time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
16.295401;0.9794900926382535;0.8333230063598362;0.850689794890979;-0.347299263397817;-0.3545371238783114;0.9713718819010235;9.999913742216123;0.8694175425456385;-0.3300000280724732;1.0346139790241655;1.0001367194589637;0.9299768582676814;1.0000099574910584
16.305401;0.9794910555690983;0.833323006659504;0.8506897945431905;-0.34729926340536654;-0.35453712424142725;0.9713708149731601;9.999910299288054;0.8694177105096049;-0.33000002764011077;1.0346137465174057;1.0001367379930122;0.9299799528557783;1.000008065757389
16.315401;0.9794919675663241;0.8333230069644676;0.8506897941825196;-0.3472992634082014;-0.35453712460958603;0.9713696891497778;9.999906790157132;0.8694179062365739;-0.3300000271818896;1.0346135256486748;1.0001367001119956;0.9299831444014783;1.0000061653762906
16.325401;0.9794928245853726;0.8333230072736159;0.8506897938086906;-0.3472992634043333;-0.35453712498143164;0.9713685054632941;9.999903206928632;0.8694181261876769;-0.33000002670002804;1.0346133201056602;1.000136609166781;0.9299864274423043;1.0000042588840703
16.335401;0.979493622792308;0.8333230075863514;0.8506897934216444;-0.3472992633915616;-0.3545371253556884;0.9713672656243911;9.999899537910265;0.8694183677539945;-0.3300000261967505;1.0346131343266267;1.0001364674399933;0.9299897949053089;1.0000023482372653
16.345401;0.9794943591840511;0.8333230079025364;0.8506897930213453;-0.3472992633676375;-0.3545371257311491;0.9713659720316561;9.99989576760801;0.8694186291250495;-0.33000002567404674;1.0346129732903848;1.0001362771481694;0.9299932390214927;1.0000004351638156
16.355401;0.979495031624757;0.833323008222181;0.850689792607598;-0.34729926333046646;-0.3545371261067641;0.9713646280429077;9.999891876885973;0.8694189089803582;-0.33000002513379006;1.0346128420792102;1.0001360420108716;0.9299967517962552;0.9999985216537016
16.365401;0.9794956390647689;0.83332300854542;0.8506897921801001;-0.3472992632782395;-0.3545371264817243;0.971363237841739;9.999887843355125;0.8694192058902712;-0.3300000245780327;1.0346127455776661;1.000135767652208;0.9300003255589239;0.9999966104935419
16.375401;0.9794961821682853;0.8333230088728257;0.850689791738603;-0.34729926320969323;-0.3545371268554648;0.9713618064568671;9.999883644448037;0.8694195177857439;-0.33000002400903006;1.034612687647217;1.0001354611395177;0.9300039538486109;0.9999947053608542
16.385401;0.9794966628745376;0.8333230092053473;0.8506897912830151;-0.34729926312446924;-0.3545371272276342;0.9713603395597443;9.999879262971488;0.8694198424630485;-0.3300000234291079;1.0346126700638185;1.000135130819399;0.9300076312794857;0.9999928106532268
16.395401;0.9794970831587482;0.8333230095438082;0.8506897908134956;-0.3472992630231618;-0.35453712759811384;0.9713588432077394;9.999874692259956;0.8694201784135512;-0.3300000228406552;1.034612692738341;1.000134786154906;0.9300113526224821;0.9999909312333286
16.405401;0.9794974449158307;0.8333230098886737;0.8506897903306974;-0.34729926290692076;-0.3545371279670502;0.9713573244193222;9.999869935462392;0.8694205245250755;-0.3300000222461103;1.0346127547665545;1.000134436671401;0.9300151123043143;0.9999890718087121
16.415401;0.9794977506945406;0.8333230102401816;0.8506897898359554;-0.34729926277694295;-0.3545371283347395;0.971355792084916;9.999865001078357;0.869420879720228;-0.3300000216478627;1.0346128547582594;1.0001340908084073;0.930018904018034;0.9999872363925656
16.425401;0.979498003419125;0.8333230105983127;0.8506897893311766;-0.3472992626342489;-0.3545371287013531;0.9713542570466075;9.999859904428106;0.8694212434712706;-0.33000002104816745;1.0346129908333044;1.0001337554238643;0.9300227199637842;0.999985428296551
16.435401;0.9794982055479374;0.8333230109626582;0.8506897888185261;-0.34729926247974785;-0.3545371290667474;0.9713527315201511;9.999854670470256;0.8694216161281961;-0.3300000204490014;1.0346131609573184;1.0001334352198732;0.9300265502795915;0.9999836502323417
16.445401;0.9794983597849379;0.8333230113326222;0.8506897883001112;-0.3472992623142519;-0.3545371294304456;0.9713512285303176;9.999849328248347;0.869421998959653;-0.33000001985192196;1.03461336323236;1.0001331327216207;0.9300303837648617;0.9999819042993732
16.455401;0.9794984707120252;0.8333230117077816;0.8506897877778719;-0.34729926213827317;-0.3545371297916675;0.9713497608830377;9.999843903636581;0.8694223943330747;-0.3300000192582468;1.0346135959856289;1.0001328498851598;0.9300342098925787;0.9999801920674845
16.465401;0.9794985448807403;0.8333230120880036;0.8506897872537211;-0.34729926195181343;-0.3545371301494754;0.9713483398960396;9.999838418119335;0.8694228055789971;-0.33000001866944556;1.0346138577464943;1.0001325896478028;0.9300380201152473;0.9999785149576192
16.475401;0.9794985898155191;0.8333230124733915;0.8506897867296849;-0.34729926175449793;-0.35453713050310454;0.9713469751395017;9.999832891594671;0.869423236273277;-0.33000001808722607;1.0346141469964298;1.0001323556845745;0.9300418071493881;0.9999768749604087
16.485401;0.979498613647427;0.8333230128642941;0.8506897862078681;-0.3472992615459515;-0.3545371308521886;0.9713456749486744;9.999827345011829;0.8694236889381475;-0.3300000175132814;1.0346144617188109;1.000132151331085;0.9300455638730732;0.999975275150808
16.495401;0.9794986249432154;0.8333230132613516;0.8506897856903779;-0.3472992613259495;-0.35453713119667113;0.9713444471115908;9.999821803250562;0.8694241637215612;-0.3300000169490444;1.034614798749723;1.0001319789905463;0.9300492834736303;0.99997371960893
16.505401;0.9794986321153478;0.8333230136654206;0.8506897851792832;-0.34729926109433334;-0.3545371315365749;0.9713433001246259;9.999816300419377;0.8694246582783884;-0.33000001639553167;1.034615153005125;1.0001318402127146;0.9300529600427708;0.999972213350843
16.515401;0.9794986428042356;0.8333230140773651;0.8506897846765172;-0.3472992608508816;-0.35453713187174657;0.9713422443435518;9.99981088066627;0.869425168925345;-0.33000001585330196;1.0346155177172722;1.000131736206669;0.9300565885759501;0.9999707622474474
16.525401;0.9794986635596252;0.8333230144977204;0.850689784183778;-0.34729926059521254;-0.35453713220161664;0.971341291644191;9.999805588754603;0.8694256918404992;-0.3300000153226668;1.0346158860563288;1.000131668662986;0.9300601645475027;0.999969372128637
16.535401;0.9794986997712792;0.8333230149264222;0.8506897837025499;-0.3472992603268853;-0.35453713252530944;0.9713404538271201;9.999800459129546;0.8694262235673329;-0.33000001480395824;1.0346162521512408;1.0001316405059708;0.9300636835243296;0.9999680478008328
16.545401;0.9794987552548244;0.8333230153629485;0.8506897832341783;-0.34729926004562867;-0.35453713284212207;0.9713397407750524;9.99979551378086;0.8694267611959571;-0.33000001429761366;1.0346166107187607;1.0001316557517668;0.9300671410774674;0.9999667930293682
16.555401;0.9794988318933857;0.8333230158067565;0.8506897827799405;-0.34729925975149034;-0.3545371331516032;0.9713391589472947;9.99979076724361;0.8694273022560546;-0.3300000138041665;1.034616956748183;1.0001317185638385;0.9300705330989891;0.9999656107555144
16.565401;0.9794989307199625;0.8333230162575334;0.8506897823411398;-0.3472992594448461;-0.3545371334530602;0.9713387108047264;9.99978623292015;0.869427844024333;-0.33000001332424567;1.0346172857023068;1.0001318325331583;0.9300738561189512;0.99996450286008
16.575401;0.9794990535998357;0.8333230167151636;0.8506897819190704;-0.3472992591262814;-0.3545371337453788;0.9713383951173706;9.999781930757631;0.8694283835349772;-0.3300000128585993;1.034617593970953;1.0001320004299779;0.930077107021664;0.9999634701816965
16.585401;0.9794992035340072;0.8333230171797177;0.8506897815148377;-0.34729925879645335;-0.35453713402745113;0.9713382078377039;9.999777892959669;0.8694289186607711;-0.33000001240806087;1.0346178792753231;1.0001322237774875;0.9300802825233018;0.9999625133525214
16.595401;0.9794993839219027;0.8333230176514375;0.8506897811292856;-0.34729925845601683;-0.35453713429855865;0.9713381438394263;9.999774158979745;0.8694294484830623;-0.3300000119734105;1.0346181402500059;1.0001325026931274;0.9300833791536488;0.9999616336634998
16.605401;0.9794995978761534;0.8333230181305161;0.8506897807630461;-0.3472992581056362;-0.3545371345582629;0.9713381988455035;9.999770761136256;0.8694299726869681;-0.3300000115552198;1.0346183758177634;1.000132836852835;0.9300863936591641;0.9999608332419193
16.615401;0.9794998474812343;0.8333230186168898;0.850689780416637;-0.3472992577461467;-0.35453713480601234;0.97133837017885;9.99976771477769;0.8694304908127413;-0.3300000111537806;1.0346185851615204;1.0001332262252633;0.9300893233512848;0.9999601149286298
16.625401;0.9795001334527392;0.8333230191102126;0.8506897800905563;-0.34729925737883144;-0.3545371350409237;0.9713386561863528;9.999765020396255;0.8694310017831903;-0.33000001076917795;1.0346187674162775;1.0001336703526706;0.9300921661070303;0.9999594821490451
16.635401;0.9795004557528044;0.8333230196098799;0.8506897797851726;-0.34729925700556646;-0.3545371352618846;0.9713390551284432;9.999762669446888;0.8694315042461161;-0.3300000104013392;1.034618921298472;1.0001341674898416;0.930094919662328;0.999958938879698
16.645401;0.9795008143214293;0.8333230201151357;0.8506897795005273;-0.3472992566286087;-0.35453713546773263;0.9713395648048824;9.999760648989309;0.8694319972984571;-0.33000001004991864;1.0346190459245368;1.0001347148694428;0.9300975805096923;0.9999584897491791
16.655401;0.9795012096264555;0.8333230206253043;0.8506897792363515;-0.3472992562502446;-0.35453713565737766;0.9713401833130116;9.99975894842457;0.8694324806130811;-0.3300000097142537;1.0346191419337953;1.0001353096169077;0.9301001440800869;0.9999581400541835
16.665401;0.9795016429734754;0.8333230211398638;0.8506897789922543;-0.3472992558727292;-0.354537135829963;0.9713409095189723;9.99975756493519;0.8694329543739635;-0.33000000939356716;1.0346192111227968;1.0001359493876838;0.9301026066674472;0.9999578956234775
16.675401;0.9795021158793294;0.833323021658201;0.8506897787679331;-0.34729925549838137;-0.3545371359849408;0.9713417426441912;9.999756502406665;0.8694334195659161;-0.33000000908719535;1.0346192549651274;1.0001366321607337;0.9301049666479656;0.9999577618969678
16.685401;0.9795026291887432;0.8333230221792681;0.8506897785633333;-0.34729925512944654;-0.35453713612188176;0.9713426819230379;9.999755770313527;0.8694338775854202;-0.3300000087945621;1.0346192734899988;1.0001373551408084;0.9301072230521431;0.9999577422755332
16.695401;0.9795031830423684;0.8333230227015149;0.85068977837874;-0.3472992547678654;-0.3545371362403114;0.9713437265947226;9.999755389384575;0.8694343290224933;-0.330000008515004;1.0346192651691601;1.000138113734795;0.9301093733582892;0.999957838010145
16.705401;0.9795037776435365;0.8333230232232218;0.8506897782147326;-0.3472992544152426;-0.35453713633984035;0.9713448763021053;9.999755394503783;0.8694347732628661;-0.33000000824780235;1.0346192278379691;1.0001389013919486;0.9301114135033964;0.9999580500598354
16.715401;0.9795044140013962;0.8333230237427834;0.8506897780720076;-0.34729925407297135;-0.3545371364204204;0.9713461321181966;9.99975582752635;0.8694352091457273;-0.33000000799238494;1.0346191594701761;1.0001397099237115;0.9301133399654344;0.9999583801392672
16.725401;0.9795050935345989;0.8333230242587302;0.8506897779512667;-0.3472992537423336;-0.35453713648250307;0.9713474971117755;9.999756730547153;0.8694356353398776;-0.3300000077483708;1.034619057841074;1.0001405298055968;0.9301151514475854;0.9999588300292189
16.735401;0.9795058168797812;0.83332302476993;0.8506897778530497;-0.34729925342455625;-0.35453713652698976;0.9713489754727743;9.99975814420956;0.8694360499190799;-0.33000000751544567;1.0346189203477205;1.0001413504414267;0.9301168485491653;0.9999594008027075
16.745401;0.9795065834311585;0.8333230252759376;0.8506897777774076;-0.34729925312092413;-0.35453713655500296;0.9713505706412248;9.999760100266522;0.8694364500206478;-0.3300000072931666;1.0346187445190427;1.0001421606257799;0.9301184322870338;0.99996009285294
16.755401;0.9795073921468532;0.833323025776982;0.8506897777239075;-0.3472992528328455;-0.3545371365677174;0.971352283620962;9.99976261237973;0.8694368325013246;-0.33000000708082833;1.0346185279321756;1.0001429493729084;0.9301199031910345;0.999960906262997
16.765401;0.9795082428545115;0.8333230262736177;0.850689777692068;-0.3472992525617136;-0.3545371365664244;0.9713541126814993;9.99976568191105;0.8694371950738169;-0.3300000068776538;1.0346182677753495;1.0001437070628134;0.9301212611606211;0.9999618407049048
16.775401;0.9795091365834442;0.8333230267663275;0.8506897776815775;-0.34729925230870506;-0.35453713655265157;0.9713560540685963;9.999769311070958;0.8694375370215143;-0.3300000066830103;1.03461796135937;1.0001444263006725;0.9301225057237906;0.9999628947829575
16.785401;0.979510074489655;0.8333230272551465;0.8506897776921353;-0.34729925207468854;-0.354537136528117;0.971358102416135;9.999773504904592;0.8694378593179347;-0.3300000064961421;1.0346176072321789;1.0001451018329068;0.930123636594716;0.9999640655570827
16.795401;0.9795110567451155;0.8333230277394928;0.8506897777232677;-0.3472992518602198;-0.354537136494612;0.9713602506574183;9.999778264294681;0.8694381639775101;-0.33000000631578463;1.0346172057867193;1.00014572983777;0.9301246541435961;0.9999653483970792
16.805401;0.9795120824348149;0.8333230282183447;0.8506897777741446;-0.34729925166551945;-0.3545371364540026;0.9713624899008876;9.999783581513405;0.8694384528438551;-0.3300000061402509;1.0346167590828506;1.000146306917006;0.9301255596866824;0.999966737025385
16.815401;0.979513149704798;0.8333230286904737;0.8506897778434847;-0.34729925149042273;-0.3545371364082424;0.9713648097427799;9.999789442126735;0.8694387267405537;-0.3300000059678168;1.0346162699311567;1.0001468291507962;0.9301263558428288;0.9999682241520802
16.825401;0.9795142551552086;0.8333230291545322;0.8506897779297841;-0.347299251334353;-0.35453713635922185;0.971367199026345;9.999795828175644;0.8694389853650394;-0.330000005796838;1.034615740661325;1.0001472922093497;0.930127046989987;0.9999698021504355
16.835401;0.9795153936499171;0.8333230296091156;0.8506897780314547;-0.3472992511963508;-0.35453713630856687;0.9713696466512644;9.99980271596799;0.8694392276114284;-0.33000000562551507;1.0346151728993493;1.0001476922418584;0.9301276395839998;0.9999714628588944
16.845401;0.9795165597669453;0.8333230300528248;0.8506897781466257;-0.3472992510752581;-0.3545371362575628;0.9713721423341081;9.999810070687152;0.8694394519105149;-0.3300000054517687;1.0346145685766313;1.0001480262843672;0.9301281417149606;0.9999731974455589
16.855401;0.9795177489588973;0.8333230304841872;0.8506897782731464;-0.3472992509700415;-0.3545371362071948;0.9713746768408571;9.999817845930309;0.8694396564664669;-0.33000000527340134;1.0346139304899495;1.0001482921705511;0.9301285614806258;0.9999749972775919
16.865401;0.9795189570353712;0.8333230309015641;0.8506897784089729;-0.34729925087997654;-0.3545371361582275;0.9713772413314685;9.999825987637674;0.86943983982975;-0.3300000050883451;1.0346132618897181;1.000148488689498;0.930128905446918;0.9999768549445044
16.875401;0.9795201799809928;0.8333230313032371;0.8506897785525095;-0.34729925080455903;-0.3545371361114191;0.9713798268900089;9.999834437896197;0.8694400016130946;-0.3300000048948219;1.0346125660374756;1.0001486160297852;0.9301291790839241;0.9999787645573577
16.885401;0.979521414914122;0.833323031687442;0.8506897787026265;-0.34729925074340007;-0.3545371360678209;0.971382424933588;9.999843143996932;0.8694401422899563;-0.33000000469133733;1.0346118457776583;1.0001486756571638;0.9301293883937796;0.9999807213822888
16.895401;0.9795226602294415;0.8333230320522271;0.8506897788584814;-0.3472992506962293;-0.3545371360286897;0.9713850273917926;9.999852070670201;0.8694402620806755;-0.3300000044766023;1.034611102848095;1.000148669218088;0.9301295402608729;0.9999827210327916
16.905401;0.9795239146499309;0.8333230323954479;0.8506897790193173;-0.34729925066285344;-0.35453713599499587;0.9713876258442471;9.999861197544158;0.8694403603325301;-0.33000000424938797;1.0346103372180477;1.0001485974482673;0.9301296415818289;0.9999847586110463
16.915401;0.9795251768426682;0.8333230327149775;0.8506897791842447;-0.3472992506429916;-0.3545371359671458;0.9713902105665131;9.999870502372733;0.8694404360723628;-0.330000004008382;1.0346095469548435;1.0001484601156672;0.9301296988165865;0.9999868282907733
16.925401;0.9795264458404725;0.8333230330088878;0.850689779352086;-0.3472992506360544;-0.3545371359451325;0.9713927706186468;9.999879952447825;0.8694404885608874;-0.3300000037524056;1.0346087288713866;1.0001482565677362;0.9301297180570591;0.9999889233425056
16.935401;0.9795277212813361;0.833323033275572;0.8506897795213605;-0.34729925064110717;-0.35453713592883584;0.9713952948224588;9.999889507758324;0.8694405169897341;-0.3300000034808563;1.0346078791897642;1.0001479857607587;0.9301297054110569;0.9999910363517621
16.945401;0.9795290032959006;0.8333230335138841;0.8506897796903811;-0.34729925065710604;-0.3545371359181987;0.9713977728447041;9.999899124536535;0.8694405203206982;-0.3300000031938312;1.0346069936147695;1.0001476460597392;0.930129667698242;0.9999931592383509
16.955401;0.9795302926743533;0.8333230337230885;0.850689779857459;-0.3472992506831705;-0.35453713591312563;0.9714001959458457;9.999908760620821;0.8694404979213005;-0.3300000028918559;1.034606067417923;1.0001472358867367;0.9301296127750341;0.9999952833150727
16.965401;0.9795315914451167;0.8333230339026094;0.850689780021059;-0.3472992507187338;-0.3545371359132589;0.9714025573450912;9.99991837996433;0.8694404499290185;-0.3300000025755782;1.0346050960484903;1.0001467546175098;0.9301295494358128;0.9999974000814038
16.975401;0.9795329032281109;0.8333230340520128;0.8506897801797505;-0.3472992507635877;-0.3545371359179708;0.9714048521643451;9.99992794749946;0.8694403766118591;-0.330000002245699;1.0346040761526207;1.0001462025156662;0.9301294872396059;0.9999995022904938
16.985401;0.9795342326286971;0.8333230341712953;0.850689780332263;-0.34729925081798707;-0.35453713592655306;0.9714070771022008;9.99993742050159;0.869440277782041;-0.33000000190298295;1.0346030063878988;1.0001455798647036;0.9301294357636889;1.0000015848617763
16.995401;0.9795355837333998;0.8333230342610459;0.8506897804778051;-0.3472992508828204;-0.3545371359383323;0.9714092302351361;9.999946742970618;0.869440153383229;-0.3300000015482046;1.0346018873337863;1.0001448859840538;0.9301294033669554;1.000003644975138
17.005401;0.9795369587656668;0.8333230343222948;0.8506897806161107;-0.34729925095940056;-0.35453713595285524;0.9714113112714597;9.999955843393893;0.8694400044302715;-0.33000000118215417;1.0346007205778036;1.0001441189361655;0.9301293965791637;1.0000056804536344
17.015401;0.9795383578472767;0.8333230343562381;0.8506897807469754;-0.34729925104884624;-0.3545371359702863;0.9714133217457104;9.999964639149264;0.86943983281922;-0.33000000080567565;1.0345995078942545;1.0001432765638216;0.9301294198990628;1.0000076882539422
17.025401;0.9795397796180241;0.8333230343641389;0.8506897808698428;-0.3472992511517476;-0.35453713599158854;0.9714152638801482;9.999973044716258;0.8694396403211943;-0.33000000041963834;1.0345982512639076;1.0001423580750766;0.9301294753428134;1.0000096648313852
17.035401;0.9795412219659531;0.8333230343475057;0.8506897809838783;-0.34729925126833555;-0.35453713601821063;0.9714171392509493;9.999980980497675;0.8694394281058062;-0.3300000000249139;1.0345969529970274;1.0001413648595898;0.930129563032916;1.0000116071651195
17.045401;0.979542682635281;0.8333230343080633;0.8506897810882502;-0.3472992513987189;-0.35453713605156356;0.9714189494791214;9.999988382399136;0.86943919686302;-0.3299999996225011;1.0345956149161448;1.00014029996846;0.9301296831646186;1.0000135133005437
17.055401;0.9795441593159749;0.8333230342473306;0.850689781182244;-0.34729925154290775;-0.3545371360926714;0.9714206976367353;9.999995204191936;0.8694389466360622;-0.3299999992136852;1.0345942374597124;1.0001391668502484;0.9301298372724924;1.0000153823110598
17.065401;0.9795456491629142;0.8333230341664937;0.8506897812653498;-0.3472992517007308;-0.35453713614213;0.9714223884275321;10.000001408505135;0.86943867635099;-0.3299999987998756;1.0345928200125847;1.0001379688973833;0.930130027668175;1.0000172137979448
17.075401;0.9795471489078206;0.8333230340667317;0.8506897813373382;-0.34729925187192384;-0.3545371362001306;0.9714240276411928;10.000006955978149;0.8694383840258932;-0.32999999838234567;1.034591362047313;1.0001367100198788;0.9301302555618283;1.0000190078378715
17.085401;0.9795486557017874;0.8333230339494037;0.8506897813980673;-0.34729925205641404;-0.35453713626630706;0.9714256214126773;10.000011804953084;0.8694380677597873;-0.32999999796226986;1.0345898641004208;1.0001353949818914;0.9301305194956117;1.0000207654559763
17.095401;0.9795501672553847;0.8333230338159796;0.8506897814472594;-0.34729925225452;-0.3545371363396039;0.9714271750841307;10.000015923344922;0.8694377262256694;-0.32999999754076814;1.0345883279641146;1.0001340289509444;0.9301308160292572;1.000022488384461
17.105401;0.9795516812016092;0.8333230336680197;0.8506897814846749;-0.3472992524668548;-0.35453713641848167;0.9714286924106095;10.000019298955143;0.8694373582980203;-0.32999999711882727;1.034586755822003;1.000132616762857;0.9301311418895564;1.0000241782465287
17.115401;0.9795531949150069;0.8333230335073178;0.8506897815103852;-0.3472992526940132;-0.3545371365013298;0.971430176135594;10.000021939322458;0.8694369626528905;-0.32999999669727886;1.0345851494881873;1.0001311626111091;0.9301314953205574;1.0000258360904286
17.125401;0.9795547056270016;0.8333230333359599;0.850689781524581;-0.3472992529363191;-0.3545371365866718;0.9714316291709699;10.000023867833985;0.8694365375480664;-0.32999999627684157;1.034583510440878;1.0001296703222518;0.9301318762275608;1.0000274623327012
17.135401;0.9795562101039943;0.833323033156046;0.850689781527142;-0.347299253193873;-0.3545371366730719;0.971433055126812;10.000025123499627;0.869436080757659;-0.3299999958583144;1.0345818393633037;1.0001281437361544;0.9301322854926418;1.000029057291266
17.145401;0.9795577042689146;0.8333230329693315;0.8506897815175954;-0.34729925346685975;-0.35453713675908805;0.9714344584519448;10.00002576618355;0.869435590393384;-0.3299999954428462;1.0345801354681845;1.0001265863735758;0.9301327240581432;1.0000306220365147
17.155401;0.9795591827459807;0.8333230327771093;0.8506897814954472;-0.3472992537557934;-0.3545371368434483;0.9714358447595427;10.000025877686927;0.869435066429192;-0.329999995031919;1.0345783971502152;1.0001250008082916;0.9301331925082228;1.0000321585586587
17.165401;0.979560638766227;0.8333230325802479;0.850689781460524;-0.3472992540614628;-0.35453713692515804;0.9714372209579655;10.000025546096401;0.8694345109049041;-0.3299999946269824;1.0345766231517477;1.0001233890190022;0.9301336907361294;1.0000336692676077
17.175401;0.979562065552378;0.8333230323792424;0.8506897814131683;-0.34729925438462855;-0.354537137003419;0.9714385946349755;10.000024846156991;0.8694339264135637;-0.32999999422913834;1.0345748128593302;1.000121753014451;0.9301342176121398;1.0000351565461896
17.185401;0.9795634577652299;0.8333230321743927;0.85068978135417;-0.3472992547257307;-0.35453713707747464;0.9714399730020523;10.000023835902676;0.8694333153707018;-0.3299999938390957;1.0345729661521916;1.0001200950774491;0.9301347710994123;1.000036622873159
17.195401;0.9795648116952489;0.8333230319662515;0.8506897812845817;-0.3472992550847693;-0.35453713714641627;0.971441362330873;10.000022561547393;0.8694326809461228;-0.32999999345720793;1.0345710836789956;1.0001184184241267;0.9301353481818485;1.000038071281955
17.205401;0.9795661251810174;0.8333230317560265;0.8506897812055919;-0.3472992554612718;-0.3545371372091827;0.9714427680019442;10.000021057228922;0.8694320275990981;-0.329999993083549;1.0345691671481794;1.000116727930877;0.9301359447904741;1.0000395051353939
17.215401;0.9795673973168799;0.8333230315454441;0.8506897811182537;-0.3472992558543506;-0.3545371372649251;0.9714441944665358;10.000019347053165;0.8694313601745159;-0.32999999271798114;1.0345672188958144;1.0001150303661661;0.9301365563778065;1.000040927143598
17.225401;0.9795686276059653;0.8333230313363484;0.8506897810231453;-0.3472992562629337;-0.3545371373133057;0.9714456449501637;10.000017454279579;0.8694306827517169;-0.32999999236012817;1.0345652416939906;1.0001133339030486;0.9301371781718445;1.000042338522646
17.235401;0.9795698153474517;0.8333230311306223;0.850689780920184;-0.34729925668601164;-0.3545371373543234;0.971447121002565;10.000015405319783;0.8694299984743405;-0.3299999920094693;1.0345632392476911;1.0001116466835587;0.9301378049282247;1.0000437386099168
17.245401;0.9795709595468757;0.8333230309302317;0.850689780808578;-0.3472992571227191;-0.35453713738794124;0.971448622345383;10.000013225558416;0.8694293101966255;-0.3299999916656193;1.034561215823031;1.0001099754481217;0.9301384310696723;1.0000451245627016
17.255401;0.9795720587113687;0.8333230307371022;0.8506897806870929;-0.3472992575723499;-0.3545371374138943;0.9714501477119277;10.000010939531176;0.8694286208807179;-0.3299999913285135;1.0345591748512613;1.000108324843138;0.9301390511667985;1.000046491254107
17.265401;0.9795731105877916;0.833323030553028;0.8506897805545713;-0.3472992580343977;-0.35453713743174653;0.9714516958464918;10.00000857533545;0.8694279333558;-0.32999999099833127;1.0345571183273532;1.0001066971311119;0.9301396603258107;1.0000478319896906
17.275401;0.9795741125071293;0.8333230303796445;0.8506897804102824;-0.3472992585084676;-0.35453713744114324;0.9714532656623763;10.000006164229562;0.8694272497675534;-0.3299999906752976;1.0345550475143785;1.000105092916846;0.9301402540426117;1.000049139793031
17.285401;0.9795750620761648;0.8333230302182381;0.8506897802538852;-0.3472992589941681;-0.35453713744206883;0.9714548561930192;10.000003735880162;0.8694265710249648;-0.32999999035954725;1.034552964067519;1.0001035128538922;0.9301408274397807;1.0000504086572435
17.295401;0.9795759574646483;0.833323030069576;0.8506897800850763;-0.3472992594913266;-0.35453713743498727;0.9714564664924644;10.000001313701834;0.869425896731092;-0.329999990051135;1.0345508709543425;1.000101958284361;0.9301413749919497;1.0000516347758044
17.305401;0.9795767973481564;0.8333230299341648;0.8506897799032733;-0.3472992600002557;-0.3545371374208096;0.9714580953317679;9.999998914389634;0.8694252257902944;-0.32999998975019657;1.0345487724917735;1.0001004298352898;0.9301418912291037;1.000052817218687
17.315401;0.9795775810941558;0.8333230298127782;0.8506897797076911;-0.34729926052150506;-0.3545371374006345;0.9714597412578689;9.9999965513517;0.8694245569745624;-0.3299999894569754;1.034546673816744;1.0000989262127247;0.9301423712864769;1.0000539571258478
17.325401;0.9795783089360334;0.8333230297066633;0.8506897794977154;-0.34729926105528364;-0.35453713737561343;0.9714614027750974;9.99999423903669;0.8694238887092339;-0.3299999891715481;1.0345445809749692;1.0000974450285098;0.9301428110787892;1.0000550563307467
17.335401;0.9795789812174212;0.8333230296173115;0.8506897792731624;-0.34729926160114144;-0.3545371373470795;0.9714630782177718;9.999991996914899;0.8694232185720949;-0.32999998889363713;1.0345425011681706;1.000095984222544;0.9301432078483276;1.000056117093096
17.345401;0.9795795970104005;0.8333230295461874;0.8506897790342931;-0.3472992621580292;-0.35453713731643366;0.9714647655660028;9.999989848754264;0.8694225434366862;-0.32999998862271596;1.0345404423940532;1.0000945426516865;0.9301435610051456;1.0000571425317673
17.355401;0.979580153501109;0.8333230294945323;0.8506897787816764;-0.34729926272450634;-0.35453713728478864;0.9714664624709367;9.999987816923467;0.8694218598785299;-0.3299999883582591;1.0345384131103512;1.0000931204650434;0.9301438722182339;1.0000581363969419
17.365401;0.979580646934376;0.8333230294631246;0.8506897785159614;-0.3472992632988982;-0.3545371372529323;0.9714681665411854;9.999985917982295;0.8694211642453452;-0.32999998810007913;1.0345364220453444;1.0000917193576069;0.9301441443305903;1.0000591018757037
17.375401;0.979581074496673;0.8333230294521636;0.8506897782378835;-0.3472992638793869;-0.3545371372216031;0.9714698753666545;9.999984160446521;0.8694204527815603;-0.3299999878485107;1.0345344774517011;1.0000903420250682;0.9301443803608835;1.0000600402334365
17.385401;0.9795814353959329;0.8333230294614073;0.8506897779486506;-0.34729926446418724;-0.3545371371916151;0.9714715860340708;9.999982545389189;0.8694197218344246;-0.3299999876042659;1.0345325862831292;1.0000889912601987;0.9301445830910666;1.0000609505430949
17.395401;0.9795817303116505;0.8333230294903852;0.8506897776502478;-0.3472992650517529;-0.3545371371637073;0.9714732950538902;9.999981073089524;0.8694189679280543;-0.32999998736821995;1.034530754187101;1.0000876694038368;0.9301447544902546;1.0000618306148337
17.405401;0.9795819601571546;0.8333230295386225;0.850689777345355;-0.34729926564095015;-0.35453713713831425;0.9714749988454318;9.999979748462662;0.869418187862305;-0.3299999871412519;1.0345289858059576;1.000086377942425;0.9301448952333927;1.0000626779094963
17.415401;0.9795821252571346;0.8333230296058206;0.8506897770370053;-0.34729926623130464;-0.35453713711549056;0.9714766940554795;9.999978575265072;0.8694173787360562;-0.3299999869240513;1.0345272847820126;1.0000851172158136;0.9301450049330459;1.0000634898389058
17.425401;0.9795822254210832;0.8333230296917609;0.8506897767281615;-0.3472992668230599;-0.3545371370950779;0.971478377781861;9.999977546522778;0.8694165377595492;-0.3299999867169815;1.0345256537933591;1.0000838863325425;0.9301450829983793;1.00006426407688
17.435401;0.9795822603667451;0.833323029796029;0.8506897764214105;-0.3472992674167979;-0.3545371370768934;0.9714800476263834;9.999976648027976;0.8694156619348915;-0.3299999865200792;1.0345240946912775;1.0000826826377216;0.9301451296184168;1.0000649989672223
17.445401;0.9795822296634409;0.833323029917849;0.8506897761188794;-0.34729926801298105;-0.3545371370607713;0.9714817015407093;9.999975871136153;0.8694147479521126;-0.32999998633309957;1.0345226083189074;1.0000815011233646;0.930145146333314;1.0000656929841714
17.455401;0.9795821328204984;0.8333230300561112;0.8506897758222338;-0.3472992686118049;-0.3545371370465159;0.9714833379506852;9.99997521580882;0.8694137921589046;-0.32999998615553283;1.0345211943977213;1.0000803352536405;0.9301451363885341;1.0000663437045612
17.465401;0.9795819698958946;0.8333230302096335;0.8506897755325987;-0.3472992692131982;-0.35453713703388867;0.9714849558208568;9.999974682034873;0.8694127898866764;-0.32999998598665475;1.0345198521095804;1.0000791789213008;0.930145105046124;1.0000669483312286
17.475401;0.9795817418739768;0.8333230303775492;0.8506897752505045;-0.3472992698167108;-0.354537137022712;0.9714865543714604;9.999974262778013;0.869411735192877;-0.32999998582561607;1.0345185806257367;1.0000780275481516;0.930145059008797;1.0000675052529764
17.485401;0.9795814508257055;0.8333230305595145;0.8506897749760159;-0.34729927042143965;-0.3545371370129126;0.9714881331519324;9.999973944965387;0.8694106222296986;-0.3299999856715088;1.0345173787287727;1.0000768772534219;0.9301450050082705;1.000068014270103
17.495401;0.9795810999669765;0.8333230307556767;0.8506897747089843;-0.34729927102609076;-0.3545371370043297;0.9714896923274591;9.999973712296423;0.8694094464540006;-0.32999998552352183;1.0345162443169345;1.0000757234135056;0.9301449490814312;1.0000684759591125
17.505401;0.9795806935564204;0.8333230309665328;0.8506897744492514;-0.3472992716290354;-0.354537136996434;0.9714912322946454;9.999973544695836;0.869408204131835;-0.3299999853812179;1.0345151750804291;1.0000745606071488;0.9301448964421254;1.0000688916910998
17.515401;0.9795802369269149;0.8333230311926798;0.8506897741966604;-0.34729927222840484;-0.3545371369882268;0.9714927532572513;9.999973419205766;0.8694068912925143;-0.3299999852447345;1.0345141697865734;1.0000733835799414;0.9301448505758538;1.0000692632209285
17.525401;0.9795797367219615;0.8333230314344928;0.8506897739509024;-0.34729927282233664;-0.3545371369783704;0.9714942557178462;9.999973314645777;0.8694055037575569;-0.32999998511460954;1.0345132284588396;1.0000721875114351;0.9301448124788996;1.0000695913285769
17.535401;0.9795792013822409;0.8333230316918853;0.850689773711336;-0.34729927340925737;-0.35453713696528744;0.9714957410628698;9.999973216131963;0.8694040382109952;-0.32999998499119443;1.0345123515314156;1.0000709677633046;0.9301447815995021;1.0000698753196848
17.545401;0.9795786413024503;0.8333230319642017;0.8506897734768362;-0.34729927398800314;-0.354537136947082;0.9714972113842839;9.9999731171648;0.8694024927387541;-0.3299999848743607;1.0345115395753248;1.0000697199964117;0.9301447577193845;1.0000701137817074
17.555401;0.9795780680016127;0.83332303225028;0.8506897732457829;-0.3472992745577566;-0.35453713692152156;0.9714986689754038;9.999973018561844;0.8694008665146993;-0.32999998476384174;1.034510794191763;1.0000684402037017;0.9301447421136269;1.0000703053310405
17.565401;0.9795774930749633;0.8333230325488017;0.8506897730163773;-0.34729927511794567;-0.3545371368862877;0.9715001156340305;9.999972923000298;0.8693991595816678;-0.32999998465940855;1.034510118633751;1.000067124751417;0.9301447370286531;1.0000704493055255
17.575401;0.979576927782566;0.8333230328588374;0.8506897727871223;-0.3472992756682171;-0.35453713683929217;0.9715015514978832;9.9999728277601;0.8693973724755208;-0.3299999845605541;1.0345095166382197;1.0000657710981893;0.9301447439775261;1.000070546416046
17.585401;0.9795763832979677;0.8333230331801541;0.8506897725569948;-0.3472992762084565;-0.35453713677875404;0.9715029745804109;9.999972723285131;0.869395505559155;-0.3299999844663368;1.034508990712775;1.0000643784827676;0.9301447627223292;1.0000705982039484
17.595401;0.9795758711614504;0.8333230335130104;0.8506897723252235;-0.34729927673875083;-0.35453713670314957;0.9715043821297942;9.99997259914476;0.8693935590309957;-0.32999998437561695;1.0345085417630184;1.0000629477885843;0.9301447921021807;1.0000706057663518
17.605401;0.9795754031803251;0.8333230338577474;0.850689772090876;-0.34729927725928705;-0.35453713661124825;0.9715057720157606;9.999972449185984;0.8693915338691101;-0.32999998428743316;1.0345081693500802;1.0000614810156228;0.9301448315999932;1.0000705694289453
17.615401;0.9795749907604764;0.8333230342145694;0.8506897718524727;-0.3472992777703287;-0.3545371365021704;0.9715071424517121;9.999972274104836;0.8693894327175277;-0.32999998420128945;1.0345078718869316;1.0000599808883646;0.9301448818657437;1.0000704889379541
17.625401;0.9795746443339041;0.833323034583526;0.8506897716080245;-0.3472992782722763;-0.354537136375349;0.9715084913884076;9.999972088727594;0.8693872595904132;-0.3299999841171731;1.0345076474144819;1.0000584507295212;0.930144944055968;1.00007036319617
17.635401;0.9795743729438577;0.8333230349645531;0.8506897713555306;-0.34729927876559624;-0.35453713623034017;0.9715098169032107;9.99997193144051;0.8693850187088135;-0.3299999840354497;1.0345074942388415;1.0000568944495274;0.9301450187190583;1.0000701902305449
17.645401;0.9795741837608927;0.8333230353575088;0.8506897710933846;-0.3472992792506128;-0.3545371360664879;0.9715111181229691;9.99997186127667;0.8693827136661164;-0.32999998395674424;1.03450741088421;1.0000553158685437;0.9301451050724592;1.0000699676107403
17.655401;0.9795740817392024;0.833323035762206;0.8506897708203703;-0.3472992797273692;-0.3545371358825724;0.9715123958288929;9.999971938457138;0.8693803472509025;-0.32999998388178314;1.0345073964984546;1.0000537174843631;0.9301452015245278;1.0000696925243149
17.665401;0.9795740695651353;0.8333230361784291;0.8506897705355203;-0.34729928019562367;-0.3545371356767136;0.9715136522912571;9.999972207383955;0.8693779219384531;-0.32999998381128504;1.034507451629636;1.000052100674528;0.9301453064649702;1.000069361791044
17.675401;0.9795741481074083;0.8333230366058283;0.850689770238038;-0.3472992806549669;-0.3545371354467129;0.9715148901895382;9.999972699462342;0.8693754406077583;-0.329999983745814;1.0345075780531736;1.0000504675340323;0.9301454181191017;1.0000689721127887
17.685401;0.9795743176721594;0.8333230370437419;0.850689769927192;-0.3472992811049584;-0.35453713519053526;0.9715161115100296;9.999973447985317;0.8693729065522541;-0.32999998368572964;1.0345077776424074;1.0000488216931944;0.9301455344957876;1.0000685199229546
17.695401;0.9795745791869475;0.8333230374911846;0.8506897696022463;-0.3472992815450892;-0.3545371349065285;0.9715173178242487;9.999974496004096;0.869370323314156;-0.3299999836313708;1.0345080515326368;1.0000471671608446;0.9301456538086966;1.0000680013327172
17.705401;0.9795749340867881;0.8333230379470723;0.8506897692624676;-0.3472992819746378;-0.354537134593481;0.9715185109734489;9.99997589065996;0.8693676950864991;-0.3299999835831563;1.0345084002232183;1.0000455069388656;0.9301457738917046;1.0000674129678135
17.715401;0.9795753838210056;0.8333230384104989;0.8506897689071998;-0.3472992823926177;-0.35453713425071065;0.9715196925481652;9.999977675581242;0.8693650268629654;-0.32999998354153315;1.0345088240317017;1.000043842707147;0.9301458905468919;1.0000667527848617
17.725401;0.9795759303259586;0.8333230388808093;0.8506897685359729;-0.34729928279787925;-0.354537133877982;0.9715208633129236;9.999979889375622;0.8693623237810812;-0.32999998350691634;1.0345093229344082;1.0000421752001878;0.9301459968016675;1.0000660197012496
17.735401;0.979576576315964;0.8333230393574107;0.8506897681484397;-0.3472992831894212;-0.35453713347513366;0.971522023605281;9.999982565974129;0.8693595904997282;-0.3299999834796483;1.03450989563913;1.0000405046830474;0.9301460838887148;1.0000652124926288
17.745401;0.9795773243801268;0.8333230398396235;0.8506897677442689;-0.3472992835668061;-0.35453713304176054;0.9715231735830152;9.999985736265154;0.8693568313682509;-0.32999998346008236;1.0345105391768585;1.0000388315998565;0.9301461423385172;1.0000643293582359
17.755401;0.9795781762909278;0.8333230403266644;0.8506897673233361;-0.3472992839304492;-0.3545371325772275;0.9715243127915254;9.9999894319959;0.8693540505736128;-0.3299999834486685;1.0345112495396114;1.0000371567372341;0.930146162162605;1.0000633686234044
17.765401;0.9795791335258526;0.8333230408175268;0.8506897668859976;-0.3472992842816959;-0.35453713208102133;0.9715254400603499;9.999993687423313;0.869351251709581;-0.32999998344586645;1.0345120219922725;1.000035480302752;0.9301461332755444;1.0000623298641926
17.775401;0.9795801979589142;0.8333230413108956;0.8506897664330096;-0.34729928462252696;-0.3545371315531907;0.9715265542768031;9.999998537168324;0.869348438147789;-0.3299999834520102;1.034512850614746;1.0000338011308734;0.9301460465172925;1.0000612145126742
17.785401;0.9795813714761015;0.8333230418052702;0.8506897659652325;-0.34729928495499823;-0.35453713099446765;0.9715276553095356;10.00000401340593;0.8693456145333714;-0.3299999834671536;1.0345137281688979;1.000032117148422;0.9301458941477773;1.0000600255169834
17.795401;0.9795826548169589;0.83332304229907;0.850689765483565;-0.3472992852808936;-0.3545371304060676;0.9715287443402437;10.000010143861454;0.8693427875657449;-0.32999998349099186;1.0345146469245023;1.0000304265175701;0.930145669683847;1.0000587665730563
17.805401;0.9795840469449215;0.8333230427906662;0.8506897649891134;-0.34729928560168405;-0.3545371297894028;0.97152982365062;10.00001695011478;0.8693399653902264;-0.3299999835230617;1.0345155997410995;1.000028728443028;0.9301453673996088;1.0000574415991004
17.815401;0.9795855453797326;0.833323043278422;0.8506897644833701;-0.34729928591865883;-0.3545371291458893;0.9715308961662618;10.000024447308833;0.8693371568506633;-0.32999998356298044;1.034516580277428;1.0000270235669215;0.9301449817671399;1.000056054398208
17.825401;0.9795871470262553;0.8333230437606746;0.8506897639682333;-0.3472992862331344;-0.3545371284768868;0.9715319646980074;10.000032646464335;0.8693343712724475;-0.3299999836104055;1.0345175823023214;1.000025314178979;0.9301445076655924;1.0000546081734993
17.835401;0.9795888488853145;0.8333230442357452;0.85068976344578;-0.34729928654644837;-0.35453712778356333;0.971533030970039;10.000041553445532;0.8693316182674966;-0.3299999836648646;1.0345185991389916;1.0000236041682626;0.9301439407906738;1.0000531047906072
17.845401;0.9795906482268845;0.833323044702085;0.8506897629180992;-0.347299286859724;-0.3545371270667645;0.9715340952318965;10.000051160447102;0.8693289073710522;-0.3299999837258069;1.034519623934957;1.000021898674071;0.9301432770573163;1.0000515440896336
17.855401;0.9795925428045088;0.8333230451584241;0.8506897623873907;-0.3472992871738679;-0.35453712632712925;0.9715351567838739;10.000061440552097;0.8693262475788737;-0.32999998379301426;1.03452065022456;1.000020203437354;0.9301425119807992;1.0000499238382685
17.865401;0.9795945314091222;0.8333230456038452;0.8506897618560005;-0.34729928748987965;-0.35453712556525707;0.9715362149151624;10.000072353458904;0.869323646768447;-0.32999998386698387;1.0345216723967587;1.0000185244108555;0.9301416413932353;1.000048240547934
17.875401;0.9795966138098086;0.8333230460377451;0.8506897613262974;-0.34729928780905184;-0.3545371247816653;0.9715372698233806;10.000083854641002;0.8693211117638284;-0.32999998394865093;1.0345226861179528;1.000016868136094;0.9301406624890812;1.000046490715765
17.885401;0.9795987899467071;0.8333230464596951;0.8506897608005562;-0.3472992881328875;-0.3545371239766015;0.9715383229476332;10.000095902008708;0.869318649432578;-0.32999998403865827;1.0345236879257493;1.000015241974979;0.9301395740248332;1.0000446719402925
17.895401;0.9796010594608291;0.8333230468693565;0.8506897602807956;-0.3472992884629282;-0.354537123149941;0.9715393760979862;10.000108460740883;0.8693162676112539;-0.32999998413710135;1.0345246741566427;1.000013653370481;0.93013837662821;1.0000427834705246
17.905401;0.9796034217621535;0.8333230472663263;0.8506897597685332;-0.3472992888007691;-0.3545371223013408;0.9715404296308112;10.000121502063283;0.8693139749066976;-0.32999998424391186;1.0345256404692842;1.0000121092385839;0.9301370733450907;1.000040825982521
17.915401;0.979605875752749;0.8333230476498361;0.8506897592646584;-0.3472992891481905;-0.35453712143049615;0.9715414812058631;10.000134996643178;0.8693117799341215;-0.3299999843591853;1.0345265819296823;1.0000106162715847;0.9301356691439948;1.0000388010299321
17.925401;0.9796084188409717;0.8333230480187701;0.8506897587696584;-0.34729928950708155;-0.35453712053711883;0.9715425265265066;10.000148912192731;0.8693096910231157;-0.3299999844831048;1.034527493257058;1.00000918110878;0.9301341698253767;1.0000367103197836
17.935401;0.9796110458807197;0.8333230483720477;0.850689758284094;-0.34729928987921665;-0.35453711962068585;0.9715435611889909;10.000163217614656;0.8693077166191737;-0.32999998461586016;1.0345283693928753;1.0000078102797285;0.9301325809542377;1.000034554624034
17.945401;0.9796137491117328;0.8333230487088276;0.8506897578088458;-0.3472992902661488;-0.3545371186804653;0.9715445815511675;10.000177886074404;0.869305865434141;-0.3299999847579329;1.0345292060437632;1.0000065105539155;0.9301309064089843;1.0000323334866121
17.955401;0.9796165192376857;0.8333230490284699;0.8506897573451304;-0.34729929066930526;-0.3545371177158139;0.97154558420578;10.000192891747055;0.869304145845366;-0.3299999849103749;1.0345299998798385;1.000005289109566;0.9301291475393;1.0000300465665504
17.965401;0.9796193464975059;0.8333230493305327;0.8506897568946143;-0.34729929109017627;-0.3545371167263504;0.971546565143062;10.000208203702545;0.8693025654830139;-0.32999998507463485;1.0345307487916973;1.0000041528933998;0.9301273038294823;1.0000276951676437
17.975401;0.9796222209496455;0.8333230496148158;0.8506897564594288;-0.34729929153030686;-0.3545371157120806;0.9715475193494946;10.000223781492355;0.8693011312576528;-0.32999998525211854;1.0345314517717876;1.0000031073638456;0.9301253738648311;1.0000252826283855
17.985401;0.9796251323377216;0.8333230498814866;0.8506897560419836;-0.3472992919909673;-0.35453711467364335;0.9715484413563188;10.000239571794264;0.8692998489390245;-0.3299999854438775;1.0345321074657632;1.0000021559919505;0.9301233556370867;1.0000228138924234
17.995401;0.9796280703637626;0.833323050131297;0.8506897556446573;-0.3472992924728047;-0.35453711361246243;0.971549326553261;10.000255505068699;0.8692987223407712;-0.32999998565059246;1.0345327126828336;1.0000013012490325;0.930121246547533;1.0000202949176216
18.005401;0.979631025184944;0.8333230503656686;0.8506897552693362;-0.34729929297581347;-0.3545371125306449;0.9715501721146735;10.000271495637937;0.8692977531338577;-0.32999998587275653;1.034533262738779;1.0000005451988594;0.9301190435389775;1.0000177321822554
18.015401;0.9796339871466558;0.8333230505864646;0.8506897549171273;-0.3472992934995699;-0.35453711143080663;0.9715509773736541;10.000287448584025;0.869296941420015;-0.32999998611085646;1.0345337528432472;0.9999998888418559;0.9301167431081956;1.0000151325088784
18.025401;0.9796369458699601;0.8333230507955581;0.850689754588415;-0.3472992940434577;-0.3545371103158693;0.9715517437410622;10.000303269427162;0.8692962862964734;-0.3299999863653306;1.0345341789433369;0.9999993319719414;0.9301143406429091;1.0000125031096616
18.035401;0.979639889525584;0.833323050994477;0.8506897542831174;-0.3472992946068143;-0.35453710918855147;0.9715524736990343;10.000318870044524;0.869295786258111;-0.3299999866363546;1.0345345377593134;0.9999988739286739;0.9301118297401034;1.0000098512053708
18.045401;0.9796428047506992;0.833323051184207;0.8506897540009707;-0.3472992951890268;-0.3545371080508053;0.9715531696910086;10.000334169801315;0.8692954394346776;-0.32999998692380994;1.0345348264612624;0.9999985139796992;0.9301092029414292;1.0000071832939403
18.055401;0.9796456776286907;0.83332305136507;0.8506897537415458;-0.34729929578947877;-0.3545371069038335;0.9715538338422869;10.000349091778242;0.8692952432574301;-0.3299999872273596;1.034535042627111;0.9999982515629605;0.9301064532726824;1.000004505012459
18.065401;0.9796484955076814;0.8333230515367297;0.8506897535041522;-0.34729929640737534;-0.35453710574854236;0.9715544678729722;10.000363553707562;0.8692951939588579;-0.3299999875464294;1.0345351846278412;0.9999980870854207;0.9301035744930782;1.0000018215779762
18.075401;0.9796512481756305;0.833323051698459;0.8506897532880578;-0.3472992970416712;-0.35453710458588844;0.9715550729065592;10.000377461693288;0.8692952867601021;-0.3299999878803052;1.0345352518348663;0.9999980223295645;0.9301005601406291;0.9999991377995325
18.085401;0.9796539274672185;0.8333230518495396;0.8506897530928946;-0.34729929769117535;-0.35453710341694034;0.9715556498011902;10.000390715286589;0.8692955164023567;-0.32999998822838417;1.034535244305426;0.9999980597869893;0.9300974032389339;0.9999964578204452
18.095401;0.9796565261638288;0.833323051989443;0.8506897529188754;-0.3472992983547809;-0.35453710224277174;0.9715561995310089;10.000403217928323;0.8692958773279672;-0.32999998859038504;1.0345351622671608;0.9999982019018255;0.9300940972952401;0.9999937853772806
18.105401;0.979659037407559;0.833323052117809;0.8506897527666715;-0.34729929903167017;-0.3545371010644234;0.9715567224989444;10.000414882522708;0.8692963637449097;-0.329999988966397;1.034535005820133;0.9999984510554126;0.9300906382642923;0.9999911240761946
18.115401;0.9796614546621188;0.8333230522343571;0.8506897526370694;-0.34729929972130336;-0.35453709988296206;0.9715572171999388;10.000425630543699;0.8692969697397106;-0.3299999893566984;1.0345347746405111;0.9999988096090547;0.930087026479603;0.9999884772282942
18.125401;0.9796637715343678;0.8333230523386315;0.8506897525306892;-0.34729930042321555;-0.35453709869953404;0.9715576798094584;10.000435387857115;0.8692976894502402;-0.32999998976154166;1.034534467124929;0.9999992795092598;0.930083266475242;0.9999858479724877
18.135401;0.9796659816244637;0.8333230524298134;0.8506897524479101;-0.3472993011366876;-0.3545370975154016;0.9715581052809467;10.000444080870627;0.8692985177688725;-0.3299999901812;1.034534079705021;0.9999998623718057;0.9300793646915577;0.9999832399465677
