time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
18.145401;0.9796680790389355;0.8333230525069738;0.850689752388864;-0.34729930186045854;-0.35453709633187486;0.9715584886046587;10.000451634237328;0.8692994512604234;-0.32999999061619;1.034533607676169;1.000000560008216;0.9300753274584672;0.9999806573397371
18.155401;0.9796700593600869;0.8333230525695577;0.850689752353408;-0.34729930259276237;-0.354537095150094;0.9715588249274303;10.00045797074214;0.8693004878555611;-0.32999999106727673;1.03453304665592;1.0000013743801965;0.9300711601814423;0.9999781038982191
18.165401;0.9796719201253509;0.8333230526176304;0.8506897523412295;-0.34729930333162157;-0.3545370939708367;0.9715591091708828;10.00046301785172;0.8693016251303327;-0.32999999153518406;1.0345323928661125;1.0000023071068072;0.9300668674574408;0.99997558205844
18.175401;0.9796736604192307;0.833323052651788;0.8506897523520286;-0.3472993040752203;-0.35453709279461615;0.9715593363426932;10.000466717518858;0.869302858944782;-0.32999999202045993;1.0345316428046945;1.0000033588288595;0.9300624539320678;0.9999730926224054
18.185401;0.9796752803154845;0.8333230526728874;0.8506897523855865;-0.34729930482228066;-0.3545370916219608;0.9715595027070114;10.000469026857017;0.8693041836705986;-0.32999999252365564;1.0345307936069756;1.0000045285929062;0.9300579247736699;0.9999706347902722
18.195401;0.9796767804324215;0.8333230526817142;0.8506897524417896;-0.34729930557223093;-0.35453709045351295;0.9715596065787984;10.000469912278806;0.8693055932423224;-0.32999999304540284;1.0345298437009491;1.00000581373771;0.9300532851812424;0.9999682066833085
18.205401;0.9796781616480511;0.8333230526788242;0.8506897525205798;-0.3472993063250858;-0.35453708929002703;0.9715596474145327;10.000469349708636;0.869307081463849;-0.3299999935863289;1.0345287930226035;1.0000072103368454;0.9300485400219174;0.9999658058644653
18.215401;0.9796794255757164;0.8333230526647187;0.8506897526218445;-0.34729930708117684;-0.35453708813230816;0.9715596241966493;10.000467330194125;0.8693086415839762;-0.32999999414715475;1.0345276429202837;1.0000087138643843;0.9300436941879929;0.9999634296034527
18.225401;0.9796805749670506;0.8333230526399842;0.8506897527454691;-0.34729930784094204;-0.3545370869809668;0.9715595347050736;10.000463862007644;0.8693102665404238;-0.3299999947289181;1.0345263957621886;1.0000103194044634;0.930038753394263;0.999961075290845
18.235401;0.9796816129400671;0.8333230526050929;0.8506897528914675;-0.34729930860497504;-0.35453708583629706;0.9715593754892636;10.000458968717531;0.8693119498821179;-0.3299999953329841;1.0345250541585522;1.0000120212649555;0.9300337248675792;0.999958740762024
18.245401;0.9796825416705465;0.8333230525602153;0.8506897530600158;-0.3472993093741431;-0.3545370846984325;0.9715591421351887;10.000452688323065;0.8693136863812935;-0.32999999596084917;1.0345236206770667;1.000013813037437;0.9300286167805902;0.9999564239030194
18.255401;0.9796833616350377;0.8333230525053605;0.8506897532514065;-0.34729931014936466;-0.35453708356758745;0.9715588295020922;10.000445070362344;0.8693154720473779;-0.3299999966139419;1.0345220982474694;1.0000156884081595;0.9300234370243976;0.9999541218915333
18.265401;0.9796840724232395;0.8333230524406308;0.8506897534660082;-0.34729931093117206;-0.35453708244424204;0.9715584314234794;10.000436166592069;0.869317303638955;-0.3299999972933978;1.0345204899438727;1.000017641881534;0.9300181933281753;0.9999518311287366
18.275401;0.9796846747185967;0.8333230523663837;0.8506897537043102;-0.34729931171956707;-0.3545370813291273;0.9715579406058279;10.000426020795661;0.8693191781584632;-0.32999999799978047;1.0345187982827022;1.0000196690131395;0.9300128938715795;0.9999495477193244
18.285401;0.9796851714745233;0.833323052283263;0.8506897539668595;-0.3472993125142149;-0.354537080223082;0.9715573495785967;10.000414664151416;0.8693210929209825;-0.3299999987330278;1.0345170255346805;1.0000217663418447;0.9300075471158687;0.9999472677795294
18.295401;0.9796855679181462;0.8333230521919957;0.8506897542539047;-0.3472993133145634;-0.3545370791270277;0.9715566516126017;10.000402114662657;0.8693230460504272;-0.3299999994928054;1.0345151744140961;1.0000239312523629;0.9300021621275301;0.9999449879600987
18.305401;0.979685870844605;0.8333230520931507;0.8506897545650516;-0.34729931411982673;-0.3545370780420882;0.9715558404464975;10.00038837570167;0.8693250365466398;-0.3300000002788265;1.0345132476515304;1.0000261618700859;0.9299967491893213;0.9999427061915322
18.315401;0.9796860872612766;0.8333230519871628;0.8506897548992728;-0.3472993149290462;-0.35453707696956094;0.9715549095660015;10.000373432391614;0.8693270634812691;-0.33000000109074495;1.0345112475790685;1.000028456770057;0.9299913191670265;0.9999404219920217
18.325401;0.9796862235797809;0.8333230518744713;0.8506897552550956;-0.3472993157411653;-0.35453707591064954;0.9715538520197731;10.000357252241939;0.8693291253106044;-0.33000000192803997;1.0345091768502959;1.0000308144394086;0.9299858821830526;0.9999381364876182
18.335401;0.9796862857739634;0.8333230517556138;0.8506897556306262;-0.34729931655511614;-0.35453707486643865;0.9715526606968964;10.00033979672477;0.8693312198987383;-0.33000000279026165;1.034507039181388;1.000033232975257;0.929980447305009;0.9999358522206493
18.345401;0.9796862794448428;0.833323051631334;0.8506897560235084;-0.34729931736996567;-0.35453707383814975;0.9715513286278146;10.000321034940233;0.8693333444497271;-0.33000000367719523;1.0345048394985088;1.0000357101266912;0.9299750236566121;0.9999335722546385
18.355401;0.9796862096914789;0.8333230515025956;0.8506897564310746;-0.3472993181848958;-0.3545370728270788;0.971549849204796;10.000300946320472;0.8693354957869833;-0.33000000458863216;1.034502583585377;1.0000382431479256;0.9299696210940127;0.9999312989647292
18.365401;0.9796860810069459;0.8333230513703449;0.85068975685061;-0.347299318998959;-0.3545370718342248;0.9715482165902805;10.000279518170528;0.8693376718292801;-0.3300000055240984;1.0345002772591767;1.0000408283046252;0.9299642494426933;0.9999290335256114
18.375401;0.9796858970306989;0.8333230512352308;0.8506897572795704;-0.3472993198108869;-0.35453707086010855;0.9715464262986502;10.000256748341435;0.8693398727750853;-0.3300000064828358;1.0344979260724312;1.0000434608875464;0.9299589177588805;0.9999267761232152
18.385401;0.9796856606772097;0.8333230510975893;0.8506897577157398;-0.34729932061921504;-0.3545370699049195;0.9715444755531034;10.000232647574986;0.8693421008683689;-0.33000000746397656;1.0344955359134953;1.0000461363884405;0.9299536338706528;0.9999245263538467
18.395401;0.9796853748154402;0.8333230509576394;0.850689758157304;-0.34729932142268927;-0.3545370689687672;0.9715423630326799;10.000207233368016;0.8693443597986257;-0.3300000084666988;1.0344931132440567;1.0000488518837136;0.929948403609605;0.9999222833272708
18.405401;0.9796850426086924;0.8333230508156811;0.8506897586028493;-0.3472993222204334;-0.3545370680517994;0.9715400879450734;10.000180519291506;0.8693466539624465;-0.33000000949025576;1.034490664909624;1.0000516060915479;0.9299432305615312;0.9999200453584912
18.415401;0.9796846671853867;0.8333230506722047;0.8506897590513788;-0.34729932301174193;-0.3545370671541499;0.9715376491938904;10.000152510042074;0.8693489869285572;-0.33000001053386646;1.0344881985005256;1.0000543980067835;0.9299381167555268;0.9999178101835787
18.425401;0.9796842515050111;0.8333230505279756;0.8506897595023507;-0.34729932379607165;-0.35453706627574466;0.9715350451267948;10.000123205900204;0.8693513601711492;-0.3300000115964348;1.0344857226354205;1.000057225910173;0.9299330640823024;0.9999155759615656
18.435401;0.9796837989559656;0.8333230503841682;0.8506897599557138;-0.3472993245732927;-0.3545370654160401;0.9715322735604387;10.000092609508082;0.8693537733531363;-0.3300000126763478;1.0344832464673335;1.0000600878077361;0.9299280758163242;0.9999133418099332
18.445401;0.9796833135345495;0.8333230502423496;0.8506897604119177;-0.3472993253438218;-0.354537064573887;0.9715293322173181;10.000060727841655;0.8693562253994835;-0.33000001377164645;1.0344807792908877;1.000062981630371;0.9299231570049503;0.9999111075622785
18.455401;0.9796827990604886;0.8333230501042853;0.85068976087178;-0.3472993261084862;-0.3545370637474696;0.9715262191722519;10.00002756791212;0.8693587152702744;-0.33000001488044517;1.0344783308521739;1.0000659039865891;0.9299183138668256;0.99990887355828
18.465401;0.9796822587790733;0.8333230499718133;0.8506897613362489;-0.3472993268680601;-0.3545370629341711;0.9715229325460153;9.999993128667015;0.8693612420735435;-0.33000001600126827;1.0344759116112128;1.000068849330855;0.92991355303592;0.9999066406006387
18.475401;0.9796816954011304;0.8333230498467932;0.8506897618062491;-0.3472993276227243;-0.35453706213061426;0.9715194702399336;9.999957397463342;0.8693638047080081;-0.33000001713309085;1.0344735322444696;1.000071810780617;0.9299088804637632;0.9999044097076308
18.485401;0.9796811106894455;0.8333230497310069;0.8506897622825572;-0.34729932837196953;-0.35453706133290447;0.9715158306570478;9.999920355966761;0.8693664019666092;-0.33000001827529357;1.0344712028566623;1.0000747807555666;0.9299043000970135;0.9999021815722069
18.495401;0.9796805052818196;0.8333230496260357;0.8506897627656769;-0.34729932911501604;-0.3545370605367284;0.9715120138273673;9.999881988209905;0.86936903316614;-0.3300000194277536;1.034468932422482;1.0000777510574903;0.9298998131336484;0.999899956303203
18.505401;0.9796798794157044;0.833323049533189;0.8506897632558504;-0.3472993298512165;-0.35453705973741184;0.97150802172151;9.99984228381417;0.8693716982653866;-0.3300000205908623;1.0344667282432893;1.0000807138407937;0.9298954184891849;0.999897733784764
18.515401;0.9796792337387703;0.8333230494534091;0.8506897637531634;-0.34729933058013573;-0.35453705893016924;0.9715038571523017;9.999801240125281;0.869374396919462;-0.33000002176540955;1.0344645954401068;1.0000836621801985;0.9298911145050928;0.9998955142767284
18.525401;0.9796785696106425;0.8333230493871641;0.8506897642576879;-0.34729933130163027;-0.3545370581103773;0.9714995222366354;9.999758869080562;0.8693771271621985;-0.33000002295253267;1.0344625366823996;1.0000865892936304;0.9298869004290929;0.9998932992056265
18.535401;0.9796778891629451;0.833323049334559;0.8506897647695894;-0.3472993320161468;-0.3545370572736842;0.9714950183304811;9.999715201980411;0.8693798852297192;-0.33000002415362883;1.0344605522677321;1.0000894882327322;0.9298827765549132;0.9998910916498062
18.545401;0.9796771946905115;0.8333230492955834;0.8506897652890737;-0.34729933272495656;-0.3545370564161587;0.9714903472743064;9.999670281774723;0.8693826667547894;-0.33000002537011286;1.0344586408418464;1.0000923520192913;0.9298787439586771;0.9998888957113862
18.555401;0.979676487353968;0.8333230492702514;0.8506897658163071;-0.34729933342997876;-0.354537055534651;0.97148551188057;9.999624150912577;0.869385468121004;-0.3300000266032882;1.034456800322176;1.000095173419821;0.9298748040737214;0.9998867154034481
18.565401;0.9796757667550599;0.833323049258668;0.8506897663513667;-0.34729933413334524;-0.35453705462689156;0.9714805155575205;9.999576847119796;0.8693882874398263;-0.3300000278544326;1.034455028068861;1.0000979456086359;0.9298709577389961;0.9998845542510195
18.575401;0.9796750318065829;0.8333230492610412;0.8506897668940622;-0.3472993348372069;-0.35453705369107075;0.971475362042284;9.999528406222323;0.8693911253337143;-0.33000002912491877;1.0344533202619766;1.000100663858997;0.9298672047225729;0.9998824156855368
18.585401;0.9796742817357319;0.8333230492775369;0.8506897674438282;-0.3472993355439102;-0.35453705272537417;0.9714700549704741;9.999478867984056;0.8693939853116268;-0.3300000304163129;1.0344516711227962;1.0001033265561963;0.9298635444248077;0.9998803033028492
18.595401;0.9796735167525286;0.8333230493082016;0.8506897679999735;-0.34729933625612663;-0.3545370517277665;0.9714645974683912;9.999428278024274;0.8693968734596598;-0.33000003173032716;1.0344500726326047;1.0001059346449028;0.929859976989499;0.9998782204530267
18.605401;0.9796727383193132;0.8333230493531794;0.8506897685619836;-0.3472993369767426;-0.3545370506959691;0.9714589918802057;9.999376680819873;0.8693997977765694;-0.3300000330685378;1.0344485151429486;1.0001084901078143;0.9298565038987;0.9998761698994553
18.615401;0.9796719487197673;0.8333230494129226;0.8506897691294806;-0.34729933770875915;-0.3545370496275591;0.971453239136865;9.99932411022695;0.869402767560934;-0.3300000344321537;1.0344469882827227;1.0001109948794593;0.9298531278049973;0.9998741542202976
18.625401;0.9796711505715858;0.8333230494881838;0.8506897697019785;-0.3472993384552247;-0.3545370485200513;0.9714473386309662;9.999270584089656;0.869405792836682;-0.33000003582211357;1.0344454811176584;1.0001134509611636;0.9298498515580439;0.9998721763269973
18.635401;0.9796703472192152;0.8333230495798897;0.8506897702787666;-0.3472993392191078;-0.35453704737098235;0.9714412890487449;9.999216104245454;0.8694088840090256;-0.33000003723925964;1.0344439819075346;1.0001158610972587;0.9298466770364746;0.9998702395025095
18.645401;0.9796695435227851;0.83332304968909;0.8506897708589245;-0.34729934000321616;-0.3545370461780731;0.9714350886057315;9.999160661241994;0.8694120518997412;-0.33000003868420424;1.0344424784539767;1.000118228944149;0.9298436046733526;0.9998683473847105
18.655401;0.9796687462144764;0.8333230498171934;0.8506897714412772;-0.34729934081013225;-0.3545370449392341;0.9714287342060602;9.999104241749983;0.8694153072543507;-0.330000040157067;1.034440958754772;1.0001205588000304;0.92984063380092;0.9998665040258075
18.665401;0.9796679633750474;0.8333230499661278;0.8506897720243346;-0.34729934164213333;-0.3545370436523288;0.97142222097743;9.999046837190042;0.8694186598035246;-0.330000041657587;1.0344394116601292;1.0001228557606914;0.9298377636304863;0.9998647133617741
18.675401;0.9796672031167152;0.8333230501380724;0.8506897726062906;-0.3472993425012264;-0.354537042314892;0.971415542603997;9.998988449436705;0.8694221185038147;-0.33000004318560405;1.0344378272491879;1.000125125863784;0.9298349936859404;0.9998629782211771
18.685401;0.9796664727548231;0.8333230503351665;0.8506897731850369;-0.3472993433894186;-0.354537040923989;0.9714086915663611;9.998929090440486;0.8694256925131064;-0.3300000447413807;1.034436195945834;1.0001273754923523;0.9298323228769483;0.9998612997731097
18.695401;0.9796657790718751;0.833323050559393;0.8506897737582937;-0.34729934430913423;-0.3545370394764611;0.9714016587586727;9.998868777705633;0.869429391553511;-0.3300000463255209;1.034434507441764;1.000129610698299;0.9298297491857642;0.9998596775418813
18.705401;0.9796651289116065;0.8333230508123832;0.850689774323825;-0.34729934526346395;-0.35453703796938035;0.9713944327583088;9.998807527676215;0.8694332258608091;-0.33000004793870763;1.0344327510822016;1.0001318369625274;0.9298272709374787;0.9998581097886395
18.715401;0.9796645294142106;0.8333230510952865;0.8506897748794835;-0.3472993462561288;-0.35453703640011547;0.9713869996722776;9.998745352753406;0.8694372059060884;-0.3300000495815549;1.0344309167823451;1.0001340590996288;0.9298248873303746;0.9998565941297497
18.725401;0.9796639877026896;0.8333230514088449;0.8506897754231161;-0.3472993472912268;-0.35453703476594384;0.9713793441054093;9.998682262810355;0.8694413421392718;-0.3300000512546993;1.0344289954459387;1.000136281210655;0.9298225976580216;0.999855128003916
18.735401;0.9796635108067926;0.8333230517534166;0.8506897759525676;-0.3472993483727702;-0.35453703306362283;0.9713714508877369;9.998618263301246;0.869445644883566;-0.330000052958978;1.0344269791323524;1.0001385069118238;0.9298204014153721;0.9998537090614247
18.745401;0.9796631064000025;0.8333230521289411;0.8506897764657771;-0.3472993495042399;-0.35453703128923225;0.9713633067227575;9.998553355062564;0.8694501240601173;-0.3300000546954724;1.0344248611787528;1.0001407397998552;0.9298182993836275;0.9998523356739434
18.755401;0.9796627833910463;0.833323052535105;0.8506897769608452;-0.34729935068852236;-0.3545370294383582;0.9713549006990456;9.998487543091638;0.8694547890880276;-0.3300000564655303;1.0344226361901085;1.0001429837405853;0.9298162938470527;0.9998510069038584
18.765401;0.9796625513869417;0.8333230529715975;0.8506897774360401;-0.3472993519282391;-0.3545370275064316;0.9713462233571358;9.998420842482915;0.8694596490186192;-0.33000005827090356;1.0344202998274046;1.0001452427982904;0.9298143875373593;0.9998497215385744
18.775401;0.9796624192763268;0.8333230534381959;0.8506897778896998;-0.3472993532260633;-0.3545370254889725;0.9713372657674846;9.998353270039303;0.8694647125702989;-0.3300000601136865;1.03441784822158;1.0001475210323394;0.929812582292309;0.9998484771850512
18.785401;0.979662394170553;0.8333230539348507;0.8506897783201731;-0.347299354584801;-0.3545370233816982;0.9713280200078452;9.998284828553324;0.8694699884614713;-0.330000061995997;1.0344152771987047;1.0001498224889298;0.9298108786385556;0.9998472702041268
18.795401;0.9796624816932866;0.8333230544619449;0.8506897787260275;-0.34729935600747447;-0.35453702118069835;0.9713184797223121;9.998215498884445;0.8694754860051366;-0.33000006391985703;1.0344125824541601;1.0001521515557326;0.9298092761858606;0.9998460961398652
18.805401;0.9796626869995727;0.8333230550204183;0.8506897791062398;-0.347299357497493;-0.35453701888255057;0.9713086391607765;9.998145245399408;0.8694812152283117;-0.330000065887381;1.034409760798312;1.0001545133463268;0.9298077738109458;0.9998449502005985
18.815401;0.9796630149606452;0.8333230556114808;0.8506897794600182;-0.3472993590585858;-0.35453701648403757;0.9712984921552356;9.998074027171564;0.8694871866532169;-0.33000006790093306;1.0344068105497326;1.000156913679526;0.929806370419386;0.9998438274235429
18.825401;0.9796634693924039;0.8333230562361547;0.8506897797864782;-0.34729936069431505;-0.3545370139817803;0.9712880325992702;9.998001805018827;0.8694934109657636;-0.3300000699629326;1.0344037302672222;1.0001593588192383;0.9298050666060569;0.9998427226029898
18.835401;0.9796640530675529;0.8333230568950711;0.8506897800844404;-0.3472993624075318;-0.35453701137226035;0.9712772552260558;9.997928543177457;0.8694998984140239;-0.33000007207546833;1.034400517624277;1.000161855114687;0.9298038650577986;0.999841630424193
18.845401;0.9796647690196856;0.8333230575885606;0.8506897803522946;-0.34729936420026175;-0.3545370086520095;0.9712661553900299;9.997854211027306;0.8695066585842381;-0.3300000742402842;1.0343971694061314;1.0001644086095687;0.9298027689618376;0.9998405457840479
18.855401;0.9796656210965616;0.8333230583168237;0.8506897805879786;-0.3472993660740675;-0.3545370058175652;0.9712547285945313;9.997778785733685;0.8695137005496785;-0.33000007645914586;1.0343936814128794;1.0001670250246508;0.9298017802102713;0.9998394639955323
18.865401;0.9796666127465089;0.8333230590801461;0.8506897807892425;-0.347299368030551;-0.35453700286522943;0.9712429708111292;9.997702252828901;0.8695210323862536;-0.33000007873406106;1.0343900482902821;1.000169709713653;0.9298008990723601;0.999838380644823
18.875401;0.9796677457746829;0.8333230598790817;0.8506897809540155;-0.3472993700716245;-0.35453699979096887;0.9712308791042629;9.99762460609899;0.8695286601895785;-0.33000008106715134;1.0343862643713384;1.00017246712511;0.9298001252237144;0.9998372915351504
18.885401;0.9796690202231408;0.8333230607144504;0.8506897810804507;-0.347299372199464;-0.35453699659064364;0.9712184514052742;9.997545848647247;0.8695365877894546;-0.3300000834603639;1.0343823245239483;1.000175300477639;0.9297994581680358;0.9998361931212205
18.895401;0.9796704349135803;0.8333230615872774;0.8506897811665672;-0.347299374416327;-0.35453699326019217;0.9712056854528746;9.997465989918913;0.8695448175114636;-0.33000008591531393;1.0343782240189374;1.000178212342123;0.9297988965646338;0.9998350824760676
18.905401;0.9796719883940058;0.8333230624988182;0.8506897812099691;-0.3472993767244107;-0.35453698979544596;0.9711925782448936;9.997385035736576;0.8695533508717908;-0.3300000884333611;1.0343739580801914;1.0001812060745385;0.9297984385009298;0.999833956150164
18.915401;0.9796736798384353;0.8333230634506392;0.8506897812080363;-0.3472993791258177;-0.35453698619196844;0.9711791264632854;9.997302980459866;0.8695621887503984;-0.3300000910157659;1.03436952121863;1.00018428687061;0.9297980825512671;0.9998328090696911
18.925401;0.9796755091523077;0.833323064444676;0.8506897811582417;-0.34729938162255275;-0.3545369824452258;0.9711653261188449;9.99721980666082;0.8695713319880285;-0.3300000936637751;1.0343649064293452;1.0001874613185628;0.9297978275994383;0.9998316345287107
18.935401;0.9796774765393303;0.8333230654831031;0.8506897810582921;-0.3472993842164821;-0.35453697855083044;0.9711511708959144;9.997135487134225;0.8695807824464137;-0.33000009637856753;1.0343601051612221;1.0001907361750806;0.9297976722040908;0.9998304251953498
18.945401;0.9796795825229199;0.8333230665681151;0.8506897809063474;-0.3472993869093834;-0.35453697450464533;0.9711366516303628;9.997049988203258;0.8695905432534264;-0.3300000991611239;1.034355108140355;1.0001941171795368;0.9297976152645854;0.9998291744881347
18.955401;0.979681828514414;0.8333230677018024;0.8506897807012745;-0.3472993897031616;-0.3545369703027723;0.9711217575749375;9.996963272601244;0.869600618051559;-0.330000102012297;1.0343499058604035;1.0001976083493287;0.9297976564609031;0.9998278772310389
18.965401;0.9796842172434032;0.8333230688860399;0.8506897804425497;-0.34729939259998854;-0.3545369659414965;0.9711064774249097;9.996875298135508;0.8696110107627673;-0.33000010493323395;1.0343444881679247;1.000201212542735;0.9297977945571457;0.9998265291175021
18.975401;0.9796867528641783;0.8333230701225515;0.8506897801297908;-0.3472993956021987;-0.35453696141723895;0.971090799858247;9.99678601753525;0.8696217262824437;-0.33000010792579276;1.0343388440625587;1.000204932733207;0.929798025807199;0.9998251259988991
18.985401;0.9796894405555808;0.8333230714132434;0.8506897797623758;-0.347299398712172;-0.35453695672657326;0.9710747144595328;9.996695380636385;0.8696327706332163;-0.3300001109924112;1.0343329623766357;1.000208772482915;0.9297983449076962;0.9998236643108876
18.995401;0.9796922857646329;0.8333230727603407;0.8506897793394685;-0.3472994019324156;-0.3545369518663158;0.9710582123789068;9.996603332272738;0.8696441500358003;-0.3300001141354953;1.0343268323427122;1.0002127353410812;0.9297987469048212;0.9998221420165861
19.005401;0.9796952942375496;0.8333230741661759;0.850689778860226;-0.347299405265825;-0.35453694683352815;0.9710412860294381;9.996509810010407;0.8696558702849416;-0.3300001173569372;1.0343204434827211;1.0002168240377145;0.92979922809407;0.9998205582611621
19.015401;0.9796984732542413;0.8333230756330733;0.8506897783239329;-0.34729940871593035;-0.35453694162532806;0.971023928293186;9.99641474892521;0.8696679372596409;-0.33000012065809387;1.0343137851988986;1.0002210403128036;0.9297997859875597;0.9998189125020498
19.025401;0.9797018328321514;0.8333230771634635;0.8506897777300945;-0.3472994122867375;-0.3545369362386801;0.9710061320555913;9.996318087497134;0.8696803572705183;-0.33000012404008744;1.0343068464022542;1.0002253853984056;0.9298004184674145;0.9998172048205499
19.035401;0.9797053854189428;0.8333230787598511;0.8506897770784939;-0.3472994159821529;-0.3545369306702422;0.9709878899411973;9.996219768673463;0.86969313630292;-0.3300001275041142;1.0342996155451263;1.0002298605147888;0.9298011229483893;0.9998154361353302
19.045401;0.979709144589343;0.8333230804244841;0.8506897763691545;-0.34729941980561196;-0.35453692491619426;0.970969193889953;9.996119736054457;0.8697062793581037;-0.33000013105163173;1.0342920808779221;1.0002344672234051;0.9298018970626045;0.9998136070173842
19.055401;0.979713124304172;0.8333230821591144;0.8506897756022241;-0.3472994237602624;-0.35453691897213824;0.9709500353724329;9.996017925561445;0.8697197906312877;-0.33000013468447653;1.0342842301833548;1.000239207962679;0.9298027398858383;0.9998117163991597
19.065401;0.9797173382986663;0.8333230839651908;0.8506897747778057;-0.34729942784935164;-0.3545369128331897;0.9709304062767498;9.995914261794553;0.8697336737574628;-0.330000138404823;1.0342760502530726;1.0002440865702331;0.9298036519686933;0.9998097612893976
19.075401;0.9797217988282613;0.8333230858442393;0.8506897738957409;-0.34729943207637565;-0.35453690649423897;0.9709102990425693;9.99580866435737;0.86974793220057;-0.3300001422149484;1.0342675271128028;1.0002491081563152;0.9298046346558703;0.9998077373883376
19.085401;0.9797265158841116;0.8333230877978558;0.8506897729555294;-0.3472994364448754;-0.3545368999502464;0.9708897055108369;9.995701053421685;0.8697625704092309;-0.33000014611703177;1.0342586470339301;1.000254278161573;0.9298056892631971;0.9998056403404294
19.095401;0.9797314979749141;0.8333230898272778;0.850689771956492;-0.34729944095811727;-0.3545368931963287;0.9708686151355149;9.9955913498436;0.8697775948789253;-0.3300001501130956;1.0342493976266425;1.0002596014474252;0.9298068160383791;0.9998034669383071
19.105401;0.9797367536400605;0.8333230919332042;0.8506897708978304;-0.3472994456190257;-0.35453688622751867;0.9708470137577102;9.995479475357726;0.8697930136544662;-0.33000015420506823;1.0342397686387426;1.000265082140175;0.9298080133682362;0.9998012150711324
19.115401;0.9797422918046842;0.8333230941161619;0.850689769778427;-0.3472994504304282;-0.3545368790384979;0.9708248840262346;9.99536535126307;0.8698088344789106;-0.3300001583950921;1.0342297523085386;1.0002707236749218;0.9298092779289656;0.9997988824955528
19.125401;0.9797481205943473;0.833323096376939;0.8506897685967523;-0.3472994553953263;-0.35453687162359704;0.9708022068376535;9.99524889280993;0.8698250634885263;-0.3300001626858967;1.0342193431736508;1.0002765288185869;0.9298106058169171;0.9997964664920171
19.135401;0.9797542461676535;0.8333230987167649;0.8506897673510767;-0.34729946051690286;-0.3545368639768683;0.9707789624792402;9.995130005514781;0.8698417055333505;-0.330000167080794;1.0342085374177863;1.0002825002342823;0.9298119934759711;0.9997939649633982
19.145401;0.9797606728721016;0.8333231011373098;0.8506897660396684;-0.3472994657983509;-0.35453685609202096;0.9707551309377613;9.995008587262678;0.8698587651505276;-0.3300001715834346;1.0341973318797908;1.0002886413370138;0.9298134377234918;0.9997913770453558
19.155401;0.9797674043657708;0.8333231036405139;0.8506897646606746;-0.34729947124280186;-0.35453684796244633;0.9707306913070477;9.994884530885159;0.8698762472340429;-0.33000017619763955;1.034185723113176;1.0002949566844292;0.9298149354272922;0.9997887028991753
19.165401;0.9797744445544624;0.8333231062283806;0.8506897632117782;-0.3472994768532994;-0.3545368395814402;0.970705621078096;9.994757723556756;0.8698941575813925;-0.33000018092730293;1.034173706789977;1.000301451667978;0.9298164831860365;0.9997859441344656
19.175401;0.9797817979424471;0.8333231089029252;0.8506897616899323;-0.34729948263273125;-0.3545368309422165;0.9706798963896667;9.994628046605234;0.8699125032567454;-0.33000018577642765;1.0341612771701354;1.000308131999497;0.9298180776483583;0.9997831043775574
19.185401;0.9797894695545284;0.833323111666263;0.8506897600915397;-0.34729948858391285;-0.35453682203751125;0.9706534933898383;9.994495377438287;0.8699312924181659;-0.3300001907493039;1.0341484268673657;1.0003150035174428;0.929819716662968;0.9997801883184648
19.195401;0.9797974644671378;0.8333231145207566;0.8506897584129983;-0.34729949470983595;-0.354536812859247;0.9706263895308862;9.994359591967083;0.86995053392966;-0.3300001958506013;1.0341351474558333;1.0003220725144317;0.9298213996891198;0.9997771994811755
19.205401;0.9798057871683087;0.8333231174690902;0.8506897566509061;-0.3472995010138608;-0.35453680339869614;0.9705985628985182;9.994220568107169;0.8699702371895965;-0.3300002010852126;1.0341214302884547;1.000329346736186;0.9298231268064783;0.9997741384474156
19.215401;0.979814441194807;0.8333231205142929;0.8506897548019298;-0.3472995074997153;-0.3545367936469267;0.9705699898844845;9.994078188380817;0.8699904117606027;-0.3300002064580807;1.034107266543934;1.0003368359250389;0.9298248976387694;0.9997710030928922
19.225401;0.9798234292579743;0.833323123659899;0.8506897528628885;-0.3472995141712825;-0.35453678359502105;0.9705406443084774;9.99393233967531;0.8700110667542491;-0.33000021197431484;1.034092646785501;1.0003445506442568;0.9298267109057966;0.9997677905743403
19.235401;0.9798327535095884;0.8333231269100051;0.8506897508307966;-0.3472995210323718;-0.3545367732339537;0.9705104989340098;9.993782914809529;0.8700322107728999;-0.33000021763943493;1.0340775610350386;1.000352500637969;0.9298285640510119;0.9997644986377795
19.245401;0.979842415591176;0.8333231302689356;0.8506897487026273;-0.3472995280868066;-0.35453676255445293;0.9704795269011924;9.993629813430532;0.8700538520819902;-0.33000022345941626;1.0340619992560327;1.0003606941252312;0.9298304528623034;0.9997611250723675
19.255401;0.9798524167859606;0.8333231337408235;0.8506897464752469;-0.3472995353387942;-0.3545367515471826;0.9704477018062853;9.993472933586682;0.8700759984733059;-0.3300002294404648;1.034045951043471;1.000369137739426;0.9298323718922659;0.9997576668076373
19.265401;0.9798627587611366;0.8333231373292861;0.8506897441455359;-0.3472995427931241;-0.3545367402031494;0.9704149972579161;9.993312162278;0.8700986576703831;-0.33000023558872515;1.034029404555151;1.0003778370759087;0.9298343155642933;0.9997541197913921
19.275401;0.9798734442109143;0.8333231410371109;0.8506897417103846;-0.3472995504550631;-0.3545367285137732;0.9703813868226865;9.9931473757201;0.8701218386568574;-0.33000024191014193;1.0340123462799413;1.000386797648109;0.9298362789946998;0.9997504794518771
19.285401;0.9798844761407843;0.8333231448662493;0.850689739166676;-0.34729955833026166;-0.35453671647047474;0.970346844894562;9.992978443135323;0.8701455526405387;-0.3300002484104163;1.0339947620690828;1.0003960251900303;0.9298382584737147;0.9997467413185295
19.295401;0.9798958565140109;0.8333231488182019;0.8506897365113046;-0.34729956642468557;-0.35453670406441534;0.9703113478571169;9.992805230726267;0.8701698121458084;-0.33000025509495146;1.0339766382808426;1.0004055254422577;0.9298402516068844;0.9997429010617753
19.305401;0.9799075857602636;0.8333231528943195;0.8506897337411867;-0.34729957474437106;-0.3545366912865876;0.970274873845246;9.992627608511945;0.8701946287968813;-0.3300002619688975;1.0339579622387096;1.0004153043158244;0.9298422567607031;0.9997389539150059
19.315401;0.9799196626703504;0.8333231570958215;0.8506897308533883;-0.3472995832952102;-0.35453667812782047;0.9702374008226445;9.992445457447689;0.8702200118856276;-0.3300002690373334;1.0339387218714007;1.0004253680068487;0.9298442726274789;0.9997348944364344
19.325401;0.9799320838527927;0.8333231614238146;0.8506897278453152;-0.34729959208301403;-0.35453666457864647;0.9701989052631292;9.992258673394332;0.8702459681515119;-0.33000027630535345;1.0339189049233823;1.0004357228934146;0.9298462984647026;0.9997307168349725
19.335401;0.9799448433147309;0.8333231658795186;0.8506897247147952;-0.347299601113652;-0.35453665062916095;0.9701593630398558;9.992067164489631;0.8702725021313193;-0.3300002837780076;1.0338984983791575;1.0004463761053635;0.9298483336853292;0.9997264155452863
19.345401;0.9799579327539589;0.8333231704645162;0.8506897214600009;-0.34729961039308677;-0.3545366362689278;0.9701187507233094;9.991870842936406;0.8702996171941856;-0.3300002914602649;1.0338774883866795;1.0004573366433038;0.9298503764951916;0.999721985761967
19.355401;0.9799713424620983;0.8333231751806638;0.8506897180794067;-0.34729961992736985;-0.35453662148715104;0.9700770454166627;9.991669619123163;0.8703273165888632;-0.3300002993569413;1.0338558607336594;1.0004686157996583;0.9298524236087903;0.9997174236594877
19.365401;0.9799850625222943;0.8333231800297795;0.8506897145718821;-0.3472996297226285;-0.3545366062730694;0.9700342242294419;9.991463400390877;0.8703556036680918;-0.33000030747257014;1.0338336013578124;1.0004802263120594;0.9298544719316543;0.9997127260890994
19.375401;0.9799990836545596;0.8333231850135167;0.8506897109365557;-0.3472996397849759;-0.3545365906161786;0.9699902645551416;9.991252091815959;0.8703844818555235;-0.3300003158114662;1.0338106960236613;1.0004921809787743;0.9298565201043326;0.9997078895147666
19.385401;0.9800133972994152;0.833323190133502;0.8506897071724115;-0.34729965012022357;-0.3545365745061556;0.9699451444209055;9.991035599105793;0.8704139548013429;-0.330000324378017;1.0337871298323662;1.0005044915727173;0.9298585679999144;0.9997029091106666
19.395401;0.9800279953165518;0.8333231953916548;0.8506897032781927;-0.3472996607335909;-0.3545365579327811;0.9698988425613856;9.990813828210126;0.8704440266673625;-0.33000033317691363;1.0337628879119358;1.0005171683793441;0.9298606156570364;0.9996977788757699
19.405401;0.9800428695355546;0.833323200790381;0.8506896992527914;-0.347299671629813;-0.3545365408859763;0.9698513382314997;9.990586678007706;0.8704747021849952;-0.3300003422131461;1.0337379565971034;1.0005302205368185;0.9298626630154025;0.9996924919691127
19.415401;0.9800580114107942;0.8333232063322693;0.8506896950957404;-0.3472996828134405;-0.35453652335569924;0.9698026102474889;9.990354039060431;0.870505985706598;-0.3300003514917941;1.0337123237784882;1.0005436570904782;0.9298647091043801;0.9996870409510684
19.425401;0.9800734123502143;0.8333232120196143;0.8506896908074753;-0.34729969428894075;-0.3545365053317543;0.9697526359882864;9.990115802542388;0.8705378797374215;-0.3300003610179342;1.0336859785084387;1.0005574880177284;0.9298667510445843;0.999681418145646
19.435401;0.9800890644822049;0.8333232178542875;0.8506896863892655;-0.34729970606071847;-0.35453648680377164;0.9697013916579135;9.989871862096628;0.8705703842515128;-0.3300003707968656;1.033658910346432;1.0005717243853967;0.9298687844483148;0.9996756156810753
19.445401;0.9801049612499133;0.8333232238379245;0.8506896818429218;-0.3472997181331724;-0.35453646776110476;0.9696488535813974;9.989622106317332;0.8706034970368781;-0.3300003808341597;1.0336311088669456;1.0005863778153348;0.9298708043353787;0.9996696249257685
19.455401;0.9801210973095027;0.8333232299722091;0.8506896771704276;-0.34729973051069224;-0.3545364481925323;0.9695949992121681;9.989366416561296;0.8706372149691373;-0.3300003911352517;1.033602563535317;1.0006014596740878;0.9298728060613707;0.9996634355988886
19.465401;0.9801374679245307;0.8333232362590252;0.8506896723735725;-0.3472997431974889;-0.3545364280862492;0.969539807334915;9.98910467059174;0.8706715354980112;-0.3300004017050425;1.0335732637934427;1.0006169801690177;0.9298747866543966;0.9996570352349552
19.475401;0.980154069224375;0.8333232427003306;0.8506896674537865;-0.347299756197345;-0.3545364074302662;0.969483258352949;9.988836746395913;0.8707064568574246;-0.33000041254782886;1.0335431995500888;1.0006329481551843;0.9298767451234194;0.9996504095523094
19.485401;0.9801708989010166;0.8333232492979632;0.8506896624122199;-0.34729976951367103;-0.35453638621273115;0.9694253350697623;9.988562526904438;0.8707419771871336;-0.33000042366741184;1.033512361836963;1.000649371935049;0.9298786813630484;0.9996435437851383
19.495401;0.9801879557465647;0.833323256053608;0.8506896572497582;-0.3472997831498544;-0.35453636442189035;0.9693660231520219;9.988281900640327;0.8707780941165612;-0.33000043506715493;1.033480742503606;1.0006662602136263;0.9298805954391981;0.9996364241378962
19.505401;0.9802052386298219;0.8333232629688728;0.8506896519668141;-0.3472997971094066;-0.35453634204597606;0.9693053104538182;9.987994756557725;0.8708148049091401;-0.33000044675007134;1.0334483328619313;1.0006836227119116;0.9298824874482782;0.9996290380119783
19.515401;0.9802227461007157;0.8333232700453796;0.8506896465631335;-0.34729981139587074;-0.35453631907323474;0.9692431856485219;9.987700984770798;0.8708521060865231;-0.33000045871905864;1.0334151229961404;1.0007014703329373;0.9298843570808946;0.9996213735385572
19.525401;0.9802404768810673;0.8333232772848419;0.8506896410379521;-0.3472998260126895;-0.354536295491933;0.9691796374946169;9.987400488314046;0.8708899927302362;-0.33000047097695406;1.033381102676699;1.000719814874297;0.9298862029104278;0.9996134197527669
19.535401;0.9802584308660022;0.8333232846889931;0.8506896353904191;-0.3472998409629991;-0.35453627129036686;0.9691146545805003;9.987093195248427;0.8709284585499047;-0.3300004835263436;1.0333462624478262;1.0007386686977393;0.9298880218575281;0.9996051667939072
19.545401;0.980276609243412;0.8333232922594205;0.8506896296198396;-0.3472998562495137;-0.354536246457082;0.9690482247182286;9.986779059176083;0.870967496468403;-0.33000049636951223;1.0333105937412554;1.0007580442225097;0.9298898094834906;0.9995966053887253
19.555401;0.9802950131313243;0.8333232999975542;0.8506896237256734;-0.34729987187472033;-0.35453622098116483;0.9689803347895153;9.986458048979896;0.871007098808435;-0.33000050950855214;1.033274088680263;1.0007779527306522;0.9298915604933051;0.9995877260534064
19.565401;0.9803136424797961;0.8333233079047231;0.8506896177074875;-0.3472998878411993;-0.3545361948521087;0.9689109713215653;9.986130139360572;0.8710472568590304;-0.330000522945423;1.0332367400942448;1.0007984033352224;0.9298932680275781;0.9995785190020496
19.575401;0.9803324965000043;0.8333233159821033;0.8506896115648903;-0.3472999041517886;-0.35453616805934224;0.9688401207809245;9.985795307563912;0.8710879602063714;-0.33000053668197393;1.0331985412517743;1.0008194032503808;0.9298949226178055;0.999568975466469
19.585401;0.9803515742753721;0.8333233242306728;0.8506896052976108;-0.3472999208095643;-0.3545361405921021;0.9687677697417431;9.98545353359797;0.8711291965491199;-0.3300005507200116;1.0331594850852368;1.0008409588322253;0.9298965124600909;0.9995590890965251
19.595401;0.980370874176724;0.8333233326512184;0.8506895989058467;-0.34729993781774643;-0.3545361124395714;0.9686939054011643;9.985104804913032;0.8711709515919066;-0.3300005650613748;1.0331195634809;1.0008630760879318;0.9298980243392102;0.9995488555186285
19.605401;0.9803903928300518;0.8333233412442833;0.8506895923904487;-0.3472999551794792;-0.3545360835909172;0.968618516327238;9.984749124471106;0.8712132081274354;-0.3300005797078527;1.0330787671823112;1.0008857604344057;0.9298994441073;0.9995382708161996
19.615401;0.9804101248168317;0.833323350010063;0.8506895857527571;-0.3472999728974675;-0.35453605403539623;0.9685415933051776;9.984386514021619;0.8712559456214409;-0.3300005946609863;1.033037086431234;1.0009090168446886;0.9299007567620777;0.999527330919729
19.625401;0.9804300630044409;0.833323358948378;0.850689578994545;-0.3472999909737442;-0.3545360237624473;0.9684631298112005;9.984017011162766;0.8712991413876834;-0.33000060992202773;1.032994511897203;1.0009328508181763;0.9299019463876671;0.9995160316991885
19.635401;0.9804501988782028;0.833323368058641;0.8506895721181584;-0.3473000094096576;-0.3545359927615421;0.9683831220290284;9.983640667349142;0.8713427716285383;-0.3300006254920343;1.032951035009794;1.000957269039838;0.9299029964824803;0.9995043691384451
19.645401;0.9804705226436536;0.8333233773396524;0.8506895651264675;-0.34730002820585054;-0.35453596102194646;0.9683015683813133;9.983257549461344;0.8713868113050105;-0.33000064137188156;1.0329066475142512;1.0009822788784004;0.9299038903023626;0.9994923401521677
19.655401;0.9804910230997489;0.8333233867893783;0.8506895580224956;-0.34730004736228576;-0.354535928532677;0.9682184685228196;9.98286774348472;0.8714312337559234;-0.3300006575622294;1.0328613410787837;1.0010078871380383;0.9299046105280108;0.9994799434218637
19.665401;0.9805116876324623;0.8333233964048753;0.8506895508090592;-0.34730006687839715;-0.3545358952827617;0.9681338229450104;9.98247135827669;0.8714760100713961;-0.3300006740635201;1.0328151074644905;1.0010340992094513;0.9299051389902061;0.9994671793066114
19.675401;0.9805325026597547;0.8333234061823648;0.8506895434887197;-0.3473000867530845;-0.354535861261533;0.9680476338747792;9.982068524737343;0.8715211079261689;-0.3300006908759588;1.0327679386071393;1.0010609191292592;0.9299054567601825;0.9994540487707314
19.685401;0.9805534538727331;0.8333234161174597;0.8506895360637694;-0.34730010698451186;-0.3545358264586401;0.9679599065833551;9.981659390366262;0.8715664913171379;-0.3300007079994708;1.0327198260699426;1.0010883501416532;0.9299055441653162;0.9994405519831333
19.695401;0.980574525724846;0.8333234262054204;0.850689528536079;-0.347300127569962;-0.354535790863886;0.9678706504442685;9.98124411400598;0.8716121218202079;-0.3300007254336932;1.032670760673033;1.0011163952884379;0.9299053805486708;0.9994266882247891
19.705401;0.9805957007269075;0.8333234364412248;0.8506895209071946;-0.34730014850584234;-0.35453575446715635;0.967779879506437;9.980822860251976;0.8716579593294499;-0.3300007431779932;1.0326207328938986;1.0011450574339253;0.9299049433859566;0.9994124568952921
19.715401;0.980616959093242;0.8333234468193743;0.8506895131787071;-0.34730016978783684;-0.3545357172585659;0.9676876121593364;9.980395794878614;0.8717039612495868;-0.3300007612314985;1.0325697333241395;1.001174339078156;0.9299042073455476;0.9993978581253515
19.725401;0.9806382790119327;0.8333234573336054;0.8506895053524693;-0.34730019141118423;-0.35453567922880336;0.9675938703244451;9.979963086838431;0.8717500812813773;-0.33000077959324176;1.032517752914126;1.0012042429013577;0.9299031447562435;0.9993828933545472
19.735401;0.9806596375710597;0.833323467976676;0.8506894974305885;-0.34730021337095773;-0.3545356403694756;0.9674986794571264;9.979524912651554;0.871796268463317;-0.3300007982622139;1.032464783791935;1.0012347725065194;0.9299017263653914;0.9993675658001094
19.745401;0.9806810113159022;0.8333234787402598;0.850689489415485;-0.3473002356620785;-0.3545356006731922;0.9674020692456551;9.97908146037654;0.8718424665029192;-0.3300008172369661;1.0324108206416291;1.0012659326432238;0.9298999204941234;0.9993518798136822
19.755401;0.9807023753541037;0.8333234896150182;0.8506894813102108;-0.3473002582790221;-0.3545355601333894;0.9673040733147681;9.978632938545468;0.8718886132843279;-0.3300008365151133;1.0323558614758612;1.001297729067824;0.9298976926981095;0.9993358399158908
19.765401;0.9807237014287523;0.8333235005908105;0.8506894731188334;-0.3473002812154905;-0.3545355187441238;0.9672047280405163;9.978179583617088;0.8719346403053648;-0.3300008560932052;1.0322999071407704;1.001330168041018;0.9298950076331495;0.9993194509404443
19.775401;0.9807449564360249;0.8333235116569071;0.8506894648465618;-0.3473003044641133;-0.3545354765000178;0.9671040725201209;9.9777216587958;0.8719804720938024;-0.3300008759666703;1.0322429595144207;1.0013632556561336;0.9298918301379312;0.9993027187662648
19.785401;0.9807661024179504;0.8333235228021898;0.8506894564996909;-0.3473003280161526;-0.3545354333963336;0.9670021499445478;9.977259450496149;0.8720260259224697;-0.33000089612954353;1.032185019524844;1.0013969974611912;0.9298881238316051;0.9992856500338295
19.795401;0.9807870973748979;0.8333235340151655;0.850689448085627;-0.3473003518613992;-0.3545353894290086;0.9668990090401943;9.97679326526915;0.8720712122098299;-0.3300009165742958;1.0321260873079945;1.0014313982056835;0.9298838498716203;0.9992682512021606
19.805401;0.9808078957854375;0.8333235452836786;0.8506894396128818;-0.34730037598821384;-0.35453534459467634;0.9667947047988196;9.976323428381939;0.8721159351980969;-0.3300009372920953;1.0320661641798348;1.0014664614887465;0.9298789677349325;0.9992505286080324
19.815401;0.9808284489232205;0.8333235565945621;0.8506894310908037;-0.3473004003834453;-0.3545352988907979;0.9666892981735686;9.975850289325734;0.8721600931215415;-0.3300009582733163;1.0320052539736728;1.0015021893966063;0.9298734369338137;0.999232489117648
19.825401;0.9808487049014568;0.8333235679334767;0.8506894225293145;-0.34730042503225667;-0.3545352523158349;0.9665828555061929;9.975374234405022;0.8722035779930499;-0.3300009795079031;1.0319433633715422;1.001538581760075;0.9298672182003972;0.999214139919545
19.835401;0.9808686084295659;0.8333235792849054;0.8506894139390508;-0.3473004499181315;-0.3545352048694038;0.9664754491221654;9.9748956984654;0.8722462751894213;-0.33000100098542734;1.0318805021299127;1.0015756352613705;0.9298602734777669;0.9991954877936685
19.845401;0.9808881013533426;0.8333235906320621;0.8506894053316826;-0.34730047502311684;-0.3545351565523973;0.9663671588350363;9.974415164772907;0.8722880627727839;-0.3300010226949095;1.0318166832668394;1.0016133437010124;0.9298525644211122;0.9991765390199615
19.855401;0.9809071231461627;0.83332360195668;0.8506893967199165;-0.34730050032800336;-0.35453510736705224;0.9662580731526867;9.973933158751526;0.8723288109153682;-0.3300010446245872;1.0317519228114032;1.0016516993282225;0.9298440504196703;0.9991573000827981
19.865401;0.9809256091657383;0.833323613238968;0.8506893881173244;-0.3473005258122307;-0.35453505731709;0.9661482898871494;9.973450248015196;0.8723683815937127;-0.3300010667618042;1.03168623925426;1.0016906933693535;0.9298346881555285;0.9991377785202207
19.875401;0.9809434882325878;0.8333236244577787;0.8506893795384267;-0.3473005514535665;-0.3545350064079086;0.9660379160486563;9.972967042157876;0.8724066279576063;-0.33000108909290005;1.031619653022724;1.0017303152395272;0.9298244325031216;0.99911798346106
19.885401;0.9809606822984873;0.8333236355905725;0.8506893709990004;-0.3473005772276069;-0.35453495464674056;0.9659270672473439;9.972484191743748;0.8724433928170469;-0.3300011116028303;1.0315521863105797;1.0017705518932913;0.9298132368181921;0.9990979259709201
19.895401;0.9809771069138233;0.833323646613137;0.8506893625163091;-0.3473006031073966;-0.35453490204284743;0.9658158675338513;9.972002395694057;0.8724785070390504;-0.33000113427460936;1.0314838638022819;1.00181138799632;0.9298010521314767;0.9990776193773117
19.905401;0.9809926709454185;0.8333236574995481;0.850689354109155;-0.3473006290634383;-0.35453484860760626;0.965704449798903;9.971522408750596;0.8725117888733913;-0.33000115708893407;1.0314147139744716;1.001852806193931;0.9297878262605457;0.9990570792320299
19.915401;0.9810072766105765;0.8333236682223211;0.8506893457978336;-0.34730065506386104;-0.3545347943544929;0.9655929563308333;9.971045041246848;0.872543043819737;-0.3300011800241808;1.0313447702855925;1.0018947871203516;0.9297735035011536;0.9990363223917582
19.925401;0.9810208200827105;0.8333236787522749;0.8506893376040341;-0.34730068107449175;-0.35453473929931073;0.9654815395551489;9.9705711624029;0.8725720646733173;-0.33000120305667524;1.0312740721038107;1.0019373093994055;0.9297580242756321;0.9990153656775633
19.935401;0.9810331920310954;0.8333236890581315;0.8506893295507625;-0.34730070705886584;-0.35453468346056366;0.9653703630118777;9.970101713210862;0.8725986316409533;-0.3300012261609753;1.0312026654551836;1.0019803492238808;0.9297413242850663;0.9989942257444071
19.945401;0.9810442777753714;0.8333236991062086;0.8506893216623157;-0.3473007329782093;-0.3545346268596971;0.9652596027765092;9.969637716240408;0.8726225116677677;-0.33000124930996894;1.0311306040471122;1.0020238789419345;0.9297233341313398;0.9989729203996159
19.955401;0.9810539567344277;0.8333237088603958;0.8506893139642228;-0.34730075879118477;-0.3545345695214736;0.9651494495459858;9.969180275558816;0.8726434571635224;-0.3300012724746765;1.0310579501644173;1.0020678660075115;0.9297039799349531;0.9989514692801247
19.965401;0.9810621015968933;0.8333237182822256;0.8506893064832004;-0.34730078445342993;-0.35453451147457005;0.9650401108691761;9.968730579670074;0.8726612054293172;-0.3300012956238253;1.030984774080113;1.0021122736616306;0.9296831842289848;0.9989298933724363
19.975401;0.9810685777829204;0.8333237273307755;0.8506892992473506;-0.34730080991720474;-0.354534452751881;0.9649318124814095;9.968289915200273;0.8726754786239602;-0.3300013187234905;1.0309111525387273;1.0021570618501296;0.929660866703801;0.9989082151736183
19.985401;0.9810732430057678;0.833323735962521;0.8506892922866924;-0.347300835131108;-0.35453439339034826;0.9648247989206633;9.967859676267961;0.8726859834633145;-0.33000134173689666;1.0308371681801753;1.0022021871664388;0.9296369441672251;0.9988864599743115
