time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
19.995401;0.9810759465221238;0.8333237441313128;0.8506892856335729;-0.34730086003978694;-0.3545343334306586;0.9647193339872234;9.967441358374995;0.872692410754516;-0.3300013646242392;1.0307629100917983;1.0022476023973936;0.9296113294933713;0.9988646569604083
19.999996;0.9810765283418862;0.8333237517883951;0.8506892793225815;-0.3473008845836874;-0.3545342729171552;0.9646157000498011;9.967036548840648;0.8726944345219658;-0.33000138734253254;1.0306884741300804;1.0022932558758022;0.9295839310724359;0.9988428392950394
19.999996;1.28089377561908;1.0869093717323726;0.8495423991000124;-0.463743408468628;-0.3624641079182166;1.2640491966899345;9.966646925003403;0.8726917104087873;-0.3300014098455196;1.0306139624578297;1.0023390909890926;0.929554652563843;0.9988210438748645
19.999997;1.2808895978589998;1.0869107481957172;0.8495434643861347;-0.4637419607586651;-0.36246289643680407;1.2639501411988041;9.966274257910618;0.872683874037864;-0.33000143208357835;1.030539483649051;1.0023850461865997;0.9295233915390273;0.998799311275603
19.999998;1.2808827652937542;1.086910652657731;0.8495433801214255;-0.46373914248941006;-0.3624606137590059;1.2638538706934472;9.965920421323958;0.8726705402869572;-0.3300014540036459;1.0304651539503709;1.00243105511253;0.9294900386530313;0.9987776854851017
20.0;1.2808730824404553;1.0869133976974512;0.8495455171686183;-0.46373622222825767;-0.3624582515388638;1.2637617434453947;9.96558740825241;0.8726513036198887;-0.33000147554913406;1.0303910983286404;1.0024770467778625;0.9294544784396608;0.9987562137605693
20.000004;1.28086033559137;1.0869159899205585;0.8495475359511849;-0.46372903925489517;-0.36245255783654623;1.2636721517988787;9.965277358269171;0.8726257368992612;-0.3300014966557238;1.0303174632117917;1.002522933637742;0.92941657021249;0.9987349479288422
20.000012;1.2808452587102734;1.0869220052959478;0.8495515680240739;-0.46371504329449476;-0.3624412563690914;1.2635875524112465;9.964992456367034;0.8725933920924034;-0.3300015172410098;1.0302444607530732;1.0025685699380011;0.9293760929012326;0.998713936039125
20.000028;1.2808265442263982;1.0869336387312059;0.8495599690212566;-0.463687221589177;-0.3624191390964551;1.263508436659452;9.96473451523155;0.8725528317974004;-0.3300015372093633;1.0301724278163147;1.0026137021812265;0.9293317818908239;0.9986931998993964
20.00006;1.2808057880116486;1.0869544537495275;0.8495742207812733;-0.4636314662655305;-0.3623746233305141;1.2634352009347505;9.964504613511185;0.8725017092864273;-0.33000155647913815;1.030101836135164;1.0026579525599346;0.9292813907531834;0.9986727408775841
20.000124;1.280781719304567;1.086984072097729;0.8495946912382055;-0.4635203409458906;-0.3622865481334346;1.2633710689208224;9.964303385180463;0.8724308235306079;-0.33000157498910937;1.030033203086781;1.0027008348141115;0.9292161894149695;0.9986525751665738
20.000188;1.2807542108840968;1.0869999263846668;0.8496037651705509;-0.4634109484685276;-0.3621995562852739;1.2633121462908754;9.964131810534226;0.8723410600856317;-0.33000159268055507;1.0299669758244543;1.0027417709647803;0.9291369208326699;0.9986327183454516
20.000198;1.280718398849031;1.0870019141079525;0.8496046333831716;-0.4633919990392112;-0.3621843785475005;1.2632524770588416;9.963991824650762;0.8722652919677281;-0.3300016095020132;1.0299035305964537;1.0027800988654434;0.9290743227853564;0.9986131496434347
20.000198;1.2806773022383793;1.0870019101589912;0.8496046338672687;-0.4633920110474087;-0.36218431573563714;1.2631970468507852;9.96388617775036;0.8721863813217361;-0.33000162542615696;1.0298432484304116;1.0028150851116677;0.9290123173055254;0.9985938827191986
20.000199;1.2806319924381728;1.0870018541259683;0.8496045953949884;-0.46339060038374635;-0.36218314267068974;1.2631467905819114;9.963817465674188;0.8720982490322193;-0.330001640438748;1.0297865073424808;1.002845947975413;0.9289448893842357;0.9985750801727129
20.0002;1.280582464818718;1.087001796648298;0.8496045576463845;-0.4633891876312612;-0.36218196981592343;1.2631016109338389;9.96378715379467;0.8720019009521812;-0.3300016545103262;1.02973360764014;1.0028719214065958;0.9288723245626066;0.9985570568163997
20.000202;1.2805287060759791;1.087001636353862;0.8496044414570146;-0.46338493137893283;-0.36217857642298856;1.2630624033493163;9.963795810716347;0.8718974202324691;-0.3300016675802925;1.0296847345699873;1.0028923554342406;0.9287938812019875;0.9985402079547703
20.000206;1.2804707116077945;1.0870013732339618;0.8496042468155159;-0.4633778315761189;-0.3621729625579275;1.2630270951761202;9.963844180336142;0.8717839706198502;-0.33000167955441995;1.0296399491131187;1.0029067653482582;0.9287079928977366;0.9985249241977486
20.000214;1.280409543566113;1.0870031628013128;0.8496049947521415;-0.4633653883653335;-0.3621628915331474;1.2629976248931953;9.963933665295873;0.8716607736786207;-0.3300016903092011;1.0295991954900503;1.0029148141319988;0.928613279607493;0.9985114776039116
20.00023;1.2803443947947992;1.0870029729109443;0.849604197217566;-0.46333736604543435;-0.36214064609595725;1.2629738343114916;9.964066478155955;0.8715240409530677;-0.3300016997041665;1.0295623281123787;1.0029162656161044;0.9285056645929117;0.9984999603248657
20.000262;1.2802775811670184;1.087002070564669;0.8496015171279105;-0.4632831834138687;-0.3620973903735395;1.262955422397753;9.96424609436651;0.8713699194965377;-0.3300017075946819;1.0295291222567688;1.0029109243165721;0.928381083451095;0.9984903069246022
20.000326;1.280208475007816;1.0869867979643197;0.8495869667977233;-0.46317385507905934;-0.3620107626889417;1.2629450335885648;9.964477246808833;0.871178472300181;-0.33000171383969423;1.0294992859800587;1.0028985894739024;0.9282205255702282;0.9984823050831467
20.000454;1.2801424838494484;1.0869206598488357;0.849528727602294;-0.46295955769581876;-0.3618404188442869;1.2629443906537592;9.964765069525816;0.870901698150959;-0.33000171831359154;1.0294725006491081;1.0028790393153535;0.9279788999938346;0.9984756085284748
20.000582;1.280073046353934;1.0868002843691846;0.8494288103162546;-0.46274698838005784;-0.36167173341265635;1.2629483895748395;9.965114207957102;0.8705785940485034;-0.33000172093325447;1.0294484759152343;1.0028520462450536;0.9276926179808289;0.9984697786936301
20.00071;1.2800025924731084;1.0866316562773537;0.8492905663741595;-0.4625381983544604;-0.3615057444984741;1.2629550960486757;9.965528729747968;0.8702101702754768;-0.33000172167795744;1.029426991070472;1.002817417985384;0.9273626955133824;0.9984642979377832
20.000838;1.279930586346577;1.086415360137221;0.8491151169617628;-0.46233274356069964;-0.36134238774734956;1.262965659018113;9.966012040346085;0.8697983816989325;-0.33000172056598526;1.0294078949504686;1.0027750569409795;0.9269911543700508;0.998458604116938
20.000966;1.2798565526317143;1.0861505098382334;0.8489024331922299;-0.46212881010788637;-0.36118052774111353;1.2629802438014142;9.966565871890936;0.8693441197336982;-0.3300017176103317;1.0293910815542844;1.0027249821416186;0.9265791805438284;0.9984521829138231
20.001094;1.2797831525697219;1.0858416688362995;0.8486547559632042;-0.4619284976026315;-0.3610212413256361;1.2629990075858333;9.967189706227868;0.8688483489691259;-0.3300017128031041;1.02937648779289;1.0026672590937686;0.9261281263862963;0.9984446042572589
20.001222;1.2797092765187523;1.0854885367209315;0.8483731768140498;-0.4617295496879801;-0.36086332932021786;1.263022072212349;9.967881227885977;0.8683122165361553;-0.3300017061309735;1.0293641379911647;1.002601910935491;0.925639574987779;0.9984354535182428
20.00135;1.2796380385236061;1.0850932758430991;0.8480580370383256;-0.46153475185856757;-0.36070839512122516;1.2630495062721758;9.96863650031151;0.8677369867367212;-0.3300016975922962;1.0293541993189528;1.0025289042303054;0.9251153965728633;0.9984242394458305
20.001478;1.2795694886268314;1.0846570100423623;0.8477109252986949;-0.46134243657102314;-0.3605554377355838;1.2630803490981704;9.969450049286573;0.8671249109062036;-0.3300016872093774;1.0293470042778754;1.0024481801397815;0.9245586259536444;0.9984103670963669
20.001734;1.2795129861714352;1.0836717263503926;0.8469293015178863;-0.46096525348386047;-0.3602556927243763;1.2631286731252398;9.970315815423387;0.8660141437172731;-0.33000167504743755;1.02934303504653;1.0023596738201066;0.9235387164167481;0.9983932115062136
20.001817;1.2794492071420336;1.0833232345909836;0.8466533532308691;-0.46084589467442205;-0.3601608538141614;1.263164627446386;9.971228215135724;0.8654816707022998;-0.3300016612316119;1.0293428619657576;1.0022633363597713;0.9230630524155835;0.9983722306459211
20.001817;1.2793856959148884;1.0833232094511718;0.8466533589152564;-0.4608458611132187;-0.36016081453532184;1.2631974039763116;9.972181995607098;0.865254289711178;-0.330001645946883;1.0293470939243825;1.0021591576883626;0.9228770134564406;0.9983470210489075
20.001817;1.2793288542782166;1.0833231843235782;0.8466533636277519;-0.46084582541078684;-0.36016077818500725;1.263235179001424;9.973171453445605;0.8650197486180914;-0.3300016294111906;1.0293563893402486;1.002047155899098;0.9226893871572039;0.9983173148311243
20.001817;1.2792795092750866;1.0833231593383201;0.8466533673788288;-0.46084578769387713;-0.3601607448104778;1.2632781165560192;9.974190508316108;0.8647779168959543;-0.33000161183349913;1.0293714505205307;1.001927368862357;0.9225006276000205;0.9982829596264171
20.001818;1.279238222369562;1.083318821644943;0.8466499995457153;-0.4608444788165391;-0.36015972246329786;1.2633264071363064;9.975233487398238;0.8645248334283494;-0.33000159340564705;1.02939297717705;1.001799904090008;0.9223077678634127;0.9982438665667336
20.001819;1.2792062269777826;1.083315317521286;0.8466466209218033;-0.46084355827036855;-0.3601587266832924;1.263380259947105;9.976295528978707;0.8642646893289785;-0.3300015743338244;1.0294216042236244;1.0016650031845165;0.9221155430490444;0.9981999598864132
20.001821;1.279181464741482;1.0833062269291585;0.8466395601119905;-0.4608403894207327;-0.36015626930695743;1.263439839586052;9.977372370555441;0.8639937685985506;-0.33000155485113575;1.0294578218809471;1.0015230419027776;0.9219212924871512;0.9981512257635515
20.001825;1.2791648518215593;1.0832874800586705;0.8466249281366783;-0.46083389784124773;-0.36015120915440463;1.263505219815324;9.978460037866155;0.8637093669412315;-0.33000153518916236;1.0295019603987772;1.0013745215736725;0.9217232833178505;0.998097791080339
20.001833;1.2791571153642474;1.0832529055768094;0.8465973111205586;-0.46082291316259255;-0.3601423800428173;1.2635774215564646;9.979554568863183;0.863402850732152;-0.3300015155383781;1.0295542640404416;1.0012201381790609;0.9215141058668799;0.9980398937821763
20.001849;1.279157171002218;1.0831833373481763;0.8465423678112106;-0.46079976448893467;-0.36012405800832487;1.2636564643240462;9.980651645315643;0.8630588095885241;-0.33000149602776324;1.029614947073621;1.0010608298425137;0.9212797219638565;0.9979777873586785
20.001881;1.2791658494942593;1.0830399620287112;0.8464291502201748;-0.46075366286725605;-0.3600875496970387;1.2637423150134677;9.981746318149671;0.8626470418392904;-0.33000147673256525;1.029684182264061;1.0008977062719533;0.9209919585490421;0.9979116808280258
20.001945;1.279184930530632;1.082749804878733;0.846199375463346;-0.46066204262489074;-0.36001468692250477;1.26383683295252;9.982832641006949;0.8620993890832006;-0.33000145769090056;1.0297620706331339;1.0007319367093521;0.9205869184522549;0.9978417545321797
20.002073;1.279216051838299;1.0821421267537037;0.8457184525405816;-0.4604806212472276;-0.35987037021122936;1.2639427959547065;9.983903295859227;0.8612726779829355;-0.3300014389169733;1.029848660665434;1.0005646616922572;0.9199303892918657;0.9977682273430505
20.002201;1.2792535341692004;1.081500158884691;0.8452114439446573;-0.46030160679137805;-0.3597282403326583;1.264052875905721;9.984950061436269;0.8604197825567849;-0.33000142040442115;1.0299439919297828;1.0003969512777031;0.9192579731349747;0.997691393291068
20.002329;1.279299354691012;1.0808288473095446;0.8446808713822203;-0.4601262621993058;-0.35958871208079846;1.2641685721610387;9.985965069516517;0.8595406110155674;-0.3300014021076867;1.0300480728040928;1.000229798963198;0.9185688241682477;0.9976115770258749
20.002457;1.279352391141681;1.0801240277463322;0.8441241647270661;-0.4599522843410252;-0.35945027635724175;1.2642882532747406;9.986941411328836;0.8586380122371811;-0.33000138393493744;1.0301607982947474;1.0000640591276364;0.9178649358515364;0.9975290493763299
20.002585;1.2794125830098693;1.07939182330712;0.8435460862459516;-0.45978005707199565;-0.35931322299760216;1.2644102834342366;9.987872209489193;0.8577127522031459;-0.33000136578163064;1.030281892449625;0.99990036376366;0.9171464892383666;0.9974439735032622
20.002713;1.27947886233698;1.0786300838395915;0.8429456143233084;-0.45961208014572547;-0.35917978589230853;1.2645360778714074;9.988749532847061;0.8567675987649843;-0.33000134756317706;1.030410938655651;0.9997391122914244;0.9164156397651879;0.9973564034693675
20.002841;1.279553147100775;1.0778402680546273;0.8423225721350784;-0.4594434440020959;-0.35904556689520517;1.264663064020211;9.989564628915453;0.8558044234348678;-0.33000132922446;1.0305474668195909;0.9995804829643018;0.9156737649603385;0.9972663211879069
20.003097;1.2796420185090114;1.0761820290848536;0.8410157999002631;-0.4591137341213085;-0.3587833092736759;1.2648026893952977;9.990308671509355;0.8541152496426495;-0.33000131074848144;1.0306909544020475;0.9994244769160072;0.914259452500957;0.997173673121395
20.003353;1.279737207898527;1.074426749190851;0.8396333387746419;-0.458794166115185;-0.35852903443353856;1.2649434672066577;9.990973074188863;0.8523562441055937;-0.33000129214892365;1.030840743094107;0.999271046133581;0.9127849020384351;0.9970783985789852
20.003609;1.2798381342150558;1.0725807876912954;0.8381801140381449;-0.4584800114136448;-0.35827902663744765;1.2650849450994133;9.991549712453233;0.8505356214567497;-0.3300012734347624;1.030996087417841;0.9991202288365991;0.9112571254619817;0.9969804747413047
20.004121;1.2799599196090576;1.0686504068036873;0.8350876719844156;-0.4578754204396573;-0.35779761743640315;1.2652466894985408;9.99203140303049;0.8470044900540763;-0.33000125458492496;1.031156337497931;0.998972177770224;0.9081375782608553;0.9968799246702212
20.004341;1.2769870918528963;1.0622620290554459;0.8320894589513437;-0.5286961234100084;-0.41413232946045153;1.2609213748367882;9.992412628295678;0.8452717715737639;-0.38649023554594886;1.0313209986259746;0.998827051065052;0.928591560538572;0.9967767790151334
20.004561;1.2712263210783714;1.0517030821016857;0.8276160278254079;-0.6629437281331472;-0.5216848954684783;1.2525528404403883;9.992690019011086;0.843512216374548;-0.4941532162379595;1.0314896268418476;0.9986849243792848;0.9766133916234092;0.996671115018453
20.004758;1.266367368734291;1.0426877454334715;0.8237362309744621;-0.7756129908389338;-0.6127389958209669;1.245486031096062;9.992861835823838;0.8418864184790814;-0.5853081965794104;1.0316617786693374;0.9985458684509889;1.0242483012527683;0.9965631581282436
20.004956;1.2618029658229977;1.0341282111273846;0.8199978075801867;-0.8808442534364815;-0.6984486326765748;1.2388409380987198;9.992926870295404;0.8402497958362435;-0.6711211765206929;1.031837073293791;0.9984100479873612;1.0741366806229866;0.9964533037228996
20.005154;1.2575190178896103;1.0260031694926481;0.8163971150564696;-0.9790894821280711;-0.7790629547698456;1.2325975898100465;9.992884112472584;0.838606611627455;-0.7518411560457903;1.0320152305595498;0.9982776923526462;1.124936145375673;0.9963420735805009
20.005295;1.25465171148432;1.0204508969204418;0.8139066320486511;-1.0452982847140044;-0.833720238548474;1.2284030257651544;9.992733409222716;0.8373680625553405;-0.806577135150127;1.0321960300690598;0.9981490584306477;1.1612612535189355;0.9962300675334443
20.005295;1.2547628725193656;1.0204508836024297;0.8139066172591708;-1.0452982494603391;-0.8337202725855816;1.2285213122967402;9.992475822298763;0.8371562957612342;-0.8065771138293629;1.0323792435750883;0.998024491845647;1.161258998804142;0.9961178723957484
20.005296;1.2548756304303532;1.0204435753348942;0.8139007831133307;-1.045288707579038;-0.8337127242968219;1.2286406178733063;9.99211326041761;0.836947321276623;-0.8065710920676062;1.0325646006652562;0.9979044691971021;1.1612592378398943;0.9960059567737736
20.005297;1.2549894176594123;1.0204349216618016;0.8138938749886087;-1.045280606942874;-0.8337063254161171;1.2287591801015472;9.991648398844962;0.836747973245499;-0.8065650698136689;1.0327517813856597;0.9977895241771869;1.1612711979350812;0.9958946651436199
20.005299;1.2551047456451787;1.0204202415354306;0.813881532789628;-1.0452632058711975;-0.8336918663826578;1.2288792028941913;9.991084695269585;0.8365499712742095;-0.8065520469769081;1.0329403914081288;0.9976801615208782;1.1612843183642998;0.9957843114327182
20.005303;1.2552212354156678;1.0203904122086271;0.8138564582618883;-1.0452290910114963;-0.8336634115339107;1.2290018436001264;9.990425634120024;0.8363470444985854;-0.8065270234497729;1.0331299739991788;0.9975768785438943;1.1612909458717782;0.9956752278607903
20.005311;1.2553383931996196;1.0203277308010692;0.8138045762955071;-1.0451608634055403;-0.8336071289764756;1.2291261865434384;9.98967388891201;0.8361250535785792;-0.8064779991297631;1.0333201114635902;0.9974802385706362;1.1612728106964976;0.9955677060333936
20.005327;1.2554588266546367;1.0202054698214837;0.8137026238493432;-1.0450258566108388;-0.8334949712313663;1.2292561748984436;9.988831415549335;0.8358529963790872;-0.8063779739450219;1.0335105150017763;0.9973908707776495;1.1611888978900526;0.9954619403921215
20.005359;1.2555841713156737;1.0199586450181533;0.8134975421215926;-1.0447508734058362;-0.8332672990040417;1.2293956366972525;9.987900299996992;0.8354739164517214;-0.8061789478802438;1.0337010111526017;0.9973093896927829;1.1609647947897264;0.9953580223491764
20.005423;1.2557211377039763;1.0194641529705857;0.8130867497288052;-1.0442016874892164;-0.8328125532045094;1.2295543365724146;9.986883575970637;0.834871844684003;-0.8057789209767006;1.033891464028746;0.9972363342602809;1.1604460797570282;0.9952559365140276
20.005551;1.2558834814501578;1.0184716056333443;0.8122617336137236;-1.0430986493811514;-0.8318986721537074;1.2297489759014113;9.985785293987497;0.8338118406353197;-0.8049708933204777;1.034081738315499;0.9971721659845435;1.159319720016305;0.99515560345918
20.005679;1.256045211107114;1.0174744538131726;0.8114331121490383;-1.0419830568122121;-0.830974851632111;1.2299442254777027;9.98461000118772;0.8327570958757974;-0.8041548650333361;1.0342717603982465;0.9971172416366808;1.1581966123049847;0.9950569796361753
20.00582;1.2562125712153502;1.016372505889118;0.810517198504239;-1.0407495245687777;-0.8299531729784261;1.230146795402087;9.983362555065314;0.8316179403425622;-0.8032498362537352;1.034461583332385;0.9970717249993234;1.156955367822616;0.9949601107869473
20.00582;1.2563226681905006;1.0163724833823418;0.8105171709586817;-1.040749509801491;-0.8299532133275268;1.230266490231613;9.98204815113905;0.8315176709225844;-0.8032498071126482;1.0346513689809587;0.9970355037729556;1.1570941655892273;0.9948650994235473
20.00582;1.2564331518029546;1.0163724603704303;0.8105171429994052;-1.0407494971294218;-0.8299532539552573;1.2303852386654235;9.980671993363677;0.8314263949823517;-0.8032497777187844;1.0348413486649337;0.9970081406445213;1.1572425646659643;0.9947720672486439
20.00582;1.256544145794874;1.016372436863483;0.8105171147905865;-1.0407494865166131;-0.8299532948397461;1.2305030518970972;9.979239156460283;0.8313460753525284;-0.8032497481633889;1.0350317926678503;0.996988916507091;1.1574014915803679;0.9946812033790641
20.005821;1.256656740223336;1.016365900431752;0.8105112471784577;-1.0407408243675216;-0.8299457735463637;1.2306199276698626;9.977755013578054;0.8312686735681933;-0.8032437185470269;1.0352229808772726;0.9969769917373361;1.1575605182130637;0.9945928434094704
20.005822;1.2567690853262712;1.0163571890197425;0.8105042917076182;-1.0407313546611594;-0.8299382681921462;1.2307367921196022;9.97622561043597;0.8312012142825368;-0.8032366890094684;1.0354152377071904;0.9969715779001653;1.1577277216154256;0.9945074782652581
20.005824;1.256883361284539;1.0163411074851132;0.8104908356690678;-1.0407140153174879;-0.8299238465317829;1.2308524731182613;9.974657406340366;0.8311357673742072;-0.8032236597371185;1.0356089983911074;0.9969720620643276;1.1578935078095156;0.994425717188359
20.005828;1.2569998301524457;1.0163098261139802;0.8104646133486693;-1.040678561259414;-0.829894316007898;1.2309676877907234;9.973056269674284;0.8310664083943418;-0.8031976309467771;1.0358047694558228;0.9969780166987595;1.158048425147038;0.9943482343245853
20.005836;1.2571186075081502;1.0162470426220764;0.8104126684571149;-1.0406075344549701;-0.8298357996687374;1.2310840768403426;9.97142653361275;0.8309771431223069;-0.8031456028713544;1.036002996499007;0.9969890661453714;1.1581717075618088;0.9942756904521263
20.005852;1.257242798345638;1.0161231405955;0.8103094460342766;-1.0404655560710487;-0.8297181009197259;1.2312022596921095;9.969771096916345;0.8308388181676678;-0.803041575755662;1.0362039847280815;0.9970047725219302;1.158224232269746;0.9942086971667138
20.005884;1.2573743023836064;1.0158695950060663;0.8100990993246362;-1.0401830502461396;-0.8294845065846019;1.2313278820117912;9.9680918472405;0.8305931455149594;-0.8028335498416389;1.0364079351981799;0.997024624240521;1.1581278681008302;0.994147891948873
20.005948;1.2575219843019767;1.0153648560413593;0.8096789865326255;-1.0396161492656015;-0.8290144419991552;1.2314696321256384;9.96638971517518;0.8301198104323634;-0.8024165253348187;1.0366150322207721;0.997048064820133;1.1577228869159086;0.9940940606942925
20.006076;1.2576964187685205;1.014348620850404;0.8088347421064582;-1.0384758505355247;-0.8280704977302196;1.2316451999970202;9.964664942952735;0.8291814958612633;-0.8015755023707706;1.0368254818236236;0.9970745229538656;1.1566888387380214;0.9940481561933174
20.006332;1.2579268415522313;1.012308136939143;0.8071387683147502;-1.0361750859474972;-0.8261653886858176;1.2318952758892225;9.962917376117051;0.8272988481695714;-0.799876481014676;1.0370395075914627;0.9971034339554742;1.1543789072411537;0.9940111568876074
20.006588;1.2581594589320007;1.0102492106367016;0.805427778768479;-1.0338529042055813;-0.8242429120572986;1.2321426479323894;9.961146408516932;0.8254154637207524;-0.7981544612885594;1.037257362058991;0.9971342243555866;1.152051730355563;0.9939839002062012
20.006844;1.2583940405134761;1.0081801097587504;0.8037083071007495;-1.0315109441618298;-0.8223043166164641;1.2323872690990094;9.959351141819706;0.8235318912333571;-0.796412443179336;1.0374792854453911;0.9971662550582793;1.149709342120818;0.9939670309630381
20.007356;1.2587400173445285;1.0040088321558978;0.8002426765018712;-1.0267866557766332;-0.8183946790101023;1.2327852318485966;9.957530985546537;0.8197266649819331;-0.7928874266274101;1.037705420024143;0.99719881978988;1.1447441886258514;0.9939610491290728
20.007868;1.2590868565434694;0.9998075581490952;0.7967537481570385;-1.0220264558530385;-0.814457170339179;1.2331837343662662;9.955685952393761;0.8159183241830202;-0.7893164115312115;1.037935822145184;0.9972312141216595;1.139743111243054;0.9939663485600546
20.008327;1.2594108787393872;0.9960289043692727;0.79361689721723;-1.017737126766717;-0.8109106476081246;1.2335461006388329;9.953816147566172;0.8125173958765171;-0.7860903977672238;1.0381705009664066;0.9972627647157212;1.1352728835468877;0.9939831928611071
20.008786;1.2597353235967215;0.9922488322849511;0.7904792875130189;-1.0134483867209512;-0.8073650800241052;1.2339068405698803;9.951921408683768;0.809130423383996;-0.7828523852043212;1.0384093164264379;0.9972928439682427;1.1308023201962536;0.9940116996115252
20.009218;1.2600467676581264;0.988695410213376;0.787531138643494;-1.009414579564692;-0.8040317956251101;1.2342476855878157;9.950002085990569;0.8059660096286466;-0.7798023737030674;1.0386518365483646;0.9973209536672003;1.126620371081781;0.9940518926225497
20.009218;1.26017126794662;0.9886953836188278;0.7875311191729197;-1.0094146013168352;-0.8040318365520106;1.2343215216696515;9.948060102446895;0.8060358108982821;-0.7798023631092998;1.0388973882624213;0.9973468087398977;1.1268816940233701;0.9941037812803704
20.009219;1.2602852201131194;0.9886718748932817;0.7875193130401329;-1.0096495787839226;-0.8042260908582225;1.234380218734028;9.946098820984343;0.8061025297641801;-0.7799973532636503;1.039145269360573;0.9973703417352417;1.127273468394088;0.9941673964704466
20.00922;1.2604010727736918;0.9886491269036549;0.7875074861860204;-1.009885382630577;-0.8044203649373777;1.2344395188395976;9.944122079496411;0.8061749186967923;-0.7801913440268035;1.0393948901157846;0.9973916664216645;1.1276667102738243;0.9942427450156189
20.009222;1.260507113408652;0.9886014566230795;0.7874827244734139;-1.01035477780838;-0.8048077781900642;1.2344840895394646;9.942133597823885;0.8062437594342029;-0.7805803352915951;1.0396458137651283;0.9974110178027984;1.1281904410004115;0.994329730963199
20.009226;1.2605935389068668;0.9885089765327886;0.7874354743125351;-1.011294798010946;-0.805583602301934;1.2345006083813197;9.940136614338988;0.806301825979391;-0.7813573269659774;1.039897767300096;0.9974286429161285;1.1289733422227117;0.9944281180588375
20.009234;1.2606394809399364;0.9883210694617179;0.7873386136572211;-1.0131691345966733;-0.8071308434215821;1.2344587706378536;9.938133643001713;0.806334885414191;-0.7829093189431884;1.0401506253399828;0.9974446888724215;1.1302739183772266;0.9945375466042816
20.00925;1.2606030941008475;0.9879485347435133;0.7871474420424391;-1.016904997793403;-0.810215703474979;1.2342982581621211;9.93612656311943;0.8063107464257403;-0.7860023110788819;1.0404044037620186;0.9974591540434161;1.132602577479653;0.9946575938461784
20.009282;1.260403482419998;0.9872062534356121;0.7867653038161806;-1.024332181030792;-0.8163504637448233;1.2339026999510394;9.93411628166716;0.8061722480482673;-0.7921513031784567;1.0406592661410856;0.9974719211657787;1.1369809220573202;0.9947878158592794
20.009346;1.259880705639183;0.9857339793372472;0.7860052001384719;-1.038988441753302;-0.8284665203108595;1.2330386610123265;9.932101986230027;0.8057981445843493;-0.8042992950027785;1.0409155120069515;0.9974828447087334;1.145415831351202;0.9949277163851156
20.009474;1.2587344274919041;0.9828406910379784;0.7845028070301583;-1.0675455650342478;-0.8521114473059656;1.2312696843476587;9.930081277253576;0.804953015185532;-0.8280072862973712;1.041173518830947;0.9974918255883704;1.1618050738840668;0.9950767434871864
20.00973;1.256426570350089;0.9772497936448071;0.7815694404409451;-1.1217744847890803;-0.8971524226040012;1.2278183084059084;9.928051380350269;0.8031652642472588;-0.8731742768157397;1.0414336054182884;0.9974988064853899;1.1934265602367664;0.9952343553915304
20.009986;1.2542786394376644;0.9719097608690987;0.778728063963584;-1.172350117507984;-0.9393252180479138;1.2246000005327464;9.926010300606602;0.801391168898001;-0.9154732663183113;1.0416959053797197;0.9975036936493972;1.2237771615601298;0.9954000092349575
20.010242;1.2522807271586711;0.9668077101337746;0.7759761409289123;-1.2195195978264992;-0.9788043220397575;1.2216010666674941;9.923957221725157;0.7996330089204515;-0.9550772545810514;1.0419603760846967;0.9975063431418815;1.2527919595436974;0.9955730499319444
20.010498;1.2504247816184326;0.9619336985867354;0.7733121043889354;-1.2635161930262242;-1.0157559313643294;1.2188076304592745;9.92189220722274;0.7978892716886499;-0.9921552414366277;1.042226897465217;0.9975066497535303;1.280441244839816;0.9957526730525638
20.010554;1.2501578565196614;0.9608892760661168;0.7727366186668253;-1.2728051807278413;-1.0235733667528681;1.2183187148277126;9.919815377277605;0.7975957693478679;-1.0000002268178119;1.0424953368121963;0.9975045534523033;1.2865801228664584;0.9959380329681131
20.010554;1.2503196076496823;0.960889261121019;0.7727366029136327;-1.2728052119945839;-1.0235733836143996;1.2184533277402358;9.91772614569988;0.797707575900332;-1.0000002107617276;1.0427655407010294;0.9974999242615237;1.2868784643330977;0.9961283495670659
20.010555;1.2504846131361222;0.9608822980496461;0.7727309981683597;-1.2728040864100916;-1.0235724680681888;1.2185944362414871;9.915623469557833;0.7978128775214598;-1.0000001933749403;1.043037291029438;0.9974925037965157;1.2871741883799304;0.9963229053721879
20.010556;1.2506525000018345;0.9608739554054465;0.7727242826108098;-1.272803005671044;-1.0235715864887722;1.2187419060346731;9.91350687627093;0.797918879805487;-1.0000001747997342;1.0433102987965805;0.9974819831231674;1.2874706399516398;0.9965209941541603
20.010558;1.2508226847258037;0.960857616679741;0.7727111554716105;-1.272801507088222;-1.0235703934631737;1.218895541880835;9.911376611306872;0.7980188245864618;-1.0000001552013427;1.0435842602713084;0.9974681417306933;1.2877622353106364;0.9967219120682679
20.010562;1.2509944969481925;0.9608246635845603;0.7726846658509957;-1.272799164994041;-1.023568519977418;1.2190551500942697;9.909232677861143;0.798105038088318;-1.0000001347750478;1.0438589194523178;0.9974509309550976;1.2880426779951748;0.9969249774431297
20.01057;1.2511680635338374;0.9607583697809445;0.7726307818220968;-1.2727934744880007;-1.0235631822593894;1.2192214643198849;9.907074612512714;0.7981639004694662;-1.0000001137573602;1.0441341090649812;0.9974304304531739;1.288301934866711;0.9971294727250521
20.010586;1.2513415656865714;0.9606265230055527;0.7725242398696384;-1.272783730175266;-1.0235546624218588;1.219393024881496;9.904902464727234;0.7981677538694874;-1.000000092402065;1.044409759600092;0.9974067252491509;1.2885212841984248;0.997334563208226
20.010618;1.2515143408780904;0.9603630568992726;0.7723119505230667;-1.272759657909126;-1.0235347514611948;1.2195691883572268;9.902717523860545;0.7980588542093743;-1.0000000709365438;1.044685859612149;0.9973798277845829;1.2886632577422776;0.9975393110901798
20.010682;1.2516888151596148;0.9598376977957295;0.7718874087223069;-1.2727163263982477;-1.0234971756395177;1.2197522038856081;9.900522242288918;0.797723387243754;-1.0000000495426842;1.0449624142175962;0.9973497030056439;1.2886553228903939;0.9977427012591349
20.01081;1.2518643612354607;0.9587918134246396;0.7710428517920904;-1.2726297316443558;-1.023422924248279;1.2199412353086365;9.898319744299931;0.7969354828897197;-1.0000000283499466;1.0452394476647835;0.9973163552716034;1.2883550029823065;0.9979436364854304
20.011066;1.2520440639091521;0.9567149485716361;0.769365738130186;-1.2724564924733957;-1.0232743782862261;1.2201383891834945;9.896113288846164;0.795248199926966;-1.0000000074303985;1.045517009695603;0.9972799059101256;1.2874823779133495;0.9981409699155455
20.011322;1.252221116401024;0.9546564844700638;0.7677040443237027;-1.2722847504396988;-1.0231278279958929;1.2203378167412493;9.893906163771694;0.7935825172976585;-0.9999999868172893;1.0457951138256405;0.9972405833017839;1.2866147618299966;0.9983335636141172
20.011578;1.2523971726380743;0.952619649740208;0.766059151154577;-1.2721186339203432;-1.0229849751940288;1.2205367854898566;9.891701696086406;0.7919373411782548;-0.9999999665361083;1.0460736405268778;0.997198610258169;1.2857514023265413;0.9985203336018698
20.01209;1.2525801734920112;0.9486098176330883;0.7628219435857901;-1.271789632358305;-1.0227034306154759;1.2207476550462826;9.889502680035983;0.7885735172726628;-0.9999999466109123;1.0463523292133896;0.9971540829649194;1.28380930434952;0.9987002775531473
20.012602;1.2527603968279932;0.9446876098509941;0.7596552126596607;-1.2714719732321393;-1.0224308913129498;1.220957860882952;9.887310657927438;0.7852888911446313;-0.9999999270536066;1.046630851595004;0.9971069548038315;1.2819128216310711;0.9988724810394357
20.013626;1.2529552792928336;0.9371085876126986;0.7535370780152916;-1.270866259957309;-1.021911829846842;1.2211899568234656;9.885126026978185;0.7788194083838703;-0.9999999078752124;1.046908858224489;0.9970571300126527;1.2780434770647529;0.9990361201762598
20.01465;1.2531436599369266;0.9298917942630657;0.7477120586616338;-1.2702969246725022;-1.0214240598995128;1.2214176562457155;9.88294910859886;0.7726691740580116;-0.9999998891191456;1.0471859901274094;0.9970045203491357;1.2743824803971733;0.9991905256549144
20.015674;1.2533259430376262;0.923039194796934;0.7421810845672606;-1.2697613423137277;-1.0209646539423487;1.2216408483723447;9.880781116072358;0.7668394454421898;-0.999999870878816;1.0474618582525814;0.9969489866413707;1.270927725197142;0.9993352993713057
20.016698;1.2535005794423637;0.9165524131727909;0.7369459973469398;-1.2692554499766657;-1.0205311448891774;1.2218606151727949;9.878623926973509;0.7613275557979436;-0.9999998532720602;1.0477359461091973;0.9968903103728239;1.2676747249543092;0.9994703780800792
20.017722;1.2536669472314403;0.9104248024557755;0.7320014230322557;-1.2687778364312066;-1.0201224276342833;1.2220762034170172;9.876479413651069;0.756128814266334;-0.9999998363992365;1.048007538177077;0.9968282854477857;1.2646180576371768;0.999595983592063
20.018746;1.2538254684581365;0.9046501596363274;0.7273417447484102;-1.2683301906974098;-1.0197390443956187;1.2222889210553778;9.874349629360275;0.7512364586207799;-0.9999998203352091;1.048275815094155;0.996762814007363;1.2617515389296192;0.9997124991803346
20.01977;1.2539756195531229;0.8992161351371981;0.7229570200253209;-1.2679056570197431;-1.0193755125253432;1.2224990709183656;9.872237069076657;0.7466416104456172;-0.9999998051517626;1.048539997945512;0.9966939297925532;1.2590681992079251;0.9998203710471089
20.020794;1.2541170249498848;0.8941117607526;0.7188384011462264;-1.2675076940430337;-1.0190346167528475;1.2227069290559844;9.87014429310809;0.7423322004726295;-0.9999997909301543;1.0487993738326777;0.9966218060049492;1.2565595137540755;0.999920084171333
20.021818;1.2542494032492564;0.8893219727099202;0.7149737672875816;-1.2671308280663973;-1.0187119847150439;1.222913636610167;9.86807393076439;0.7382969576712741;-0.999999777740977;1.0490532169582485;0.9965467697090429;1.254217643652275;1.0000121487167657
20.022842;1.2543726855178199;0.8848333002640666;0.7113522801101985;-1.266776407022988;-1.0184087277854463;1.2231170692352982;9.866029086066753;0.7345234770247997;-0.9999997656118829;1.0493006853720925;0.9964692519985435;1.2520341743729224;1.0000970481419986
20.023866;1.2544881983959788;0.8806349460436096;0.7079646494728896;-1.2664426605229466;-1.018122582893793;1.22331885057174;9.864013083180117;0.7309993102020091;-0.9999997545276036;1.0495408185752857;0.9963896743726367;1.2500007685499908;1.0001752288162182
20.02489;1.2545945169669226;0.8767068164449021;0.7047958741674377;-1.266126835522441;-1.0178530246275306;1.2235184598282696;9.862028729139189;0.7277100639648124;-0.9999997444547184;1.049772683164824;0.9963083980258849;1.248108043073703;1.0002471698253836
20.025914;1.2546954820694136;0.8730343191897045;0.7018325036961284;-1.265831361591257;-1.0175995544553715;1.2237143070315153;9.860078255521884;0.7246444735915735;-0.9999997353393415;1.0499955115256614;0.9962257668670405;1.246348518229405;1.0003134323502578
20.027962;1.2548060327813544;0.866382647826442;0.6964662642265466;-1.265286721195913;-1.017134057172202;1.2239268140673685;9.858164073107508;0.718938392731928;-0.9999997270907758;1.0502087427815694;0.9961421502573542;1.2430406101179297;1.000374661775777
20.029805;1.2549055457055291;0.8611293283246158;0.6922284099785891;-1.2648495266888702;-1.016760861268491;1.224127502852964;9.856289038391454;0.7144557102831562;-0.9999997196099457;1.0504120590573371;0.9960579535794735;1.240460019430522;1.00043156206184
20.031649;1.2549998439102141;0.8564895772505575;0.6884851886216188;-1.2644582566588092;-1.0164264287976055;1.224321987656526;9.854455658242323;0.7105072945635987;-0.9999997128351635;1.0506054524071387;0.9959736109125908;1.2381969671483464;1.000484796832007
20.033492;1.2550893952407705;0.8523891913072451;0.6851769420758967;-1.2641071719600039;-1.0161261990890553;1.22450996099318;9.852665405090821;0.7070319953572647;-0.9999997067459778;1.0507892139084811;0.9958895511955145;1.2362126556943867;1.0005348864016301
20.035335;1.25517328889767;0.8487634558983195;0.6822522105219898;-1.263793851296974;-1.0158591166422999;1.2246913306115064;9.85091895353753;0.7039716349385007;-0.9999997013461166;1.0509637916477679;0.9958061413293734;1.234471018919696;1.0005822122127879
20.037178;1.2552534449452948;0.8455494634182693;0.6796593455634823;-1.2635133387364952;-1.0156196380301603;1.224866387199902;9.849216518839098;0.7012770049787597;-0.9999996966512544;1.0511296485300072;0.995723661899321;1.2329419466535465;1.0006270983968684
20.039021;1.2553299161981764;0.8426938590351012;0.6773554716278964;-1.2632631168203567;-1.0154057887874715;1.225036799796441;9.847557995648895;0.6988988959015642;-0.9999996926772973;1.0512872315649464;0.9956423678267615;1.2315958609667437;1.0006698866136654
20.040865;1.255402008365823;0.8401454076256254;0.6752999627562586;-1.2630394903205524;-1.0152154626690504;1.2252034615635097;9.845943847702681;0.6967960732520101;-0.9999996894405467;1.0514370042346677;0.9955625770457714;1.230408198708013;1.0007109280085684
20.042708;1.2554722384213703;0.8378654837835939;0.673460686773047;-1.2628395127024687;-1.0150446843183687;1.2253673157934808;9.84437601050145;0.6949312054418636;-0.9999996869636688;1.0515795046310077;0.9954846755293977;1.2293569507029432;1.0007505251179518
20.044551;1.25554007571543;0.8358101501608837;0.6718029056390585;-1.2626611878786713;-1.0148927353684676;1.2255302215877213;9.842857132653958;0.6932718767978081;-0.9999996852664398;1.0517153922278242;0.9954090166021505;1.2284230591405398;1.0007889687841178
20.048237;1.2556158669613338;0.83222050717407;0.6689075257204472;-1.2623602365323447;-1.0146355618663685;1.2257028365858855;9.84138948975649;0.6902417224897749;-0.9999996843502348;1.051845402653883;0.9953358388265328;1.2267075420988836;1.0008266508982293
20.049953;1.2556802329500663;0.8307413591375095;0.6677147118129074;-1.2622388147770134;-1.0145320637205866;1.2258625010834603;9.839975274898435;0.6891045430355501;-0.9999996841945217;1.051970262983919;0.9952653061148465;1.226070707843441;1.000864091527074
20.049953;1.255737582262694;0.8307413969500046;0.667714709656465;-1.2622387863750215;-1.0145320600923953;1.2260141953181787;9.838616893291983;0.6892822610315625;-0.9999996847591734;1.0520906238921819;0.9951975901899032;1.2261790309872898;1.000901841282161
20.049954;1.255795262873856;0.8307400524299723;0.6677135964290694;-1.2622387937480286;-1.014532089663983;1.2261666285488568;9.837316602077829;0.6894577885680312;-0.999999685981645;1.052206987698679;0.9951329028317794;1.2262823419181015;1.0009403550703664
20.049955;1.255853209669544;0.8307387073753438;0.6677124828337905;-1.2622387981967575;-1.014532121353124;1.2263194048198407;9.836076406927306;0.6896319531798158;-0.9999996877910646;1.05231972978894;0.9950714766228377;1.2263804709816253;1.0009799283256262
20.049957;1.2559111603690853;0.830737361758704;0.6677113688923186;-1.2622387997894262;-1.0145321551993107;1.2264721350153063;9.83489796001014;0.6898045206411204;-0.9999996901524398;1.0524292234370456;0.9950135018765186;1.2264726737064995;1.001020701192397
20.049961;1.2559687063505012;0.8307346337184782;0.6677091439087633;-1.2622388373746316;-1.0145322223690456;1.2266244055922297;9.833782402219802;0.6899732677107602;-0.9999996930869784;1.0525358983183362;0.9949590411837096;1.2265571442896794;1.0010626985977038
20.049969;1.2560253345588548;0.8307280698157237;0.6677038509011732;-1.2622382070190796;-1.0145317798177977;1.2267756900224813;9.832730645599748;0.6901370208119744;-0.9999996966349166;1.0526401970399055;0.9949079905913008;1.2266327766625675;1.0011058779625739
20.049985;1.2560815489104418;0.8307162678719774;0.6676937963026947;-1.2622381617291294;-1.0145309737229804;1.226925392420437;9.831743505835421;0.6902936033967382;-0.999999700819592;1.0527425052727584;0.9948601354606865;1.226697992202674;1.0011501867589851
20.049996;1.2561346757734737;0.8307055570372086;0.667685170220811;-1.2622376429560571;-1.0145306290259035;1.2270729890654872;9.83082099631635;0.6904507061250096;-0.9999997056477944;1.0528430951734398;0.9948152252255985;1.226756927390716;1.0011956498586285
20.049996;1.2061959705165393;0.7982747988466707;0.6684776228157843;-1.2108107249921414;-1.0139351111255275;1.1772540260731679;9.829961662539974;0.6906127772463238;-0.9999997111151883;1.0529421063978033;0.9947730055971973;1.2268119958680015;1.0012424256539403
20.049997;1.206243130718831;0.7982748308855746;0.6684776164369876;-1.210810674168848;-1.013935127103251;1.1773959710756186;9.829162971496052;0.6907700595931328;-0.9999997172135554;1.053039548064153;0.9947332718488013;1.22685761337392;1.0012907825559407
20.049998;1.2062864115647345;0.7982735358031909;0.6684764986930105;-1.2108106604368294;-1.01393517760932;1.1775341562349066;9.828421927781816;0.6909227327927395;-0.9999997239467261;1.0531352747659843;0.9946959460208655;1.2268939203150064;1.0013410556664308
20.05;1.2063252377440024;0.7982722399240855;0.6684753801494788;-1.2108106453032328;-1.0139352302035467;1.1776678915836845;9.827735126224768;0.691070025326611;-0.9999997313344005;1.0532289453583499;0.9946610886724245;1.226920675644674;1.0013936005518527
20.050004;1.2063590725273046;0.7982682906960334;0.6684720394766012;-1.210810706387267;-1.013935349669753;1.1777966034057665;9.82709915209836;0.6912092860374583;-0.9999997393935209;1.0533200483708278;0.9946288275209898;1.2269367437735097;1.0014487277341069
20.050012;1.2063875128256254;0.7982603617887999;0.6684653660180975;-1.210810882608453;-1.013935568374343;1.1779198938505642;9.826511460234258;0.691338990057448;-0.9999997481055383;1.0534080163011847;0.9945992667830293;1.2269416962245658;1.0015066512529491
20.050028;1.206410331578281;0.7982447675334988;0.6684522897783061;-1.2108118901827603;-1.0139365106031633;1.1780375367520546;9.825970099704598;0.6914566364245032;-0.9999997573981293;1.053492339963429;0.9945724469031623;1.2269344956965023;1.0015674366977994
20.05006;1.2064265567277357;0.7982126569580322;0.6684259421709946;-1.2108136548653647;-1.0139389378723327;1.1781494158276618;9.825472169570446;0.6915556501146908;-0.9999997671634839;1.0535726150610383;0.9945483606907448;1.226911671114968;1.0016309991897188
20.050124;1.2064383095932933;0.7981512658519705;0.6683745480644672;-1.210818541882363;-1.0139431826425922;1.1782544518798497;9.82501274363808;0.6916244131033219;-0.9999997772897476;1.0536485215947735;0.9945269459089658;1.2268667830949798;1.0016972451308304
20.050252;1.206444910326917;0.7980321809219129;0.668274873614648;-1.210828983034743;-1.0139521297165948;1.178354576241347;9.824585205259615;0.6916433901386058;-0.9999997876741887;1.053719775847374;0.9945080471682245;1.226788837590803;1.0017662055323835
20.05038;1.2064467219359951;0.797919726072624;0.6681807515075207;-1.2108392299414485;-1.0139609154998217;1.1784477273056657;9.82418265503005;0.6916591962250119;-0.9999997982140442;1.0537860907550767;0.9944914357679051;1.2267044577539004;1.0018379881956578
20.050381;1.2064440196973882;0.797919747922686;0.6681807369179665;-1.2108391727145211;-1.0139609497911406;1.1785358681302753;9.82379883262093;0.6917435391580607;-0.9999998087875822;1.0538471607737019;0.9944768612232622;1.2266545754565352;1.001912632211936
20.050381;1.206436576922241;0.7979197684482519;0.6681807217360423;-1.2108391160660166;-1.0139609852964784;1.1786180248678506;9.823427658941029;0.6918191292225018;-0.9999998192468411;1.0539026757175483;0.9944640818400332;1.226595409864227;1.0019900217652802
20.050382;1.2064241981798125;0.7979184614156908;0.668179595430352;-1.2108390988489082;-1.013961054279702;1.178694275295238;9.823062709776858;0.6918846472650791;-0.9999998294461839;1.0539523060861646;0.9944529144981118;1.2265263127526531;1.0020699327319695
20.050383;1.2064066810419136;0.7979184794759758;0.6681795793901841;-1.2108390438498002;-1.013961091807844;1.1787646775201375;9.822697708298962;0.6919387852708613;-0.9999998392958498;1.0539956212718737;0.9944432633754564;1.2264466124808293;1.0021521370816433
20.050385;1.2063838117549137;0.7979158438881117;0.6681773418230905;-1.2108390672737814;-1.0139611948989722;1.178829222840007;9.822327587366468;0.691982301599398;-0.9999998487829913;1.0540320420487974;0.9944350741768234;1.2263568350050995;1.002236426790401
20.050389;1.2063553146977046;0.7979132073313235;0.6681751041520443;-1.210839091862494;-1.0139612985883564;1.178887840180174;9.821948850992003;0.6920140366998934;-0.9999998579443733;1.054060906928502;0.994428266706641;1.2262564477434708;1.0023225785664458
20.050397;1.2063208174623832;0.797905596678622;0.6681687182981516;-1.2108411983418355;-1.01396316984493;1.1789404487578923;9.821558684092487;0.6920319072943011;-0.9999998668482429;1.054081571311367;0.9944226500826633;1.2261444548919975;1.0024103562938662
20.050413;1.2062800010739743;0.7978923480022369;0.6681575958992596;-1.2108415348660715;-1.0139635334704018;1.1789870379596747;9.821153880114746;0.6920339033534877;-0.9999998756045259;1.054093463518602;0.9944178243492302;1.2260200521693003;1.0024995385498432
20.050445;1.2062324428341187;0.7978661674342971;0.6681356619623238;-1.2108441853291736;-1.0139658587916076;1.1790276639324917;9.820730571949785;0.692017059032138;-0.9999998843541503;1.0540961269261075;0.9944132045293541;1.2258821716058486;1.002589933811362
20.050509;1.2061777566622245;0.7978140466307476;0.668092039843554;-1.210848809646107;-1.0139698857808797;1.1790623629202528;9.820285079075585;0.691970391355272;-0.9999998932285278;1.0540892434099316;0.9944081841234745;1.2257255592018215;1.0026813898746993
20.050637;1.2061155837238469;0.7977145490404213;0.6680087624250848;-1.2108580791083219;-1.0139778267289523;1.1790901215047276;9.819815372279905;0.6918798844706944;-0.9999999023258443;1.0540726076602305;0.9944022552329096;1.2255435649331978;1.0027737857902586
20.050869;1.206044471027922;0.7975477674261947;0.667869751192526;-1.2108740648666971;-1.013992314444921;1.1791119285163751;9.819321551073614;0.6917335543488037;-0.9999999117185369;1.0540461210383698;0.9943950462802839;1.2253308566976109;1.0028669947181112
20.050869;1.2059663505925506;0.7975477758331241;0.6678697404626525;-1.2108740192146104;-1.01399235502172;1.1791288387874195;9.818804953700146;0.6916915156970205;-0.999999921477313;1.0540098215025955;0.9943863464531609;1.2251798945029546;1.002960810691426
20.05087;1.2058796982871143;0.7975477829415132;0.667869731482904;-1.2108739739988246;-1.0139923957433845;1.1791400061732416;9.818267355179168;0.6916379785036395;-0.9999999316984916;1.053963867866192;0.9943760569649807;1.2250261720070637;1.003054803226818
20.050871;1.2057842737087217;0.7975464625004456;0.667868613756384;-1.210873967740285;-1.0139924689196345;1.179145654713664;9.817710998446078;0.6915752064216839;-0.9999999425040544;1.0539084743705605;0.9943640680159309;1.2248721884755547;1.0031482243649
20.050873;1.205679997080197;0.7975451408576463;0.6678674979851462;-1.2108739616483675;-1.0139925420687916;1.1791459779276596;9.817138787385266;0.6915015080144313;-0.9999999540107611;1.0538438449932672;0.9943502052510214;1.2247180854574826;1.003240134404092
20.050877;1.2055668921066163;0.7975414588097803;0.6678644247484324;-1.2108746323372936;-1.0139932064825465;1.1791410199035917;9.816554231801794;0.6914172564040978;-0.999999966309127;1.0537701670100434;0.9943342822362137;1.224564946989832;1.0033296019806086
20.050885;1.2054451138445212;0.7975361562899478;0.6678599808801471;-1.2108747423497834;-1.013993376302642;1.179130638008593;9.81596198837818;0.6913218928396089;-0.9999999794669203;1.053687655421528;0.9943161704362999;1.2244130748565567;1.0034158426229791
20.050901;1.205314779469013;0.7975269128632574;0.6678522392863203;-1.2108762946428515;-1.01399475342859;1.179114580325232;9.81536940320722;0.6912148797860727;-0.9999999935264146;1.0535965427482985;0.994295840609992;1.224262723355516;1.0034983346711055
