time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
20.050933;1.205176050030727;0.7975059869879919;0.667834733186426;-1.210877467960867;-1.0139958373704603;1.1790926059863587;9.814787257730137;0.6910926056902627;-1.0000000084795964;1.053497028494043;0.9942733732320311;1.2241124880999759;1.0035768294991305
20.050997;1.2050290282655278;0.7974642109020186;0.6677997851946753;-1.2108825116530486;-1.0140001865340662;1.1790645808629665;9.814228246166932;0.690948331586081;-1.000000024255084;1.0533892967261915;0.9942489635516765;1.223959189462206;1.003651204125653
20.051125;1.204873663532684;0.7973869569935466;0.6677351458486573;-1.2108905243690087;-1.0140070461432058;1.1790295032427147;9.813704608821958;0.6907712490196302;-1.0000000407413177;1.053273596869257;0.9942229452934925;1.2237971830463128;1.0037213039188146
20.051253;1.2047098660782152;0.7973139752118708;0.6676741019148879;-1.2108990195580251;-1.0140143339663343;1.1789894659168787;9.813226863862692;0.6905905695333203;-1.000000057820029;1.0531502864035316;0.9941957881172384;1.223643356095744;1.0037868955552123
20.051381;1.2045376848191298;0.7972484033782118;0.6676192321277786;-1.210907409863027;-1.0140214839459194;1.1789426616333545;9.812803675021726;0.6904065533104097;-1.0000000753768707;1.0530197490396849;0.9941680227166153;1.2234979589477322;1.003847683622848
20.051509;1.2043560120568364;0.7971864273073078;0.6675679501694906;-1.2109139231850445;-1.0140279351359334;1.178891461845359;9.812442135565073;0.6902195279236849;-1.000000093300595;1.0528822420788593;0.9941401361990314;1.2233611665989776;1.0039032915531674
20.051637;1.2041668542903565;0.7971291065513757;0.6675200094897794;-1.2109226789641703;-1.0140354148619233;1.1788344661879324;9.812148431046083;0.6900299411611384;-1.0000001114981765;1.0527378345288976;0.9941125504309681;1.223233077497432;1.0039532297166815
20.051765;1.203969264698645;0.7970767590250192;0.6674762189226651;-1.2109293539438997;-1.0140411268223244;1.1787744396487074;9.811928787577342;0.6898383710144302;-1.0000001299103842;1.05258650462834;0.994085668925788;1.2231136470367245;1.0039969672944724
20.051893;1.203763318662903;0.7970297552358462;0.6674369050097235;-1.210937199851853;-1.014047818705636;1.1787101806657185;9.811789866238088;0.6896444350856611;-1.0000001485044299;1.052428297870459;0.9940598285646588;1.2230021625482688;1.0040340844737803
20.052149;1.2035481110254762;0.7969483328614791;0.6673693615609511;-1.2109501933576443;-1.0140597187805376;1.1786434816392264;9.811738693582862;0.6894276698803148;-1.0000001672600702;1.052263344933751;0.994035234576563;1.2228865754407638;1.0040643581500703
20.052405;1.203325891560655;0.7968935258590883;0.6673235164491071;-1.210963574907825;-1.0140710446550354;1.178575180855696;9.81178315081913;0.6892255229157656;-1.0000001861701078;1.0520917340258398;0.9940120524656536;1.2227878433360129;1.0040877437918085
20.052661;1.2030946813537482;0.7968539966550122;0.6672910252072097;-1.2109754594299873;-1.014081964697963;1.178507103251577;9.811932088544276;0.6890324432885657;-1.0000002052408177;1.0519134858466934;0.993990490910147;1.2227024181096422;1.004104317498687
20.052917;1.2028565003972014;0.7968307269916917;0.6672715764773018;-1.2109873145066;-1.014091985304607;1.178437915270173;9.812193701488457;0.6888479264965415;-1.0000002244823372;1.0517286976786566;0.9939707283061411;1.222629454750592;1.004114202632189
20.053429;1.2026092531242758;0.7968174844008937;0.6672610681930512;-1.2110091652422323;-1.0141111991833065;1.1783680887798025;9.812573585343412;0.6886824993329745;-1.0000002439080329;1.0515376854817127;0.9939528281225947;1.2225743181300732;1.0041174785086409
20.05389;1.2023538499217359;0.7968476768821822;0.6672869179801199;-1.2110278162172128;-1.014127707473442;1.1782999426405873;9.813074218645713;0.6885456860980009;-1.000000263534298;1.0513409634469444;0.993936763328757;1.2225418451873564;1.0041141212647735
20.054501;1.202089373550356;0.7969455501604484;0.6673699555342352;-1.211049586186755;-1.0141476010046426;1.1782316410882065;9.813695505149633;0.6884690009440168;-1.000000283359135;1.051139062128927;0.9939225013449327;1.222549346078199;1.0041040330448032
20.055113;1.2018179858156623;0.7971068809403247;0.6675055269760523;-1.2110700632919968;-1.0141654874107926;1.1781651714431451;9.8144355047542;0.6884390091893642;-1.0000003033441673;1.050932383815738;0.9939100550218922;1.2225884716139737;1.0040871214368374
20.055724;1.201538949028;0.797321747880384;0.6676858824577246;-1.211088482815505;-1.0141815751167247;1.1780983674552572;9.815291328834155;0.6884503562695333;-1.0000003234216943;1.050721178008696;0.9938994791429417;1.2226554056805863;1.0040633429307224
20.056335;1.201251498773098;0.7975821414913498;0.6679049062236031;-1.2111052395703457;-1.014197093095544;1.17803294060827;9.81626021122022;0.6884977031319864;-1.0000003435093658;1.050505541475932;0.993890862218139;1.2227464164374093;1.0040327019276096
20.056946;1.200957950595934;0.7978837396300841;0.6681578444291391;-1.211121953279739;-1.0142116750298755;1.1779674867491348;9.817339682200185;0.6885766795429606;-1.0000003635206847;1.0502854425996868;0.9938843545114107;1.2228583927769798;1.003995234998252
20.057558;1.200656580835535;0.798218634768756;0.6684391933495261;-1.2111367482821127;-1.0142254480252098;1.177900572260643;9.818526027908337;0.6886828897016869;-1.0000003833694613;1.0500607835180376;0.9938802206437788;1.222988149466693;1.0039509849097974
20.05878;1.2003480875899468;0.7989600984437993;0.6690612925176651;-1.2111641016519428;-1.014250163551051;1.177832908738815;9.81981248855005;0.6891438905593048;-1.0000004029729188;1.049831464227179;0.9938788658512758;1.2233213013761337;1.0038999574355543
20.060003;1.2000323567952869;0.7997794430443594;0.6697491071240879;-1.2111896321037656;-1.0142741001188;1.1777634473789067;9.821189234310795;0.6896671375074093;-1.0000004222608994;1.0495974531379673;0.9938808314759344;1.2236906586300098;1.0038420407126147
20.062447;1.1997087333786587;0.8015067550812907;0.6711983197792468;-1.211237218947939;-1.014318082345129;1.1776913194313123;9.822645058096787;0.6909699594886539;-1.0000004411861159;1.0493588153503104;0.9938867782948714;1.224504685553409;1.0037769678215784
20.064892;1.1993795833625644;0.8032627369133551;0.6726715166005067;-1.2112851857470401;-1.0143623275941827;1.1776187233780806;9.824169107792306;0.6922995877465026;-1.0000004597316967;1.0491156643731208;0.993897420265484;1.225334725193293;1.0037044182954995
20.067337;1.1990453745796228;0.8049491496441142;0.6740865122013768;-1.211331513658307;-1.0144052696990886;1.1775468190567464;9.82575145733645;0.6935731985274002;-1.0000004779055525;1.0488681311375943;0.993913410435678;1.2261334208202925;1.0036241442754377
20.069782;1.1987077143142577;0.8065014953184806;0.6753887950741325;-1.2113816409783222;-1.0144507141853953;1.1774736251856868;9.827383022073418;0.6947409132089054;-1.0000004957234043;1.0486163823017547;0.9939352916186075;1.2268721192340686;1.0035359986804453
20.072227;1.1983663555465944;0.8078908302111295;0.6765546732945507;-1.2114294922724607;-1.014494398237151;1.1774000125710735;9.829055590560325;0.6957777699670165;-1.0000005132035346;1.0483606180059732;0.9939635439804014;1.2275362824963938;1.0034399287542375
20.074672;1.198021874926418;0.8091058404330878;0.6775747053786068;-1.2114780072006415;-1.0145388346241924;1.1773267954342466;9.830761471550618;0.6966757575131893;-1.0000005303598138;1.0481010729124343;0.9939985713885667;1.2281210180446394;1.0033359935465924
20.077117;1.1976758065459077;0.8101600643913823;0.6784596438485249;-1.2115246115762601;-1.0145809941513864;1.1772517455734879;9.832492883802896;0.6974399219076561;-1.0000005471804831;1.0478380922224242;0.9940405929027376;1.2286289005473665;1.0032243575960877
20.079562;1.1973285035753125;0.8110641521556001;0.6792184050332585;-1.2115703530179707;-1.014621754814999;1.1771765093363993;9.83424231210478;0.6980824185928536;-1.0000005636210751;1.0475722289057212;0.994089614220412;1.2290666086455457;1.0031052611720768
20.082007;1.196978261200206;0.8118400936118644;0.6798705066768919;-1.2116112637329337;-1.0146594426886824;1.177100578069009;9.836003541208763;0.6986194674055827;-1.0000005796153837;1.047304236304345;0.994145514664366;1.2294432461095135;1.002979041656663
20.086897;1.1966250942184398;0.8131181398144717;0.6809438661502937;-1.211685187781659;-1.0147259187260942;1.1770193422274604;9.83777206521286;0.6996133003507214;-1.0000005950783697;1.047034953801825;0.9942081355351047;1.2300824347988606;1.0028462050061029
20.091787;1.1962722789355593;0.8141308636683613;0.6817941004859729;-1.2117459211932893;-1.0147799494039154;1.1769351805161468;9.83954483664442;0.7003751099572978;-1.0000006098972298;1.0467652073614346;0.9942773223350956;1.2305876327212542;1.002707463906437
20.096677;1.1959184222463042;0.8149988644542935;0.6825232417127115;-1.2117947131949314;-1.0148241288852253;1.1768495747903012;9.84131983405123;0.7010099739646881;-1.0000006239406347;1.0464957696461095;0.9943529358896849;1.231018942540907;1.002563695547125
20.101567;1.1955652476953516;0.8158292850968119;0.6832203768755479;-1.2118349256346286;-1.0148603221770114;1.1767611721790225;9.843095559505224;0.7016038327935371;-1.0000006370938992;1.0462273226018466;0.9944348496165932;1.231425640739887;1.0024158508712038
20.106456;1.1952126280908923;0.8166960975833812;0.6839479569085648;-1.211867450309875;-1.0148900242792243;1.176668707706133;9.844870576933847;0.7022205481751865;-1.0000006492791116;1.0459604036097008;0.9945229219691424;1.2318444335038;1.0022648869778772
20.111346;1.1948614425036768;0.8176479060809977;0.6847466517646181;-1.2118935626146317;-1.0149142523342174;1.1765718635543245;9.846642781819815;0.7029069563846858;-1.0000006604376488;1.045695417852523;0.9946169384427237;1.2323023058337341;1.0021117383158091
20.121126;1.1945091568890225;0.8199475089078346;0.6866759527856148;-1.211949250691601;-1.0149660185887377;1.1764672289807834;9.848408788327717;0.7047378977390567;-1.0000006705030353;1.0454327560044487;0.9947165632030869;1.2334215232712826;1.0019572524831066
20.122582;1.194165444977039;0.820338009226698;0.6870032852905353;-1.2119563653888257;-1.014972418534073;1.1763623906118057;9.85016443583509;0.7049442695591984;-1.0000006793927751;1.0451728684998414;0.9948213068912394;1.2335986951826827;1.0018021072505576
20.122582;1.1938262376967397;0.8203380035961895;0.6870033005428566;-1.211956342002921;-1.0149724228302834;1.1762530141750838;9.851905613888054;0.7048220662775928;-1.000000687012522;1.044916211240084;0.994930505239898;1.2335831574100002;1.0016468461733896
20.122583;1.1934920149017942;0.820337997641474;0.6870033155880064;-1.2119563196920737;-1.0149724269540799;1.1761378503702582;9.853628716117225;0.7047033468820829;-1.0000006932743444;1.0446631655839322;0.995043362149066;1.2335669362973747;1.0014920070333682
20.122584;1.1931637387912541;0.8203393175394638;0.6870044411939067;-1.2119562585821164;-1.01497239764536;1.1760167247809339;9.855331458229687;0.7045881433264262;-1.0000006981346734;1.0444139538402935;0.9951590605339746;1.2335497696963125;1.0013381565794146
20.122586;1.1928423563206934;0.8203393109999803;0.6870044562957223;-1.2119562381463425;-1.014972401573306;1.1758895092896973;9.857013356268858;0.7044773975688171;-1.0000007016070103;1.0441685379988854;0.9952768746955122;1.233532036052542;1.0011858365390145
20.12259;1.1925287888280325;0.8203406303607477;0.6870055822859389;-1.2119561787961979;-1.0149723721863955;1.1757560556289741;9.858674839376647;0.70436999099385;-1.000000703729079;1.0439266060443468;0.9953962467677014;1.2335129199445205;1.0010355770863313
20.122598;1.1922239282342988;0.8203419494618523;0.6870067087403683;-1.2119561202686848;-1.0149723428828907;1.175616199326213;9.860316317482905;0.7042657848727752;-1.000000704531005;1.043687654296646;0.995516804184511;1.2334921342265588;1.0008879599761777
20.122614;1.1919286218188396;0.8203459603458105;0.6870100903765265;-1.211957309132999;-1.0149733577635232;1.1754698739177951;9.861938452157633;0.7041676137547047;-1.0000007040265706;1.0434510676054964;0.9956383462569154;1.2334711687159405;1.0007436068179913
20.122646;1.1916436769721408;0.8203562708183094;0.6870187315928851;-1.2119563572007244;-1.0149725539774064;1.1753171526045518;9.863542666295197;0.7040752947992034;-1.0000007022188062;1.043216179248257;0.9957608224349478;1.2334498764546633;1.00060309006473
20.12271;1.1913697513238486;0.8203732513925994;0.6870329601453831;-1.2119565332599256;-1.0149726945599677;1.1751581582616604;9.86513077407605;0.7039936548098529;-1.0000006991189685;1.0429823345391795;0.9958842294457613;1.2334310991492985;1.0004668834871
20.122838;1.1911063536992808;0.820406854953145;0.6870616865510023;-1.2119564839803123;-1.0149734957765453;1.1749930210282415;9.866704390439926;0.7039285535156389;-1.0000006947596363;1.042748967122235;0.9960084572616228;1.2334182873514676;1.0003354049043613
20.123094;1.1908557417253365;0.8204764179751127;0.6871199198662588;-1.2119578156084747;-1.014974552612546;1.1748219199256686;9.86826526939095;0.7038959252733799;-1.0000006891897042;1.0425156479759043;0.9961332039818561;1.2334206611455425;1.0002090668555785
20.123606;1.1906168693616455;0.8206169187456809;0.6872375111609496;-1.2119617799951454;-1.0149777376451508;1.1746440962366678;9.869815632097524;0.7039258259333518;-1.0000006824745555;1.0422820982828924;0.9962579873331846;1.2334555672054315;1.0000882830791153
20.12463;1.1903887006741631;0.82090092085943;0.6874757363891455;-1.21196662217727;-1.0149823288342;1.1744618405665288;9.871357372924535;0.7040804576263083;-1.000000674705684;1.0420482351789642;0.9963822467407384;1.233558978171008;0.9999734934517284
20.125654;1.1901708900837493;0.8211885747194538;0.6877176149360749;-1.211972247819684;-1.0149884511302083;1.1742734894361535;9.8728916251349;0.7042421657344563;-1.0000006659965806;1.0418141907069218;0.9965054800369862;1.2336625551334588;0.999865215960165
20.127702;1.189964825169452;0.8217792120984982;0.6882129931616747;-1.2119838929966846;-1.01499925722403;1.1740803959465949;9.874419268406305;0.7046624158779478;-1.000000656461348;1.0415802336211424;0.9966272916620723;1.2339119154389593;0.9997640243012987
20.131798;1.1897687715329208;0.8229542782399505;0.6891985354829322;-1.2120119186376617;-1.0150248415766931;1.1738808730358639;9.875940776215947;0.7055867515869022;-1.0000006461938717;1.0413466976853336;0.9967473070312522;1.234449516914705;0.9996704480979437
20.135894;1.1895828382829756;0.8240748151938672;0.6901390284867241;-1.2120390376559544;-1.0150505660249207;1.1736771361197917;9.877455388578483;0.7064747200934139;-1.0000006352656836;1.0411139548101889;0.9968650236319381;1.2349617089197173;0.9995849046012821
20.144086;1.1894060484712077;0.825986582968921;0.6917432895514664;-1.2120966383101797;-1.0151034684291733;1.173466273821373;9.878961010874873;0.7080527870173092;-1.0000006237370773;1.040882380692184;0.99697971706752;1.2358710923448062;0.9995077222155
20.152278;1.1892406968374434;0.8275264886553225;0.6930358547437078;-1.2121491392924268;-1.0151516833023677;1.1732522989600362;9.880455066562265;0.7093282798584121;-1.0000006116552118;1.0406523411922037;0.9970904845788887;1.236600880234504;0.9994392039472736
20.16047;1.1890876797920829;0.8287132594441189;0.6940317876552808;-1.212198543804848;-1.015195989448105;1.173034233934272;9.881935442980918;0.7103093602866973;-1.0000005990379677;1.0404242224601334;0.9971963711334735;1.237155560684612;0.9993796109782604
20.168662;1.1889450513284285;0.8296782170621188;0.6948421378195206;-1.2122409925849793;-1.0152347272013358;1.172813142509484;9.883400833122344;0.7111080492103089;-1.0000005858606942;1.0401984552019934;0.9972964673267302;1.237600432960622;0.9993290834289179
20.176854;1.188814744233215;0.8303766937088642;0.6954283669390366;-1.2122759558545877;-1.015265805669166;1.1725891292933417;9.8848504819669;0.7116833262609533;-1.0000005720496274;1.0399754935524255;0.9973899870212373;1.237911619206915;0.9992876079427049
20.185046;1.1886948319669797;0.8308294455037829;0.6958089843754428;-1.212303446400689;-1.0152908843557962;1.1723623522156852;9.886283671564302;0.7120521963008505;-1.0000005574924042;1.0397557471607384;0.997476312805073;1.2380991839885824;0.9992550237785164
20.195046;1.1885863539788564;0.8311226645152645;0.6960555385798042;-1.212326660728973;-1.0153117132631162;1.1721320743683354;9.887699312409351;0.7122896520895119;-1.0000005420695093;1.0395395221107393;0.9975549136001222;1.2382072855354185;0.9992310664037218
20.205046;1.1884890433099995;0.8312079137461453;0.6961275161303657;-1.2123410174722102;-1.0153245330751148;1.1718997148012376;9.889096123410644;0.7123516256557513;-1.0000005256778965;1.039327065289385;0.9976252380015412;1.2382106465053992;0.999215490150176
20.215046;1.1884027141092768;0.8311685248071717;0.6960945995426571;-1.2123468242901525;-1.0153294464245148;1.1716657962644932;9.890473242204346;0.7123049569603428;-1.0000005082358645;1.0391186551343166;0.9976867741480734;1.238148834725401;0.9992081629103745
20.225046;1.1883258074077123;0.8310637090104791;0.6960069601480807;-1.2123478618302055;-1.0153304693705711;1.1714298261340526;9.891830481765012;0.7122043077358051;-1.0000004896789751;1.0389145661662804;0.9977391740612662;1.2380543047780594;0.9992090012229345
20.235046;1.1882587715901318;0.8309409120847819;0.6959036796373773;-1.212347846747724;-1.0153297611877234;1.1711922628416989;9.8931680979027;0.7120881135916655;-1.0000004699426386;1.0387149660666257;0.9977822631408979;1.2379500580696678;0.9992178211707113
20.245046;1.1881988597481186;0.8308266527613178;0.6958081320877166;-1.212343860862445;-1.0153265776890337;1.1709536227366835;9.894486549219666;0.7119827096340676;-1.0000004489558563;1.0385199281280915;0.9978159963287394;1.2378520796143926;0.9992342675380014
20.255046;1.1881462600831962;0.8307373400038021;0.6957334592527439;-1.212339810949917;-1.0153233149468555;1.1707146121321372;9.89578612885505;0.7119004751222829;-1.0000004266762288;1.0383295102197692;0.9978404358475663;1.2377682975601734;0.9992578904498215
20.265046;1.1881010319813095;0.8306776570149248;0.6956830006874428;-1.2123379386745432;-1.015321000436031;1.1704771318355085;9.897066261195818;0.7118448285087826;-1.0000004031291652;1.0381438097490763;0.9978557352029347;1.2377015403499474;0.9992882989225997
20.275046;1.1880601981905892;0.8306459845945157;0.6956565472105362;-1.2123355481087823;-1.015319050500661;1.1702401363217032;9.898325536997373;0.7118161761543808;-1.0000003784029208;1.0379630052480346;0.997862146856266;1.2376530035507383;0.9993252369084066
20.285046;1.1880237165741154;0.8306392991906171;0.6956510017629713;-1.2123344203853663;-1.0153181328209209;1.1700054819083527;9.899562628066644;0.7118089180469022;-1.0000003526161323;1.0377873232524086;0.997860045654476;1.2376204306014387;0.9993685308754858
20.295046;1.1879906366769866;0.8306498940784995;0.6956599275775438;-1.2123340951624635;-1.0153178877710198;1.1697738763745171;9.900776473357485;0.7118184820103556;-1.0000003258937644;1.0376169645076876;0.9978499330866448;1.2376021490309403;0.9994179894441017
20.305046;1.1879602365441153;0.8306748269260396;0.6956808426587193;-1.2123340285549098;-1.0153178341373656;1.1695458687258529;9.901965777171112;0.7118403593604771;-1.0000002983461969;1.0374521284160005;0.9978324094083014;1.237596479185525;0.9994733380399391
20.315046;1.1879319478777868;0.8307087933039407;0.6957093044907723;-1.2123343813881324;-1.0153181067239347;1.1693218431493184;9.903128934000907;0.7118701297019185;-1.0000002700391455;1.0372930740502195;0.9978081459561589;1.2376017379420794;0.9995342260922799
20.325046;1.187905291793361;0.8307457026559151;0.6957402475988967;-1.2123352772963163;-1.0153188607970531;1.1691020745985363;9.904264122931881;0.7119034635031501;-1.0000002409654032;1.0371401228699328;0.9977778764821891;1.2376162239379596;0.999600262154305
20.335046;1.1878800230778646;0.8307876671787924;0.6957754055129667;-1.2123367130858909;-1.0153200421030597;1.168886758511379;9.905369044749895;0.7119391107556711;-1.0000002110350357;1.0369936613203115;0.9977423482857806;1.2376399138231113;0.9996709893111057
20.33582;1.187854837554094;0.8307896439161367;0.6957776907389032;-1.2123355908218512;-1.0153199835238607;1.1686759653678265;9.906440565156888;0.7119418756920703;-1.0000001801049556;1.0368541609364836;0.9977022550262071;1.2376527640415116;0.9997458602618855
20.33582;1.2435443388041296;-0.01111123472456748;-0.008890823792951323;-0.005552950107454957;-0.00444446227351269;1.2485646475038916;9.907475198338865;0.7119406137541536;-1.0000001480379197;1.0367221682486205;0.9976582447598533;1.2376719931417774;0.9998243510885734
20.335821;1.243522083693219;-0.011111244353142815;-0.00889078699585817;-0.005552942798309285;-0.004444489041667326;1.2483627189031856;9.908470652411584;0.7119382862689136;-1.0000001147354471;1.0365982333630879;0.9976109699557927;1.2376995944684446;0.9999061097220842
20.335822;1.2435006853547974;-0.01111125333831227;-0.008890750960940703;-0.005552934690818618;-0.004444515654724918;1.2481651495459365;9.90942663062948;0.7119349690761588;-1.0000000801267253;1.0364827806908021;0.9975610917756582;1.2377358104863199;0.9999909560247621
20.335824;1.2434800826020096;-0.011111261681992729;-0.008890715743831878;-0.005552925789786839;-0.004444541960887726;1.2479720107554941;9.91034377915644;0.7119307529514752;-1.0000000441570784;1.036376021930137;0.9975092285115412;1.2377808299437432;1.0000788233080962
20.335828;1.2434602839830418;-0.011111269449879446;-0.008890681392226872;-0.0055529161310520795;-0.0044445678484030466;1.247783398997814;9.911222108268644;0.71192567232388;-1.0000000068002162;1.0362780128434053;0.9974559067997203;1.2378347970323178;1.0001697635004714
20.335836;1.243441469510126;-0.011111276772717022;-0.008890647943739977;-0.005552905780894536;-0.004444593227586815;1.2475993408775072;9.912060183836822;0.711919739013228;-0.999999968071512;1.0361887835696726;0.9974015888945966;1.2378978282964581;1.0002639324872686
20.335852;1.2434240179447018;-0.011111283812762366;-0.008890615440318425;-0.005552894801704265;-0.004444618009498235;1.2474197968657788;9.912855451628516;0.7119129942974405;-0.9999999280287938;1.0361084013499717;0.9973467393239785;1.2379699043592147;1.0003614873423876
20.335884;1.2434084529231015;-0.011111290718417113;-0.008890583935718998;-0.0055528832343338455;-0.0044446420935714435;1.2472447275245104;9.91360557285428;0.7119045211375873;-0.9999998867655516;1.0360369821811841;0.9972918272167837;1.2380501758390485;1.00046246422286
20.335927;1.2433953942646563;-0.011111297599120825;-0.008890553486966279;-0.005552871115410696;-0.004444665376492146;1.2470741509470291;9.914309666626682;0.711895426154102;-0.9999998444019006;1.0359747476305574;0.9972372738955431;1.238138732075606;1.0005667327911918
20.335927;1.2433855179387925;-0.011111304545068246;-0.008890524135640529;-0.00555285848688496;-0.004444687782897822;1.2469080910659682;9.91496835174818;0.7118868193473041;-0.9999998010914197;1.035922070037848;0.99718343526355;1.2382354975438223;1.0006740632218674
20.335928;1.2433794908948572;-0.011111311663655352;-0.008890495894032211;-0.005552845378256897;-0.004444709282750686;1.2467464326650244;9.915583030691787;0.7118778131859053;-0.9999997570382265;1.035879432538078;0.9971306553726282;1.2383390739672406;1.0007842217468006
20.335929;1.2433779291413498;-0.011111319086763357;-0.008890468746761861;-0.005552831789194371;-0.004444729877242433;1.2465888793740076;9.916155095563688;0.7118685147690086;-0.9999997124853937;1.035847373958867;0.9970793164065804;1.2384484393704924;1.0008969775409637
20.335931;1.2433813829194456;-0.011111326951041276;-0.008890442658688208;-0.005552817693589238;-0.004444749584308406;1.2464350728548947;9.916685257106106;0.7118590145900809;-0.9999996676756198;1.0358264667816532;0.9970298159481917;1.2385623613092773;1.0010120272131835
20.335935;1.2433902864958268;-0.011111335380050458;-0.008890417574781082;-0.0055528030464669885;-0.004444768444317322;1.246284690301419;9.917173594630256;0.7118483974221621;-0.9999996228241007;1.0358173205665249;0.9969825462347461;1.2386789547441546;1.0011289222258761
20.335943;1.2434049020428992;-0.011111344480206401;-0.008890393416608437;-0.005552787775019241;-0.004444786528142986;1.2461374159007006;9.917620188937693;0.7118387337231168;-0.9999995781109794;1.0358205727883583;0.9969379242312284;1.2387981662073584;1.001247085158137
20.335959;1.2434253075855943;-0.011111354348632432;-0.008890370091214938;-0.0055527717720808755;-0.004444803929410542;1.2459928820968893;9.918025557128129;0.7118280342260039;-0.9999995336812263;1.035836806099913;0.9968963971794841;1.238917700243841;1.001365917304704
20.335991;1.2434514334510438;-0.01111136508011818;-0.008890347510873075;-0.0055527549146141865;-0.004444820751895389;1.2458506703542764;9.918390671366767;0.7118162036058232;-0.9999994896525983;1.0358664477406534;0.996858414327276;1.2390365204548106;1.0014848834612506
20.336055;1.2434831427582083;-0.011111376757399323;-0.008890325598387249;-0.00555273709523006;-0.004444837110122166;1.245710394861259;9.91871637904861;0.7118000468599176;-0.9999994461204832;1.035909768464806;0.9968244152130784;1.2391520011244954;1.001603531284181
20.336119;1.243520283054695;-0.011111389427922573;-0.008890304269868227;-0.0055527182285595314;-0.00444485312322477;1.2455718106705056;9.919002558837745;0.7117813587351932;-0.9999994031433244;1.0359670053312433;0.9967948414404504;1.2392647254651779;1.001721509842532
20.336183;1.243562647305815;-0.011111403082600257;-0.008890283427746982;-0.005552698228302138;-0.004444868881816788;1.2454348212714677;9.919248340070256;0.7117599931421323;-0.9999993607146186;1.0360384855078741;0.9967701431829676;1.2393744903365318;1.0018385611919183
20.336247;1.243609919420404;-0.011111417661455505;-0.008890262975928796;-0.005552677001702157;-0.004444884424724514;1.2452993785549025;9.919453387910131;0.7117358142425366;-0.9999993187603614;1.0361245961643315;0.9967507221542502;1.239481424701647;1.0019544037725807
20.336311;1.2436616949028494;-0.011111433095277479;-0.008890242830339228;-0.005552654475189153;-0.004444899759406951;1.245165386091253;9.91961842150887;0.7117096442729494;-0.9999992771875957;1.0362256518022501;0.9967368229158684;1.239586397134992;1.002068605176077
20.336375;1.24371756968277;-0.011111449335522766;-0.008890222917829017;-0.005552630619231825;-0.004444914893883054;1.2450326797058657;9.919744502829642;0.7116793151358562;-0.9999992359414718;1.0363418238448763;0.9967284452172283;1.2396885340338402;1.0021806098174753
20.336439;1.2437772630212205;-0.011111466342138413;-0.008890203176021221;-0.0055526054566783405;-0.004444929845723156;1.2449010789681028;9.919832659258697;0.7116466985094361;-0.9999991950212582;1.036473164002651;0.9967252999506385;1.2397891941971941;1.002289862430074
20.336503;1.2438406939424178;-0.011111484070106602;-0.00889018355901215;-0.0055525790556490255;-0.004444944640267091;1.244770442585452;9.919884522674662;0.7116106219686782;-0.9999991544562432;1.036619634388387;0.9967268243267509;1.2398877273196403;1.0023958839419747
20.336567;1.243907880797706;-0.011111502473186098;-0.008890164037899132;-0.005552551510914053;-0.004444959310865695;1.2446406622285797;9.919902725445153;0.7115707829359149;-0.9999991142682473;1.0367810948060652;0.9967322937232191;1.2399838017768108;1.0024983088911434
20.336631;1.243978711739579;-0.011111521497023118;-0.008890144582657931;-0.0055525229332520215;-0.004444973905602276;1.2445116379807055;9.919890107558233;0.7115277664486849;-0.9999990744549324;1.0369572722007405;0.9967409977261089;1.2400776586120035;1.0025969169765374
20.336682;1.244052847439945;-0.011111541064096767;-0.008890125140749586;-0.005552493459772021;-0.0044449885035404285;1.2443833412987788;9.919848632462434;0.7114851546590832;-0.9999990350080332;1.037147731346484;0.9967523361354294;1.2401715115462673;1.002691617169275
20.336682;1.244129868590995;-0.011111561077068916;-0.008890105628607871;-0.005552463248039505;-0.004445003226680334;1.2442558952749276;9.919779178819603;0.7114586375287169;-0.999998995939472;1.0373518979995304;0.9967657693253382;1.2402747729687977;1.0027823867006962
20.336683;1.2442094622045436;-0.011111581429619401;-0.008890085923883335;-0.005552432433189952;-0.00444501823466705;1.2441295041344744;9.919681912855582;0.7114290431178283;-0.9999989572869391;1.0375691730585106;0.9967807762101304;1.2403764912446817;1.0028692182582224
20.336684;1.2442914852206897;-0.011111602001492233;-0.008890065857378237;-0.005552401098906144;-0.004445033696625065;1.2440043379668646;9.919556262180901;0.7113953061378014;-0.9999989191120359;1.0377990385692522;0.9967969094678432;1.2404763185633798;1.0029520659640763
20.336686;1.2443759695613161;-0.011111622655510467;-0.008890045220190584;-0.005552369276686527;-0.004445049745135925;1.2438805528018444;9.919400474398087;0.7113594583739139;-0.9999988815051976;1.0380410532968887;0.9968138055599913;1.2405757543426745;1.0030307547404718
20.33669;1.2444630933308982;-0.011111643255458067;-0.008890023781318748;-0.0055523369379127715;-0.00444506644808854;1.243758330460207;9.919211374314463;0.711318684891568;-0.9999988445747828;1.0382947671260498;0.996831097898043;1.2406734297553739;1.0031049669096461
20.336698;1.2445531000501167;-0.011111663694875701;-0.008890001309998074;-0.005552303989035913;-0.004445083827604228;1.2436378525553606;9.91898457667554;0.7112743596428776;-0.9999988084271857;1.0385596371808785;0.9968483473664103;1.2407702867126955;1.0031744053422063
20.336714;1.2446462563163343;-0.011111683919389095;-0.008889977611517028;-0.005552270298378097;-0.0044451018918406525;1.2435193508387747;9.918715313757708;0.7112249641890439;-0.999998773169549;1.0388349894292912;0.9968650338184488;1.2408654146123541;1.0032389416624738
20.336746;1.2447428968745067;-0.011111703923461882;-0.008889952555389597;-0.005552235742884241;-0.004445120639835231;1.243403209034463;9.918399712002056;0.7111669630262017;-0.9999987389156849;1.03912002648755;0.9968805914797285;1.2409566429500758;1.003298587359248
20.33681;1.2448434582380141;-0.011111723735769269;-0.008889926063720783;-0.005552200237128576;-0.004445140065133514;1.2432898711169451;9.918035657677635;0.711093755249545;-0.9999987057765536;1.0394138594623747;0.9968944541907228;1.241040006333977;1.0033533940843233
20.336874;1.2449484191403024;-0.0111117434240914;-0.008889898081497564;-0.005552163736106716;-0.004445160170786799;1.2431795748832786;9.917622580895591;0.7110177254773055;-0.999998673854707;1.0397155445154331;0.9969061001342616;1.2411226387764658;1.003403412746851
20.336938;1.2450581513763475;-0.011111763091171758;-0.008889868574550062;-0.005552126237174925;-0.0044451809602369325;1.2430722572240835;9.917160560943897;0.7109403011236715;-0.9999986432457102;1.040024122105468;0.9969151436101326;1.2412052641535385;1.003448748239063
20.337002;1.2451727453211394;-0.011111782829716633;-0.008889837542265288;-0.0055520877770987125;-0.004445202409630409;1.2429677180626895;9.916649787060706;0.7108609217022682;-0.999998614031442;1.0403386498894462;0.996921402160815;1.2412874337479458;1.003489639573804
20.337066;1.2452919670571678;-0.011111802678184726;-0.008889805001532823;-0.005552048408343668;-0.004445224458891477;1.2428657625543578;9.91609075486633;0.7107809933917013;-0.9999985862632013;1.0406582278856533;0.9969247933141899;1.2413698921119585;1.0035264416591954
20.33713;1.2454154400818078;-0.011111822625352475;-0.008889770962598792;-0.005552008176497029;-0.004445247021820037;1.2427662189177142;9.915484668959268;0.7106999221203694;-0.9999985599529738;1.0409820315044385;0.9969251518308327;1.2414523231468109;1.0035595160510522
20.337194;1.245542908269892;-0.011111842651394026;-0.008889735435502382;-0.005551967120620837;-0.004445269995147665;1.2426689604519388;9.914833401377988;0.7106181793164522;-0.9999985350870664;1.0413093418928523;0.9969222019113662;1.2415350602724666;1.00358919025608
20.337258;1.2456743324397619;-0.011111862750039008;-0.008889698439030182;-0.005551925291551012;-0.004445293263974694;1.2425739497242352;9.914139032809539;0.7105373200825428;-0.9999985116547919;1.0416395258074507;0.9969157003390314;1.241618953234557;1.003615825599319
20.337322;1.2458097998790545;-0.011111882906714957;-0.008889659991644368;-0.0055518827688806486;-0.004445316707360448;1.2424812183668361;9.913403873979897;0.7104579566256538;-0.9999984896727377;1.041971962969617;0.9969056150715639;1.2417041917852345;1.0036398428868178
20.337386;1.245949454351965;-0.01111190308115151;-0.008889620119843017;-0.005551839657864684;-0.0044453402018084206;1.242390820734425;9.912631459811683;0.7103797412147752;-0.9999984691760762;1.0423060165278537;0.9968922672164209;1.2417903703417452;1.0036617044611587
20.33745;1.2460934732766655;-0.011111923225612842;-0.008889578880430012;-0.005551796083732559;-0.004445363629719584;1.242302869899617;9.911827329908759;0.7103043332065493;-0.9999984501828624;1.0426410872385972;0.9968763508402083;1.2418782318076362;1.003681939090765
20.337514;1.2462419608331068;-0.011111943302988515;-0.008889536362116484;-0.005551752212182777;-0.004445386908393426;1.2422175744497264;9.910998336674131;0.7102313513367836;-0.9999984326827057;1.0429766697612268;0.9968587865255167;1.2419673143282077;1.0037011111082543
20.337642;1.2463948335394994;-0.011111963285031643;-0.008889492679783013;-0.005551708267461754;-0.004445410031975597;1.2421352008773892;9.910151314667988;0.7101164207623586;-0.9999984166651568;1.043312361562221;0.99684054016745;1.2420314537165456;1.0037197299664358
20.337712;1.246551854001594;-0.011111983145445184;-0.008889447972767701;-0.005551664511539437;-0.004445433075504761;1.2420560188164596;9.909292132828956;0.7100462475390747;-0.9999984021438032;1.0436478127735527;0.9968225044624165;1.242120995776459;1.0037382394574035
20.337712;1.246712742957958;-0.01111200285239652;-0.008889402396275017;-0.005551621215040116;-0.004445456136921325;1.241980211813208;9.90842508957194;0.7100345499122831;-0.999998389147014;1.0439826195753872;0.9968053812740991;1.242243626895486;1.003757048828874
20.337712;1.2468772252378841;-0.011112022361690808;-0.008889356115053338;-0.005551578653787165;-0.004445479275584121;1.241907827515345;9.907553349770769;0.7100299466073091;-0.9999983776967513;1.0443162515443074;0.9967896025699697;1.2423690344081801;1.003776526001776
20.337713;1.2470450398121988;-0.011112041620681301;-0.008889309311138575;-0.005551537112703996;-0.0044455025044045585;1.2418388779584701;9.906680200593634;0.7100319593807198;-0.9999983677848767;1.0446480742024655;0.9967754307628391;1.2424966150926413;1.0037969677890373
20.337714;1.2472159871838973;-0.011112060577382493;-0.008889262197730258;-0.005551496877957541;-0.0044455258218610745;1.241773433768982;9.905809488731453;0.7100420583379544;-0.9999983593409785;1.0449774301832202;0.996763158105533;1.2426268516426038;1.0038185519105298
20.337716;1.2473899520529852;-0.011112079172000801;-0.0088892150205813;-0.005551458233706078;-0.0044455492236616006;1.2417115573619115;9.904945422240118;0.710059669524203;-0.999998352223647;1.0453037624759745;0.9967532153239339;1.242759016141079;1.0038413416907008
20.33772;1.2475668518592695;-0.011112097311742966;-0.008889168041289728;-0.0055514214768815715;-0.004445572667383911;1.241653215493911;9.90409261982441;0.7100851717851167;-0.9999983462569965;1.045626714325645;0.9967461830840129;1.242892965043872;1.0038653729451052
20.337728;1.247746592373191;-0.011112114860428431;-0.008889121516437356;-0.0055513869229492745;-0.004445596049522763;1.2415983363041811;9.90325612361402;0.7101169056146514;-0.9999983412863384;1.0459460817393431;0.996742781793033;1.2430274201076699;1.0038906584093816
20.337744;1.247929090692607;-0.011112131653571873;-0.008889075679911693;-0.005551354891064833;-0.004445619239282816;1.2415469097638683;9.90244117916478;0.7101521986110748;-0.9999983372174499;1.0462616907476374;0.9967438724108;1.2431605323990003;1.0039171040174164
20.337776;1.2481143214087154;-0.011112147518763478;-0.008889030715510546;-0.0055513256934018275;-0.004445642112275397;1.2414989543873993;9.901652779846042;0.7101844072929706;-0.9999983340268443;1.0465733846922256;0.9967504586985751;1.2432880050743824;1.0039445277046297
20.33784;1.2483023654267043;-0.011112162296069986;-0.008888986729449067;-0.005551299617940381;-0.004445664536127073;1.2414543970197636;9.900894966670544;0.710201945538382;-0.9999983317515103;1.0468810943973246;0.996763637880012;1.24340239491287;1.0039727431387275
20.337968;1.2484934807261647;-0.011112175853415842;-0.008888943763772326;-0.0055512768965557055;-0.004445686347506239;1.241413041439216;9.900170352201776;0.7101752275354328;-0.9999983304625397;1.0471848723732646;0.9967844932033618;1.2434855836589538;1.004001590903096
20.338053;1.2486880985716184;-0.011112188074679182;-0.008888901843707487;-0.005551257696779473;-0.0044457073536284366;1.2413746379687174;9.899480107791186;0.7101935006552376;-0.9999983302316174;1.0474848921167046;0.996814011960797;1.2435889163437692;1.0040309427772773
20.338053;1.2488866931372133;-0.011112198836298404;-0.008888861011318415;-0.005551242130779051;-0.004445727347855202;1.2413389250338196;9.898824194202046;0.7102937311088819;-0.9999983311091042;1.0477813959741824;0.9968530797924373;1.2437334191131355;1.0040606580877576
20.338054;1.249089675119773;-0.01111220800044747;-0.008888821328637551;-0.005551230238487822;-0.004445746130638561;1.241305587784758;9.89820166951434;0.7104036860133386;-0.9999983331174219;1.0480745651185563;0.9969024924531611;1.2438765724034504;1.0040904985419936
20.338055;1.249297370284355;-0.011112215410219431;-0.008888782863712747;-0.00555122196395064;-0.004445763525964114;1.2412741790362594;9.897610861694229;0.7105240456070004;-0.9999983362475748;1.048364407445467;0.9969629147687213;1.2440186179188806;1.0041201277052123
20.338057;1.2495100140629112;-0.01111222089273518;-0.008888745686787295;-0.005551217170476947;-0.004445779388946255;1.241244108813018;9.897049695342004;0.7106533919940563;-0.9999983404501304;1.0486507290778615;0.9970348177089265;1.2441587406662122;1.0041492086612145
20.338061;1.2497277729902816;-0.011112224285877166;-0.00888870988150251;-0.005551215687377426;-0.004445793601497374;1.2412147467071863;9.89651623157932;0.710791210052783;-0.9999983456311526;1.0489331739548338;0.9971184618640851;1.2442967325893648;1.0041774912351438
20.338069;1.2499507980974138;-0.01111222545963089;-0.008888675555562503;-0.005551217348609229;-0.004445806055318712;1.2411855133557204;9.896008930714737;0.7109339889796685;-0.9999983516659555;1.0492113480682876;0.9972139108655578;1.2444306775046319;1.0042048171282856
20.338085;1.2501792327037502;-0.011112224327783882;-0.008888642849170252;-0.005551221997179013;-0.00444581664922149;1.2411558842064492;9.895526807850446;0.7110783266478797;-0.9999983584205435;1.049484961075862;0.9973210493356301;1.2445588042170703;1.0042310349303725
20.338117;1.250413130333075;-0.011112220863998311;-0.008888611924554049;-0.005551229470190269;-0.004445825308420208;1.2411253752440643;9.895069255267114;0.7112169243880403;-0.9999983657640756;1.0497538698630609;0.9974396269256907;1.2446771609012894;1.0042559386504843
20.338181;1.2506523584001512;-0.01111221509421529;-0.008888582931901437;-0.005551239602321776;-0.004445831998970153;1.2410935573740771;9.894635469361383;0.711334467622906;-0.9999983735672903;1.0500180714288776;0.9975692929196828;1.2447771759314163;1.0042793218931994
20.338245;1.250896585162818;-0.011112207059255792;-0.008888555991502256;-0.005551252235719264;-0.004445836724357475;1.2410600965227294;9.89422435568251;0.7114585608734503;-0.9999983816904018;1.0502776904704152;0.9977095776000698;1.2448753112815605;1.0043010420068665
20.338373;1.2511453591940107;-0.011112196792827751;-0.008888531207292372;-0.005551267206104586;-0.00444583950465816;1.2410248057790763;9.893834754138387;0.7115278227037877;-0.999998389981062;1.0505329242038834;0.997859854398544;1.2449360040655824;1.004321009514943
20.338494;1.2513982448930847;-0.011112184337896755;-0.008888508678620254;-0.0055512843268306685;-0.004445840357647949;1.2409876609206532;9.89346546902312;0.7116069851213579;-0.9999983982993529;1.050783987209914;0.9980192996977618;1.2449972945561707;1.0043391322171114
20.338494;1.251654900095108;-0.01111216977052927;-0.00888848848543449;-0.005551303391984679;-0.004445839303550241;1.2409487673785788;9.893115364402759;0.711809835318031;-0.9999984065438652;1.05103109241467;0.9981868373736542;1.2451259172696816;1.0043552456549047
20.338495;1.2519150187756731;-0.01111215320427918;-0.00888847066425849;-0.005551324182101165;-0.004445836371192359;1.240908325226032;9.892783365431281;0.7120180609339376;-0.9999984146434575;1.051274450523093;0.9983611331991528;1.2452532485180265;1.0043690883039884
20.338496;1.252178262248766;-0.011112134780384825;-0.008888455201029162;-0.005551346464070546;-0.004445831593348687;1.2408665968631554;9.892468054710424;0.7122321338554947;-0.9999984225236729;1.0515142897277465;0.9985407044937937;1.245380117025977;1.0043803377001963
20.338498;1.2524442551496822;-0.011112114646341436;-0.008888442031716843;-0.005551369998618078;-0.004445825011675366;1.240823876947267;9.892167421614639;0.7124502858497045;-0.9999984300798989;1.0517509037395159;0.9987240736015119;1.2455062109053079;1.004388645024791
20.338502;1.252712599798672;-0.011112092938846395;-0.008888431041081423;-0.005551394554131402;-0.004445816681914225;1.240780477272803;9.891879081524417;0.7126705953323289;-0.9999984371704715;1.0519846913411017;0.9989098897014036;1.245631250480813;1.0043936686328874
20.33851;1.2529829014588698;-0.011112069790524043;-0.008888422078211755;-0.005551419917392967;-0.004445806667443423;1.2407367257355493;9.891600683395776;0.7128901121521117;-0.9999984436367139;1.0522161090017546;0.9990970306322563;1.2457544207387468;1.00439513751665
20.338526;1.253254794464593;-0.0111120453427564;-0.008888414984522515;-0.005551445900390076;-0.004445795038676463;1.2406929808968603;9.891330500373435;0.7131038808851201;-0.9999984493447489;1.0524455492465217;0.9992846526184103;1.2458738180953448;1.0043928898143955
20.338558;1.2535279377295132;-0.011112019754375176;-0.008888409610225911;-0.005551472335830419;-0.004445781884895008;1.2406496185117861;9.891068014971406;0.7133029171490282;-0.9999984542028313;1.0526732467788418;0.9994721516044598;1.2459852212220808;1.0043868664737454
20.338584;1.2538019612813267;-0.011111993202959292;-0.008888405823391364;-0.005551499066712597;-0.004445767326794186;1.2406069918915699;9.890814319852279;0.7135082863874649;-0.9999984581328714;1.0528992767136136;0.9996590703051804;1.2461017593405268;1.0043771032943398
20.338584;1.2540763755974924;-0.01111196585822323;-0.008888403527432302;-0.005551525941862336;-0.004445751522151482;1.2405654463747873;9.890572167998917;0.7137392205953202;-0.9999984610422259;1.0531236234354795;0.9998450047696974;1.2462351372257316;1.0043637127588487
20.338585;1.2543505030495958;-0.011111937843472806;-0.008888402684897951;-0.005551552808970736;-0.004445734663700949;1.24052537447091;9.890345305150941;0.7139681379945333;-0.999998462821043;1.0533462121086556;1.000029573138134;1.2463694332170432;1.004346881045763
20.338586;1.254623503459645;-0.011111909219020394;-0.00888840331913676;-0.005551579506009811;-0.004445716967799522;1.24048724331159;9.890137667143053;0.7141956030336698;-0.9999984633437585;1.0535668327103778;1.0002124382791988;1.2465049145310463;1.0043268873410183
20.338588;1.2548944898993397;-0.011111879999477338;-0.008888405477253952;-0.005551605864435325;-0.004445698655050298;1.2404515667277836;9.889953025928714;0.7144203316457739;-0.999998462469257;1.0537850565021818;1.000393313167482;1.2466405429632104;1.004304072122566
20.338592;1.2551626581093982;-0.011111850204632071;-0.00888840919021704;-0.0055516317227934965;-0.00444567993243846;1.2404187832254894;9.889794721658772;0.7146412389814427;-0.9999984600474711;1.0540002831504622;1.0005719577819492;1.2467752112400006;1.0042787913749858
20.3386;1.255427359714801;-0.011111819898288931;-0.008888414468025203;-0.005551656946459177;-0.004445660988072615;1.2403891280192594;9.88966538087199;0.7148564536357039;-0.9999984559256455;1.0542118730139898;1.0007482071011164;1.246907216760178;1.0042514184339169
20.338616;1.2556880758904079;-0.011111789167952104;-0.00888842133107961;-0.005551681450593441;-0.0044456420041902095;1.2403627016387322;9.88956680988884;0.715062280052108;-0.9999984499476176;1.0544192146934184;1.0009220108084507;1.247033739256644;1.0042223484624702
20.338648;1.2559443173893077;-0.011111758075899914;-0.008888429850175546;-0.005551705221660167;-0.004445623173556724;1.2403396597375937;9.889500439640479;0.7152501261895536;-0.9999984419589546;1.0546217139958909;1.0010934538848941;1.2471492459524292;1.0041919962945125
20.338712;1.2561955344958216;-0.011111726640660825;-0.00888844014883912;-0.005551728331989796;-0.0044456046890583726;1.240320242585231;9.889468146924822;0.71540440444398;-0.9999984318304197;1.0548187857802729;1.0012627266544578;1.2472443859138242;1.0041607800525985
20.33884;1.2564411320734934;-0.011111694864532038;-0.008888452368090145;-0.005551750923161671;-0.004445586715312158;1.240304636060612;9.889472006360565;0.7154894480913288;-0.9999984194776765;1.0550098401579404;1.001430066811858;1.247298189206967;1.0041290443219568
20.339096;1.2566806284881105;-0.011111662771901214;-0.008888466647374024;-0.005551773149801009;-0.004445569377974944;1.24029288685631;9.889513272923566;0.7154264799331016;-0.9999984048597822;1.055194249903835;1.0015957653409806;1.2472643444735205;1.0040969940081301
20.339352;1.2569138116960787;-0.011111630415136459;-0.008888483134540067;-0.005551795135658195;-0.004445552767774144;1.2402849679616879;9.889592580560896;0.7153506266486512;-0.999998387974767;1.0553713591522367;1.001760213746901;1.24722099539364;1.0040647109848817
20.339554;1.2571407176315712;-0.011111597854558545;-0.00888850199034897;-0.00555181698726794;-0.0044455369414406615;1.2402809159873647;9.889710837944994;0.7153259741399567;-0.999998368847053;1.0555405342203972;1.0019238770599839;1.2472045834961973;1.004032177766349
20.339554;1.2573614927449317;-0.011111565155233297;-0.008888523372733444;-0.005551838834525467;-0.0044455219300278135;1.2402808551801399;9.88986920119876;0.7155466537037702;-0.9999983474978111;1.0557012325895203;1.0020872027794006;1.2473272207458694;1.003999262620914
20.339555;1.2575763173832017;-0.011111532400485066;-0.00888854741694636;-0.005551860849376603;-0.004445507759992425;1.240284815811643;9.890068130767212;0.7157668855211832;-0.9999983239420459;1.0558530841197358;1.0022505673749258;1.2474445179774052;1.0039657202077608
20.339556;1.2577854096551555;-0.011111499682798138;-0.008888574238123366;-0.005551883240077226;-0.004445494459341144;1.240292603317565;9.890306237503275;0.7159879002816518;-0.9999982982244576;1.0559959034594424;1.0024142937096567;1.2475562132746136;1.003931258143808
20.339558;1.257989002308325;-0.011111467077427559;-0.00888860396189768;-0.005551906230882745;-0.004445482043290227;1.2403039257977104;9.890580166309304;0.7162078044032066;-0.999998270438942;1.0561295960018455;1.0025786960809053;1.247660431294692;1.0038956515534572
20.339562;1.2581872710297646;-0.011111434640110511;-0.008888636742852262;-0.005551930020538847;-0.004445470512958014;1.2403185799216256;9.890886133172424;0.7164265437582618;-0.9999982407120399;1.056254071276122;1.0027440833368437;1.247756446392146;1.0038588186624136
20.33957;1.2583802943901303;-0.011111402427458622;-0.008888672733080331;-0.005551954738561787;-0.004445459868841662;1.240336497207116;9.891221591194027;0.716640986084933;-0.9999982091845349;1.0563692355309966;1.0029107025784578;1.2478417269749777;1.0038208186169977
20.339586;1.258568110063679;-0.011111370500910217;-0.008888712028685472;-0.005551980449425606;-0.0044454501151375385;1.2403576834968408;9.89158565990961;0.7168470064302584;-0.9999981760073552;1.0564749852583273;1.0030786956011593;1.247913153136805;1.0037818126832747
