time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
20.339618;1.2587507981644284;-0.011111338909271629;-0.008888754642835707;-0.0055520072068223625;-0.004445441250120047;1.2403821709330853;9.89197856614974;0.7170325437760457;-0.9999981413368965;1.056571178791449;1.0032480755269901;1.2479629528722167;1.0037420111148818
20.339682;1.2589284629684925;-0.011111307677670055;-0.008888800503235504;-0.0055520350946015855;-0.004445433258620293;1.2404100391447417;9.892400815116002;0.7171786720858511;-0.9999981053304354;1.056657709358609;1.0034186891041545;1.2479793481984258;1.0037016199989128
20.33981;1.2591011897059752;-0.011111276808377346;-0.008888849457297407;-0.005552064211437946;-0.0044454261286783515;1.240441401114805;9.892852743282486;0.7172435954034123;-0.9999980681497196;1.056734659987323;1.0035902408795963;1.2479373218767746;1.003660798510719
20.340066;1.259269093387088;-0.011111246293614197;-0.00888890129616169;-0.005552094626864364;-0.004445419876297546;1.2404762963886997;9.89333452572628;0.7171385041491865;-0.9999980299513918;1.0568023219330476;1.0037623859676559;1.247784673313534;1.0036195977099924
20.340322;1.2594323545761907;-0.011111216143678068;-0.008888955790653573;-0.005552126364146681;-0.004445414549236246;1.2405146494331114;9.893846566058823;0.7170234286203099;-0.9999979908712455;1.0568610477673888;1.0039347881075582;1.247614391094814;1.0035779319864828
20.340578;1.259591182310472;-0.011111186402205873;-0.008889012708152764;-0.005552159409343746;-0.004445410218858799;1.2405563926473948;9.894390176574868;0.7168991909400565;-0.9999979510347051;1.0569110879010466;1.0041071210022323;1.2474267190555228;1.0035356621014846
20.340834;1.2597458047116554;-0.011111157133603822;-0.008889071812461213;-0.005552193706160037;-0.004445406972947914;1.2406015682042508;9.89496746830798;0.7167654552140098;-0.9999979105752392;1.0569524828849663;1.0042790237376729;1.2472212040161539;1.0034926554435084
20.34109;1.2598964890567497;-0.01111112840531978;-0.00888913286738829;-0.005552229156603898;-0.0044454049064506255;1.240650248062323;9.89557992133779;0.7166228193596754;-0.9999978696388541;1.0569850864620627;1.0044500468565511;1.2469978449369543;1.0034486857666376
20.341346;1.2600435467954039;-0.011111100276748297;-0.008889195641706293;-0.005552265655176427;-0.004445404100172998;1.2407024553296768;9.896227263266963;0.7164718486224064;-0.9999978283858636;1.057008693592986;1.0046196698278462;1.2467564934679298;1.003403317011896
20.341602;1.2601873354569395;-0.011111072794736953;-0.00888925990648889;-0.005552303119152777;-0.004445404595239454;1.240758239818309;9.896908055175476;0.7163130701125264;-0.9999977870010385;1.0570231077215977;1.0047873564163865;1.2464969329289526;1.0033559151021987
20.342114;1.2603282075927493;-0.01111104599258406;-0.00888932543157247;-0.005552341497528033;-0.004445406389891374;1.2408177469243706;9.897620801159022;0.7157470164119021;-0.9999977457079025;1.0570281341420025;1.004952570520547;1.2459865962640782;1.0033057187377865
20.342626;1.2604664304280815;-0.011111019888479028;-0.008889391994274212;-0.005552380773732744;-0.00444540945356594;1.2408811821293566;9.898363978488645;0.7151572848874271;-0.9999977047665111;1.0570235885777204;1.0051148127172902;1.2454483909174072;1.0032519393825294
20.343138;1.260602159924603;-0.01111099449234806;-0.008889459396665486;-0.005552420952363127;-0.004445413744595296;1.24094870743909;9.899135477942432;0.7145485414137103;-0.9999976644529266;1.0570093316217744;1.005273685807242;1.2448848739594993;1.0031939141248507
20.34365;1.260735432822054;-0.011110969817745599;-0.00888952747387058;-0.0055524620366316476;-0.00444541922865092;1.2410203106759259;9.899932759348602;0.7139234907239566;-0.9999976250387914;1.056985277698599;1.0054288724269267;1.2442974705343046;1.0031311748287164
20.344162;1.2608661783638173;-0.01111094587828287;-0.008889596090920786;-0.005552504038782351;-0.004445425881571634;1.2410957886018636;9.900753445653802;0.7132878583635643;-0.9999975867705911;1.0569513467977458;1.0055800799134085;1.243689388247557;1.003063348486073
20.344674;1.2609942698355239;-0.011110922672711418;-0.008889665145015496;-0.005552547012063087;-0.004445433678117545;1.2411748686115536;9.901595338664487;0.7126434293717926;-0.9999975498502949;1.0569074396070115;1.0057270550483788;1.2430615793331217;1.0029900215433158
20.345186;1.2611195569911788;-0.011110900185973212;-0.008889734572170358;-0.005552591040637317;-0.004445442589893029;1.2412572939547974;9.902456106459288;0.7119931747322549;-0.9999975144389426;1.0568535019398406;1.0058695734211263;1.2424155601926437;1.0029106843934954
20.34621;1.2612418651625914;-0.011110878411357637;-0.008889804338901124;-0.00555263620604338;-0.004445452601374433;1.2413428199138759;9.903332829418671;0.7104813294944187;-0.9999974806750784;1.056789581489801;1.0060073583916491;1.2412566827159446;1.002824738429659
20.346434;1.2613609680878994;-0.0111108573635843;-0.008889874424458608;-0.005552682596094423;-0.004445463717627192;1.2414312222036947;9.904221165959685;0.7103172835012219;-0.9999974486807439;1.056715769011994;1.0061400407159864;1.240860700490964;1.0027315265917127
20.346434;1.261476590338878;-0.011110837067884448;-0.008889944806810466;-0.005552730330513032;-0.0044454759366125375;1.2415223506231519;9.905115174088488;0.7105243751314047;-0.9999974185534274;1.056632087138313;1.006267213119229;1.2406627440891151;1.0026303918668023
20.346434;1.2615885075393825;-0.011110817558651929;-0.008890015453425548;-0.005552779550589946;-0.0044454892135446285;1.2416161464050157;9.906008551402252;0.7107297197723651;-0.9999973903486516;1.0565384678849303;1.0063884991281928;1.2404479128723362;1.0025207183380473
20.346434;1.2616966362598854;-0.011110798902597089;-0.008890086324178674;-0.00555283039199767;-0.00444550345415582;1.2417125699916964;9.906895994613919;0.7109331682215372;-0.9999973640691223;1.056434829390504;1.006503574807471;1.2402168825748936;1.0024019148651446
20.346435;1.2618009964919499;-0.011110781198754572;-0.008890157372819445;-0.005552882978928953;-0.004445518533176332;1.2418115374148184;9.90777345786705;0.7111324472734061;-0.9999973396763173;1.056321162201312;1.0066121992434587;1.2399693028103547;1.0022733964693145
20.346436;1.261901630609489;-0.011110764533562507;-0.008890228523737111;-0.005552937437592098;-0.004445534316212894;1.2419129606950274;9.908638018776678;0.7113293326064445;-0.9999973171095572;1.0561975824013436;1.0067142764483952;1.2397071604273366;1.0021345864951623
20.346438;1.2619986219651178;-0.011110748932200975;-0.008890299648542908;-0.005552993898592605;-0.00444555066904762;1.2420167991550297;9.909488398412694;0.7115226894258807;-0.9999972962979656;1.0560643585198624;1.0068098616660788;1.2394306748473722;1.0019849573263755
20.346442;1.262092182174107;-0.01111073433356659;-0.008890370580885076;-0.0055530524740272;-0.0044455674605230625;1.2421230369031286;9.910325587027566;0.7117094269686559;-0.9999972771695723;1.055921905034675;1.006899087644514;1.2391388236839787;1.0018241361364957
20.34645;1.2621826404247691;-0.011110720593521936;-0.008890441158038326;-0.005553113232333277;-0.004445584574294783;1.2422316518846854;9.91115210613582;0.7118874444077534;-0.9999972596651743;1.055770706741844;1.0069821219080926;1.238831054965496;1.0016519999782876
20.346466;1.2622703081217541;-0.011110707508760016;-0.008890511244108707;-0.005553176198998647;-0.004445601911496455;1.2423425902605054;9.911970109430857;0.7120485764334876;-0.9999972437515958;1.0556112294423787;1.0070592068974495;1.2385032517601613;1.0014686932076047
20.346498;1.2623553763856197;-0.011110694840368642;-0.00889058072280135;-0.005553241388737972;-0.004445619362221514;1.242455716126246;9.912780474143688;0.7121795511247039;-0.999997229420311;1.0554439638016977;1.0071306920772174;1.2381483561516708;1.0012745986463056
20.346562;1.262437971215279;-0.011110682352182068;-0.008890649492994411;-0.005553308840589069;-0.004445636786272746;1.2425707730045779;9.91358352532756;0.7122539943355686;-0.9999972166785116;1.0552695424760896;1.0071969935009215;1.2377518418790325;1.0010702921947707
20.34669;1.2625183176923462;-0.01111066987083296;-0.00889071747697332;-0.005553378617305405;-0.004445654036982898;1.2426873701461036;9.914379477630552;0.7122175010570411;-0.9999972055464935;1.0550886881582697;1.0072585270389216;1.2372830953889529;1.0008564547763386
20.346946;1.2625968336375215;-0.011110657315787153;-0.00889078461059153;-0.005553450770305052;-0.004445670981229466;1.2428050169523466;9.915167457227787;0.7119646934414083;-0.9999971960526615;1.0549019798031907;1.0073156980442663;1.2366821803581363;1.0006337592355972
20.347458;1.262674039371034;-0.011110644678917135;-0.008890850817296972;-0.0055535253010097286;-0.0044456874775231445;1.2429231891386654;9.915944412984851;0.7112861914644891;-0.9999971882210803;1.0547096791178094;1.0073689120380742;1.2358295196496663;1.0004028196634553
20.348482;1.2627503878349613;-0.01111063198562415;-0.008890916005816936;-0.0055536021526046584;-0.00444570334597028;1.2430413408207168;9.916705414386527;0.7097875672918793;-0.9999971820636875;1.0545117832882003;1.0074184794226517;1.23449994392234;1.0001642248047031
20.349506;1.2628261740715585;-0.011110619251753577;-0.008890980091560259;-0.005553681240234492;-0.004445718372391322;1.243158885261258;9.917444994874597;0.7083323632998105;-0.9999971775860388;1.0543082047056953;1.0074645168669434;1.233192937797753;0.9999186117860948
20.35053;1.262901551056619;-0.011110606449495705;-0.008891043013318794;-0.005553762484999765;-0.004445732339353251;1.2432751737816814;9.918158121896404;0.7069291578817204;-0.9999971747956976;1.0540988812924916;1.0075070438932812;1.2319148684286867;0.9996667149712303
20.351554;1.262976603071495;-0.011110593517779363;-0.008891104746058809;-0.005553845824574937;-0.004445745049707037;1.2433894943606536;9.91884021730074;0.7055825936647492;-0.9999971736901522;1.053883801055132;1.0075461478062122;1.230669827811346;0.9994093293717229
20.352578;1.2630514170508667;-0.011110580416975812;-0.008891165313871706;-0.00555393120050693;-0.004445756332451632;1.243501178763641;9.919486918806335;0.7042973548125339;-0.9999971742289937;1.0536630042645199;1.0075820017516188;1.2294618248892626;0.9991472157045149
20.353602;1.2631261080779115;-0.011110567177968583;-0.008891224792105239;-0.005554018527095786;-0.004445766047288621;1.2436097339333911;9.920093970225514;0.7030781905596831;-0.9999971763229758;1.0534365677253104;1.007614787770369;1.2282947333569956;0.9988810193650125
20.354626;1.2632007755718393;-0.011110553906946841;-0.00889128329967046;-0.005554107656827538;-0.004445774092000909;1.243714843928773;9.920657137273965;0.7019269820547489;-0.9999971798514051;1.0532046093793446;1.0076446601201767;1.2271705908089532;0.9986112464879537
20.35565;1.2632754278426843;-0.011110540751913839;-0.008891340986154149;-0.00555419838025339;-0.00444578039570877;1.2438163218203417;9.92117224323242;0.7008427710176511;-0.9999971846875728;1.0529673155684722;1.0076717249271132;1.2260896115905202;0.9983382853894374
20.356674;1.2633499545357993;-0.011110527873015209;-0.008891398015894732;-0.005554290468230101;-0.0044457848946511625;1.2439141211249851;9.921635120700529;0.6998287150668308;-0.9999971907113216;1.052724934440219;1.0076959536315715;1.225054163367129;0.9980624529882054
20.357698;1.2634241501709818;-0.011110515441465199;-0.008891454552650354;-0.005554383697097514;-0.004445787517049614;1.2440083228633934;9.922041505885097;0.6988829732914266;-0.9999971978108565;1.052477786392196;1.0077171064809625;1.2240636138287257;0.9977840666118263
20.358722;1.263497744884223;-0.011110503639722092;-0.008891510744366813;-0.005554477837241232;-0.004445788195506416;1.2440990446793927;9.922387166811879;0.6980035926504017;-0.9999972058941007;1.0522263032834833;1.0077347980720888;1.2231172291946026;0.9975034840876936
20.359746;1.2635703920199315;-0.011110492646746756;-0.008891566716298198;-0.005554572652518716;-0.004445786889691309;1.2441863721035011;9.92266810065902;0.6971914775061478;-0.9999972149097908;1.0519709796968824;1.0077486212624251;1.2222160264115076;0.997221076667806
20.36077;1.2636416455861454;-0.01111048262595065;-0.008891622571645523;-0.005554667918030931;-0.0044457835952873385;1.2442703877909118;9.922880522969104;0.6964424408504463;-0.9999972248534258;1.051712269298439;1.007758155424995;1.221358311432212;0.996937221434763
20.361794;1.2637110155430082;-0.011110473719277364;-0.008891678390977011;-0.005554763438358305;-0.004445778332096468;1.2443512747713106;9.923020673425906;0.6957552633277909;-0.9999972357464205;1.0514505206875095;1.007762898698023;1.2205441403375807;0.9966523740985915
20.362818;1.2637780164591355;-0.011110466042832542;-0.008891734243689386;-0.005554859055588965;-0.004445771129054987;1.2444293750965159;9.923085135696128;0.6951267268433461;-0.9999972475970035;1.0511859270715325;1.0077622808277733;1.219772359088257;0.9963671066061381
20.363842;1.2638421223520848;-0.011110459689053019;-0.008891790206557046;-0.005554954629381889;-0.004445762029227445;1.2445051394077526;9.923072017425367;0.6945556576967368;-0.9999972603698651;1.0509184974547736;1.0077557370753578;1.2190428036154006;0.9960820067435655
20.364866;1.2639027353692434;-0.011110454735280724;-0.008891846365665892;-0.005555050012194976;-0.004445751090583128;1.2445790837678683;9.922982080111069;0.6940369764770181;-0.9999972739787147;1.050648101162615;1.0077427327022657;1.2183528794184453;0.9957975730950575
20.36589;1.26395924862519;-0.011110451254640287;-0.008891902812615376;-0.005555145049319319;-0.004445738355715584;1.2446518136862343;9.922818880635498;0.6935707316403418;-0.9999972882864435;1.0503745868201637;1.0077227963301283;1.2177026235366089;0.9955142420232419
20.366914;1.2640111134251883;-0.011110449323828328;-0.008891959651320105;-0.005555239587523996;-0.004445723827796085;1.244724018855551;9.922587888206234;0.6931521158466463;-0.9999973031217714;1.0500978659549538;1.0076956359176161;1.217089001772682;0.9952324824658849
20.367938;1.264057817154137;-0.011110449014463362;-0.008892016994731466;-0.005555333482291583;-0.0044457074790135755;1.2447963981763706;9.922295476890831;0.6927804183327291;-0.9999973183207177;1.049817859943962;1.007661215093961;1.216511025151005;0.9949528373372747
20.368962;1.264098835968767;-0.011110450370376793;-0.00889207493478696;-0.005555426605467777;-0.004445689267517371;1.2448695841588895;9.921948415801;0.6924528942405936;-0.9999973337577573;1.0495344370646953;1.007619686422518;1.2159664470070435;0.994675874704004
20.369986;1.2641336835350538;-0.011110453393801486;-0.008892133513089172;-0.0055555188401388315;-0.004445669156352202;1.2449440932090474;9.921553539625247;0.692166664482609;-0.9999973493467625;1.0492474840667818;1.0075712796852332;1.2154529479958056;0.9944021159891612
20.37101;1.2641620523102657;-0.011110458042878513;-0.008892192724445563;-0.005555610065025435;-0.004445647127376946;1.2450202595376998;9.921117568944803;0.6919207325553076;-0.9999973650260157;1.0489570304117488;1.0075162495517005;1.2149693019792078;0.9941319762944993
20.372034;1.264183927087812;-0.011110464235796395;-0.008892252541807104;-0.005555700158276902;-0.004445623168938352;1.2450982091785707;9.920647330889997;0.6917110863862651;-0.9999973807398742;1.0486632672165304;1.0074548783525936;1.2145125964196049;0.9938657362269248
20.373058;1.264199577162339;-0.011110471874589717;-0.008892312921698823;-0.005555789006459757;-0.004445597270525912;1.2451779536838579;9.920150437944065;0.6915358146587415;-0.9999973964368647;1.0483664362526308;1.007387495487009;1.2140810599024252;0.9936036230504798
20.374082;1.2642094296829374;-0.011110480871249663;-0.008892373784633837;-0.005555876475205834;-0.004445569447298706;1.245259509719731;9.919636121051992;0.6913931450635075;-0.9999974120890874;1.0480667380755369;1.0073144386288522;1.2136729810826856;0.9933459205809974
20.375106;1.2642138882465466;-0.011110491143595583;-0.00889243501237565;-0.0055559623828531435;-0.004445539747241122;1.2453429363896358;9.9191150781477;0.6912823806527681;-0.9999974277049025;1.0477643749377945;1.0072359812778302;1.2132874038612045;0.9930929799219046
20.37613;1.264213197435037;-0.01111050259969486;-0.008892496472627737;-0.005556046530506992;-0.004445508233718765;1.2454282995984622;9.918597926762843;0.6911998101564456;-0.9999974433291476;1.0474596582121494;1.0071523603525137;1.2129219606573578;0.9928452128511267
20.377154;1.264207454285416;-0.01111051514483382;-0.008892558043324398;-0.005556128744993973;-0.004445474968387578;1.2455156084091168;9.918093988530845;0.6911446552577474;-0.9999974590370613;1.047153039916484;1.0070638468741677;1.2125762640241227;0.9926030968846633
20.378178;1.264196733709385;-0.011110528702684062;-0.00889261962447601;-0.005556208891187911;-0.004445439987166043;1.2456047901523024;9.91761163653076;0.6911160584451009;-0.9999974749138648;1.0468450336238455;1.0069707125789218;1.2122502012261547;0.9923671019587662
20.379202;1.2641811672380643;-0.01111054321894434;-0.008892681130153401;-0.005556286859867963;-0.004445403291152034;1.2456957288983017;9.917159025808004;0.6911111144501788;-0.9999974910281633;1.0465361362046666;1.006873157830358;1.2119427485412075;0.9921375820610435
20.380226;1.2641609181729285;-0.01111055864546894;-0.008892742470012073;-0.0055563625397232735;-0.0044453648734895474;1.2457883428624372;9.916744124350291;0.6911299596147038;-0.9999975074244717;1.046226838943661;1.006771329776575;1.2116546183687695;0.9919146916000187
20.38125;1.264136151968431;-0.011110574931163209;-0.008892803554831637;-0.005556435807619715;-0.004445324740380167;1.2458826645430154;9.916374589660238;0.6911688509065901;-0.9999975241463159;1.045917673322912;1.00666538883333;1.2113841453642018;0.9916983263530392
20.382274;1.2641070621775243;-0.01111059201498981;-0.008892864325434909;-0.005556506566693529;-0.004445282896959746;1.2459787991717919;9.916057852145766;0.6912281707124021;-0.9999975412660753;1.045609181909444;1.0065555246343294;1.211131846023339;0.9914881362216221
20.383298;1.2640738890991656;-0.011110609800976882;-0.008892924771881812;-0.0055565747867326225;-0.004445239333049856;1.246076793971267;9.915800701706042;0.6913073854501135;-0.999997558900338;1.0453018057099626;1.0064419474265924;1.2108977485908612;0.9912835765674025
20.384322;1.264036872451175;-0.011110628138250067;-0.00889298493311904;-0.0055566404907947675;-0.004445194046562044;1.246176640417405;9.915608579884776;0.6914049805337904;-0.9999975772174925;1.0449958171665599;1.0063249207236333;1.2106814194576896;0.991083933539212
20.385346;1.2639962045378241;-0.011110646834657638;-0.008893044896433755;-0.0055567037138605346;-0.0044451470919796305;1.2462783762708287;9.915485937313122;0.6915203969046378;-0.9999975964330248;1.0446913795510937;1.0062048423581473;1.2104830854962823;0.9908884157970862
20.38637;1.2639520814332563;-0.01111066568754517;-0.008893104794005836;-0.005556764489667222;-0.004445098606931807;1.2463821288658898;9.915437264791333;0.6916530279600623;-0.9999976167841989;1.0443886421304684;1.006082302303081;1.2103031805530917;0.9906963339960878
20.387394;1.2639048024350752;-0.011110684505319636;-0.008893164773997734;-0.005556822858697138;-0.004445048784590715;1.246488117286831;9.915467042340177;0.6918022996898515;-0.9999976385059772;1.0440877930837644;1.0059580195270428;1.2101424158670762;0.9905071825411849
20.388418;1.2638548062121417;-0.011110703117113343;-0.008893224964996093;-0.005556878865410417;-0.0044449978272311;1.2465966561105402;9.915578645615252;0.6919677648244129;-0.9999976618287556;1.0437890824526312;1.0058327353764986;1.2100016387903825;0.9903205919500067
20.389442;1.2638026510408114;-0.01111072136985474;-0.008893285451045894;-0.005556932547957425;-0.004444945930682274;1.2467081343548476;9.915773561045354;0.692148145337192;-0.9999976869817584;1.0434927649253334;1.0057071850822046;1.2098810529066484;0.9901363090666339
20.390466;1.263748972153607;-0.011110739112024258;-0.00889334624821242;-0.005556983929979484;-0.004444893277760188;1.2468229371881978;9.916051598707098;0.6923443351984335;-0.9999977141774484;1.0431989780512183;1.0055820944754104;1.209781766499433;0.9899541721930586
20.39149;1.2636944126851413;-0.011110756179573269;-0.008893407306127107;-0.005557033014312954;-0.004444840017065212;1.2469413331325654;9.91641187135239;0.6925573214712045;-0.9999977435847075;1.042907725942196;1.0054581514936927;1.209704619026826;0.9897740399127907
20.392514;1.2636395846619777;-0.011110772398122817;-0.008893468540063568;-0.00555707977692197;-0.004444786254153634;1.247063371685652;9.916853685644774;0.692786025832432;-0.9999977753193781;1.0426189810998485;1.0053359697834716;1.2096491427390725;0.9895958314179035
20.393538;1.2635850511832627;-0.011110787605423552;-0.008893529848127083;-0.0055571241602963084;-0.004444732062040916;1.247188820019227;9.917376778989842;0.6930302263248082;-0.9999978094562701;1.0423327326819276;1.0052160433513149;1.209615358420764;0.9894196396182067
20.394562;1.2635312593813335;-0.011110801684439443;-0.008893591099720181;-0.005557166066389087;-0.004444677490599971;1.2473172170424625;9.917980622703796;0.6932915511120121;-0.9999978460383877;1.0420489325539362;1.0050986818818484;1.2096043413487139;0.9892457211911787
20.395586;1.2634784934265182;-0.0111108145841041;-0.00889365212769432;-0.005557205351932103;-0.004444622578615594;1.2474480499215905;9.918662943684515;0.6935674264815231;-0.9999978850754809;1.041767433712585;1.0049839592734442;1.2096147848090286;0.9890743803357676
20.39661;1.263426892992523;-0.01111082631867037;-0.008893712749122377;-0.005557241838644645;-0.004444567377068927;1.2475808796669288;9.919419178176943;0.69386006666182;-0.9999979265513378;1.0414880222660061;1.0048717720788536;1.2096480153845173;0.9889058563447202
20.397634;1.2633764748664493;-0.011110836952075659;-0.008893772792901876;-0.005557275338490337;-0.0044445119661429;1.2477153248673332;9.920244072615255;0.694167531637439;-0.9999979704444255;1.0412105690807845;1.0047619846425995;1.2097028513811678;0.9887402402803747
20.398658;1.2633271357593658;-0.011110846576429186;-0.008893832089357125;-0.0055573056684448926;-0.004444456458728389;1.2478509942038505;9.92113379614193;0.6944887420790644;-0.9999980167413283;1.0409351626376353;1.004654506413823;1.2097784273911554;0.9885774838950501
20.399682;1.2632786257220805;-0.01111085529299013;-0.008893890440723362;-0.005557332646572155;-0.004444401005838139;1.2479874642622741;9.922086584047953;0.6948234908044587;-0.999998065435297;1.0406620848658148;1.004549291325482;1.209874151658465;0.9884175681451939
20.400706;1.2632305456171777;-0.011110863199357383;-0.008893947633440324;-0.005557356096377311;-0.004444345804513677;1.248124310403391;9.92310230976532;0.6951725394551551;-0.999998116513583;1.0403916764474779;1.0044463341232412;1.209989721574064;0.9882606619665073
20.402754;1.2631824425536617;-0.011110870393871495;-0.008894003477828911;-0.005557375870533061;-0.004444291099007705;1.2482611147411096;9.924181981642356;0.6959387150673366;-0.9999981699338454;1.0401242011564475;1.0043456488444915;1.2103527323502847;0.9881071242095125
20.404597;1.2631339151184378;-0.011110876996396844;-0.008894057811760569;-0.005557391871336492;-0.004444237166631443;1.2483974522908055;9.925327499982478;0.696656873517024;-0.9999982256090822;1.0398597919145525;1.0042472308765396;1.2106986995048303;0.9879574932426914
20.40644;1.2630846483773237;-0.011110883152673551;-0.00889411047590584;-0.005557404044346306;-0.004444184274328102;1.248532943079137;9.926541497286626;0.6974038147350091;-0.9999982834151283;1.039598495536115;1.0041510278976782;1.2110704278967241;0.9878125208966237
20.408283;1.2630344072785848;-0.011110889014173668;-0.008894161306464966;-0.005557412338999348;-0.0044441326281303055;1.2486673407037803;9.927826290481352;0.6981763079438653;-0.9999983432020029;1.0393403419112544;1.0040569282765905;1.2114654050026252;0.9876731348004782
20.410127;1.262983015052385;-0.011110894727366661;-0.00889421014745189;-0.005557416667123581;-0.004444082357288135;1.248800575288625;9.929182612381402;0.6989741595963346;-0.9999984048030123;1.039085378421331;1.0039647906000992;1.211882792071123;0.9875403146395314
20.41197;1.2629303597353951;-0.011110900445797772;-0.008894256870879148;-0.005557416901049928;-0.004444033521543621;1.248932747568577;9.930609602807245;0.699795222607305;-0.9999984680457481;1.038833661879329;1.0038744794546541;1.212320614589184;0.9874149475143951
20.413813;1.2628763886109207;-0.011110906344569698;-0.008894301392482179;-0.005557412892754425;-0.0044439861202473984;1.2490641078193065;9.932105606239395;0.7006373682870176;-0.9999985327508365;1.0385852154910826;1.0037858847408552;1.2127769456757733;0.9872977620410505
20.415656;1.262821029332938;-0.011110912616957062;-0.008894343671349194;-0.005557404483183036;-0.00444394011450242;1.2491950540652823;9.9336690216906;0.7014994149737773;-0.9999985987274366;1.0383400196528385;1.0036989685654583;1.213250452640873;0.987189416912177
20.417499;1.2627641689364586;-0.011110919453727577;-0.008894383700528124;-0.005557391522880223;-0.004443895454290854;1.2493261491429184;9.93529812784321;0.702381066971421;-0.9999986657868406;1.0380980661586108;1.0036137746870795;1.213740400627662;0.9870906432176633
20.419343;1.26270575194936;-0.011110927022495358;-0.00889442148997493;-0.005557373899390749;-0.004443852096663648;1.2494581034201453;9.936989291852266;0.7032799611305717;-0.9999987337611224;1.0378593589627763;1.0035303486701543;1.2142449613421156;0.9870022542862382
20.421186;1.262645872035741;-0.011110935453100138;-0.008894457047186244;-0.0055573515419907555;-0.004443810014016317;1.2495916597785062;9.938735554131057;0.7041947444020931;-0.9999988025151051;1.0376238485329325;1.0034486986790467;1.21476284315484;0.9869250229326111
20.424872;1.262584800258256;-0.011110944825754924;-0.00889449037153165;-0.005557324433115093;-0.004443769182092931;1.2497274121913078;9.940527281622083;0.7060840941521255;-0.9999988719539752;1.0373914265578448;1.0033688353687769;1.2158425586956383;0.9868595954328255
20.428559;1.262522917281907;-0.011110955171928923;-0.008894521461573759;-0.005557292638248682;-0.004443729561788228;1.2498656642880912;9.942353798947146;0.708025743849719;-0.9999989420163182;1.0371619499044797;1.0032907848625106;1.2169566123911941;0.9868065070512463
20.432245;1.2624605524599453;-0.011110966493922103;-0.008894550327854701;-0.0055572563041035245;-0.004443691109515737;1.250006367800965;9.944204450421834;0.7100165242289473;-0.9999990126442001;1.0369352106594705;1.0032145574918732;1.2181025927089424;0.986766229624765
20.435931;1.2623978702157683;-0.011110978790880612;-0.008894576998726875;-0.005557215626324496;-0.004443653810393732;1.250149132282539;9.946069366215895;0.7120503388387954;-0.9999990837384741;1.0367109430230144;1.0031401165393168;1.2192765864761912;0.9867391771378482
20.439618;1.2623349133864437;-0.011110992067088031;-0.008894601510471663;-0.005557170821314362;-0.004443617689628212;1.2502933042095936;9.947940205839757;0.7141241053181091;-0.999999155127956;1.036488919532238;1.0030673885596966;1.2204766651319319;0.9867256342741524
20.443304;1.262271758633687;-0.011111006307993275;-0.00889462389788176;-0.0055571220997491875;-0.004443582790838373;1.2504380779707955;9.94980994830703;0.7162337484267894;-0.9999992265768324;1.036269029517864;1.0029963132147441;1.22170043511644;0.9867256913489507
20.446991;1.2622086211126804;-0.011111021451610489;-0.008894644192573742;-0.005557069653989533;-0.0044435491587250025;1.2505825742906314;9.951671862232697;0.7183772208047793;-0.9999992978181632;1.0360512865807325;1.0029268481258642;1.2229465906990071;0.9867392953862089
20.454363;1.262145815734429;-0.011111037395814528;-0.008894662420762483;-0.005557013670339246;-0.004443516839887745;1.2507258958433156;9.953519110562812;0.7227654990903014;-0.9999993685836707;1.0358357835906085;1.0028589223275877;1.225500907246517;0.9867663399307041
20.461736;1.2620836666965407;-0.011111054035877435;-0.008894678612027838;-0.005556954336426931;-0.004443485884049343;1.2508671982734105;9.955345546169092;0.7272585660028767;-0.9999994386177373;1.0356226383644178;1.0027924348196113;1.228126566245495;0.9868066670365824
20.469109;1.2620224245988534;-0.011111071286889202;-0.008894692824691462;-0.005556891827763707;-0.004443456346013237;1.2510057436303397;9.957146714266155;0.7318394139233712;-0.9999995076804181;1.0354119983863543;1.0027273084471346;1.230813883885298;0.9868600092419086
20.476482;1.2619621544230017;-0.011111089074284151;-0.00889470515952112;-0.005556826293541984;-0.00444342830057017;1.2511409299252263;9.958920004618166;0.736496059532205;-0.9999995755303875;1.035204034735765;1.0026635383662337;1.2335558389680317;0.9869259586090652
20.483855;1.2619026683191013;-0.011111107326147453;-0.008894715745303637;-0.005556757861814024;-0.004443401859449496;1.251272339480829;9.960664103693574;0.7412175516458682;-0.9999996418964556;1.0349988580107745;1.0026012025809055;1.2363458863162333;0.9870039988533421
20.491554;1.2618436058029296;-0.011111125983597443;-0.00889472470977808;-0.005556686658498875;-0.004443377161233687;1.2513997974498785;9.962378533471213;0.7462059927637578;-0.9999997064800422;1.0347964775554686;1.0025403961429997;1.2393042073833902;0.9870935604988439
20.491554;1.2617845776296042;-0.011111145017029459;-0.008894732150141159;-0.005556612814520685;-0.004443354337118598;1.2515233671147499;9.96406370251368;0.7461895365267253;-0.9999997689858818;1.0345968414238969;1.0024811340333832;1.2392903731646565;0.9871940380915313
20.491555;1.2617252137413453;-0.011111164441086788;-0.008894738118451487;-0.005556536452586646;-0.004443333491946143;1.2516432428107966;9.965721401291757;0.7461743453199772;-0.9999998291368597;1.0343998583402132;1.00242337227209;1.23927470654621;0.9873047894303162
20.491556;1.2616651037445756;-0.01111118430659426;-0.00889474262895302;-0.005556457682280273;-0.004443314711711802;1.251759614292325;9.967355156462286;0.7461585856999373;-0.9999998866754622;1.0342053537010463;1.002367081306435;1.2392559877992655;0.9874251631459211
20.491558;1.2616037732076621;-0.011111204665657837;-0.00889474567723598;-0.005556376623393829;-0.004443298073811383;1.251872619503515;9.968969661010714;0.7461454513923912;-0.9999999413887597;1.0340129635462314;1.0023121857431654;1.2392359907004549;0.9875545463000319
20.491562;1.2615407857403766;-0.011111225553147145;-0.008894747256868967;-0.005556293431388384;-0.004443283644966478;1.2519823864011363;9.97056939807321;0.7461331583938382;-0.9999999931425074;1.0338220633341135;1.0022584988733947;1.2392136577135888;0.9876923790887824
20.49157;1.2614758566299924;-0.011111246994375117;-0.00889474736674087;-0.005556208297777385;-0.00444327146668187;1.2520889975020675;9.972157436972617;0.7461249352654926;-1.0000000418870154;1.0336318686621835;1.00220577954197;1.2391910967774387;0.9878380909240841
20.491586;1.2614088245352328;-0.011111269003991925;-0.008894746016765365;-0.005556121435993821;-0.004443261547693145;1.2521923764762246;9.973734791596078;0.7461240157489556;-1.000000087644847;1.0334416411291187;1.002153737265615;1.2391705145637035;0.9879910052613637
20.491618;1.2613395274927994;-0.011111291574028511;-0.008894743234414092;-0.005556033068366462;-0.00444325387616921;1.2522923416608256;9.975300196273034;0.7461346169639936;-1.0000001304924084;1.0332507838138203;1.0021019491414977;1.2391547363555422;0.9881503256664778
20.491682;1.2612677200199052;-0.011111314680914267;-0.008894739065337548;-0.0055559434147969804;-0.0044432484238777804;1.2523888027362915;9.976850514662814;0.7461679198119497;-1.000000170528161;1.0330587861069074;1.00204985932766;1.239150774501371;0.9883152296926829
20.49181;1.2611930483329343;-0.011111338311437213;-0.008894733568126294;-0.0055558526892963;-0.004443245137404772;1.2524818334706298;9.978381818843532;0.7462440768382187;-1.000000207846906;1.0328651553503017;1.0019968912859782;1.2391710249782892;0.9884849591466756
20.492066;1.2611150761107768;-0.011111362464154563;-0.008894726811861542;-0.005555761115037399;-0.004443243952153804;1.252571580323494;9.979890458751976;0.7464072459506259;-1.0000002425435561;1.0326694363770037;1.0019425510350963;1.239242159465665;0.988658814515517
20.492578;1.2610333907522862;-0.011111387124080791;-0.00889471888819229;-0.0055556689426904905;-0.004443244813980724;1.2526581553741956;9.981373279664576;0.7467396138104346;-1.0000002747315118;1.032471271211184;1.001886419241073;1.2394134064435116;0.9888361122824998
20.493602;1.260947686580318;-0.011111412271366855;-0.00889470992980376;-0.0055555764429123106;-0.004443247667435089;1.2527415637536843;9.982827011185547;0.7474103619769464;-1.0000003045475365;1.0322703563963636;1.0018280872364698;1.2397857293119325;0.9890161883020496
20.494626;1.260857724665549;-0.011111437920151318;-0.008894700106150158;-0.005555483885375287;-0.004443252437751222;1.2528216350886774;9.984247966424604;0.7480835840354664;-1.0000003321274284;1.0320663335307494;1.0017671940340045;1.2401594041191013;0.989198411262191
20.496674;1.2607633089988808;-0.011111464111756994;-0.008894689599516663;-0.005555391538148675;-0.004443259040458117;1.2528980311175566;9.98563265685843;0.7494262478747055;-1.000000357566187;1.03185876317011;1.001703530093116;1.2409321994867795;0.989382169853879
20.50077;1.260664317258538;-0.011111490864112077;-0.008894678594618472;-0.005555299678206334;-0.004443267410064925;1.2529703768503921;9.986978422527296;0.7520492537219686;-1.000000380906796;1.0316471646281231;1.001637023576658;1.242470846182445;0.989566888959392
20.504866;1.2605606272242675;-0.011111518144446162;-0.008894667273487084;-0.0055552085800764425;-0.004443277541351196;1.2530384154840501;9.988283410417315;0.7546044974394268;-1.0000004021584974;1.03143106694341;1.0015676400446796;1.2439728869133495;0.9897520772211701
20.513058;1.2604520394729088;-0.011111545869919082;-0.008894655798314355;-0.005555118485152565;-0.004443289517459535;1.2531020814346905;9.989546430337267;0.7593688625642389;-1.0000004213010771;1.031210068724445;1.0014953466131562;1.246806815801822;0.9899373310790757
20.520431;1.2603383900592244;-0.01111157392187523;-0.00889464431439924;-0.005555029583721074;-0.004443303490838421;1.2531614412562306;9.990767161210197;0.7633752208808734;-1.0000004382781231;1.0309838903008237;1.0014201193352525;1.2491963535306125;0.9901222938480755
20.527804;1.260219717806136;-0.011111602185262496;-0.008894632982140615;-0.005554942022272571;-0.00444331962692084;1.2532165739351957;9.991946259903083;0.7671034724665682;-1.0000004530197635;1.0307524022348487;1.0013419105984909;1.2514280668729332;0.990306642644647
20.535177;1.2600962748588302;-0.011111630584469076;-0.008894622001040872;-0.005554855921975439;-0.004443338050146077;1.2532675235909148;9.99308502930781;0.7705655111563239;-1.0000004655002357;1.030515620649933;1.0012606032956706;1.2535084155048295;0.9904901003701483
20.545177;1.259968390705742;-0.011111659084347553;-0.008894611611859858;-0.005554771396001649;-0.004443358814634176;1.2533143280894077;9.994185361608366;0.7749641717622539;-1.0000004757778198;1.0302736893338664;1.0011760453951213;1.256169427279677;0.9906723887041065
20.555177;1.2598362940405674;-0.011111687678667596;-0.00889460208286275;-0.0055546885568942845;-0.004443381900073558;1.2533570408089387;9.99525013265918;0.7789643141836059;-1.0000004839759469;1.030026854005899;1.0010881782613177;1.258601329551643;0.9908531471403031
20.565177;1.2596999854051822;-0.0111117163785191;-0.008894593681476987;-0.005554607515311634;-0.0044434072443613705;1.2533956918789515;9.996283401163092;0.7825799141741577;-1.000000490241395;1.0297754051997645;1.0009971604522159;1.260810768349664;0.9910319516414315
20.575177;1.2595592245138971;-0.0111117451822926;-0.008894586637168718;-0.005554528384365815;-0.004443434797664235;1.2534302633999794;9.997290534755924;0.7858490132774062;-1.0000004947280376;1.0295196250271426;1.0009034052977275;1.2628193355701023;0.9912084291817655
20.585177;1.259413601118087;-0.011111774051241634;-0.008894581114196306;-0.00555445127930791;-0.004443464539252949;1.253460784465998;9.998278105778983;0.7888137059418225;-1.0000004975978922;1.0292598013516971;1.0008075403024794;1.2646514459442306;0.9913823239617526
20.595177;1.259262631143743;-0.01111180292795843;-0.008894577215553099;-0.005554376304641412;-0.004443496443818037;1.2534874587388058;9.999253247093089;0.7915162588169697;-1.0000004990091431;1.0289962836012918;1.000710335165204;1.2663318252118085;0.9915534465307729
20.605177;1.2591058520769272;-0.011111831758411257;-0.008894575011493516;-0.005554303544057315;-0.004443530454016086;1.2535107225174078;10.000223370706937;0.793998158303981;-1.000000499099801;1.0287294939195428;1.0006125962427785;1.2678847771516117;0.9917215909766779
20.615177;1.2589428567631247;-0.011111860478973097;-0.008894574565632833;-0.005554233049512661;-0.0044435664869680045;1.2535312510441121;10.001196275023727;0.7962950062184183;-1.0000004979959152;1.0284598809410104;1.0005150326207641;1.2693310360272476;0.9918865532434302
20.625177;1.25877326442237;-0.011111889010569451;-0.008894575937325587;-0.005554164826615131;-0.004443604446435556;1.2535499057559067;10.002179759197166;0.7984404163733109;-1.0000004958277426;1.0281878686898522;1.0004181771979919;1.2706903336729773;0.9920482267283666
20.635177;1.2585967296784233;-0.011111917285994945;-0.008894579166293362;-0.005554098829840659;-0.004443644237570392;1.2535676098581727;10.00318111477741;0.8004629743063776;-1.0000004927172519;1.027913805674343;1.000322413113624;1.2719796189178656;0.9922066134191071
20.645177;1.2584129834042341;-0.011111945269946882;-0.008894584267169285;-0.00555403497039464;-0.0044436857954703955;1.2535851833587348;10.004206664346436;0.8023851768816487;-1.0000004887486535;1.0276379208040285;1.0002280547655764;1.2732123274854834;0.9923617041292748
20.655177;1.2582218352294052;-0.011111972946895216;-0.008894591224060432;-0.005553973133886726;-0.0044437291035427234;1.2536032162585113;10.0052610012719;0.8042263674355046;-1.0000004839609498;1.027360365906305;1.0001353863667768;1.274400119348765;0.9925133707678981
20.665177;1.258023170328583;-0.011112000303824704;-0.008894599970652103;-0.005553913205651497;-0.0044437741820190675;1.2536220899710655;10.006346757887362;0.8060037617536703;-1.0000004783580119;1.027081359116642;1.0000446341645228;1.2755534171718361;0.9926613755641868
20.675177;1.257816971284532;-0.011112027332509643;-0.008894610392568988;-0.005553855085978136;-0.00444382106268328;1.253642128219328;10.007465295638305;0.807728504082947;-1.0000004719131674;1.0268013157831517;0.9999559803956198;1.2766788149112627;0.9928054219809638
20.685177;1.257603346651308;-0.011112054043767394;-0.008894622358805424;-0.00555379867532524;-0.004443869772576228;1.253663656105396;10.008617265443533;0.8094106327369665;-1.0000004645795668;1.0265208698148347;0.9998696385377497;1.2777822007400823;0.9929451737789995
20.695177;1.2573825414550062;-0.011112080480631573;-0.008894635740148553;-0.0055537438431984025;-0.004443920325789406;1.2536868494590019;10.00980263086547;0.8110580377714711;-1.0000004563102558;1.026240768000125;0.9997858318540677;1.2788682518382974;0.9930802480473084
20.705177;1.2571548977577247;-0.0111121067121766;-0.008894650408542142;-0.005553690412018786;-0.004443972710213797;1.2537115744559681;10.011020741508109;0.8126755499632161;-1.0000004470832238;1.025961690549233;0.9997046687042223;1.2799398853622541;0.9932102047792257
20.715177;1.2569207927865431;-0.01111213279861819;-0.008894666232460675;-0.005553638159678974;-0.004444026875422698;1.2537374195463276;10.012270605540031;0.8142650774597088;-1.0000004369254927;1.025684159956668;0.9996261040574629;1.2809982300940839;0.9933345568013511
20.725177;1.256680610249619;-0.011112158764807235;-0.008894683063253493;-0.0055535868303045344;-0.004444082731278418;1.2537638838455036;10.0135510906825;0.8158276604830159;-1.0000004258974755;1.0254086355836987;0.9995500376818686;1.2820438456734156;0.9934527856133926
20.735177;1.2564347179291453;-0.011112184606869538;-0.008894700731014298;-0.005553536158086925;-0.004444140151845382;1.2537905637664237;10.014861155501093;0.8173634807640865;-1.0000004140389267;1.0251356261406834;0.9994764381414943;1.2830767302787793;0.9935643622754866
20.745177;1.2561834385717934;-0.011112210309710442;-0.008894719072840344;-0.0055534858901047784;-0.004444198990394208;1.2538172377553676;10.016200357225307;0.8188708314243232;-1.00000040134526;1.0248656393673043;0.9994054023585008;1.2840956507989316;0.993668818796713
20.755177;1.2559270795343096;-0.011112235864084974;-0.008894737961360016;-0.0055534357957120984;-0.004444259103428066;1.2538438887014034;10.017569515539462;0.8203489825549696;-1.0000003877934205;1.0245990519597163;0.9993371006107086;1.2850999396713347;0.9937658448320309
20.765177;1.2556659836489896;-0.011112261278129353;-0.008894757302289785;-0.005553385693504645;-0.0044443203584844755;1.2538706881093376;10.018970784005633;0.821795049494199;-1.000000373368081;1.0243360647619066;0.9992716566671499;1.2860875579150783;0.9938552749631651
20.775177;1.2554004765761904;-0.011112286570015692;-0.008894777016802247;-0.00555333548243615;-0.004444382622973452;1.2538979258756673;10.020406190792471;0.8232069927092348;-1.0000003580603802;1.0240767489323792;0.9992091221680243;1.2870570331223634;0.9939369851186397
20.785177;1.2551307676195855;-0.011112311751337799;-0.008894797023937988;-0.005553285123519109;-0.004444445747261793;1.2539259201592607;10.021875426946567;0.8245806610257814;-1.0000003418560992;1.0238211103687298;0.9991495613014371;1.2880056474912218;0.9940108986604714
20.795177;1.2548569813036234;-0.011112336822573383;-0.008894817221574822;-0.005553234596672302;-0.004444509554840263;1.2539549064501865;10.02337525254677;0.8259138036450522;-1.0000003247383074;1.0235691423234354;0.9990931020250047;1.2889319871358915;0.9940770799220269
20.805177;1.2545792671849985;-0.011112361776570483;-0.008894837474622198;-0.0055531838908359655;-0.004444573855465135;1.2539849411067474;10.024901071914785;0.8272050838963475;-1.0000003066966106;1.023320847548077;0.9990398979136665;1.2898352855586461;0.9941357469883477
20.815177;1.2542977764132832;-0.011112386588862584;-0.008894857622476236;-0.005553133030642567;-0.00444463846085511;1.2540159241222166;10.026448717717477;0.8284520580674076;-1.0000002877263483;1.023076218670023;0.9989900716036624;1.2907141557100765;0.9941872129352733
20.825177;1.2540125087612248;-0.01111241120796465;-0.00889487750332324;-0.005553082109555206;-0.0044447031855137705;1.2540477420745926;10.028015230079008;0.8296531143729924;-1.0000002678386715;1.0228352074121871;0.9989437188701228;1.2915679155437032;0.9942318568487629
20.835177;1.2537232640104359;-0.01111243557279132;-0.008894896973416427;-0.005553031299416269;-0.004444767863487947;1.2540803910004306;10.029599130942994;0.8308084856644271;-1.0000002470860103;1.0225977490237403;0.9989009230200945;1.2923972536555977;0.994270161213888
20.845177;1.2534298091727087;-0.011112459630368362;-0.008894915894758411;-0.005552980827738037;-0.004444832383528255;1.254113943966139;10.031200349331096;0.831916348563233;-1.000000225561734;1.022363865067835;0.9988617096932262;1.2932016048782604;0.9943027527183571
20.855177;1.2531320379856685;-0.011112483335342985;-0.008894934108113652;-0.005552930939146143;-0.004444896710518006;1.2541484260831037;10.032819476745344;0.832977879596034;-1.0000002033591668;1.0221337390874523;0.998826022071215;1.293982215641284;0.9943303956888837
20.865177;1.2528299294595844;-0.011112506659310213;-0.008894951437590134;-0.005552881869887165;-0.004444960873008803;1.2541837605550792;10.034456446000526;0.8339932568511754;-1.0000001805313299;1.0219076306442743;0.9987937763020586;1.2947395861447357;0.994353948124915
20.875177;1.25252344767029;-0.011112529598513004;-0.00889496772348064;-0.005552833850453029;-0.004445024906581474;1.254219807464808;10.036109116123551;0.8349657129187378;-1.0000001570884498;1.0216856976834285;0.9987649451791675;1.2954760336578783;0.9943742765419927
20.885177;1.252212533971227;-0.011112552155440927;-0.008894982830753725;-0.005552787110260449;-0.004445088803579038;1.2542564083323084;10.037772989491248;0.8358966027188435;-1.0000001330195896;1.0214679265379842;0.9987396048079138;1.2961924903586415;0.9943921610505936
20.895177;1.2518971205303817;-0.011112574311706251;-0.00889499661993896;-0.0055527418739253894;-0.0044451525296757485;1.2542933632394857;10.039442340420843;0.836789379000369;-1.0000001083043948;1.0212542042194088;0.9987179067916057;1.2968910358743888;0.9944082389558717
20.905177;1.2515771020814754;-0.01111259601101166;-0.008895008926227592;-0.005552698369582779;-0.0044452160550734155;1.2543303712141798;10.04111104114443;0.837647530252037;-1.0000000828960307;1.0210444242175547;0.9986999960714267;1.297573613560396;0.9944229875603222
20.915177;1.2512523374569937;-0.011112617158706178;-0.008895019564546525;-0.005552656827038226;-0.0044452793511439515;1.2543670277982342;10.042772713631104;0.8384735971074478;-1.0000000566961844;1.0208385542595335;0.9986859662686516;1.2982413498002847;0.9944367825091258
20.925177;1.2509227062177317;-0.011112637625667141;-0.008895028340957851;-0.00555261744792319;-0.004445342393100181;1.254402875003282;10.044421152103855;0.8392722207527683;-1.000000029571341;1.0206366867231762;0.9986759330145205;1.2988964761798434;0.9944500415668311
20.935177;1.2505881837817763;-0.011112657231664222;-0.008895035069024637;-0.005552580391156113;-0.004445405174724108;1.2544374573610413;10.046050516009213;0.8400470819204758;-1.000000001407217;1.0204390647224917;0.998670166628812;1.2995404847307537;0.9944633140573842
20.945177;1.2502488864632897;-0.011112675725881429;-0.008895039585029567;-0.005552545790179507;-0.004445467700750037;1.2544703770434753;10.047655111170071;0.8408027664687048;-0.9996099721495306;1.0202459936509336;0.9986691428964334;1.299875482300361;0.9944771961314058
20.955177;1.2499049896948355;-0.01111269281019878;-0.008895041746991387;-0.005552513760565461;-0.004445529964088055;1.2545013107618674;10.0492294923754;0.8415417449892644;-0.9990429418075618;1.020057683677607;0.9986734630459042;1.3000664473197605;0.9944921433680145
20.965177;1.2495565829028688;-0.011112708193567694;-0.008895041424087256;-0.005552484384243387;-0.004445591937548024;1.2545299467845152;10.05076879959483;0.8422674833856905;-0.9985439104315172;1.0198742142350736;0.9986836962676063;1.3003033479775623;0.9945083713106185
20.975177;1.249203681878317;-0.011112721622817153;-0.0088950384852707;-0.005552457700531038;-0.0044456535838050424;1.2545558786765807;10.052268940796926;0.8429835095045696;-0.9980818780890207;1.019695657766861;0.9987002127900957;1.3005638863091313;0.9945259151754678
20.985177;1.2488463921823025;-0.011112732879900356;-0.008895032793703574;-0.0055524337128285165;-0.004445714857252101;1.254578565952275;10.053726331104542;0.8436933653757105;-0.9975898448526227;1.0195221606612037;0.9987230891465627;1.3007982174555677;0.9945447333051504
20.995177;1.2484849773691848;-0.01111274178133847;-0.008895024221595247;-0.005552412392828016;-0.004445775693439709;1.254597420401642;10.055137475322487;0.8443975737882241;-0.9970808107834408;1.0193538651659648;0.9987521155724003;1.3010160566337676;0.9945647944937709
21.005177;1.2481197365681416;-0.01111274819480188;-0.008895012686816887;-0.005552393679167625;-0.004445836014136479;1.2546119518317178;10.056499161315745;0.8450996913008865;-0.9965747759119717;1.0191908343029226;0.9987868351599725;1.3012344980308415;0.9945861586637047
21.015177;1.2477508837550306;-0.011112752048646488;-0.008894998175527653;-0.00555237747436084;-0.004445895743736424;1.2546218784788477;10.057808896536436;0.8458013421328278;-0.996065740247638;1.0190331145115759;0.9988266368131615;1.3014496556421196;0.9946089866313154
21.025177;1.2473785883576882;-0.011112753311330645;-0.008894980717898368;-0.005552363636987948;-0.004445954811118504;1.254627140936635;10.059064778503782;0.8465031822118609;-0.9955467038238732;1.0188808595352987;0.9988709468301712;1.301656485912086;0.9946334130064193
