time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
21.035177;1.247003072425258;-0.011112751946501773;-0.008894960348457328;-0.005552351972164234;-0.0044460131370542555;1.2546278220225078;10.060264870236576;0.8472058564089825;-0.9950176667285695;1.0187344090286135;0.9989193554440127;1.3018553701326416;0.9946593778978378
21.045177;1.2466246201596285;-0.011112747879626439;-0.008894937097808055;-0.005552342229685825;-0.004446070620569334;1.2546240593975244;10.061406454001983;0.8479099810805418;-0.9944806290891102;1.018594284720767;0.9989716065304409;1.3020481253192107;0.9946866344104073
21.055177;1.2462435375505743;-0.011112741001356206;-0.008894911013655051;-0.005552334121216069;-0.004446127139951839;1.2546160230222054;10.062485531722537;0.8486151419024341;-0.9939365910432242;1.0184611232888605;0.9990275847103154;1.3022351102170455;0.9947149187910931
21.065177;1.2458601348048166;-0.011112731185217432;-0.008894882177723527;-0.005552327346492352;-0.004446182573997013;1.2546039048173787;10.063496787771737;0.8493209159213165;-0.9933835527125077;1.018335635982246;0.999087247551519;1.302414498591077;0.9947440694863572
21.075177;1.2454747064661655;-0.011112718303051933;-0.008894850700959066;-0.0055523216076731954;-0.004446236826372597;1.2545878393312473;10.064433664491865;0.8500259405083509;-0.992822514177288;1.0182186266115205;0.9991504305193561;1.3025863101806268;0.9947740788708936
21.085177;1.2450875132193109;-0.011112702246357303;-0.008894816712098593;-0.005552316621253465;-0.0044462898427356234;1.2545678583634063;10.065288389099795;0.850731019734903;-0.992255475470614;1.0181109747578847;0.9992167248984455;1.3027528284848946;0.9948051142267157
21.095177;1.2446987901499182;-0.01111268294546459;-0.00889478034495485;-0.005552312141068981;-0.004446341622151074;1.2545439920938068;10.066052753037061;0.8514342223285628;-0.991682436588738;1.0180135611831862;0.9992855420753674;1.3029130982251713;0.9948374236587508
21.105177;1.2443087718313046;-0.0111126603887294;-0.008894741721865091;-0.005552307984286798;-0.004446392215744492;1.2545163339330956;10.06671962962739;0.8521339044445377;-0.9911043975027868;1.0179272215354134;0.9993562403944644;1.3030671035835164;0.9948711726154893
21.115177;1.243917727631098;-0.01111263464402386;-0.008894700950355001;-0.005552304045125497;-0.00444644171244805;1.2544849401849758;10.067283566523923;0.8528306377665793;-0.9905233581804098;1.0178527736773213;0.9994282021812253;1.3032169354770826;0.9949063403731033
21.125177;1.2435259819042155;-0.011112605852815503;-0.008894658144631508;-0.005552300285262335;-0.004446490222093997;1.2544497962766423;10.06774030051183;0.8535240698757605;-0.9899393186090174;1.0177910644194557;0.9995008636886161;1.3033624634011556;0.994942704538421
21.135177;1.243133908270223;-0.011112574202090667;-0.008894613461577675;-0.005552296704591085;-0.004446537865936656;1.2544109591237913;10.068086822670395;0.8542127517028822;-0.9893542787981295;1.0177429545115484;0.9995737383828884;1.3035043228883842;0.994979870649549
21.145177;1.2427418879452663;-0.011112539907052058;-0.00889456712127156;-0.005552293309486762;-0.0044465847781042615;1.254368691858598;10.068322118841202;0.8548950182277668;-0.9887692387846239;1.0177092365373444;0.9996463988768434;1.3036422833665642;0.9950173345745148
21.155177;1.2423502626268539;-0.011112503195804072;-0.008894519390854795;-0.005552290095908439;-0.004446631109538759;1.254323489315981;10.06844753171466;0.8555699971572053;-0.9881841986515325;1.0176905614199019;0.9997184213494489;1.303776019555485;0.9950546217480807
21.165177;1.2419593265783435;-0.011112464291114935;-0.008894470550642025;-0.005552287051827669;-0.0044466770279582854;1.2542760282843537;10.068466486478696;0.856237723756386;-0.9876021585198983;1.017687455770805;0.9997894109738317;1.3039082473729746;0.9950914267093331
21.175177;1.2415693083198809;-0.011112423416234262;-0.008894420870925294;-0.005552284168244679;-0.004446722703050004;1.2542271190098817;10.068383833278187;0.8568962493923163;-0.9870221185242217;1.0177003864067908;0.9998590668988879;1.3040373930459355;0.995127592915235
21.185177;1.2411803532066357;-0.011112380823651206;-0.008894370603976017;-0.005552281443370903;-0.004446768276592362;1.2541776579147135;10.068204825957483;0.8575436501290202;-0.9864450788130082;1.017729740045717;0.9999271342902615;1.3041633276238922;0.9951629648293058
21.195177;1.2407925806294315;-0.011112336804923219;-0.008894319980741621;-0.005552278887978769;-0.0044468138604558775;1.254128516229151;10.067934352795197;0.8581809870921017;-0.9858730395555096;1.0177757345130374;0.9999933207264363;1.3042884948839666;0.995197288419773
21.205177;1.2404061779987647;-0.011112291658336569;-0.008894269201808525;-0.00555227654278591;-0.004446859576935725;1.2540804467745392;10.067577467290022;0.8588073131980222;-0.985304000929503;1.0178383741725208;1.000057283407351;1.3044108838429846;0.9952302050405458
21.215177;1.2400213858109004;-0.011112245645003823;-0.008894218427005194;-0.005552274478140375;-0.004446905575768923;1.2540341153042824;10.067140117783477;0.859421735865153;-0.9847409631001265;1.0179174623083616;1.0001186500512045;1.3045321559023217;0.995261266876382
21.225177;1.2396383397172246;-0.01111219897231755;-0.008894167770968502;-0.005552272766821004;-0.00444695198915843;1.2539901958628472;10.066628429653496;0.8600244869729217;-0.9841819262064112;1.0180126183814346;1.000177067382352;1.3046506597591672;0.9952899831734076
21.235177;1.2392569913270242;-0.011112151802444745;-0.00889411729720163;-0.005552271465960983;-0.004446998880960987;1.2539494131801638;10.066047969289206;0.8606149577742532;-0.983626890373168;1.0181232722924525;1.0002322358299076;1.304765425882635;0.9953159167176465
21.245177;1.2388772207135885;-0.01111210426825839;-0.00889406701441015;-0.005552270618254379;-0.004447046242287526;1.2539124966373616;10.06540415062321;0.8611956778912578;-0.9830768557448439;1.0182486560273254;1.0002838796696514;1.3048780851648547;0.9953387618839165
21.255177;1.2384989560218314;-0.011112056486647552;-0.008894016887022311;-0.00555227025667093;-0.004447094010036533;1.253880132492451;10.064702165265565;0.861765198672762;-0.9825318225070407;1.0183878215736073;1.0003317491733714;1.3049868479208424;0.9953583570498863
21.265177;1.2381221563034073;-0.011112008551673384;-0.00889396685290669;-0.005552270406121065;-0.004447142079463723;1.2538530034535378;10.063946159210229;0.8623249348649958;-0.9819897908747682;1.0185397228568687;1.0003757179183501;1.3050903707900057;0.995374676683468
21.275177;1.2377467381251723;-0.0111119605077505;-0.008893916842007868;-0.005552271079959225;-0.004447190324707666;1.2538318239115083;10.06313911594547;0.8628771181480541;-0.9814517610618367;1.0187033801432082;1.0004158725305734;1.305190286338603;0.9953878536055032
21.285177;1.237372573736912;-0.01111191233556335;-0.008893866803397075;-0.005552272277283201;-0.0044472386263030485;1.2538172516752966;10.062283459128485;0.8634198698174842;-0.9809157332595823;1.018878001057961;1.0004525191268043;1.3052834300806948;0.9953981832533336
21.295177;1.2369995103209566;-0.01111186396908302;-0.008893816735352089;-0.0055522739904486145;-0.004447286880637303;1.2538097794264789;10.061381535888414;0.8639562580031268;-0.9803827076406806;1.0190629493181314;1.0004861354882488;1.305372297961374;0.9954060754214826
21.305177;1.2366273597198039;-0.011111815328566135;-0.008893766694452996;-0.005552276211262476;-0.004447334996242051;1.2538097432297715;10.06043581978804;0.8644852869168183;-0.9798516843687128;1.0192576755241247;1.000517313384432;1.305455391934443;0.9954120254825577
21.315177;1.2362559533781128;-0.01111176634481512;-0.008893716777032833;-0.00555227892873762;-0.004447382892763386;1.2538173749145611;10.059449310054474;0.8650078866534873;-0.9793216635850169;1.0194617189169122;1.000546684150119;1.3055325959185027;0.9954166037038712
21.325177;1.235885238488264;-0.011111716957175716;-0.008893667091457986;-0.005552282129892501;-0.004447430505877792;1.2538327841453525;10.058426039686;0.8655249394390907;-0.9787926453927329;1.019674709478014;1.0005748193679889;1.305604467458858;0.9954203813800333
21.335177;1.2355153063234432;-0.011111667093662283;-0.008893617743024572;-0.005552285790910542;-0.004447477797555251;1.2538559174858708;10.057370718832953;0.866036293792367;-0.9782626298744259;1.0198963018781075;1.0006021891989711;1.3056692655999245;0.99542383930337
21.345177;1.2351463704228076;-0.01111161666033046;-0.008893568846965518;-0.005552289854923956;-0.004447524764044495;1.2538865681590983;10.056287816621301;0.8665427593528747;-0.9777336171211367;1.0201260776738925;1.0006292207082306;1.3057288868724517;0.9954273533712247
21.355177;1.234778749435595;-0.011111565546151267;-0.008893520549968231;-0.005552294229669885;-0.004447571438834939;1.2539244232110294;10.055181332516531;0.8670451528108581;-0.9772026072311224;1.0203634781342168;1.000656386599065;1.3057815722710606;0.995431266487233
21.365177;1.2344128488345572;-0.0111115136214086;-0.008893473008222212;-0.005552298807116213;-0.004447617882671375;1.2539691127070405;10.054055475599148;0.8675443933200268;-0.9766706002960936;1.0206078069704443;1.0006842443220898;1.3058287582083097;0.9954359754351557
21.375177;1.2340491184085403;-0.011111460726777963;-0.00889342633883644;-0.005552303479345564;-0.004447664152307627;1.254020216006044;10.052915733677516;0.8680385705149669;-0.9761375964081724;1.020858297825477;1.0007133916508584;1.3058692990467897;0.9954419461562707
21.385177;1.2336879613013068;-0.011111406688340802;-0.008893380622869745;-0.005552308139805975;-0.0044477102688719765;1.2540772223524017;10.051769036649166;0.8685309752829861;-0.9756025956663323;1.0211142247251062;1.0007443913538672;1.305904636238017;0.9954497010689141
21.395177;1.2333295939162532;-0.011111351352983814;-0.008893335941521746;-0.005552312675819608;-0.004447756213087178;1.2541395573630116;10.050622402914584;0.8690220712826692;-0.975064598162125;1.0213750073304764;1.000777736706009;1.3059341985950665;0.9954598227149367
21.405177;1.2329740237246214;-0.011111294595477184;-0.008893292376876078;-0.005552316963826847;-0.004447801944701719;1.2542067569106095;10.049481746201872;0.8695103493980538;-0.9745256039676344;1.0216401973273839;1.000813838416589;1.305958274187219;0.9954729235661883
21.415177;1.2326212607607403;-0.011111236310312573;-0.008893250000514772;-0.005552320869743865;-0.004447847419539286;1.2542786486747748;10.048351868144854;0.8699991472144588;-0.9739836131374312;1.0219093453999724;1.000852982354748;1.3059773589837012;0.9954896191478871
21.425177;1.2322715243668707;-0.011111176421892001;-0.008893208885340181;-0.005552324258128262;-0.004447892584803309;1.2543553790360318;10.04723665413931;0.8704865887878159;-0.9734386257092416;1.022181923703271;1.0008953040233985;1.3059900303090062;0.9955105353150773
21.435177;1.2319252338519526;-0.01111111488802714;-0.00889316910848855;-0.005552327006122657;-0.0044479373652864165;1.254437316116209;10.046138901428492;0.8709746526497281;-0.9728926416917565;1.022457378548705;1.0009408385283705;1.3059988881827496;0.9955362886023693
21.445177;1.231582883178702;-0.011111051689819181;-0.008893130721589234;-0.005552329011178221;-0.004447981667754216;1.2545248729881042;10.045060504731966;0.8714612757652084;-0.9723436610486704;1.0227351975964052;1.0009895529719812;1.3060008006300123;0.9955674252851899
21.455177;1.2312449767253484;-0.011110986836146884;-0.0088930937214878;-0.005552330195522992;-0.004448025393698752;1.254618315717359;10.044003626154048;0.8719464723350754;-0.9717926836867857;1.0230149271936797;1.0010412780074096;1.305996238962621;0.9956043473454533
21.465177;1.2309120441174326;-0.011110920366144153;-0.008893058048751306;-0.00555233050756449;-0.004448068428593456;1.2547177081780647;10.042971816128208;0.8724314416834205;-0.9712397094514278;1.0232962140919108;1.001095633910316;1.3059857763198175;0.9956472795632939
21.475177;1.2305846220402399;-0.01111085233393706;-0.008893023600915718;-0.005552329919075615;-0.004448110614264451;1.2548229905648651;10.04196977275065;0.8729165534077762;-0.9706857381452568;1.0235788537454367;1.0011520156348994;1.3059703760678276;0.9956963343121797
21.485177;1.2302632194393277;-0.01111078281119416;-0.008892990252847328;-0.005552328428225297;-0.004448151737511471;1.2549340578001946;10.041002244701279;0.8734001979140446;-0.9701297695549735;1.0238627356770857;1.0012096372720112;1.3059484834362276;0.995751611463977
21.495177;1.229948346246536;-0.01111071191488144;-0.008892957882785772;-0.005552326061581664;-0.004448191557224038;1.2550507875984394;10.040072986278423;0.8738846445236118;-0.9695728034521787;1.0241477383645625;1.0012676739619577;1.3059229032713975;0.9958132024470944
21.505177;1.2296405361342695;-0.011110639826775752;-0.00889292639153191;-0.005552322857864674;-0.004448229861864806;1.2551730374168808;10.039183882283007;0.8743669789730457;-0.9690148395850238;1.0244336629474353;1.0013253935414295;1.305892513131563;0.9958811020685543
21.515177;1.2293403017694011;-0.011110566789679208;-0.008892895713405154;-0.0055523188529803666;-0.004448266517406743;1.2553006556714716;10.038334565360495;0.8748490830573956;-0.9684568776934245;1.0247202221747083;1.0013821580347193;1.3058603957453645;0.9959551816036016
21.525177;1.2290480880440353;-0.011110493085494706;-0.008892865824385903;-0.005552314090699022;-0.004448301478478953;1.25543354203618;10.03752293385041;0.8753296782677619;-0.9678979175403686;1.02500712644452;1.001437434595622;1.305826156050133;0.9960352688493842
21.535177;1.2287643052107224;-0.011110419008217277;-0.008892836739679784;-0.005552308641003667;-0.004448334770769849;1.255571721017061;10.03674626755182;0.8758084592000807;-0.967338958935096;1.0252941862960483;1.0014908987721236;1.3057914094646914;0.9961212142418568
21.545177;1.2284894090691794;-0.011110344848674474;-0.00889280849638284;-0.005552302602527486;-0.004448366469965838;1.2557153613238947;10.036002296953411;0.8762842238127271;-0.9667800017307857;1.025581339566631;1.0015424524852876;1.3057562022919937;0.9962129079119856
21.555177;1.228223908708889;-0.011110270897298264;-0.008892781139157107;-0.0055522960865143555;-0.004448396685341397;1.2558647301148733;10.035289469501151;0.8767568943868704;-0.9662210457955208;1.0258686473852083;1.0015921237683878;1.305721179045504;0.9963102687740986
21.565177;1.2279683184635228;-0.011110197446186177;-0.008892754727164243;-0.0055522891960954395;-0.004448425535362608;1.256020138136129;10.034606117959006;0.8772274388307303;-0.9656620909876851;1.0261562402625044;1.001640041003244;1.3056876159192397;0.9964131880041045
21.575177;1.2277231706559548;-0.011110124775391557;-0.008892729346548655;-0.005552282013946544;-0.004448453130385223;1.2561818717764595;10.033949782408367;0.8776937990829863;-0.96510413715634;1.026444238281872;1.0016864726102919;1.305655451589506;0.9965214856767376
21.585177;1.2274890689800046;-0.011110053131647635;-0.008892705097559133;-0.005552274592970545;-0.004448479580854689;1.2563500542921013;10.033317877753909;0.878156922621242;-0.9645461841568006;1.0267327287634804;1.0017317771499068;1.3056250314498343;0.9966349144583149
21.595177;1.2272666732283943;-0.011109982701414955;-0.008892682072414851;-0.005552266951886864;-0.004448505010414838;1.2565245505454112;10.032709066983523;0.8786168857666077;-0.9639892318701656;1.0270217247307822;1.0017762947848645;1.3055974142367497;0.9967531764481755
21.605177;1.2270565961092261;-0.011109913586525568;-0.00889266035570656;-0.0055522590777062125;-0.004448529550278605;1.2567050887191336;10.03212412360652;0.8790729621708955;-0.9634322802083114;1.0273111101285803;1.0018202742972242;1.305571456976781;0.9968759869076241
21.615177;1.226859345909237;-0.011109845795144034;-0.00889264002053875;-0.005552250926357379;-0.004448553320339617;1.2568915047494753;10.0315656868163;0.8795255480463348;-0.9628773290966876;1.0276007331587163;1.0018638348716264;1.3055489209804418;0.9970031895054805
21.625177;1.2266754102284227;-0.01110977924724355;-0.00889262110470359;-0.00555224244004481;-0.0044485764285685245;1.2570838714496;10.031037301099534;0.8799770610637496;-0.9623213784576702;1.027890543293727;1.001906965770407;1.3055292643891634;0.9971348080229029
21.635177;1.226505341237658;-0.011109713803428305;-0.008892603600857127;-0.005552233583419493;-0.0044485989975979355;1.2572824386451;10.03054235971966;0.8804248961710563;-0.9617674282151175;1.0281805628168068;1.0019495633217532;1.305513083124205;0.9972709496927024
21.645177;1.2263497217569435;-0.011109649310796483;-0.008892587456860744;-0.005552224352318403;-0.004448621173601931;1.2574874997527623;10.030083489272537;0.8808724161846258;-0.9612124783049621;1.0284707930735164;1.001991422276162;1.305500511267648;0.9974116538152391
21.655177;1.2262091322384874;-0.011109585636455357;-0.008892572564859853;-0.005552214748525192;-0.004448643093348672;1.2576993140940114;10.02966364972181;0.8813179604929817;-0.9606595286662872;1.0287611927241878;1.0020321841582749;1.305492603599394;0.9975568400689153
21.665177;1.2260842042199038;-0.011109522683760469;-0.008892558762806575;-0.005552204767144266;-0.004448664849892472;1.2579180600435287;10.02928805845289;0.8817628197205636;-0.9601055792248239;1.0290516848829285;1.002071352998222;1.305487834636902;0.9977063513964879
21.675177;1.2259756473064116;-0.011109460401355263;-0.00889254586691721;-0.005552194410563036;-0.004448686489933893;1.2581437322150144;10.028964139799124;0.8822072066000709;-0.9595526298915882;1.0293421565888041;1.0021083812647666;1.3054876546284813;0.9978599998609898
21.685177;1.2258842191633108;-0.011109398782944535;-0.008892533702820787;-0.005552183696976346;-0.00444870803169859;1.258376006201627;10.028700011108192;0.8826513058852365;-0.9589986805763872;1.029632484255653;1.002142788684451;1.3054906682079315;0.9980175771423483
21.695177;1.2258107072336735;-0.011109337857001944;-0.008892522110037876;-0.005552172652547894;-0.004448729477466396;1.2586141539412858;10.028503559618114;0.8830953303172634;-0.9584457312067342;1.0299225626836912;1.0021742785616965;1.3054986096271277;0.9981788178805536
21.705177;1.225755893154398;-0.01110927767446858;-0.008892510946302713;-0.005552161310350813;-0.004448750807343673;1.258857102592727;10.028381986033432;0.8835395223508178;-0.957891781735963;1.0302122445751603;1.002202736058932;1.3055103508947772;0.9983433619767381
21.715177;1.2257205167928091;-0.01110921830556351;-0.008892500102242993;-0.005552149718944059;-0.004448771973996432;1.2591036280378283;10.028341307500705;0.883985139106556;-0.9573388321368941;1.0305012555545499;1.0022280855166856;1.3055284014323891;0.9985107823383924
21.725177;1.2257052785609155;-0.011109159851566635;-0.008892489494993211;-0.005552137933712953;-0.0044487929179043055;1.2593524903281992;10.028386168367424;0.8844314159334185;-0.9567848824084297;1.030789227707445;1.0022501665653871;1.3055509958264138;0.9986806384062114
21.735177;1.2257108350588621;-0.011109102456872431;-0.008892479037846228;-0.00555212599695721;-0.004448813584854878;1.2596024109039137;10.028520092679907;0.8848795267184818;-0.9562299325940565;1.0310757955915404;1.0022687404278987;1.3055791674304857;0.9988525001683626
21.745177;1.2257377956084123;-0.011109046304851062;-0.008892468621578421;-0.0055521139537563656;-0.004448833934725929;1.2598520282317855;10.028745976062316;0.8853285613497;-0.955674982768057;1.0313606572880856;1.0022835759663098;1.3056131687746948;0.9990259613084095
21.755177;1.2257867174687231;-0.01110899160662709;-0.008892458123661977;-0.0055521018884437875;-0.004448853950392303;1.2600999370246093;10.029066194815476;0.8857805034915619;-0.9551190329895122;1.0316436171758145;1.0022945466354216;1.3056535885124139;0.9992006336090399
21.765177;1.2258580617829902;-0.01110893858685783;-0.008892447424897882;-0.005552089911211717;-0.0044488736387755445;1.2603447582598017;10.02948157046614;0.8862332370479611;-0.9545630832690702;1.031924623392216;1.0023016759553358;1.3056995748138016;0.9993761095061234
21.775177;1.2259521482707254;-0.011108887458709998;-0.00889243641634257;-0.005552078102780346;-0.004448893017471901;1.26058518518676;10.029990193406444;0.8866875972232935;-0.954006133566566;1.0322037833036362;1.0023050787478809;1.30575072612228;0.9995519157208461
21.785177;1.226069172191484;-0.011108838403272365;-0.008892424996910883;-0.00555206648989503;-0.004448912095702242;1.2608200249210435;10.030587673799044;0.8871434466802718;-0.9534481838009902;1.032481321588064;1.002304895202636;1.3058066970818216;0.9997274711239791
21.795177;1.2262092544456444;-0.011108791571357678;-0.008892413058186582;-0.005552055074276106;-0.004448930861127995;1.261048268709382;10.031268502257008;0.8876007679390938;-0.9528892338581697;1.0327574646462652;1.0023013076397411;1.3058671679986746;0.9999021101955092
21.805177;1.2263724048335907;-0.011108747096885736;-0.008892400464710168;-0.005552043874420883;-0.004448949278457142;1.2612691607643083;10.03202762488117;0.8880607189562127;-0.9523302836052657;1.0330323370084264;1.0022945431780892;1.3059332371597838;1.000075208423791
21.815177;1.2265584248430068;-0.011108705105680735;-0.008892387057307095;-0.0055520329371600485;-0.004448967292790378;1.2614821771828983;10.032861433886094;0.8885215936677751;-0.9517703329061816;1.0333059425656415;1.0022848373486792;1.3060025247680254;1.0002463094388727
21.825177;1.226766905398425;-0.01110866572368596;-0.008892372680693768;-0.005552022324803106;-0.00444898483897387;1.2616869095934324;10.033767401127822;0.888984756655244;-0.9512093816265849;1.0335782103169513;1.002272464094944;1.3060755465283935;1.0004151510223345
21.835177;1.2269972935437654;-0.011108629090441266;-0.008892357194392447;-0.00555201210479991;-0.004449001862592377;1.2618830113167752;10.03474286837512;0.889450625762574;-0.9506484296428644;1.0338490533337046;1.0022578195497853;1.3061531495002028;1.0005816013128794
21.845177;1.227248921343415;-0.01110859536162945;-0.008892340446920662;-0.005552002339267066;-0.0044490183321575245;1.2620702768469665;10.035784118248227;0.8899206577341829;-0.9500864768552343;1.0341184001091899;1.0022414412537581;1.3062357085523182;1.0007455570210055
21.855177;1.2275210046470024;-0.011108564691889958;-0.00889232225165839;-0.005551993078227711;-0.00444903422387816;1.2622487279973953;10.036885995792305;0.8903933015998805;-0.9495235231862408;1.0343862261135905;1.0022239419102725;1.306322414896425;1.0009068380380255
21.865177;1.2278126599458048;-0.011108537216916058;-0.008892302387704925;-0.005551984368703634;-0.004449049496636377;1.262418619803764;10.03804195680411;0.8908699420731759;-0.9489605685638417;1.0346525783285732;1.0022059675036994;1.3064152053348623;1.0010651610431431
21.875177;1.2281229605550252;-0.011108513038726212;-0.008892280610361517;-0.005551976272785705;-0.004449064089025127;1.2625803714950836;10.039244996189428;0.8913508890153783;-0.9483966129136414;1.0349175200585246;1.0021882093657857;1.306513766012175;1.0012202326473314
21.885177;1.2284509946423536;-0.011108492209272168;-0.008892256668509195;-0.00555196888241315;-0.004449077937931268;1.262734492288606;10.040489581645215;0.8918363929179599;-0.9478326561641305;1.035181065272003;1.0021713723935626;1.3066190957068209;1.001371862039081
21.895177;1.2287958817624882;-0.011108474733580455;-0.008892230325722518;-0.005551962316556689;-0.004449090981720638;1.2628815381122456;10.041772987062094;0.8923255882744662;-0.9472676982368087;1.0354431920981264;1.0021560840533084;1.306729887200523;1.0015200128322037
21.905177;1.2291567647826593;-0.011108460593910364;-0.008892201377861881;-0.005551956711348104;-0.004449103134854715;1.2630220564774455;10.043094540191179;0.8928194247448259;-0.9467037390320922;1.0357038629046174;1.0021428123284923;1.3068482289042835;1.0016647951145077
21.915177;1.2295328214969956;-0.011108449759898513;-0.008892169667736153;-0.0055519522168031455;-0.004449114275912503;1.2631565538062202;10.044453915921391;0.8933176644110296;-0.9461377784365166;1.0359630305643994;1.002131804637644;1.30697173871698;1.00180642685764
21.925177;1.2299232989391284;-0.011108442173649391;-0.008892135091709488;-0.0055519489744793975;-0.004449124278004394;1.263285518086994;10.04585040239035;0.8938188705008953;-0.9455728163353223;1.0362206692873892;1.002123085146822;1.3071015504445147;1.001945195289815
21.935177;1.23032753564975;-0.011108437729521381;-0.008892097590946451;-0.005551947077941958;-0.004449133038533035;1.2634094479095423;10.047282936605876;0.8943233845910721;-0.9450068526180448;1.036476752565534;1.0021165865794068;1.3072363629695567;1.002081413042749
21.945177;1.2307449360068008;-0.01110843626643505;-0.008892057126363494;-0.005551946561098205;-0.004449140471442519;1.2635288200958175;10.048749827184347;0.8948293527142586;-0.9444408871791725;1.036731135991895;1.002112338852842;1.3073756323430799;1.0022153702429475
21.955177;1.231174872272458;-0.01110843758235224;-0.008892013658129768;-0.005551947421510923;-0.004449146484430623;1.2636439654017946;10.050248223245918;0.8953368060161476;-0.9438749199187751;1.0369834358822811;1.0021105508469077;1.3075194812172592;1.0023472891615346
21.965177;1.2316166031623046;-0.011108441454647927;-0.008891967152650549;-0.005551949647976977;-0.004449150961631062;1.2637549453610533;10.051773718388317;0.895843781400188;-0.9433079507586857;1.037233008863317;1.002111538434863;1.3076658966720354;1.0024772800249495
21.975177;1.232069298421652;-0.01110844764897998;-0.00889191760083222;-0.005551953236406728;-0.004449153765651483;1.2638615576745553;10.05332039313003;0.8963503699511779;-0.9427419796567954;1.0374790636190336;1.0021155861561997;1.3078162757833993;1.002605333171868
21.985177;1.232532096374914;-0.011108455940930082;-0.008891865024381095;-0.005551958198914102;-0.004449154765038234;1.2639634674918419;10.054881396287492;0.8968546449499546;-0.9421750065806737;1.037720809355963;1.0021228699465234;1.3079675708564404;1.00273137651403
21.995177;1.2330041483187366;-0.011108466148416703;-0.008891809470691467;-0.005551964561479378;-0.0044491538583731035;1.2640603415688396;10.056449575248715;0.8973556610193604;-0.941608031464037;1.0379575276239246;1.0021334818184897;1.30811951535481;1.0028553721062698
22.005177;1.2334846490741398;-0.011108478132403387;-0.0088917510033037;-0.005551972344482649;-0.0044491509787372985;1.2641518873233915;10.058017996089871;0.897853572249899;-0.941041054197401;1.0381885671501614;1.0021475034981875;1.3082718019848336;1.002977362721083
22.015177;1.2339728273791561;-0.011108491780840616;-0.008891689694636015;-0.005551981547204819;-0.004449146096439138;1.2642378390651479;10.059580464692;0.8983466857678072;-0.940474074644935;1.0384133043980013;1.0021650734124594;1.3084227252789595;1.0030973962008443
22.025177;1.2344679259468576;-0.011108507005913487;-0.008891625624983952;-0.00555199214456954;-0.00444913922785891;1.264317969801101;10.061131995401754;0.8988354172017508;-0.9399070926497006;1.038631121940506;1.0021864136167808;1.3085718844456373;1.0032154185662234
22.035177;1.2349691729659267;-0.011108523729314467;-0.008891558895791074;-0.005552004090820231;-0.004449130437671634;1.2643921158796707;10.06266930935349;0.8993182710054574;-0.9393391080259664;1.038841431865264;1.0022117906936283;1.3087167532680417;1.0033312752433283
22.045177;1.2354757499490505;-0.011108541850774943;-0.00889148964787504;-0.00555201733224602;-0.0044491198330381555;1.2644601945702654;10.06419118225696;0.8997958844964573;-0.9387711205619224;1.039043689625714;1.002241427947042;1.3088577962223564;1.003444787936028
22.055177;1.2359868011265527;-0.011108561245246756;-0.008891418046345348;-0.005552031810228689;-0.004449107559003508;1.2645221987760416;10.06569836085687;0.900267017825046;-0.9382031300411575;1.0392373772563337;1.0022754342845488;1.3089937093070365;1.0035558170363788
22.065177;1.2365014181020189;-0.011108581799250682;-0.008891344231365894;-0.005552047456424274;-0.004449093793013508;1.264578103193891;10.067192947654881;0.900731485971395;-0.93763513627339;1.0394219960684672;1.0023138189759928;1.3091242782004386;1.00366431930296
22.075177;1.2370185476731312;-0.011108603430487632;-0.008891268287404318;-0.005552064211421437;-0.00444907873299745;1.2646277248153712;10.06867723880215;0.9011912110252578;-0.937067139113081;1.039597086955518;1.0023565915416195;1.3092509814148294;1.003770390415178
22.085177;1.2375369504014335;-0.011108626062951103;-0.008891190263879113;-0.0055520820568092395;-0.004449062569647183;1.2646706792189777;10.070152569023092;0.9016433023651463;-0.9364981384619123;1.039762265109456;1.0024038379084246;1.3093712032215954;1.0038742317946305
22.095177;1.2380553120323812;-0.011108649595288053;-0.008891110216127431;-0.005552101026043033;-0.004449045447993198;1.2647064144038043;10.07161887173949;0.9020909512097056;-0.9359281342692694;1.0399172481028032;1.0024556912189373;1.3094871688567844;1.0039760914444706
22.105177;1.2385724322104008;-0.011108673891857292;-0.008891028222099194;-0.005552121185312093;-0.004449027459072842;1.2647342305599574;10.073074787067105;0.9025313072567488;-0.9353591265253755;1.0400619099163118;1.0025122613920618;1.309598388663265;1.0040762854303162
22.115177;1.2390873802045115;-0.011108698796611874;-0.008890944381141299;-0.005552142607903242;-0.0044490086672944315;1.2647533173073453;10.074517691042006;0.9029675366623784;-0.9347891152490695;1.0401963379566708;1.0025736156480867;1.309705690228991;1.004175274188859
22.125177;1.239599555125154;-0.01110872415679587;-0.008890858814035715;-0.005552165367902362;-0.004448989124639189;1.264762866597298;10.075943813516409;0.9033979132641172;-0.934219100479691;1.0403207774808834;1.0026397679705314;1.3098085857322195;1.0042736747478076
22.135177;1.2401086241155195;-0.011108749837384423;-0.00889077165246542;-0.005552189540045273;-0.004448968862849814;1.2647622271811296;10.077349000510925;0.9038237917006747;-0.9336480822646126;1.040435519205519;1.002710670112759;1.3099071954829384;1.0043721401419858
22.145177;1.2406143374415461;-0.01110877572131717;-0.008890683017686559;-0.005552215181080876;-0.00444894790017195;1.2647510106009465;10.078729634937662;0.9042445614835034;-0.9330770606547868;1.0405408845990143;1.0027863189883859;1.3100015873983202;1.0044711975978124
22.155177;1.2411163017776996;-0.011108801712096616;-0.008890593017725367;-0.005552242298183224;-0.004448926272359483;1.26472910901934;10.080082854044626;0.9046616563889806;-0.9325050357164135;1.0406372690431447;1.0028668831411571;1.3100916276084875;1.004571187843545
22.165177;1.2416139508171444;-0.01110882774657864;-0.008890501773977539;-0.00555227083152091;-0.0044489040621083185;1.2646966331430016;10.081406311680515;0.9050755211124515;-0.9319330075308282;1.0407251170640759;1.0029526478154795;1.3101778617609;1.0046722585094197
22.175177;1.2421067673316226;-0.011108853798788683;-0.008890409447300865;-0.005552300666712975;-0.004448881400775602;1.264653799804846;10.082698384068673;0.9054865308397341;-0.9313609761886081;1.040804846840483;1.0030438670981632;1.3102601848180249;1.0047743569479237
22.185177;1.24259443608126;-0.011108879864329225;-0.008890316233785665;-0.005552331663342619;-0.004448858437246872;1.264600824044953;10.083958640281779;0.9058939817678835;-0.9307879417988606;1.0408768471190712;1.0031406839421946;1.3103371372145916;1.0048772563461719
22.195177;1.243076753870853;-0.011108905938064137;-0.008890222335992364;-0.005552363684771132;-0.004448835292451383;1.2645378526468993;10.085187387586185;0.906299181269287;-0.9302139044900505;1.0409415547301497;1.0032431033159888;1.3104093525198925;1.0049805690418372
22.205177;1.2435535056414326;-0.011108932012472724;-0.008890127934745185;-0.005552396625908905;-0.004448812028813218;1.2644649277447613;10.086384470025159;0.9067015625212645;-0.9296408643957857;1.0409994649923742;1.003350970885073;1.3104774030163397;1.0050837853354821
22.215177;1.244024454994841;-0.01110895810584894;-0.008890033180540713;-0.0055524304262601736;-0.004448788653137688;1.2643819442843256;10.087549114945025;0.9071037051768619;-0.929066821643145;1.0410510610166985;1.0034639737338407;1.3105409422027459;1.0051863894771071
22.225177;1.24448934101741;-0.011108984272537406;-0.008889938208545783;-0.005552465051495201;-0.004448765148535056;1.2642886234311788;10.088681168792105;0.9075042390634623;-0.9284917763348018;1.0410968242535787;1.0035816933513384;1.3105980781718936;1.0052879059507158
22.235177;1.2449478550778814;-0.011109010575244736;-0.008889843164871729;-0.005552500462238093;-0.0044487415031498325;1.2641845966734886;10.089781595474518;0.9079037673870594;-0.92791672852776;1.0411373186597634;1.0037036613323678;1.310648802621712;1.0053878476746618
22.245177;1.2453996857286227;-0.01110903706165938;-0.008889748218014118;-0.00555253661356173;-0.004448717709816298;1.2640696318852624;10.090851205679558;0.9083048749479202;-0.9273416782362682;1.0411731615271904;1.0038293408389083;1.310693574042838;1.0054857235513586
22.255177;1.2458445827075675;-0.011109063753669967;-0.008889653536068791;-0.005552573472136136;-0.0044486937615020655;1.263943818725002;10.091889320273596;0.9087061414006059;-0.9267656254537576;1.041204872069646;1.0039580772896177;1.3107292719241963;1.0055811271912514
22.265177;1.2462823752610648;-0.011109090644131962;-0.008889559254255499;-0.00555261100918778;-0.0044486696565009705;1.2638075027652704;10.092893728591967;0.9091091155963159;-0.9261895701678808;1.0412327628432037;1.0040891278932311;1.310756441039304;1.0056738152549967
22.275177;1.2467129562893846;-0.011109117708943496;-0.00888946547531169;-0.005552649179024302;-0.004448645375825359;1.2636610810297277;10.093861265773269;0.9095132911037718;-0.9256125123745339;1.041256921615949;1.0042217515887089;1.310773030375722;1.0057636980683025
22.285177;1.247136258015385;-0.011109144905474827;-0.008889372292002207;-0.005552687902443109;-0.004448620845729151;1.2635049326311474;10.094787774910712;0.9099201089409364;-0.9250354520973686;1.0412772891762128;1.0043552263343472;1.3107799832176232;1.005850746086325
22.295177;1.2475522647279043;-0.01110917214553075;-0.00888927979320298;-0.0055527270559257574;-0.004448595951271038;1.2633395159504517;10.095667703886226;0.9103299307310583;-0.9244583893916589;1.0412938584274318;1.0044887976866108;1.3107768284449262;1.0059348948641098
22.305177;1.2479610052694352;-0.011109199283311378;-0.00888918806358708;-0.0055527664701171394;-0.004448570581001732;1.2631654443525107;10.0964945752743;0.9107419825300092;-0.9238803243219585;1.0413068301284252;1.0046217005767015;1.310761634096825;1.0060159805497395
22.315177;1.2483624395547273;-0.011109226136025477;-0.00888909719945371;-0.0055528059412389644;-0.004448544626727866;1.2629834403363602;10.097261946018296;0.9111573796190405;-0.9233022569331852;1.0413165780375166;1.0047532526734935;1.3107354294316889;1.0060937288499519
22.325177;1.2487563480915365;-0.01110925251508937;-0.00888900731799388;-0.005552845250718417;-0.0044485179542339635;1.2627942291440173;10.097963619339012;0.9115752367143171;-0.9227241872489251;1.0413235598175405;1.0048828768075557;1.3106973932772334;1.0061677972362415
22.335177;1.2491423361261644;-0.011109278253435167;-0.008888918550189945;-0.00555288418461965;-0.004448490402623295;1.262598434237357;10.098593730436383;0.9119967671316861;-0.9221451152983403;1.0413282954086223;1.005010028845805;1.3106475733678118;1.0062378061765131
22.345177;1.249519918460753;-0.011109303220575082;-0.008888831040706452;-0.005552922559432487;-0.004448461805431156;1.2623965332881297;10.099147603178373;0.9124223055537319;-0.9215660411339228;1.0413313189497444;1.0051341451499092;1.3105868036695418;1.0063033510169768
22.355177;1.2498886578111483;-0.01110932732019066;-0.008888744954562483;-0.005552960238104893;-0.004448432017700639;1.262188923837038;10.09962201595034;0.9128512511453868;-0.9209869648389479;1.041333065212901;1.0052546685135375;1.3105145820366224;1.0063640002400545
22.365177;1.2502482681626077;-0.011109350490092077;-0.00888866047920538;-0.005552997106877421;-0.00444840095192351;1.261976019691553;10.100014076281782;0.913284977375665;-0.9204068865486127;1.041333816495398;1.0053711010702886;1.3104311401421083;1.0064192759165815
22.375177;1.2505985794035355;-0.01110937271521278;-0.00888857782148403;-0.00555303304354981;-0.004448368600243197;1.261758238791831;10.100320466308403;0.913722737495002;-0.9198268064605497;1.0413337586628133;1.0054830193621231;1.3103366563237644;1.0064686310649877
22.385177;1.2509394697429812;-0.011109394025279974;-0.008888497192586263;-0.005553067911426753;-0.0044483350168595375;1.2615358931049026;10.100537838963593;0.9141666229282984;-0.9192467248135958;1.0413330574370152;1.0055900249183072;1.310232691498342;1.0065114278142024
22.395177;1.2512708697193573;-0.011109414470277175;-0.008888418779767716;-0.005553101558886456;-0.004448300281013163;1.261309143378942;10.10066350406232;0.9146136087724246;-0.9186666418625302;1.0413319084460781;1.0056916694625866;1.310117338040142;1.0065469370347606
22.405177;1.2515927872533952;-0.011109434109155396;-0.008888342728534143;-0.005553133808385739;-0.0044482644888621204;1.2610780489070201;10.1006959811512;0.9150655712819696;-0.9180855578649519;1.0413305673326083;1.0057874416981;1.3099915607666417;1.006574375827547
22.415177;1.2519053286788329;-0.011109453015854812;-0.008888269150492577;-0.00555316444820163;-0.004448227768332945;1.2608426095612744;10.100634906385709;0.9155222407205025;-0.917503473073052;1.041329327012406;1.0058768190459975;1.3098555987944038;1.006592990172395
22.425177;1.2522086968905188;-0.011109471272709177;-0.008888198136164576;-0.0055531932430426915;-0.004448190268155295;1.2606028103572067;10.100480556647067;0.9159832476402999;-0.9169223877380119;1.0413284612641647;1.0059593314333766;1.3097111120716463;1.0066021539922974
22.435177;1.252503142358021;-0.011109488939905208;-0.008888129754950399;-0.0055532199625286495;-0.004448152133528537;1.2603586594020026;10.100233887315799;0.9164472675393306;-0.9163403021231784;1.041328235267543;1.006034621615419;1.309556298123351;1.0066013993980367
22.445177;1.2527889018819431;-0.01110950602394925;-0.00888806405070742;-0.005553244405701787;-0.004448113514828229;1.2601101550969842;10.099896472969814;0.9169150791002328;-0.9157572164943316;1.0413289602725788;1.0061024603199222;1.3093922312055208;1.006590376033567
22.455177;1.2530661285748488;-0.01110952248699149;-0.008888001053564675;-0.0055532664034482595;-0.0044480745787010235;1.2598572295456265;10.099470020137367;0.9173855159085786;-0.91517513108855;1.041330953073755;1.0061626971686901;1.3092199758768013;1.0065688295525712
22.465177;1.2533348003403877;-0.011109538292522671;-0.008887940813736632;-0.005553285809827133;-0.0044480354745080365;1.2595997119848061;10.098956090515264;0.9178594124199935;-0.9145920460958922;1.0413344446153772;1.0062152390120864;1.3090391955452998;1.0065366390345627
22.475177;1.2535946791361112;-0.011109553438178902;-0.008887883419300503;-0.005553302506028844;-0.00444799630352501;1.259337329759386;10.098356048535837;0.9183355898079598;-0.9140079616572238;1.041339633918891;1.0062600905068453;1.3088495460168086;1.006493868150683
22.485177;1.2538453793383537;-0.011109567960311291;-0.008887828969374678;-0.0055533164298282615;-0.0044479571314778804;1.25906979354648;10.097671494203349;0.9188159295815982;-0.9134248778700754;1.0413468533474703;1.006297358711427;1.3086542385581994;1.0064407702603655
22.495177;1.254086473798957;-0.011109581933786692;-0.00888777754008824;-0.0055533276124260685;-0.004447918001240958;1.2587969141221502;10.096905068178973;0.919297472686786;-0.9128397948152979;1.041356621165539;1.006327210289639;1.3084494819777026;1.0063777328367236
22.499996;1.2543175546204148;-0.011109595484462852;-0.00888772918642324;-0.00555333616719771;-0.004447878928681775;1.2585186632697078;10.096060645974728;0.9194843938577486;-0.912558712588956;1.0413695425089928;1.0063498499303527;1.3082398928030252;1.006305186199523
22.499996;1.1545172996557105;-0.011110053623447306;-0.00966150741347424;-0.005553421107327459;-0.004834638237502814;1.1582142036920702;10.095143091251119;0.9193969063514501;-0.9184536313031845;1.041386171473073;1.0063654939483682;1.3121699936038866;1.0062235624495213
22.499997;1.154727430712669;-0.011110066894310183;-0.009661465397188127;-0.0055534248196248475;-0.004834599260989363;1.1579258780595794;10.094158037015186;0.9193132378679242;-0.9184085510678998;1.0414068873512758;1.0063743233728706;1.3119169619655113;1.0061333702082809
22.499998;1.154926936238526;-0.011110080309277008;-0.009661426658088754;-0.005553426336472442;-0.004834560347138075;1.1576331164502212;10.093111292661066;0.9192326326779116;-0.9184014719754305;1.0414318607938218;1.006376462380055;1.3116853822389294;1.0060352944954019
22.5;1.1551159702183815;-0.011110094002493074;-0.00966139126932655;-0.00555342583065307;-0.004834521569294228;1.1573363191752435;10.092008089900467;0.9191563026347924;-0.9183883940821086;1.041461171176554;1.0063719934200523;1.3114456092525835;1.0059302053602328
22.500004;1.1552948108842738;-0.011110108034787276;-0.009661359302375473;-0.005553423467820985;-0.004834483052861408;1.1570357945005028;10.090852754236725;0.9190834010341499;-0.918356317395615;1.0414949298576144;1.0063610124383806;1.3111884100009676;1.0058191077408296
22.500012;1.155463753534841;-0.01111012238479368;-0.009661330813193172;-0.005553419403715246;-0.004834444941471217;1.1567318242220328;10.089648842804495;0.9190130670791807;-0.9182972418773957;1.0415332763371439;1.006343672407382;1.3109080464670138;1.005703106621115
22.500028;1.1556230221570352;-0.011110136980444439;-0.009661305820668537;-0.005553413791600992;-0.004834407358453087;1.1564247903063778;10.088399855993584;0.9189434294665105;-0.9181801674579029;1.041576332637565;1.0063201452311499;1.3105818016450979;1.0055833407457717
22.50006;1.1557727325902274;-0.011110151738592927;-0.009661284294738897;-0.005553406785916074;-0.0048343703789567455;1.156115188544412;10.087110176624194;0.918870551943555;-0.9179440940689797;1.0416241835935742;1.0062905935721604;1.3101643570040298;1.0054608363039341
22.500124;1.155912893050803;-0.011110166581086382;-0.009661266165789053;-0.005553398557571876;-0.0048343340261084765;1.1558035597837635;10.085784987482503;0.9187904507522543;-0.9174750216756717;1.0416768741987585;1.006255210793445;1.3095731187005142;1.0053363809617053
22.500252;1.1560434006493603;-0.011110181432111982;-0.009661251339230797;-0.005553389301185635;-0.004834298297008156;1.155490482883384;10.084429136351591;0.918695159190865;-0.9165429502912312;1.0417344597202045;1.0062142128464522;1.3086411739897454;1.0052105163729268
22.50038;1.1561640540002185;-0.011110196220596879;-0.00966123969103318;-0.005553379210781238;-0.004834263187150681;1.1551766082636465;10.08304668695775;0.9186167148749663;-0.9156188799932917;1.0417970669696501;1.0061678046656493;1.3077235026901108;1.0050836035738773
22.500636;1.156274625693179;-0.011110210903917967;-0.009661231056981145;-0.005553368455975159;-0.004834228689457144;1.1548626174963492;10.081641731884465;0.9185431235912968;-0.913795810936568;1.0418648591132138;1.0061162380844688;1.3061743542419098;1.0049559046565535
22.500892;1.1563749344478782;-0.011110225488766378;-0.009661225243371213;-0.005553357179721686;-0.004834194800237603;1.154549129526562;10.080219064754427;0.9185204144024597;-0.9120047433332944;1.04193792692839;1.0060598734077062;1.304681940188654;1.0048276690464641
22.501148;1.1564648358702154;-0.01111024002946441;-0.009661222052373061;-0.005553345500434779;-0.004834161549281787;1.1542366338121706;10.078783852463891;0.9185467369969684;-0.910244677406965;1.0420161939247716;1.0059991457014092;1.3032441832989436;1.0046991816287103
22.501404;1.1565441682896218;-0.01111025461691284;-0.009661221293935738;-0.005553333507937718;-0.00483412900979425;1.153925445503937;10.077341228688907;0.9186203891062663;-0.9085166133501072;1.0420993928045517;1.005934504152274;1.3018603458788471;1.0045707771416763
22.50166;1.1566127753323752;-0.011110269360592444;-0.009661222786712241;-0.005553321257535541;-0.004834097276276452;1.1536157078128983;10.075896812809901;0.918739750045645;-0.9068205513002916;1.042187151123684;1.0058663603367313;1.300528947851504;1.0044428723988046
22.502172;1.1566706237392244;-0.01111028436164381;-0.009661226371622094;-0.0055533087791590765;-0.00483406644674399;1.1533074627280722;10.074457417908233;0.9191101747299212;-0.9035194913293171;1.042279107383914;1.0057950026866878;1.298252652755025;1.0043159914864217
22.502386;1.156717894367696;-0.01111029968967468;-0.009661231931332514;-0.005553296103417588;-0.004834036602811915;1.1530007060646736;10.073030723124333;0.9193059145323403;-0.9021744334523996;1.0423749264742022;1.0057205440109924;1.2972162454246117;1.0041907042387754
22.502386;1.1567549594917588;-0.01111031537795223;-0.009661239384642134;-0.005553283276544401;-0.004834007778321869;1.1526953678804623;10.071624199662537;0.9193081133065993;-0.9021743776629428;1.042474222392364;1.005643037454715;1.2969757079259947;1.0040674831104277
22.502387;1.1567822808225963;-0.011110331436517986;-0.009661248656857352;-0.0055532703639704535;-0.004833979953697213;1.1523912649832853;10.0702444598801;0.9193178921499496;-0.9021683239604743;1.0425765207424342;1.0055626940713438;1.2967316230044155;1.0039465935073337
22.502388;1.1568003525418025;-0.01111034786279119;-0.009661259663095932;-0.0055532574564335045;-0.004833953083047646;1.1520880849767912;10.06889745913609;0.9193344685368575;-0.9021612723436581;1.0426813574512892;1.0054799684436235;1.2964866337056686;1.0038280974581606
22.50239;1.1568097617359943;-0.011110364640103584;-0.009661272314801073;-0.005553244660500052;-0.004833927120077871;1.1517854206921887;10.06758907407078;0.919359204277548;-0.9021492227977392;1.0427884422968714;1.0053954650442753;1.2962386441565592;1.0037119390724099
22.502394;1.1568112762364127;-0.011110381732548457;-0.009661286525271226;-0.005553232080500044;-0.004833902025558706;1.1514828468769027;10.066325448003637;0.9193935313096133;-0.9021241753130936;1.0428977085320585;1.0053098164387801;1.2959829023115073;1.003597981883159
22.502402;1.1568058372044814;-0.01111039908023109;-0.009661302200403576;-0.005553219826783327;-0.004833877768149941;1.151179994212819;10.065112719409289;0.9194398377375366;-0.9020741299104915;1.043009187780942;1.0052235966850411;1.295712597134427;1.0034859420549291
22.502418;1.1567944647145456;-0.011110416601647827;-0.009661319227625908;-0.005553208043283989;-0.0048338543280753155;1.1508765959638503;10.063956230491788;0.9195023926354042;-0.901975086634488;1.0431228442890839;1.00513729043269;1.2954138704809997;1.003375358063991
22.50245;1.1567781939164428;-0.011110434210415816;-0.009661337480767453;-0.005553196910613031;-0.004833831685998533;1.1505725350846447;10.062859863569981;0.9195893011961705;-0.9017760455249472;1.043238473559634;1.0050513634558662;1.2950567963371482;1.0032656943204434
22.502514;1.156758106361278;-0.011110451835111659;-0.009661356831369644;-0.0055531866066747225;-0.004833809799745105;1.1502679014696462;10.061826288552254;0.919716501241741;-0.9013810065971041;1.0433556417232883;1.0049663827496014;1.2945858055434636;1.003156495695413
22.502642;1.1567353861342178;-0.011110469423394987;-0.009661377152963693;-0.005553177267677545;-0.004833788603770921;1.149962984338954;10.060858000920168;0.9199158365517639;-0.9005949698421574;1.0434736856384785;1.0048831091912518;1.2938879489654176;1.003047469923672
22.502898;1.1567113326912977;-0.011110486928424998;-0.009661398338920532;-0.005553168983763663;-0.004833768019466184;1.1496581541597652;10.059957885998596;0.920251170394787;-0.8990459352397542;1.0435917837493083;1.0048025195882526;1.2927504936806862;1.002938463783285
22.50341;1.1566873149708063;-0.011110504295055829;-0.009661420338350385;-0.005553161806336874;-0.0048337479330620645;1.1493537585263869;10.059129049624962;0.9208504144961792;-0.8960349027715142;1.04370901159278;1.004725723830071;1.2907813693554897;1.0028294138094611
22.504434;1.1566646659885218;-0.011110521465898887;-0.00966144316637553;-0.005553155762248245;-0.004833728168179153;1.149050100969172;10.05837488876147;0.9219694596671244;-0.8903448724231124;1.0438243700451661;1.0046538193852532;1.2873294926995518;1.0027203449329163
