time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
22.505458;1.1566445973607853;-0.011110538407512015;-0.009661466870959817;-0.00555315088092658;-0.004833708516045121;1.1487474339561947;10.057698870906744;0.92309614561993;-0.8850898441628701;1.0439368347199465;1.0045877803972751;1.284195139188445;1.002611355446091
22.506482;1.156628185008974;-0.011110555131898986;-0.009661491489240594;-0.005553147211123118;-0.004833688806404973;1.148445961421962;10.05710317635292;0.924230293955125;-0.880247817919878;1.044045406948447;1.0045284314627922;1.2813598780520616;1.0025025325757395
22.507506;1.1566163533925102;-0.011110571693774635;-0.009661517021063272;-0.005553144834918026;-0.004833668951662114;1.148145848742951;10.056587797811678;0.9253717196795674;-0.8757967935899506;1.0441491283925592;1.0044764564882833;1.2788056369063272;1.0023938759725668
22.509554;1.156609806006832;-0.011110588167005025;-0.009661543428339138;-0.005553143884467705;-0.0048336489412771294;1.1478472064583467;10.056151230319275;0.9275442181956007;-0.8679087710530149;1.0442470691790686;1.0044323416937406;1.2746676751564305;1.0022853049404732
22.511602;1.1566089402529003;-0.011110604615491472;-0.009661570656007264;-0.005553144521226187;-0.004833628808344086;1.1475500868330504;10.055791299514972;0.9297235699404001;-0.8612977501821119;1.0443383251850418;1.0043962729953053;1.2714337353527172;1.0021767551357224
22.51365;1.1566138338899377;-0.011110621085728422;-0.009661598656765687;-0.005553146883180236;-0.0048336086008186835;1.1472545481803302;10.05550504346286;0.9319095446690113;-0.8557947308513492;1.044422012466926;1.0043681087055274;1.2689762007579797;1.0020682868667157
22.515698;1.1566243443055617;-0.011110637637248465;-0.009661627401437629;-0.0055531510554730915;-0.004833588368908873;1.14696071777303;10.055288278568463;0.9341018993390506;-0.8512327129473581;1.0444972614882109;1.0043474666585774;1.2671725851846762;1.0019600864826341
22.517746;1.1566402624469807;-0.011110654380332922;-0.009661656866041564;-0.00555315707515333;-0.0048335681541702355;1.1466687328774245;10.055135561120924;0.9363004223284545;-0.847465696369683;1.0445632690729447;1.0043338798177652;1.2659175050704676;1.001852379085148
22.519794;1.1566614468947214;-0.01111067146874679;-0.009661687020247759;-0.0055531649423899675;-0.004833547982803989;1.1463786195785866;10.05504031425517;0.9385049927294522;-0.8443656810145914;1.0446193706989964;1.004326932750439;1.2651198205495346;1.0017453579832698
22.521842;1.1566878476234381;-0.01111068904573451;-0.00966171784864521;-0.005553174633793074;-0.004833527874097886;1.146090254370541;10.054994876044061;0.9407155741220892;-0.8418206667626049;1.044665067474937;1.0043263037700931;1.2647007241379453;1.0016391400185118
22.525938;1.1567193897063726;-0.011110707205542962;-0.009661749375523367;-0.005553186122890468;-0.004833507852354739;1.145803423659695;10.054990726066887;0.9449801567059254;-0.8379196534840017;1.0447000345884028;1.0043317081365661;1.2649250636447549;1.001533724132674
22.530034;1.1567558732857668;-0.011110726003893066;-0.009661781649259153;-0.0055531993982417685;-0.00483348795280671;1.1455179267543927;10.055019077458429;0.9492506985694891;-0.8353236410585043;1.0447241112796515;1.0043427987966531;1.2660328104700442;1.0014289978104258
22.53413;1.1567969860683274;-0.011110745486242945;-0.009661814709797134;-0.005553214467453908;-0.004833468230605241;1.145233644937582;10.05507204975842;0.9535270809011979;-0.8336206294007602;1.0447372553704648;1.0043591126311917;1.267742653750034;1.001324836385293
22.538226;1.1568423345498586;-0.011110765700904014;-0.009661848584414191;-0.005553231342674635;-0.004833448781056818;1.1449505061674208;10.055143896656686;0.9578090993235099;-0.832513618483209;1.0447395219064675;1.0043800889150576;1.2698539678055498;1.0012212442819073
22.542322;1.1568914382954516;-0.011110786687473702;-0.009661883299980512;-0.0055532500254691745;-0.004833429744397208;1.1446684219336924;10.055231076876442;0.9620965185503256;-0.8318006083448095;1.044731099150776;1.0044051089313375;1.2722313158202163;1.0011184312777415
22.546418;1.1569437057450747;-0.011110808456910568;-0.009661918882965735;-0.0055532705040781455;-0.004833411274585084;1.1443873044185617;10.055331247279787;0.966389131299265;-0.8313435990745364;1.0447123121940045;1.004433532926621;1.2747828689367993;1.0010167677576811
22.550514;1.1569984247357696;-0.011110830980708922;-0.009661955353215644;-0.005553292756170451;-0.004833393514389119;1.1441071102211011;10.055442213003927;0.9706867496611314;-0.831050590785604;1.0446835301336244;1.0044647424789463;1.2774479424749534;1.0009166621234877
22.558706;1.1570548410532697;-0.01111085419180452;-0.009661992719868617;-0.0055533167575648615;-0.004833376600311825;1.1438278477058457;10.055561525996094;0.979085161800145;-0.8307065836120004;1.0446450622917527;1.0044981804739856;1.2832118678356448;1.0008185506913103
22.566465;1.1571122987472962;-0.011110878002141533;-0.009662030982804307;-0.0055533424941062596;-0.004833360662850562;1.1435495698255476;10.055686989512257;0.9870551132380126;-0.8305755777109556;1.044597124933322;1.004533382831837;1.288805928405186;1.0007230391778745
22.566465;1.157170290439749;-0.011110902319852454;-0.009662070142822849;-0.005553369961540674;-0.004833345811018637;1.1432723639883557;10.055817383375636;0.9872703264699397;-0.8305755732319485;1.0445398759268916;1.0045699800668493;1.2885515200014945;1.0006309158603237
22.566466;1.157228409400044;-0.011110927047355081;-0.009662110202059024;-0.005553399140870563;-0.004833332124537161;1.1429963407366586;10.055952282101591;0.9874905293229933;-0.8305755702850321;1.044473483688523;1.0046076347727213;1.288299905021174;1.0005429957062253
22.566467;1.1572863161801041;-0.011110952078699131;-0.009662151148926568;-0.005553429967576334;-0.004833319657911068;1.1427216202808261;10.056091198634348;0.9877144384881686;-0.8305755689540941;1.0443981607715955;1.0046459366697669;1.2880508013395846;1.000460023667499
22.566469;1.1573437362798444;-0.011110977317558215;-0.009662192955083745;-0.005553462334670011;-0.004833308445897976;1.1424483119101538;10.056233031912598;0.9879427012807052;-0.8305755693226666;1.0443141389670283;1.0046843256284477;1.2878055337603482;1.0003826629454553
22.566473;1.157400460073837;-0.011111002696477782;-0.009662235590652456;-0.005553496133210972;-0.00483329851496109;1.1421764860276857;10.056375501844125;0.9881758659114916;-0.83057557147673;1.0442216319909787;1.0047221034685168;1.287565495600766;1.0003115123613946
22.566481;1.1574563427044284;-0.011111028160476632;-0.009662279026805732;-0.005553531294652904;-0.004833289892938085;1.141906150845133;10.05651429184524;0.9884154121277601;-0.8305755754911599;1.044120814595256;1.0047585287343692;1.2873328623191258;1.000247176641818
22.566497;1.1575112998678538;-0.01111105363853249;-0.00966232321834907;-0.005553567803832888;-0.004833282591253271;1.1416372827990997;10.056643079831215;0.9886648384235737;-0.8305755814108122;1.0440118563556064;1.0047928980568857;1.2871112858513865;1.000190355067136
22.566529;1.1575652749575929;-0.011111079055126526;-0.009662368100158678;-0.005553605679884632;-0.004833276578936844;1.141369907605078;10.056754522819814;0.9889317673959236;-0.8305755892351743;1.0438950138257652;1.0048245526018917;1.2869073943739404;1.000141813269315
22.566593;1.157618195770656;-0.011111104372143263;-0.00966241360362191;-0.005553644947766554;-0.004833271794848594;1.1411041286619998;10.056840859124442;0.989230975689424;-0.8305755989148764;1.04377065921824;1.004852854377214;1.286733095689654;1.0001022327991345
22.566721;1.1576699709671032;-0.011111129609636618;-0.009662459677889037;-0.005553685624339625;-0.004833268184294306;1.1408400809092356;10.056894439770605;0.9895943529956902;-0.8305746103630303;1.04363917615375;1.0048771555418807;1.2866126202476416;1.000072158120919
22.566977;1.1577204771703165;-0.01111115482967631;-0.009662506322618659;-0.005553727723236521;-0.004833265715374991;1.1405779178282858;10.056908759047047;0.9900788855812981;-0.8305736234776079;1.0435008675985362;1.0048967891437899;1.286590610411615;1.0000520796530317
22.567489;1.1577695017543423;-0.011111180121827371;-0.009662553610643965;-0.005553771267681991;-0.004833264372446675;1.1403178506086673;10.05687867534213;0.9907936632103254;-0.8305716381634841;1.0433559925013054;1.0049111221734335;1.2867502538469278;1.0000424112543966
22.568513;1.157816731757338;-0.011111205606349657;-0.009662601663113493;-0.005553816302696872;-0.004833264148545579;1.1400601571784126;10.056799430417588;0.9919158403312565;-0.830568654339514;1.0432048416343385;1.0049196079226728;1.2872275384283078;1.0000433547580645
22.570561;1.157861827103707;-0.01111123142599567;-0.00966265059303911;-0.005553862905950656;-0.004833265037608731;1.139805138720566;10.056666260492213;0.9936815772122201;-0.8305626719313255;1.0430477665614093;1.0049218073109913;1.2882026714633352;1.0000549020932765
22.574657;1.157904498004053;-0.011111257719912646;-0.009662700458578876;-0.005553911193474277;-0.004833267013856345;1.1395530391705284;10.056475748788705;0.9962310422988029;-0.8305546908610245;1.0428851486030188;1.0049173978126305;1.289784753307194;1.0000769590641692
22.578753;1.1579445411852507;-0.011111284607206697;-0.009662751253146142;-0.005553961304241529;-0.004833270017884759;1.1393039941716592;10.05622736615285;0.9980124380460936;-0.8305487110351336;1.0427173394026577;1.0049061552654943;1.2907849651570882;1.0001093944722352
22.586945;1.1579818628240865;-0.011111312191182611;-0.009662802933996715;-0.005554013359423864;-0.004833273966284504;1.1390581082140168;10.055923157190716;1.0000809645396482;-0.8305427323456915;1.0425446594031416;1.004887950651059;1.2920117020649164;1.0001520314237375
22.595137;1.1580164934726023;-0.011111340563116487;-0.009662855451414295;-0.0055540674266989585;-0.004833278753164949;1.1388155897530357;10.055566235959962;1.001074739340729;-0.8305397546904794;1.0423674443395554;1.0048627498240124;1.2924190018677941;1.000204682224797
22.603329;1.1580486011274358;-0.011111369800221848;-0.009662908763392517;-0.0055541235134016695;-0.00483328422972448;1.1385767850533264;10.055160124310467;1.0015757423608975;-0.8305387779752285;1.0421860707375288;1.004830578635867;1.292452815819294;1.0002672255005718
22.603423;1.1580784860063866;-0.011111399975482194;-0.009662962857981105;-0.005554181582387467;-0.004833290194956335;1.1383420880345663;10.054709213812671;1.0018328106284011;-0.830538802086584;1.042000939026374;1.0047915511937238;1.2923036591018549;1.0003396230839559
22.603423;1.158106479397595;-0.01111143116987025;-0.00966301776107123;-0.005554241583341952;-0.004833296419399482;1.1381118189591481;10.054218829691882;1.0020896456753416;-0.830538826881416;1.0418124375733477;1.0047459496654032;1.2921583085182857;1.000421820318635
22.603423;1.158132802007317;-0.011111463460789615;-0.00966307350132079;-0.005554303483628254;-0.004833302686922571;1.1378861796391104;10.053694381817287;1.002347820341316;-0.8305388522164364;1.0416209548964703;1.0046941812461951;1.292018008062972;1.0005136477920695
22.603423;1.1581575260662724;-0.011111496902941487;-0.009663130064437702;-0.005554367275131621;-0.0048333088293152976;1.1376652795004873;10.053140915738593;1.002606810095942;-0.8305388779768125;1.0414268936381355;1.00463659349842;1.2918824659954538;1.00061476359048
22.603424;1.1581806338522254;-0.011111531531969678;-0.009663187381313807;-0.005554432956106451;-0.004833314741120529;1.1374491638026791;10.052563733038404;1.0028660099082074;-0.8305389040753325;1.0412306021224158;1.0045733000589296;1.2917514103077492;1.0007245509291913
22.603425;1.1582020918581961;-0.011111567376002383;-0.009663245342761423;-0.005554500510263049;-0.004833320363968653;1.1372378760117403;10.051969122489002;1.0031247164211887;-0.830538930458999;1.0410323385897635;1.0045041351885753;1.2916246414459391;1.000842040438997
22.603427;1.1582219025911624;-0.011111604456123391;-0.009663303808180281;-0.005554569909184453;-0.004833325647706947;1.1370315311392207;10.05136402332637;1.0033821674694163;-0.8305389571404314;1.0408323622180975;1.0044287732921007;1.2915020344748984;1.0009660029511536
22.603431;1.1582401267717244;-0.011111642777735607;-0.009663362620108093;-0.005554641133172818;-0.004833330532332962;1.1368302744106054;10.05075458359769;1.0036376730215142;-0.8305389842058423;1.0406310319386705;1.0043469614700575;1.2913835226357004;1.0010951832131498
22.603439;1.1582568907774027;-0.011111682319429224;-0.009663421637486859;-0.005554714175616861;-0.0048333349674611415;1.1366341597622769;10.050144818583519;1.003890715637385;-0.8305390117754784;1.040428828553133;1.0042586693331794;1.291269144290696;1.0012284932502735
22.603455;1.1582723556956394;-0.011111723027459382;-0.009663480751262624;-0.005554789019250336;-0.004833338936431126;1.1364431051039652;10.04953679641761;1.0041409449702243;-0.8305390399656242;1.0402263557389095;1.0041640277507242;1.2911590902276042;1.0013650501197797
22.603487;1.1582866212707859;-0.011111764805733022;-0.009663539857893786;-0.005554865605000156;-0.0048333424625339036;1.1362569747107483;10.04893217247782;1.0043881168905622;-0.8305390688812604;1.0400243356417522;1.0040632298712024;1.2910537328245715;1.0015041012068457
22.603551;1.1582996630999243;-0.011111807500717849;-0.009663598821603897;-0.005554943819186627;-0.004833345599469721;1.1360757205902667;10.048333164432377;1.00463198881953;-0.8305390986120303;1.0398235457973937;1.0039565274905553;1.2909536244436886;1.0016449660780589
22.603679;1.158311395615957;-0.011111850900819044;-0.009663657480356937;-0.005555023509051998;-0.004833348415440952;1.1358994687738164;10.04774230796724;1.0048721875262385;-0.8305391292364317;1.0396247317756382;1.003844199715054;1.2908594094699624;1.0017870921709984
22.603935;1.1583217515613682;-0.011111894747603815;-0.009663715695317626;-0.005555104502991439;-0.004833350979983547;1.1357284795533122;10.047162567157553;1.0051081617455648;-0.8305391608511272;1.039428593041336;1.0037264553302254;1.2907717109357342;1.0019301492032122
22.604447;1.1583306639617432;-0.011111938748703911;-0.009663773379336391;-0.005555186613972707;-0.00483335336034671;1.135563047154126;10.046598324644306;1.0053392464627335;-0.8305391935880156;1.0392358301122562;1.0036034143976718;1.290691075324269;1.0020739945372334
22.605471;1.158338012285037;-0.011111982592786798;-0.009663830490627991;-0.0055552696471123375;-0.0048333556304636215;1.1354034787212257;10.046055156880335;1.00556474399364;-0.8305392275989208;1.0390471837164186;1.0034752412021548;1.2906179584695465;1.0022185470716052
22.607519;1.1583435792471213;-0.011112025967160547;-0.009663887025218263;-0.005555353426411201;-0.004833357880439436;1.1352501449308683;10.045537897785673;1.0057839746248205;-0.8305392630365673;1.0388634431279418;1.0033422838995285;1.2905526647668104;1.0023637473553666
22.611615;1.1583470226705044;-0.011112068572318971;-0.009663942997380966;-0.005555437812982893;-0.004833360205358014;1.1351034877505104;10.04504955741561;1.0059962947672467;-0.8305393000462247;1.0386854148014788;1.0032050753178363;1.290495269086133;1.0025095756853835
22.619807;1.158347908396021;-0.011112110123350736;-0.009663998411350985;-0.005555522698661773;-0.004833362671962578;1.1349640039350648;10.044591825211974;1.0062010947275886;-0.8305393387615009;1.0385138496910533;1.0030642719777858;1.2904456823404076;1.0026559835202824
22.629807;1.1583457705475868;-0.011112150353672674;-0.009664053254768748;-0.005555607997434269;-0.00483336528977317;1.1348322418339296;10.044165658885166;1.006397805481142;-0.8305393792949998;1.0383493668395853;1.0029206118629561;1.2904037726421924;1.0028027803615727
22.639807;1.158340135659196;-0.011112189042082447;-0.009664107496483238;-0.005555693650428867;-0.004833368011370731;1.13470878263705;10.04377143730415;1.0065859217124324;-0.8305394217170965;1.038192440245251;1.0027748311847928;1.2903693814691106;1.002949591312826
22.649807;1.1583305383060027;-0.011112226044219705;-0.009664161072866306;-0.005555779629511054;-0.0048333707581653465;1.1345942159328104;10.043408837097687;1.006765050305859;-0.830539466037464;1.0380434560906515;1.0026275722287836;1.2903423743591629;1.0030958765091067
22.659807;1.158316569274703;-0.011112261295653776;-0.009664213890792722;-0.005555865929952596;-0.004833373444769123;1.1344891080259811;10.043076901741895;1.0069349747386795;-0.8305395122123718;1.0379027514431434;1.0024794075783698;1.2903227598769802;1.0032410070415303
22.669807;1.1582979382265794;-0.011112294778784632;-0.00966426584668344;-0.005555952569592867;-0.004833375985334096;1.1343939634867757;10.04277481373181;1.0070956735732408;-0.8305395601687857;1.0377705687545846;1.0023309515236696;1.290310695051391;1.0033844040135316
22.679807;1.1582745101205043;-0.01111232648206326;-0.00966431683151855;-0.0055560395998305295;-0.0048333782945586485;1.1343092121911027;10.042502530222206;1.0072472793831044;-0.8305396098208441;1.0376469975463654;1.0021829006969165;1.2903063841394733;1.0035256426067378
22.689807;1.1582463178847047;-0.01111235638315359;-0.009664366734213748;-0.005556127103385237;-0.004833380298691567;1.134235246090323;10.04226046584642;1.0073900179249744;-0.8305396610800072;1.0375320051054795;1.0020359443691869;1.2903100137686028;1.0036644548869498
22.699807;1.1582135530262805;-0.011112384443974105;-0.009664415452205378;-0.005556215166122497;-0.004833381955936911;1.1341724842230387;10.042048889009234;1.0075241407809472;-0.8305397138585419;1.037425504051021;1.0018906486493915;1.2903217452597524;1.0038006698686213
22.709807;1.158176490330091;-0.011112410599862666;-0.009664462882892565;-0.0055563038511893545;-0.004833383277080059;1.1341213476125849;10.04186751398452;1.0076499172544118;-0.8305397680552788;1.0373273547446529;1.0017474169889573;1.2903416874264864;1.003934162454247
22.719807;1.15813536517526;-0.011112434761860407;-0.00966450891422263;-0.005556393199763575;-0.004833384328747909;1.1340821442724123;10.041715084362425;1.007767709146698;-0.8305398235469088;1.0372373530912955;1.001606524075095;1.29036986717536;1.004064871459905
22.729807;1.1580902866742062;-0.011112456838767397;-0.009664553446924509;-0.005556483239812805;-0.004833385204527731;1.1340550480567249;10.04158924532476;1.0078779889596237;-0.8305398802013547;1.0371552891363618;1.0014681672837162;1.2904062752652696;1.0041928256076782
22.739807;1.1580412339404362;-0.011112476759959435;-0.00966459641315161;-0.005556573977729017;-0.004833385991457339;1.1340401863917484;10.041487239452858;1.007981278724045;-0.8305399378772123;1.037081024684124;1.0013324566243753;1.2904509479007016;1.004318056163508
22.749807;1.1579881024024195;-0.011112494489747314;-0.009664637757105559;-0.005556665378875347;-0.00483338676853023;1.1340377090588265;10.041406849462083;1.0080781061942707;-0.8305399964052628;1.037014495986035;1.0011993628509268;1.2905039914495564;1.0044404872135169
22.759807;1.1579307356667534;-0.011112510023404226;-0.00966467740331805;-0.005556757368287921;-0.004833387606741248;1.1340477713636539;10.041346629397454;1.0081689523112338;-0.8305400555951713;1.0369556525423158;1.0010687324363852;1.2905654939753706;1.0045599767816733
22.769807;1.1578689778189062;-0.011112523368591268;-0.009664715234375742;-0.0055568498640413255;-0.004833388541036277;1.1340704398169608;10.041305846545212;1.0082542023519117;-0.8305401152601152;1.0369044199319264;1.000940352523638;1.2906353521888343;1.0046764261426457
22.779807;1.157802715866044;-0.011112534539507819;-0.009664751080028572;-0.005556942801967798;-0.004833389551149709;1.1341056468958532;10.041284460524796;1.0083341817846918;-0.8305401752238488;1.0368607303681765;1.0008140029546548;1.2907131955528777;1.0047897944797508
22.789807;1.1577317975786996;-0.011112543562550047;-0.009664784726664861;-0.00555703611298187;-0.004833390571876141;1.1341532497846043;10.041282485903134;1.0084092199320203;-0.8305402353113343;1.0368246137080142;1.0006895054450407;1.290798492770349;1.0049000180990633
22.799807;1.1576559446417543;-0.011112550470924527;-0.009664815941477911;-0.005557129685857194;-0.004833391519477229;1.1342130852282808;10.041299326184571;1.0084796297064464;-0.8305402953385391;1.036796271234989;1.0005667629056825;1.2908906720819033;1.0050069005334326
22.809807;1.1575748093649825;-0.011112555294856476;-0.00966484450283001;-0.00555722336308857;-0.004833392331051173;1.1342849464384588;10.041334060543821;1.0085456291716846;-0.8305403551092746;1.0367760101506203;1.0004457727410436;1.290989184511859;1.0051100366239052
22.819807;1.1574880763348767;-0.01111255806096864;-0.00966487023328658;-0.005557316965549798;-0.004833392987818099;1.1343684832684844;10.041385737667493;1.0086073247225635;-0.8305404144189067;1.0367641193874628;1.0003265980566192;1.2910935791589602;1.005208870836078
22.829807;1.157395504192221;-0.011112558793280873;-0.009664893015803266;-0.005557410325919634;-0.004833393496074588;1.1344631427416851;10.041452586093305;1.0086647566531657;-0.8305404730641298;1.0367608591383994;1.0002092535154588;1.291203530403639;1.0053029023935238
22.839807;1.157296940233092;-0.011112557516944262;-0.009664912787003599;-0.005557503307410776;-0.004833393861642756;1.1345682546994442;10.041530929218556;1.0087178986956982;-0.8305405308493499;1.036766473042658;1.0000935612803503;1.2913187562838593;1.0053918400555963
22.849807;1.1571923012142686;-0.011112554275406855;-0.00966492952388896;-0.005557595781569289;-0.004833394087962649;1.1346831149646441;10.041615060254774;1.0087666149568681;-0.8305405875692511;1.0367811253334078;0.9999791734931828;1.2914389063959082;1.0054755928079662
22.859807;1.1570814571191068;-0.011112549143997117;-0.009664943238503684;-0.005557687591089601;-0.004833394182161365;1.134806937826547;10.041698099178054;1.0088106652407767;-0.8305406429791425;1.0368048858392234;0.9998657808283548;1.2915635238255683;1.005554187472288
22.869807;1.156964136114869;-0.011112542223780855;-0.00966495398494182;-0.005557778549541988;-0.004833394156706766;1.1349387951081777;10.04177300390852;1.0088497723367489;-0.8305406967883084;1.0368377807480122;0.999753229053498;1.2916921463148274;1.0056276727381706
22.879807;1.1568400316144645;-0.011112533632145804;-0.009664961855410863;-0.005557868471349919;-0.004833394029016032;1.1350776728211984;10.04183318637606;1.0088836724338617;-0.8305407486833541;1.0368798242096053;0.9996414464934172;1.291824507187504;1.005696071057565
22.889807;1.1567090081309728;-0.01111252349638366;-0.009664966946219569;-0.0055579571864830995;-0.0048333938102222114;1.1352226086797912;10.041872747116841;1.0089120465519217;-0.8305407983725773;1.0369310292464837;0.9995304123043793;1.2919606460091566;1.0057594558978038
22.899807;1.156571177809078;-0.011112511954391117;-0.009664969335932083;-0.005558044529438003;-0.004833393478159743;1.1353727478469646;10.04188639392521;1.008934410423369;-0.830540845634907;1.0369913820294259;0.9994202380956072;1.2921008000472656;1.0058180689785705
22.909807;1.156426799045102;-0.011112499172762306;-0.00966496911043862;-0.00555813033299606;-0.004833392965128468;1.135527275960425;10.041869216254996;1.0089501577089137;-0.8305408903437123;1.0370607610806277;0.9993112006990228;1.2922451824273165;1.0058722880248745
22.919807;1.1562761023915578;-0.01111248535872664;-0.009664966392443292;-0.005558214440839995;-0.004833392176973605;1.135685358710086;10.041816861196505;1.0089587014210908;-0.8305409324620451;1.0371388698769368;0.9992036802242728;1.2923938071392007;1.0059224384583956
22.929807;1.156119209903143;-0.011112470751477749;-0.009664961337202528;-0.005558296709607223;-0.0048333910029494075;1.1358461431780291;10.041726143790559;1.0089595604592028;-0.8305409720204324;1.0372252337921086;0.9990980668858898;1.292546437745384;1.005968664640883
22.939807;1.1559562066707243;-0.011112455610914647;-0.009664954116365712;-0.005558376992123134;-0.004833389309417223;1.1360087945858066;10.041595432958978;1.0089523796100601;-0.830541009076918;1.037319203163791;0.9989946357864841;1.2927027115908019;1.0060109311562122
22.949807;1.155787243292816;-0.011112440206660119;-0.009664944913261484;-0.005558455137080073;-0.004833386960620783;1.1361725423198563;10.041424683078965;1.008936883891505;-0.8305410436863;1.0374199689925754;0.9988934268893646;1.292862383419106;1.0060490044490238
22.959807;1.155612575798868;-0.011112424797885469;-0.00966493390760233;-0.0055585309988669925;-0.004833383845841869;1.136336684252859;10.041215107677274;1.008912814705015;-0.830541075911892;1.037526645714262;0.9987942450777721;1.2930254469953213;1.0060824372007102
22.969807;1.15543251722147;-0.011112409605324699;-0.009664921236755709;-0.00555860442572174;-0.004833379881265293;1.1365005277093185;10.040968009676952;1.0088799329503262;-0.8305411058585098;1.03763832648001;0.998696776454865;1.2931919999450625;1.0061106969323885
22.979807;1.1552473166083603;-0.01111239479561979;-0.009664906983397394;-0.005558675246677962;-0.004833375012464812;1.136663320938834;10.040683390127368;1.0088380759829398;-0.8305411336719891;1.037754078799718;0.9986006846089241;1.2933620585702177;1.0061332950593134
22.989807;1.1550571013335211;-0.011112380499607586;-0.009664891209603585;-0.005558743283682101;-0.004833369213566543;1.136824265053817;10.040359629658086;1.0087872008937564;-0.830541159490456;1.037872955809807;0.9985056387102311;1.2935355355188765;1.0061497651795266
22.999807;1.1548619492523773;-0.011112366826790825;-0.009664873980367647;-0.005558808370964776;-0.004833362468321948;1.1369826033505805;10.0399941477424;1.0087273647824486;-0.8305411834007553;1.0379939608740594;0.9984113566647586;1.2937122910474992;1.0061596856832846
23.009807;1.154661996015394;-0.011112353833513701;-0.00966485534870631;-0.005558870356437691;-0.004833354755024188;1.1371376813413452;10.039584369496783;1.0086586593908702;-0.8305412054494791;1.03811598480129;0.9983176920685992;1.2938921463011832;1.0061628439279762
23.019807;1.154457503526654;-0.011112341498903541;-0.00966483533726855;-0.0055589290904763285;-0.004833346040538268;1.137288965727753;10.039128561192378;1.0085811849640898;-0.8305412256864227;1.0382378901921379;0.998224686589418;1.2940748900238395;1.0061593408338818
23.029807;1.1542488375581776;-0.011112329749709502;-0.00966481395393097;-0.00555898442446425;-0.0048333362744851244;1.137436071294511;10.038625960307586;1.0084950901081453;-0.8305412441860159;1.0383586757350265;0.9981325136923129;1.2942602439148032;1.006149536247311
23.039807;1.1540363629835801;-0.01111231848913409;-0.009664791223406142;-0.005559036225567638;-0.004833325392546689;1.1375787730396347;10.038076114851993;1.0084006179147218;-0.8305412610274637;1.0384775147176037;0.9980413622365085;1.2944477805284862;1.006133927577021
23.049807;1.1538204039534572;-0.011112307611886285;-0.00966476718806376;-0.00555908439099783;-0.004833313337818379;1.1377169792822963;10.03747810681015;1.0082981231408816;-0.8305412762761518;1.0385936791960189;0.997951416090553;1.2946368930379306;1.0061130366409028
23.059807;1.1536013530480422;-0.011112297026723415;-0.009664741898294126;-0.005559128844121507;-0.004833300082839085;1.1378506590806856;10.036830646711266;1.0081880377175785;-0.8305412900170419;1.0387064757670195;0.9978629193052186;1.2948268299347252;1.006087328925873
23.069807;1.1533797754182873;-0.01111228667830365;-0.009664715427453686;-0.0055591695206378714;-0.004833285613182722;1.137979760665751;10.036132845784302;1.0080707622718665;-0.830541302404265;1.0388152505403714;0.9977761445804351;1.2950167761240734;1.006057209527702
23.079807;1.1531563375282163;-0.011112276551195514;-0.009664687882599903;-0.005559206363464225;-0.004833269877249688;1.1381042377195068;10.035384353150787;1.0079465524877431;-0.8305413136575346;1.0389194395296444;0.9976912913938462;1.2952059566201937;1.0060231028426638
23.089807;1.1529316471339472;-0.011112266654576626;-0.009664659389999226;-0.005559239322922298;-0.004833252768069191;1.1382241876720496;10.034585326471355;1.0078155039772418;-0.830541324019464;1.0390185953484488;0.9976084997421025;1.2953936746513826;1.005985508793485
23.099807;1.1527061703167725;-0.011112256993953412;-0.009664630069868965;-0.005559268360430643;-0.004833234159994826;1.1383398844464845;10.03373702301449;1.0076776519025725;-0.8305413337320867;1.0391123586273976;0.9975279856777484;1.2955792871656686;1.0059449302237469
23.109807;1.1524802316283569;-0.01111224754598029;-0.009664600007312191;-0.005559293460661139;-0.0048332139479021026;1.1384516600358618;10.03284179065203;1.0075331170616215;-0.830541343039371;1.0392004161093011;0.9974501373551211;1.2957622000001143;1.0059017801180135
23.119807;1.1522540440791127;-0.011112238252798615;-0.009664569230964657;-0.0055593146265896275;-0.004833192049042023;1.1385598771999323;10.031902081509138;1.0073821846610844;-0.8305413521794195;1.0392824635084355;0.9973754592363618;1.2959418853753812;1.0058564430664083
23.129807;1.1520277696571004;-0.011112229041968553;-0.009664537725923274;-0.0055593318523262615;-0.004833168392030229;1.138664983577251;10.030919607275175;1.0072252397265276;-0.8305413613674798;1.0393581366096933;0.997304422422141;1.2961178654929564;1.005809388748907
23.139807;1.1518016112537286;-0.011112219854574305;-0.009664505468913454;-0.005559345114733217;-0.0048331429273021165;1.1387674980389009;10.029895417869067;1.0070626634488111;-0.830541370795995;1.039426950280001;0.9972373411877204;1.2962896072457784;1.0057611205727608
23.149807;1.1515758837227061;-0.0111122106605663;-0.00966447243994648;-0.005559354382642757;-0.004833115635688784;1.1388680212212476;10.02883085683497;1.0068948273988516;-0.8305413806432516;1.0394883598075058;0.9971743487286419;1.2964564163312502;1.0057120039040215
23.159807;1.151350989152022;-0.01111220146601934;-0.009664438617796743;-0.0055593596093341455;-0.00483308650444103;1.1389672536580306;10.027728405065002;1.006722144942522;-0.830541391065851;1.039541905426243;0.9971154976758762;1.2966175203367558;1.0056621963959647
23.169807;1.1511272950089457;-0.011112192309563724;-0.009664403997306514;-0.005559360726869684;-0.004833055500849774;1.139065925435366;10.026591575668359;1.0065451203469118;-0.8305414021744585;1.0395872648448656;0.9970609004789331;1.2967722057832278;1.0056117291062812
23.179807;1.1509050238122347;-0.01111218324289239;-0.00966436860530741;-0.005559357674542339;-0.0048330225921948775;1.139164748268987;10.025424234774416;1.0063643657657888;-0.8305414140256767;1.039624184141157;0.9970107880456678;1.2969197197978366;1.0055606024730122
23.189807;1.150684249530771;-0.01111217430744431;-0.00966433247954428;-0.005559350423996332;-0.004832987790019842;1.1392644235985994;10.024230371562776;1.0061805220634052;-0.8305414266323581;1.039652419602031;0.9969654466250795;1.297059074961693;1.0055088053754495
23.199807;1.1504650143319188;-0.011112165513234443;-0.009664295645060016;-0.005559338957559808;-0.0048329511506201295;1.139365587345418;10.023014561438293;1.0059941376325556;-0.830541439959762;1.0396717762053518;0.9969251040714522;1.2971890831134507;1.0054562497996717
23.209807;1.1502475059651136;-0.011112156835510483;-0.009664258123973868;-0.00555932324708357;-0.004832912737688912;1.139468693158634;10.021782248621887;1.0058056644609596;-0.8305414539150546;1.0396821727517924;0.9968899047965166;1.2973085966625053;1.0054026843489394
23.219807;1.1500321236143394;-0.011112148242390216;-0.00966421996108478;-0.005559303284038183;-0.004832872604561201;1.1395739637184432;10.02053943583516;1.0056155823108262;-0.8305414683674847;1.039683655437319;0.9968599351871866;1.2974166929264839;1.0053477000578765
23.229807;1.1498193300451978;-0.01111213972428102;-0.009664181242080155;-0.005559279118247317;-0.00483283080582533;1.1396814489880867;10.019292223154942;1.005424476579695;-0.8305414832054041;1.0396763826974122;0.9968351633182133;1.2975126811076347;1.0052908530781057
23.239807;1.1496094894515825;-0.01111213129703448;-0.009664142087779791;-0.005559250857797775;-0.0048327874184894235;1.1397911184313367;10.018046292736278;1.005232969794898;-0.8305414983769335;1.0396605937876167;0.9968154113798812;1.2975959723795532;1.0052317776466422
23.249807;1.1494028920813093;-0.011112122992471721;-0.009664102623380577;-0.005559218648847141;-0.004832742554973101;1.1399029657048798;10.016806494153542;1.0050416065625014;-0.8305415138718464;1.0396365597948278;0.9968004668062597;1.2976659179639143;1.0051701965205286
23.259807;1.1491998141556532;-0.011112114853045257;-0.00966406294880844;-0.005559182664652105;-0.004832696344736618;1.140017083095705;10.015577163955976;1.0048508030835663;-0.830541529674276;1.039604508999197;0.9967901486788443;1.2977218169826363;1.0051058889620104
23.269807;1.1490004357637462;-0.011112106929100354;-0.009664023136111583;-0.005559143106485462;-0.0048326489021187705;1.1401336040377157;10.014362842153616;1.0046608695471932;-0.8305415457310087;1.0395645282150607;0.9967842442792173;1.2977631148804507;1.0050386781789618
23.279807;1.1488047549267713;-0.01111209926986517;-0.009663983257970408;-0.005559100201961062;-0.004832600333847915;1.1402525779193562;10.013168398870155;1.0044720746986118;-0.8305415619554424;1.0395165478239328;0.9967824459759541;1.2977895350296502;1.0049684362562923
23.289807;1.1486126605205407;-0.011112091897563842;-0.009663943415789678;-0.0055590541885555565;-0.004832550770006547;1.1403739637331982;10.011998740182637;1.0042847009882943;-0.8305415782564298;1.0394604390314341;0.9967843542019144;1.297801012543102;1.0048950941448087
23.299807;1.1484240739386546;-0.011112084776898092;-0.009663903737643621;-0.0055590052942890615;-0.0048325003717914605;1.140497734682813;10.010858610621048;1.0040990625216861;-0.8305415945559546;1.0393960851549617;0.9967895400258184;1.2977975330953997;1.00481862901021
23.309807;1.1482389850800712;-0.011112077815644134;-0.009663864356188781;-0.005558953730399671;-0.004832449333904526;1.140623892905842;10.009752372226671;1.0039155161480287;-0.8305416107876258;1.0393233876939745;0.9967976211321019;1.2977790410720302;1.004739013238396
23.319807;1.148057360572007;-0.011112070900704978;-0.009663825386979616;-0.0055588996916817;-0.004832397887862616;1.1407523572666325;10.0086839596848;1.0037344974381155;-0.8305416268974509;1.0392422680666955;0.9968082628623609;1.2977455102091595;1.0046561764733184
23.329807;1.147879041806334;-0.011112063931243267;-0.00966378691758141;-0.005558843355816063;-0.004832346283380416;1.1408828944286185;10.007657004096535;1.0035565436383629;-0.8305416428470421;1.0391526855014381;0.9968210989615356;1.2976970859463735;1.0045700438413805
23.339807;1.1477037463450483;-0.011112056828734574;-0.00966374899979907;-0.005558784889204425;-0.00483229476729794;1.1410151479607897;10.006674343894947;1.0033822462598565;-0.8305416586107013;1.0390546585721419;0.9968356507187593;1.2976341419048283;1.0044806047102568
23.349807;1.1475312087790064;-0.011112049531339542;-0.009663711628937222;-0.005558724469616542;-0.004832243570440894;1.1411486659914096;10.005737208177965;1.003212199248616;-0.8305416741784412;1.038948258546018;0.9968513342316795;1.2975572280952985;1.0043879182155167
23.359807;1.147361335811112;-0.011112041986478404;-0.009663674729655994;-0.005558662297567384;-0.0048321928784095655;1.1412828815628504;10.004845279504075;1.0030470166788092;-0.8305416895621622;1.0388335943206324;0.9968675463754451;1.2974669901930824;1.004292045893434
23.369807;1.1471942113589366;-0.011112034161678901;-0.0096636381765688;-0.005558598577123419;-0.0048321428006748105;1.1414171016459722;10.00399764369815;1.0028873327888541;-0.8305417047873898;1.038710849443121;0.9968836904510018;1.2973641024223843;1.0041929618866574
23.379807;1.147030015572436;-0.011112026063520224;-0.009663601829775862;-0.005558533504417339;-0.0048320933740777;1.141550562451222;10.003193616472744;1.0027337157550429;-0.8305417198883819;1.0385803431132443;0.9968991749550195;1.297249216378801;1.0040905287089574
23.389807;1.146868999388348;-0.011112017732690691;-0.00966356556803154;-0.005558467288124548;-0.004832044592859228;1.1416825339523617;10.002432864365945;1.0025865616274352;-0.8305417349176345;1.038442548924397;0.9969135500088758;1.2971229395831885;1.0039845890884718
23.399807;1.1467114898964255;-0.011112009230407865;-0.009663529330310611;-0.005558400169109275;-0.0048319964310694465;1.1418124092158861;10.001715231133684;1.0024460487890783;-0.8305417499520336;1.038298113126882;0.9969266654775633;1.296985861030018;1.0038750727263155
23.409807;1.146557847281481;-0.011112000643304793;-0.009663493144365187;-0.005558332403609097;-0.004831948851392362;1.1419397266448355;10.001040517849852;1.0023122040804502;-0.8305417651020316;1.0381478757203568;0.9969386282549592;1.296838598733331;1.0037620129076508
23.419807;1.1464084124277338;-0.01111199207276276;-0.009663457113691536;-0.005558264225353788;-0.004831901814731777;1.1420641176812518;10.000408049355613;1.0021850188006607;-0.830541780524654;1.037992769943753;0.9969496053870978;1.2966818197959082;1.003645509372636
23.429807;1.1462635084417998;-0.011111983593966205;-0.009663421383031326;-0.005558195829811225;-0.004831855282478254;1.1421852446794105;9.999816831038043;1.0020644910980747;-0.8305417964143355;1.0378336373961818;0.9969596704904368;1.2965162606815028;1.0035257230325612
23.439807;1.1461234385574384;-0.01111197524523513;-0.009663386101817203;-0.0055581273884875845;-0.004831809213106843;1.1423027979223734;9.999266631765229;1.0019506175036454;-0.8305418129659365;1.0376711653027766;0.9969687637569253;1.2963427490040746;1.0034029247412641
23.449807;1.1459884504714444;-0.011111967069727788;-0.009663351378343328;-0.005558059073348411;-0.004831763575746977;1.1424165042318488;9.998758677399444;1.0018433778929756;-0.8305418303353034;1.0375059663730557;0.996976724553876;1.2961621336064477;1.0032775188373486
23.459807;1.1458587742496202;-0.011111959147867858;-0.009663317246185837;-0.005557991077444565;-0.004831718359799754;1.1425260890823263;9.99829494281821;1.0017427105114842;-0.8305418486266012;1.0373386162619445;0.9969833809164595;1.295975210628456;1.0031499685883998
23.469807;1.145734728948519;-0.011111951580521832;-0.009663283676340268;-0.0055579236142288685;-0.00483167355249035;1.1426312721352492;9.997876477672184;1.0016485633113699;-0.8305418679084062;1.0371696014736551;0.9969886249214363;1.2957828153501068;1.0030206783826894
23.479807;1.1456167021276662;-0.011111944466480408;-0.009663250617634516;-0.005557856894806742;-0.004831629109357778;1.1427318415489338;9.997502217968863;1.0015610166771074;-0.8305418882348465;1.0369993228612027;0.9969923838411868;1.2955859683545765;1.0028899392850428
23.489807;1.1455049788147504;-0.011111937916837816;-0.009663218019002126;-0.0055577911113387545;-0.00483158495116954;1.142827688068382;9.997169267663253;1.0014802887460246;-0.8305419096550185;1.036828178345194;0.9969945385051219;1.2953858958348399;1.002757957477793
23.499807;1.1453996332100231;-0.011111932062055376;-0.0096631858212554;-0.005557726440548889;-0.004831541001348066;1.1429187629980613;9.996873856186868;1.0014065724949992;-0.8305419322001155;1.0366565895567974;0.9969948864013117;1.2951839228881428;1.002624900860272
23.509807;1.1453005797482674;-0.011111927020220678;-0.00966315394678261;-0.005557663049532905;-0.00483149724357727;1.1430050942518828;9.996611822558371;1.0013398878957698;-0.8305419558576438;1.0364849281308444;0.9969931614378856;1.2949813028718236;1.0024909295558877
23.519807;1.1452076712611343;-0.01111192287876447;-0.009663122309553704;-0.00555760108953016;-0.0048314537372544115;1.1430868462095138;9.996378718949302;1.0012800658568637;-0.8305419805761797;1.0363134408354688;0.99698907767737;1.2947790876481475;1.0023562235231995
23.529807;1.1451207437710245;-0.011111919700689244;-0.009663090842531629;-0.005557540694073461;-0.004831410574372275;1.143164287938401;9.996169439126913;1.0012267755033721;-0.8305420062953501;1.036142276004325;0.9969823937959003;1.2945781701079428;1.00222105398906
23.539807;1.1450396150207212;-0.011111917522108413;-0.009663059527937234;-0.0055574819952193145;-0.004831367832933389;1.1432377598127292;9.995977207746972;1.001179555052082;-0.830542032951261;1.0359715717672984;0.9969729878327827;1.294379446271855;1.0020859039975414
23.549807;1.1449640600793158;-0.011111916356283693;-0.009663028412187585;-0.005557425139719513;-0.004831325564772841;1.1433077392088908;9.995793212241017;1.0011379245993663;-0.8305420604627832;1.0358014852405972;0.9969609020313319;1.294183880600202;1.0019514881343412
23.559807;1.144893791482906;-0.011111916213491668;-0.009662997601072818;-0.005557370284158136;-0.004831283814115419;1.1433748624892461;9.995607613732709;1.0011015009897264;-0.8305420887339189;1.035632177489582;0.9969463383358731;1.2939924741566866;1.0018186015395778
23.569807;1.144828471669964;-0.01111191711056123;-0.009662967238779472;-0.005557317580630836;-0.004831242638031285;1.1434398339300604;9.99541106993672;1.0010699659937528;-0.830542117680922;1.0354638268030252;0.9969295905350923;1.2938062454488317;1.0016879501438913
23.579807;1.1447677833067582;-0.011111919066807743;-0.00966293747725842;-0.0055572671757535014;-0.004831202100665222;1.1435033205728964;9.995195415928684;1.001042966793911;-0.8305421472555435;1.0352966513126245;0.9969109220937431;1.293626155977962;1.0015600598002423
23.589807;1.1447115870219842;-0.011111922099950882;-0.009662908464041584;-0.005557219220609088;-0.004831162250174142;1.14356589374826;9.994953028005144;1.0010201155450222;-0.8305421774305731;1.0351309073003765;0.9968904898030699;1.2934530043832217;1.0014352405275702
23.599807;1.1446600527686062;-0.011111926220491534;-0.0096628803553082;-0.005557173885921964;-0.0048311231005692575;1.143627987959901;9.99467645233498;1.001001049412567;-0.8305422081689112;1.0349668459353094;0.9968684176390488;1.2932874160642156;1.001313606499496
23.609807;1.1446135821677186;-0.011111931420342261;-0.009662853323283808;-0.005557131382540563;-0.004831084618056088;1.1436898486399465;9.994359257732206;1.0009854198421488;-0.8305422394156703;1.0348046603635415;0.9968449194843461;1.2931299097275284;1.001195148127674
23.619807;1.144572597427017;-0.011111937655282523;-0.00966282755035604;-0.005557091969206343;-0.004831046710758527;1.1437515360970476;9.993996996935945;1.0009728791719197;-0.8305422711095816;1.0346445051838713;0.9968202600880502;1.2929809552651723;1.0010798221186945
23.629807;1.1445374098092547;-0.011111944830990518;-0.00966280321841126;-0.005557055930005063;-0.004831009244369181;1.1438130283174803;9.993587683200806;1.0009631630939144;-0.8305423031870823;1.0344866017504122;0.996794598573849;1.2928409632974442;1.0009676359530095
23.639807;1.1445081734491425;-0.011111952808135693;-0.009662780490284278;-0.005557023539589709;-0.004830972080853321;1.1438743475129232;9.993131874298701;1.0009561431760994;-0.8305423355769422;1.0343313209442047;0.9967679281074587;1.2927102341976324;1.0008586787576499
23.649807;1.1444848471960627;-0.011111961430058773;-0.009662759485148805;-0.005556995044048924;-0.004830935096379708;1.1439355808582898;9.992632258917885;1.0009517832786454;-0.8305423682109994;1.0341791530532356;0.9967401416136816;1.2925889468219456;1.0007530760162109
23.659807;1.144467192447422;-0.011111970565917412;-0.009662740260209602;-0.005556970650949089;-0.004830898166077423;1.1439967549733865;9.99209297177476;1.000950137533367;-0.8305424010403188;1.034030652230519;0.996711130172346;1.2924771458429059;1.0006509445973761
23.669807;1.144454827888778;-0.011111980146311312;-0.009662722826303016;-0.005556950509232869;-0.004830861145971134;1.144057747644792;9.991518716091903;1.000951398502746;-0.8305424340249176;1.0338864314004088;0.9966808759608885;1.2923747167599224;1.0005524268583401
23.679807;1.1444473022959367;-0.011111990159355037;-0.00966270719394748;-0.005556934678247118;-0.004830823872981664;1.1441183661516054;9.990913823326;1.000955882805553;-0.8305424671261908;1.0337471306976187;0.9966495131654833;1.292281445549777;1.0004578037952094
23.689807;1.1444441215051504;-0.011112000604348268;-0.009662693394556634;-0.005556923112013686;-0.004830786176533757;1.1441784345620047;9.990281813705577;1.000963977930926;-0.8305425003225373;1.033613352031724;0.9966173367952628;1.2921971228917792;1.0003676140499986
23.699807;1.1444447139963065;-0.011112011449199821;-0.009662681464931785;-0.005556915691789605;-0.004830747894608516;1.144237763368246;9.989625177086781;1.0009760965315597;-0.830542533611095;1.0334856544784368;0.9965847914438128;1.2921216057112597;1.0002826467800126
23.709807;1.1444484460791051;-0.01111202263106742;-0.009662671432802071;-0.005556912286306468;-0.004830708889876667;1.1442960766194297;9.988945183706043;1.000992639290853;-0.8305425669973946;1.0333646120648425;0.9965524478102039;1.292054829737078;1.0002037710818261
23.719807;1.1444547256875042;-0.011112034077459289;-0.009662663319156271;-0.005556912786856898;-0.00483066904750397;1.1443529953699554;9.988242381793059;1.0010140095657258;-0.8305426004951665;1.0332508186996034;0.9965209171713161;1.291996780275429;1.0001317615733303
23.729807;1.1444630703590881;-0.011112045706932402;-0.009662657152815042;-0.005556917112929411;-0.00483062826134358;1.1444080990974568;9.987517539312243;1.0010406401010654;-0.8305426341239354;1.0331447827371867;0.9964907211034618;1.2919474741556922;1.0000672469737228
23.73902;1.1444731142153404;-0.011112057414449195;-0.009662652983855708;-0.005556925199884225;-0.0048305864371900025;1.1444610172108352;9.986772241081088;1.0010729270019034;-0.8305426678986955;1.0330467876059868;0.9964622464388331;1.2919070241706911;1.0000107325990273
23.73902;1.1444846576349836;-0.011112069070755834;-0.00966265088541742;-0.005556936956930689;-0.00483054350882571;1.14451148819268;9.986009111664789;1.0011111006367146;-0.8305427018131697;1.0329568229829182;0.9964358145332249;1.2918757289063079;0.9999626310621176
23.739021;1.1444977709334379;-0.011112080535618294;-0.00966265094578614;-0.0055569522223160835;-0.004830499440927679;1.1445593369474254;9.985232241008786;1.0011551889395482;-0.8305427358254136;1.0328746511695281;0.9964117348496252;1.291854035085967;0.9999232894270118
23.739022;1.144512798764079;-0.011112091668454702;-0.009662653257598876;-0.005556970763787735;-0.004830454212914065;1.144604374037605;9.984447868870303;1.0012051037387184;-0.8305427698581362;1.0327999650309203;0.9963903121320687;1.2918424094455754;0.9998930014621847
23.739024;1.1445301631662697;-0.011112102330337272;-0.009662657916808688;-0.005556992303868896;-0.004830407804016923;1.144646304861333;9.983664360793805;1.0012606533691388;-0.8305428038112065;1.032732513487077;0.9963718459265294;1.2918412955579297;0.9998719952467796
23.739028;1.1445501512252036;-0.011112112383971307;-0.009662665033118694;-0.005557016528401973;-0.0048303601900860325;1.1446847065008288;9.982891021352598;1.001321465581328;-0.8305428375876837;1.032672156855523;0.996356590690667;1.2918511497026586;0.9998603696854385
23.739036;1.1445728813471887;-0.011112121714154755;-0.009662674734257169;-0.005557043100784029;-0.0048303113412441825;1.1447190671395078;9.98213685842579;1.0013870457669427;-0.8305428711129579;1.032618838536748;0.9963447245997366;1.2918724366662513;0.9998579659546684
23.739052;1.144598360712643;-0.011112130255464705;-0.009662687160181885;-0.0055570716959521885;-0.0048302612102383265;1.1447489068170917;9.981410288288187;1.0014569222633374;-0.8305429043184613;1.0325724521633952;0.9963363967619839;1.291905561269658;0.9998642880353736
23.739084;1.1446265411406154;-0.011112137986777492;-0.009662702456001327;-0.005557102014940854;-0.004830209726682706;1.144773923860034;9.980718955372382;1.0015306991821002;-0.8305429371091214;1.03253275623801;0.9963317767311021;1.2919507838391722;0.9998786006410585
23.739148;1.1446573950683057;-0.01111214492028989;-0.009662720749216383;-0.005557133783089976;-0.004830156828243242;1.1447940255711464;9.980069182830361;1.00160807310249;-0.8305429693522328;1.0324994448392486;0.9963310642759405;1.2920081872765186;0.9999001339851973
23.739276;1.1446909848624962;-0.011112151119111248;-0.009662742106942967;-0.005557166762972555;-0.004830102503920431;1.1448092438734514;9.979466203765009;1.0016888663813657;-0.8305430009079748;1.0324722211146529;0.9963345156166118;1.292077749722692;0.9999282562121226
