time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
23.739532;1.1447274547389485;-0.011112156696389798;-0.009662766523861513;-0.0055572007644488315;-0.004830046794784856;1.1448196571735774;9.978914917647051;1.001772998901357;-0.8305430316765926;1.0324507996608925;0.9963424548621759;1.2921594482267384;0.9999625342484296
23.740044;1.1447669149378223;-0.011112161757074523;-0.009662793967590207;-0.00555723564035694;-0.0048299897672202255;1.1448253717784753;9.97841989068854;1.0018603963076311;-0.8305430616127424;1.0324349024443302;0.9963552176360927;1.2922532836852312;1.0000026329719343
23.741068;1.1448093031373532;-0.01111216633438799;-0.0096628244194434;-0.005557271279039613;-0.004829931500321624;1.1448265565288918;9.977985166560313;1.0019509294537372;-0.830543090708686;1.0324242134873058;0.9963730697887576;1.292359239899476;1.0000481851667666
23.743116;1.1448543382033611;-0.011112170393592595;-0.009662857867083187;-0.005557307590508259;-0.0048298720878058084;1.144823497982409;9.977614389535548;1.0020443895299243;-0.8305431189662931;1.0324183203680768;0.9963961654721835;1.2924772057789846;1.0000988057460836
23.747212;1.1449015981893191;-0.011112173889856544;-0.009662894278107025;-0.005557344500440141;-0.004829811646255912;1.1448166347052369;9.977310388686808;1.0021404625565256;-0.8305431463679783;1.0324167501305235;0.9964245608529606;1.2926068933254933;1.000154130975042
23.755404;1.144950671541072;-0.01111217681970656;-0.009662933581890642;-0.005557381963251459;-0.004829750328498064;1.1448065803661969;9.977074299021938;1.0022387570975018;-0.8305431728760586;1.0324190202138146;0.9964582291176894;1.2927478089284044;1.0002137722903643
23.765404;1.145001233218307;-0.011112179240401707;-0.009662975671779908;-0.005557419972730516;-0.0048296883375654786;1.1447941260879024;9.976905235523951;1.0023388956492854;-0.8305431984577248;1.0324245740710774;0.9964970474772294;1.2928992861978275;1.0002773039425197
23.775404;1.1450529927832498;-0.01111218125454303;-0.009663020425503899;-0.005557458560591393;-0.004829625929496723;1.1447801681073257;9.976800763666661;1.0024406047601242;-0.8305432231033331;1.0324327126837995;0.996540787744377;1.2930605989261132;1.000344293760537
23.785404;1.1451056809883278;-0.011112182972365625;-0.009663067722274687;-0.005557497784470812;-0.0048295633905784865;1.1447655943432966;9.976757275870359;1.0025437371327615;-0.8305432468294813;1.0324426953709616;0.9965891093487819;1.293231127602312;1.000414290968904
23.795404;1.1451591302916826;-0.011112184484896644;-0.009663117452150538;-0.005557537709129065;-0.004829500999474909;1.144751229475339;9.976769815507174;1.0026481993883944;-0.8305432696728485;1.0324538949871913;0.996641595401148;1.2934104312507562;1.0004867931787813
23.805404;1.1452132791389609;-0.011112185861742611;-0.00966316951875311;-0.005557578401869604;-0.004829438999449231;1.144737857205318;9.976832512118085;1.002753870512891;-0.8305432916935624;1.032465816248081;0.9966978969409436;1.2935981617137906;1.0005612304897342
23.815404;1.145268053805498;-0.011112187154123862;-0.009663223827208326;-0.005557619947554303;-0.004829377589520156;1.144726271494129;9.976939874737191;1.00286058300209;-0.8305433129969436;1.0324780574702697;0.9967578688829457;1.2937939339418831;1.0006369929123045
23.825404;1.145323268027644;-0.011112188393462875;-0.009663280271600252;-0.005557662454373335;-0.0048293169306644354;1.1447173295536837;9.977087565428238;1.0029681476981538;-0.8305433337469352;1.0324903051758016;0.9968215240976543;1.2939972767267502;1.000713518716771
23.835404;1.1453786184138077;-0.01111218960013313;-0.009663338733654265;-0.00555770602947106;-0.004829257154021197;1.1447119692897971;9.977272628763401;1.003076396060296;-0.8305433541372712;1.0325023007908622;0.9968888854171063;1.294207693118261;1.0007903804921545
23.845404;1.145433760657246;-0.01111219080501589;-0.00966339908637697;-0.005557750749100306;-0.004829198358941104;1.1447111444207245;9.977493684611972;1.0031851729223473;-0.8305433743342207;1.0325138029849785;0.996959940995869;1.29442474110442;1.0008672867333452
23.855404;1.1454884047584595;-0.011112192066072842;-0.009663461212243075;-0.0055577966492674396;-0.0048291406059630445;1.1447157172922464;9.977750574500472;1.0032942687349597;-0.8305433944565239;1.0325245991956078;0.997034699686747;1.2946480085558847;1.0009440328399846
23.865404;1.1455423247617018;-0.011112193476286133;-0.009663525027521038;-0.005557843719537856;-0.004829083921074574;1.1447264115214988;9.97804354408632;1.0034034441087765;-0.8305434146046223;1.0325345232575471;0.9971132111897746;1.2948770328473718;1.0010204644810237
23.875404;1.1455952734455184;-0.011112195164855022;-0.009663590474792;-0.005557891899978038;-0.004829028321913692;1.1447438352665682;9.97837283879968;1.003512577726;-0.8305434348835756;1.0325433973021068;0.9971955081231705;1.295111313088704;1.0010964514392582
23.885404;1.1456469076525304;-0.011112197282393651;-0.00966365749340078;-0.0055579411008149894;-0.004828973840366128;1.1447684773010454;9.978738981578951;1.003621744210035;-0.8305434554039797;1.0325509181206827;0.9972815320565126;1.2953504104629467;1.001171905566502
23.895404;1.145696807098017;-0.011112199979494026;-0.009663726013736895;-0.005557991216514914;-0.004828920516033746;1.1448006466318208;9.979142887562125;1.003731145793308;-0.830543476280919;1.032556645734142;0.9973711379038511;1.2955940280816254;1.001246843154402
23.905404;1.1457445911152275;-0.011112203396975948;-0.009663795966961429;-0.005558042109155584;-0.004828868383997674;1.1448404499807052;9.979585130703473;1.0038409883046182;-0.8305434976298535;1.0325601073460717;0.9974641624225313;1.2958419527178593;1.0013213825145433
23.915404;1.145790033996933;-0.011112207667986474;-0.009663867273260776;-0.0055580935975614665;-0.004828817471311393;1.1448878674850969;9.980065003634051;1.003951372369961;-0.830543519558419;1.032560903697921;0.9975604740534794;1.296093890856799;1.001395653475266
23.925404;1.1458330859665051;-0.01111221291944177;-0.009663939820800979;-0.005558145482140202;-0.004828767798339308;1.1449428703135545;9.980580367683942;1.0040622702017814;-0.8305435421772449;1.0325587916792132;0.9976600076620155;1.2963494198260683;1.0014697590229207
23.935404;1.1458738159847963;-0.011112219266955941;-0.009664013467487142;-0.005558197576051291;-0.004828719390433688;1.1450054782447987;9.981128161076912;1.0041736053251318;-0.8305435656308162;1.0325536654109206;0.997762767906283;1.2966080958596673;1.0015438452976024
23.945404;1.1459123367354267;-0.011112226820949752;-0.009664088065195814;-0.00555824971190233;-0.004828672285732905;1.14507573344754;9.981705073908895;1.0042853267138838;-0.8305435900996253;1.0325454061743102;0.9978687788577991;1.2968695261760905;1.0016181399048945
23.955404;1.1459487818933503;-0.01111223570062058;-0.00966416348364844;-0.00555830173591885;-0.004828626525543903;1.1451536730032457;9.982308699943843;1.0043973822933003;-0.830543615752455;1.0325337806497161;0.9979780593712578;1.2971333460072658;1.0016928720705973
23.965404;1.145983334151103;-0.011112246015181173;-0.009664239611795439;-0.005558353506770063;-0.004828582144308568;1.1452393208513518;9.982938623147282;1.0045096067607757;-0.8305436426985953;1.0325185069427145;0.998090640292314;1.2973992366989437;1.00176820407464
23.975404;1.1460162341108249;-0.01111225781966107;-0.009664316345866087;-0.005558404901783976;-0.0048285391763987105;1.1453326450274035;9.983596263151792;1.0046216320958012;-0.8305436709808788;1.0324993962374824;0.9982065771214019;1.2976669760965593;1.001844276121004
23.985404;1.1460477616112448;-0.01111227110436346;-0.00966439359221079;-0.005558455831243317;-0.00482849766816092;1.1454335125309332;9.984283792828045;1.0047329306488095;-0.8305437005941686;1.0324764283814813;0.9983259586957609;1.2979363973532034;1.0019212571937077
23.995404;1.1460782090512605;-0.011112285829132047;-0.009664471277209421;-0.005558506239959249;-0.004828457670769267;1.1455416912565535;9.985002913404138;1.0048429507110734;-0.8305437315030728;1.0324497312491807;0.9984488643321437;1.298207336364028;1.0019993572704362
24.005404;1.1461078504587825;-0.011112301952746841;-0.009664549343675582;-0.005558556087651788;-0.0048284192227512086;1.145656886555593;9.985753873702238;1.0049511933417603;-0.8305437636486083;1.0324195224493236;0.9985752591552811;1.2984796493616924;1.0020788567710557
24.015404;1.1461369335487814;-0.011112319430428959;-0.009664627740149824;-0.005558605356689437;-0.004828382354579794;1.1457787982210448;9.986535302797812;1.0050571854069976;-0.8305437969580869;1.032386059834852;0.9987049547126435;1.298753225306336;1.0021600533289925
24.025404;1.1461657032271164;-0.011112338204356255;-0.009664706413076733;-0.005558654097913904;-0.004828347105258328;1.1459071830224485;9.987345198408711;1.00516043253685;-0.830543831374659;1.032349633344555;0.9988376927052012;1.2990279455932405;1.0022431093724715
24.035404;1.1461944121247596;-0.011112358204425651;-0.009664785298951805;-0.005558702454789735;-0.004828313506188535;1.146041872459318;9.98818230549479;1.0052603997901446;-0.8305438668692132;1.0323105780624997;0.9989732371324374;1.2993035719856747;1.0023280120806142
24.045404;1.1462232774042547;-0.01111237935084054;-0.009664864316382903;-0.005558750637620607;-0.004828281535302371;1.1461827076827185;9.98904653499608;1.0053565324108054;-0.8305439034039753;1.0322692431749945;0.9991113807974497;1.2995795834711739;1.002414645397395
24.055404;1.1462524324230374;-0.01111240155647851;-0.009664943371699805;-0.005558798870058681;-0.004828251109615285;1.1463294660368966;9.989938303154103;1.005448321999666;-0.8305439409002106;1.0322259380472438;0.9992519171422627;1.299855118141956;1.0025028031427599
24.065404;1.146281961745035;-0.011112424729090157;-0.009665022375225553;-0.005558847344225011;-0.004828222142633291;1.1464818688737795;9.990857666763931;1.005535359171111;-0.8305439792550137;1.03218093928346;0.9993946332280538;1.3001291539770456;1.002592210361667
24.075404;1.1463119881349249;-0.01111244877491833;-0.00966510124144145;-0.005558896207447344;-0.0048281945914998405;1.1466396383537751;9.991803897323965;1.0056173117803844;-0.830544018369597;1.0321345635939572;0.9995393023745844;1.3004007641320225;1.0026826351975626
24.085404;1.1463427077934856;-0.011112473608429017;-0.009665179875747658;-0.0055589455688257045;-0.004828168435598064;1.1468025420209016;9.99277586814089;1.0056938490432243;-0.8305440581492997;1.0320872059660058;0.9996856445479658;1.3006691753544015;1.0027739859788547
24.095404;1.146374374904251;-0.011112499156693842;-0.009665258171419843;-0.005558995506964963;-0.004828143632824255;1.1469704029984495;9.993772591286108;1.0057646024744267;-0.8305440984866904;1.0320393198450832;0.999833234600445;1.3009336689922626;1.0028663279125036
24.105404;1.1464073118187785;-0.011112525349624054;-0.00966533601323075;-0.005559046075952592;-0.004828120112820485;1.14714306066122;9.994792827022183;1.0058292182039554;-0.8305441392511065;1.0319914324467252;0.9999814079647618;1.3011935388221705;1.0029598258362935
24.115404;1.1464418981430573;-0.011112552110667352;-0.009665413273848301;-0.005559097309589792;-0.004828097791064593;1.1473203153049192;9.995834559422272;1.0058874485679021;-0.8305441802996671;1.0319441336803223;1.0001292836440974;1.3014481445146424;1.0030546450166504
24.125404;1.1464784702209379;-0.011112579353311948;-0.009665489806327343;-0.0055591492277707825;-0.004828076576638385;1.1475019153919288;9.99689530397641;1.005939193372063;-0.8305442215030788;1.0318979163782147;1.0002759228031666;1.3016969202901767;1.0031508915279999
24.135404;1.1465172509727561;-0.011112606976731549;-0.009665565445634851;-0.005559201849692409;-0.00482805638934975;1.1476875624438776;9.997972369491482;1.0059844580403676;-0.8305442627581939;1.0318530153059902;1.000420482163895;1.3019392904579599;1.003248624948687
24.145404;1.1465583824747905;-0.011112634872405358;-0.009665640019457068;-0.005559255203707571;-0.004828037184205641;1.147876905871031;9.999062952039111;1.006023289384904;-0.8305443039686676;1.031809455974921;1.0005622363302225;1.302174690721209;1.003347902289934
24.155404;1.1466019758601338;-0.011112662943097729;-0.009665713364773214;-0.005559309329900086;-0.004828018958873924;1.1480695783192485;10.000164673681631;1.0060557551553087;-0.8305443450064667;1.0317672495943062;1.0007004952565288;1.3024027480020595;1.0034488201045864
24.165404;1.1466481271309488;-0.011112691105492196;-0.0096657853481982;-0.005559364279739398;-0.004828001749069415;1.1482652621089744;10.001275720171234;1.006081963214047;-0.8305443856980138;1.0317265361998518;1.0008345439557509;1.3026233709578525;1.003551518283574
24.175404;1.1466969072662052;-0.011112719264915085;-0.009665855866247993;-0.005559420108334809;-0.004827985631624732;1.1484637101563961;10.00239435558878;1.006102102216627;-0.8305444258576887;1.0316875755947594;1.000963653922611;1.302836695084841;1.0036561431844713
24.185404;1.1467483485464796;-0.011112747285715955;-0.00966592481754258;-0.005559476867141502;-0.004827970734070816;1.148664756836782;10.00351886555889;1.0061165026917336;-0.8305444653374562;1.0316506261407974;1.0010871051031107;1.3030430046326524;1.0037628362117563
24.195404;1.1468024068776441;-0.01111277497951899;-0.009665992074033899;-0.005559534605225192;-0.004827957231666622;1.1488683882151924;10.004647794494351;1.0061256782017653;-0.8305445040451479;1.031615849882883;1.0012042284007077;1.3032426140155418;1.0038717384101825
24.205404;1.1468589398333622;-0.011112802110601219;-0.00966605747058143;-0.005559593373043338;-0.004827945319440807;1.1490747752577148;10.005779581463997;1.0061302751018992;-0.8305445419240368;1.0315833336116036;1.0013145132759482;1.3034357698469368;1.0039829771788857
24.215404;1.1469178043906767;-0.011112828411538232;-0.009666120825573823;-0.005559653215889196;-0.004827935172520121;1.1492841849549105;10.006911757082005;1.006130951109939;-0.8305445789455651;1.0315531662748207;1.001417688644552;1.3036226879118729;1.0040966669154752
24.225404;1.1469789832951063;-0.011112853600338542;-0.009666181976954256;-0.005559714145627795;-0.004827926916544589;1.1494968767520168;10.008040905471598;1.0061282918005576;-0.8305446151326283;1.031525446261124;1.0015136618342408;1.3038035660547889;1.0042129121134304
24.235404;1.147042579518476;-0.011112877385590499;-0.009666240795800324;-0.00555977612138602;-0.004827920610526435;1.1497130658044794;10.009163619776714;1.006122789723128;-0.8305446505554361;1.0315002344681032;1.0016023635028948;1.303978478924703;1.0043318448858245
24.245404;1.1471087047739852;-0.011112899466794725;-0.009666297196888168;-0.005559839078613385;-0.004827916249065218;1.14993285551005;10.010276900912983;1.0061148165552154;-0.830544685294076;1.0314775805127339;1.0016836588483948;1.3041473430944852;1.0044537102523268
24.255404;1.1471774016721685;-0.011112919537755363;-0.009666351159476156;-0.005559902968667123;-0.004827913787075379;1.1501561181828217;10.011377646778431;1.006104579620693;-0.8305447194240868;1.0314576224865286;1.0017574135386342;1.3043099959870408;1.004578878572148
24.265404;1.1472486571596616;-0.011112937280640243;-0.009666402704713;-0.0055599677500748085;-0.004827913158072607;1.1503824924973256;10.012462596703427;1.0060921263470717;-0.8305447530306214;1.0314406882960594;1.0018236295926346;1.3044662673483893;1.0047077822247465
24.275404;1.147322432147677;-0.011112952374086467;-0.009666451836716114;-0.005560033356820283;-0.0048279142793209075;1.15061151243143;10.013529083158751;1.0060774214466386;-0.8305447862121205;1.0314273219647405;1.001882493314884;1.304615991646387;1.004840838742357
24.285404;1.1473986763053572;-0.011112964537505569;-0.009666498518149548;-0.005560099695598063;-0.004827917060236833;1.1508426948453676;10.014576079956775;1.0060604526049404;-0.830544819056448;1.0314181554748725;1.0019343015557376;1.3047589645108286;1.0049783414996123
24.295404;1.1474773649997383;-0.011112973562802442;-0.009666542685212007;-0.005560166665657277;-0.004827921404681818;1.1510755614078512;10.015605082525655;1.0060413111235127;-0.8305448516130683;1.031413709344952;1.0019793976180993;1.3048949098224867;1.0051203965205382
24.305404;1.147558565504385;-0.011112979300485593;-0.009666584274293864;-0.0055602341770699375;-0.004827927207691763;1.1513096934711247;10.016620279830429;1.006020207858186;-0.8305448838889671;1.0314143094823989;1.002018205351296;1.305023542564769;1.0052669844203668
24.315404;1.1476424878124487;-0.011112981630476512;-0.009666623255109636;-0.0055603021493341835;-0.004827934370805288;1.1515448024982669;10.017627790168383;1.0059974145175377;-0.8305449158643253;1.0314201876127522;1.0020512421174363;1.3051447047205056;1.005418055444458
24.325404;1.1477294519222285;-0.011112980446012033;-0.009666659641825462;-0.005560370482029005;-0.004827942828302423;1.1517807502922108;10.018634196330169;1.0059731871612834;-0.830544947508492;1.0314316374152028;1.0020790154587427;1.3052584387998956;1.0055735538166528
24.335404;1.1478197917684576;-0.011112975649235605;-0.009666693468438457;-0.005560439035434559;-0.004827952546476965;1.152017537947858;10.01964521836805;1.0059477548209694;-0.8305449787787441;1.0314490359464628;1.0021019108114309;1.3053649117816046;1.0057334006082774
24.345404;1.147913760727495;-0.011112967147880473;-0.009666724766990372;-0.00556050764309125;-0.004827963489569217;1.1522552457010897;10.020665634904056;1.005921349510961;-0.8305450095951724;1.0314727578556622;1.0021201581064314;1.3054642869306765;1.0058974990153122
24.355404;1.1480114782652457;-0.01111295485578901;-0.009666753569233145;-0.005560576127791441;-0.004827975590227954;1.1524939279846411;10.0217002983287;1.0058941763183429;-0.8305450398203732;1.0315031504931897;1.0021338406671927;1.3055566709320534;1.0060657361684708
24.365404;1.1481129304055606;-0.011112938704633233;-0.00966677991123873;-0.0055606443211053715;-0.004827988761039027;1.1527335702257864;10.022754735036239;1.0058663489067519;-0.8305450692843205;1.0315405739276753;1.002142926373439;1.3056421143976653;1.00623795754629
24.375404;1.1482179754269224;-0.011112918652553887;-0.009666803821570506;-0.005560712084865243;-0.0048280029331665905;1.1529740943945892;10.023834691522786;1.0058378858481587;-0.8305450978401546;1.031585417322079;1.0021473481526846;1.3057206295002328;1.0064139349460615
24.385404;1.1483263640508434;-0.01111289467542907;-0.00966682531005057;-0.005560779298037896;-0.004828018073820981;1.1532153478062448;10.024945397946217;1.0058087938400657;-0.8305451253927643;1.0316380475254703;1.0021470909579056;1.3057922601837417;1.0065933218506784
24.395404;1.1484378033484828;-0.011112866759172706;-0.009666844383422865;-0.005560845819997826;-0.004828034170784696;1.1534571140732715;10.026091210817711;1.005779172784884;-0.8305451518816749;1.0316986979384386;1.0021422048444628;1.3058571545102007;1.0067756451106156
24.405404;1.1485520034619157;-0.011112834904903583;-0.009666861068113097;-0.005560911471332891;-0.004828051202436626;1.1536991530857184;10.02727563910926;1.0057492096614136;-0.8305451772588158;1.031767409503518;1.002132781969515;1.3059155041381183;1.006960367748918
24.415404;1.1486687106740177;-0.011112799138398128;-0.009666875411679631;-0.005560976041303756;-0.004828069109114427;1.1539412333277788;10.028501338094651;1.0057190845986896;-0.8305452014762211;1.031844082534239;1.0021189661338086;1.3059673919882462;1.0071469193141382
24.425404;1.1487877562576303;-0.011112759525320415;-0.009666887472664282;-0.005561039317524336;-0.004828087793796644;1.1541831351470544;10.029769833610255;1.005688951725926;-0.8305452244676776;1.0319285368428204;1.00210093642342;1.3060127864059872;1.0073346848520075
24.435404;1.1489090452385593;-0.011112716182319333;-0.009666897318928521;-0.005561101113638376;-0.004828107159398878;1.1544246012424817;10.031081476427916;1.0056589903183522;-0.8305452461493472;1.0320205457804963;1.0020788411681951;1.3060517152269715;1.0075230387774476
24.445404;1.1490324777383656;-0.011112669272389119;-0.009666905043132158;-0.005561161271514951;-0.004828127142804971;1.154665267353848;10.032435862188926;1.0056294077158903;-0.8305452664424411;1.032119877273026;1.0020527826803556;1.306084370173022;1.0077113782637388
24.455404;1.1491579147458437;-0.011112619000337779;-0.009666910784841408;-0.005561219658535343;-0.004828147705760418;1.1549046831122785;10.033832343812394;1.005600374144163;-0.8305452852740818;1.0322262943646705;1.0020228775938054;1.306111034113381;1.0078991040475704
24.465404;1.1492852080452165;-0.011112565609387703;-0.009666914735881233;-0.005561276172661562;-0.004828168792553995;1.155142443725743;10.035270670460884;1.0055719429256578;-0.8305453025653202;1.0323395069037944;1.0019893420582255;1.306131964766066;1.0080855812536207
24.475404;1.1494142321479763;-0.011112509363833359;-0.009666917115612565;-0.00556133074042627;-0.004828190303041302;1.1553782766418241;10.036751123711282;1.0055440263603401;-0.8305453182489608;1.0324591525359832;1.001952555182007;1.3061473616034338;1.0082700986467263
24.485404;1.149544900851346;-0.011112450522732228;-0.009666918127254572;-0.005561383307796798;-0.004828212092161661;1.1556119767516364;10.03827334635824;1.0055164822323062;-0.8305453323032824;1.0325848466987513;1.0019130167551278;1.3061574006823045;1.0084518298949476
24.495404;1.149677179238295;-0.011112389315693317;-0.009666917936630425;-0.005561433827355158;-0.004828233967762277;1.155843293153775;10.03983519890601;1.0054892342243198;-0.8305453447539919;1.0327162572229271;1.001871206132849;1.306162244664369;1.0086298190082623
24.505404;1.1498110998623248;-0.011112325935671831;-0.009666916692323987;-0.005561482244031635;-0.004828255691717678;1.156071917621355;10.04143295700214;1.0054622958731594;-0.8305453556453036;1.0328531315313907;1.0018275026918737;1.3061620493075725;1.0088030125719993
24.515404;1.149946731691612;-0.011112260552402367;-0.009666914548671631;-0.005561528488338871;-0.004828277001676671;1.15629756726481;10.043062424328191;1.0054357285341295;-0.8305453650160939;1.0329952700688554;1.0017822382677573;1.3061570307966957;1.0089703456085626
24.525404;1.1500840588966066;-0.011112193328904988;-0.009666911665012061;-0.005561572470462718;-0.004828297643299938;1.1565200360617105;10.044720200470643;1.005409658143084;-0.830545372895114;1.033142517029003;1.0017357414850134;1.3061475042242272;1.0091308365952538
24.535404;1.150222882064447;-0.01111212443965736;-0.009666908195004958;-0.005561614073437012;-0.0048283174010710864;1.156739162493088;10.04640401300756;1.0053843524247268;-0.8305453793083301;1.033294738741791;1.0016882776217464;1.306133784387133;1.0092836281882915
24.545404;1.150362832533253;-0.011112054088947804;-0.009666904266854659;-0.005561653159518454;-0.004828336122467527;1.1569547791520762;10.048111806012695;1.0053602117245546;-0.8305453842891686;1.0334517417734854;1.0016399874856905;1.3061160097374345;1.009427993733281
24.555404;1.1505034056672896;-0.011111982515398161;-0.009666899952002437;-0.0055616895811515105;-0.004828353732180526;1.1571666966836138;10.049841218809446;1.0053376394164577;-0.8305453878890504;1.033613264384221;1.0015908740865955;1.3060940302371793;1.0095633398540822
24.565404;1.150643955198398;-0.011111909980068594;-0.009666895261358147;-0.005561723187498941;-0.004828370233688669;1.1573746968949468;10.051590280654295;1.00531696029327;-0.8305453901675456;1.03377902717868;1.0015407669041607;1.3060674115547342;1.0096891663275314
24.575404;1.1507837182683454;-0.011111836733536655;-0.009666890184089658;-0.005561753831644773;-0.004828385685299181;1.157578548032616;10.053357953788922;1.005298455133559;-0.8305453911487226;1.0339487267877434;1.001489295339598;1.3060355261788472;1.0098050168201256
24.585404;1.1509218765294702;-0.011111762976205761;-0.009666884707724945;-0.005561781373489611;-0.004828400151620111;1.15777806343501;10.055143460085402;1.005282416023841;-0.8305453907911696;1.0341220966590168;1.0014359266523336;1.3059977057230765;1.0099105124272185
24.595404;1.1510575918625967;-0.011111688852703196;-0.009666878785762294;-0.005561805689704609;-0.0048284136694280565;1.1579731225316994;10.05694518947156;1.0052691407619156;-0.8305453890058413;1.0342990439461488;1.001380037282587;1.3059534182623171;1.0100054010759896
24.605404;1.151189999494533;-0.011111614478062193;-0.009666872304181178;-0.0055618267025203914;-0.004828426254039504;1.1581636151939052;10.058760413338828;1.005258857044239;-0.8305453856948797;1.034479676596448;1.0013209861899923;1.3059023766484017;1.0100895061046788
24.615404;1.151318194199491;-0.011111539954709515;-0.009666865095186042;-0.005561844399522109;-0.004828437918412309;1.15834936089471;10.060585424555043;1.0052516843809292;-0.8305453807832656;1.0346641954701559;1.0012581881301064;1.305844522494129;1.010162650590411
24.625404;1.151441282480536;-0.011111465373986995;-0.00966685697800511;-0.005561858820411271;-0.004828448678074847;1.1585300492229629;10.06241525349431;1.0052477047021178;-0.8305453742307295;1.0348527558022333;1.0011912097354518;1.3057799241234307;1.0102246861708872
24.635404;1.151558494241713;-0.011111390820915272;-0.009666847779068545;-0.005561870034170634;-0.004828458556311713;1.158705255978144;10.064243279310341;1.0052470158229878;-0.8305453660205533;1.035045376067687;1.001119875592327;1.305708661222404;1.0102755787205278
24.645404;1.1516692480633783;-0.0111113163834866;-0.009666837330496135;-0.005561878133027464;-0.004828467600825271;1.1588744978280459;10.066061353415;1.0052496909431137;-0.8305453561449043;1.0352418972460595;1.0010442924597063;1.3056308069978286;1.0103154382153638
24.655404;1.1517731280968853;-0.011111242148424738;-0.009666825474975691;-0.005561883219694836;-0.004828475891210188;1.159037235282796;10.067860760307003;1.0052557562453293;-0.8305453446026024;1.0354420063081742;1.0009647499736694;1.3055465319450081;1.010344488687338
24.665404;1.1518697997331995;-0.011111168175047153;-0.009666812074941385;-0.0055618853818229985;-0.004828483522330778;1.1591928834533158;10.069633404459765;1.0052652402665632;-0.8305453313911019;1.0356453452960528;1.0008815870297596;1.3054561910473006;1.0103630195308166
24.675404;1.151958909477791;-0.01111109448733757;-0.009666797016073064;-0.005561884690337047;-0.004828490583255246;1.159340893647869;10.071371948890851;1.0052782015164328;-0.830545316483151;1.0358516104559483;1.0007951127778152;1.3053602964006497;1.0103713334423874
24.685404;1.152040042374759;-0.011111021112846169;-0.009666780209852947;-0.005561881214601521;-0.004828497151532329;1.1594808462827881;10.073069042343272;1.0052946938108929;-0.8305452998196683;1.0360605936839034;1.0007055974226804;1.3052594321311843;1.010369689795396
24.695404;1.1521127286355632;-0.01111094812290708;-0.009666761593110109;-0.005561875025116318;-0.004828503304004042;1.159612483043156;10.074716783635978;1.005314707203639;-0.8305452813451599;1.0362721845148681;1.0006133227218303;1.3051542050840559;1.0103582609363615
24.705404;1.1521764332836013;-0.011110875633223811;-0.009666741126738135;-0.005561866182376603;-0.004828509138746435;1.1597356660466396;10.076306713642971;1.0053381026098884;-0.8305452610528191;1.0364862666337749;1.0005186487283393;1.3050452100714236;1.0103371709790347
24.715404;1.1522305856722055;-0.011110803782588004;-0.009666718812174352;-0.0055618547241724796;-0.004828514782200482;1.1598503472169095;10.077830166079947;1.005364572720506;-0.8305452389889402;1.0367025483877237;1.0004220236458325;1.3049329575251913;1.010306624271569
24.725404;1.1522746933159722;-0.01111073271460334;-0.009666694706157627;-0.005561840671704575;-0.004828520370085304;1.1599565652781603;10.07927883824201;1.0053936683342775;-0.8305452152267592;1.036920517793273;1.000323929247299;1.3048178586744703;1.0102669995192544
24.735404;1.152308420481739;-0.01111066255704449;-0.009666668886161715;-0.005561824055502219;-0.0048285260329723485;1.160054360737927;10.080644996622086;1.0054248841134579;-0.8305451898381591;1.0371395652645372;1.0002248660658903;1.304700323902353;1.0102188284227258
24.745404;1.1523315590580527;-0.01111059340194437;-0.009666641398301062;-0.005561804929512805;-0.004828531899641526;1.1601436479578604;10.081921242353467;1.0054577182722162;-0.8305451628684145;1.0373590824434673;1.0001254090934975;1.304580830535508;1.0101627041577166
24.755404;1.1523439666461452;-0.011110525314142477;-0.009666612255723567;-0.005561783358949545;-0.0048285381049232995;1.1602242078878526;10.083100626912485;1.0054916339961888;-0.8305451343321447;1.0375784197188278;1.0000261923646814;1.304459901183041;1.0100992032622556
24.765404;1.152345578750113;-0.011110458366675915;-0.009666581478208335;-0.005561759404868313;-0.004828544791634957;1.1602957856026839;10.08417725112466;1.0055260058046807;-0.8305451042351941;1.0377968017627153;0.9999277989157177;1.304338066423609;1.0100288692595576
24.775404;1.1523365400933763;-0.011110392673572288;-0.009666549127067867;-0.005561733118535067;-0.004828552096042106;1.1603581635653815;10.085146760269938;1.0055601349240397;-0.8305450725915794;1.0380133227063595;0.9998307395493828;1.304215787006326;1.0099522039016602
24.785404;1.1523173257772144;-0.01111032840223951;-0.009666515311147822;-0.0055617045369079745;-0.004828560132536702;1.1604111895611373;10.08600624346052;1.005593300516893;-0.8305450394303554;1.0382270450599302;0.9997355458013766;1.304093350146114;1.0098696068161948
24.795404;1.152288697124546;-0.011110265764171757;-0.009666480160972456;-0.005561673683068129;-0.004828568990049582;1.1604547851865248;10.086753524516242;1.005624821039977;-0.8305450048166716;1.0384370910325338;0.9996428007250868;1.3039708990868462;1.0097813476370763
24.805404;1.1522516046796196;-0.011110204990588856;-0.009666443796547335;-0.005561640578066599;-0.004828578718903609;1.1604889371720575;10.087386789023766;1.0056541456288695;-0.8305449688673328;1.0386426268840416;0.9995530566440695;1.3038486152741322;1.0096876530838985
24.815404;1.1522071629687591;-0.011110146292557719;-0.009666406321720182;-0.005561605244757939;-0.0048285893284143195;1.1605136919962529;10.087905271024622;1.005680937508643;-0.8305449317284689;1.0388428190807373;0.9994667613535414;1.3037268346048474;1.0095888193769453
24.825404;1.152156554423419;-0.011110089820023187;-0.009666367839102321;-0.005561567695288042;-0.00482860081910806;1.1605291479048485;10.088310123331121;1.0057050133622407;-0.8305448935442028;1.0390368390164582;0.999384288070308;1.3036059670850946;1.009485236476426
24.835404;1.1521008113090856;-0.011110035653353705;-0.00966632845557334;-0.00556152791965318;-0.0048286132098344405;1.160535412091082;10.088604069881871;1.0057261761093537;-0.8305448544509214;1.0392238780838061;0.9993060110818173;1.3034863447824996;1.0093773331342335
24.845404;1.1520406759924675;-0.011109983838473128;-0.009666288281419275;-0.0055614858825500536;-0.00482862654423784;1.1605325524246608;10.088789872700866;1.0057442097933222;-0.8305448145804574;1.0394031671177255;0.9992323181770673;1.3033681351691417;1.0092654740787457
24.855404;1.1519766533831721;-0.011109934441820457;-0.00966624743719877;-0.0055614415318616175;-0.004828640902220268;1.1605206094220464;10.0888694586292;1.005759035548725;-0.8305447740521391;1.0395740313978459;0.9991635463637579;1.303251353303918;1.0091498622415087
24.865404;1.151909185131423;-0.011109887580000642;-0.009666206046333371;-0.005561394818704216;-0.004828656402991424;1.160499654209603;10.088844694283104;1.0057707293174618;-0.8305447329735142;1.0397359396594672;0.999099916903556;1.3031359470164139;1.0090305300895013
24.875404;1.1518387970857509;-0.01110984340651617;-0.00966616421045939;-0.005561345718830231;-0.004828673168192329;1.1604698231471189;10.088718278538337;1.0057793571832003;-0.8305446914613971;1.0398884920271811;0.9990415566975717;1.3030218704373322;1.0089074328566627
24.885404;1.151766066573324;-0.011109802080857519;-0.009666122004187308;-0.00556129424602986;-0.004828691271769737;1.1604313327421312;10.088493533219483;1.005784868722618;-0.8305446496469923;1.0400313574062388;0.9989885585024113;1.302909098025054;1.008780605484143
24.895404;1.151691498334208;-0.01110976374145063;-0.00966607948953698;-0.005561240457210099;-0.004828710730072841;1.1603844881554986;10.088173918696484;1.005787154867382;-0.8305446076445351;1.0401642225241312;0.9989409528851418;1.3027976225882882;1.008650256182034
24.905404;1.1516155446505607;-0.011109728492191842;-0.00966603672576475;-0.005561184456486141;-0.00482873153736719;1.1603296340400513;10.08776321167197;1.0057861327782587;-0.8305445655220561;1.0402867999854055;0.9988986245121256;1.302687519129006;1.008516685481375
24.915404;1.1515387198677587;-0.011109696407200309;-0.009665993773362582;-0.005561126397424718;-0.004828753701709735;1.1602670946402793;10.087266118147262;1.005781716732355;-0.8305445233093603;1.04039884683657;0.9988613045861052;1.302579072090205;1.0083801801875671
24.925404;1.1514615900931116;-0.011109667546299102;-0.009665950699942865;-0.005561066477176795;-0.004828777244786783;1.1601971906662216;10.086688734595947;1.0057737456040217;-0.8305444810259043;1.0405001560673048;0.9988286534466693;1.3024728286278766;1.008241059918264
24.935404;1.1513846112940263;-0.01110964196613359;-0.009665907598064587;-0.005561004918237421;-0.0048288021893846105;1.1601202517484608;10.086038268274926;1.0057620279246877;-0.8305444386958977;1.0405905747511386;0.9988003475983317;1.3023694741441512;1.0080997614243208
24.945404;1.1513080340300925;-0.011109619714672178;-0.009665864596760594;-0.005560941937459682;-0.004828828559097312;1.1600365784468134;10.085321827526288;1.005746446214059;-0.8305443963410518;1.040670059185675;0.9987761190298856;1.3022696288360467;1.0079568116514674
24.955404;1.1512320222614727;-0.01110960081710713;-0.009665821838095045;-0.005560877712322151;-0.004828856382828888;1.159946480592514;10.084545649712531;1.0057269180199528;-0.830544353968164;1.0407387025654211;0.9987557420501861;1.3021737426598123;1.00781274324903
24.965404;1.1511568271698105;-0.011109585280218714;-0.009665779450862784;-0.005560812358356916;-0.004828885709607909;1.1598503864437901;10.083715525681514;1.005703252986418;-0.8305443115775829;1.0407967013865655;0.9987389948265061;1.3020820945047151;1.0076680007097216
24.975404;1.1510828503426174;-0.011109573112016418;-0.0096657375615411;-0.0055607459283968895;-0.004828916614928492;1.1597488332570023;10.08283691927861;1.0056751318801935;-0.8305442691896253;1.040844303928808;0.9987256668256934;1.301994827475745;1.0075228716626339
24.985404;1.151010592117172;-0.011109564310402774;-0.009665696317810972;-0.005560678439294931;-0.004828949163726309;1.1596423373975069;10.08191454262908;1.0056422443825728;-0.8305442268529111;1.0408817754278246;0.9987156154779866;1.3019119888388935;1.00737752348276
24.995404;1.1509405368663437;-0.01110955882073943;-0.009665655886753782;-0.005560609899511821;-0.004828983363318897;1.1595313159652794;10.08095260355032;1.0056044436445783;-0.8305441846160091;1.0409093877935025;0.998708759375389;1.3018335175885518;1.0072321053936333
25.005404;1.1508730608662292;-0.011109556516171973;-0.009665616430902236;-0.005560540307020589;-0.004829019172082468;1.1594160803876439;10.079955347510346;1.0055618162876707;-0.8305441425010545;1.0409274751920352;0.9987049578385658;1.3017592373081657;1.0070868200612089
25.015404;1.1508084010740853;-0.011109557210954274;-0.009665578078921213;-0.005560469653386283;-0.0048290565450285925;1.159296856069273;10.078926990661387;1.0055146399182033;-0.8305441005174103;1.0409364831943397;0.9987039061905052;1.3016889075704468;1.0069419340420644
25.025404;1.1507466791270804;-0.011109560683730755;-0.00966554090191829;-0.005560397958015107;-0.004829095437801498;1.1591738484860434;10.077871113558725;1.0054632886976107;-0.830544058684927;1.0409368908859509;0.9987051937731848;1.301622218806962;1.006797721112634
25.035404;1.1506879595902233;-0.011109566699498457;-0.009665504913417302;-0.005560325288107922;-0.004829135768489504;1.1590472984133897;10.076790162435042;1.0054081775577444;-0.8305440170369043;1.0409291171752177;0.9987084421594838;1.3015587611139832;1.0066543899111082
25.045404;1.1506322587633868;-0.011109575029107886;-0.009665470095245977;-0.005560251750004983;-0.0048291774042223705;1.1589174701144545;10.07568567565869;1.0053497217966454;-0.83054397561771;1.0409135579253266;0.9987133477334449;1.301498104630074;1.006512088035512
25.055404;1.1505795080360455;-0.011109585467972331;-0.009665436420582912;-0.005560177475960347;-0.004829220190000016;1.1587846530266865;10.074559176051253;1.0052882882307683;-0.8305439344769406;1.0408906702756542;0.9987196647052686;1.30143992385832;1.006370953331374
25.065404;1.1505295752575913;-0.011109597840446786;-0.009665403858482321;-0.005560102610888547;-0.004829263978387293;1.1586491885131627;10.073412897446712;1.0052241918548472;-0.8305438936585222;1.0408609750758628;0.9987272148032309;1.3013840314656366;1.006231118023509
25.075404;1.150482319585241;-0.01110961198849423;-0.009665372374149543;-0.005560027298783573;-0.004829308635906393;1.1585114472371707;10.072249638829016;1.0051577225216541;-0.8305438531982171;1.040825001956027;0.9987358771605307;1.3013303219260992;1.006092691279024
25.085404;1.150437608716258;-0.01110962776372164;-0.009665341932260126;-0.005559951675331408;-0.004829354039296501;1.158371787321361;10.071072228323464;1.0050891534563624;-0.830543813127523;1.04078325582515;0.9987455524141886;1.3012787124212783;1.005955765823759
25.095404;1.150395316894142;-0.011109645026158042;-0.009665312498571816;-0.0055598758667304545;-0.004829400073523101;1.15823054242147;10.069883311897389;1.005018740250591;-0.8305437734752302;1.040736212115759;0.9987561476247883;1.3012291247266485;1.0058204255571097
25.105404;1.1503553247159797;-0.011109663643895666;-0.009665284039866969;-0.005559799990344861;-0.004829446631008378;1.1580880239208042;10.06868535578672;1.0049467219374142;-0.8305437342671794;1.0406843178026137;0.9987675762173573;1.3011814844164293;1.005686746048541
25.115404;1.1503175181615315;-0.011109683492685214;-0.00966525652392346;-0.0055597241552034875;-0.004829493611041066;1.1579445223837919;10.067480651081866;1.0048733220276145;-0.8305436955261787;1.0406279925324042;0.9987797572774263;1.3011357197498998;1.0055547958326108
25.125404;1.1502817874586435;-0.011109704455630129;-0.009665229919504232;-0.005559648462142433;-0.004829540919326223;1.157800308301024;10.066271325248529;1.0047987494720947;-0.8305436572722611;1.040567630167375;0.9987926148241789;1.3010917612141861;1.0054246370747468
25.135404;1.1502480268295128;-0.01110972642294437;-0.009665204196212009;-0.00555957300386227;-0.004829588467532269;1.1576556327121124;10.065059353604232;1.0047231994552903;-0.8305436195229013;1.0405036009394097;0.9988060774827832;1.3010495414529848;1.0052963251899352
25.145404;1.1502161348913047;-0.011109749291702154;-0.009665179324280725;-0.0055594978653537575;-0.004829636172946047;1.1575107283759838;10.063846566768358;1.004646854149109;-0.8305435822931335;1.040436254228058;0.9988200782911925;1.301008994561334;1.005169908788115
25.155404;1.1501860147212615;-0.011109772965563626;-0.009665155274564826;-0.0055594231246915956;-0.0048296839583026946;1.1573658111890766;10.062634657429882;1.0045698830397711;-0.8305435455958293;1.0403659204615405;0.9988345545549456;1.3009700551696999;1.005045430329869
25.165404;1.1501575736860972;-0.01110979735437728;-0.009665132018741284;-0.005559348853679786;-0.004829731751735622;1.1572210817277218;10.061425183157878;1.0044924429444964;-0.8305435094421175;1.040292911255862;0.9988494478887735;1.3009326584873322;1.0049229266243442
25.175404;1.1501307229990447;-0.011109822373618293;-0.009665109529441813;-0.005559275118188076;-0.004829779486618857;1.1570767272164328;10.060219571160877;1.0044146785747339;-0.8305434738417443;1.0402175188405762;0.9988647041669605;1.30089674122341;1.0048024290857853
25.185404;1.150105376720378;-0.011109847943829111;-0.009665087780169663;-0.005559201978566197;-0.004829827101104664;1.1569329223872353;10.05901913321658;1.00433672358224;-0.8305434388032892;1.0401400160851215;0.9988802729210162;1.3008622425517555;1.0046839642326237
25.195404;1.1500814516508702;-0.01110987399026794;-0.0096650667451873;-0.005559129490095006;-0.004829874537677862;1.1567898286549578;10.057825081572675;1.0042587015573903;-0.830543404334364;1.0400606576362676;0.998896106465649;1.3008291050001706;1.0045675542156411
25.205404;1.1500588687921334;-0.011109900442656643;-0.009665046399538673;-0.005559057703073256;-0.004829921743104099;1.156647594048243;10.056638538938111;1.0041807266026719;-0.8305433704416643;1.0399796816306475;0.9989121594790451;1.3007972751408128;1.004453216873885
25.215404;1.1500375547716433;-0.011109927234924596;-0.00966502671916325;-0.005558986662747598;-0.004829968668537956;1.1565063545097203;10.055460545172782;1.0041029038474485;-0.8305433371306866;1.0398973110321952;0.9989283890638974;1.3007667029008592;1.0043409653736979
25.225404;1.1500174421975415;-0.011109954305200022;-0.009665007680951227;-0.00555891640958288;-0.004830015269326753;1.1563662348897767;10.05429206096022;1.0040253308719513;-0.8305433044055667;1.0398137545713466;0.9989447549343534;1.300737339771363;1.004230807883221
25.235404;1.1499984687837521;-0.0111099815958932;-0.009664989262618578;-0.005558846979824544;-0.004830061504582845;1.1562273497017133;10.053133968164314;1.0039480993959062;-0.8305432722692189;1.03972920807453;0.9989612195815613;1.3007091379974294;1.0041227474946846
25.245404;1.1499805761712014;-0.011110009053349388;-0.009664971442541465;-0.005558778405931173;-0.004830107336999933;1.1560898043848742;10.051987067643218;1.0038712956980376;-0.8305432407233297;1.039643855990746;0.9989777481768393;1.3006820511488926;1.0040167823779744
25.255404;1.1499637097698971;-0.011110036627341304;-0.009664954199735256;-0.005558710716741884;-0.0048301527329903055;1.1559536957313543;10.050852081222565;1.003794999841766;-0.8305432097682737;1.0395578722501886;0.9989943086188936;1.3006560347118281;1.0039129063868355
25.265404;1.14994781865316;-0.011110064270930725;-0.00966493751379935;-0.005558643937562338;-0.004830197662752096;1.1558191106597713;10.049729663405309;1.0037192849670589;-0.8305431794032565;1.0394714202753985;0.9990108721831966;1.3006310457708896;1.003811110136132
25.275404;1.1499328548704963;-0.011110091940472138;-0.009664921364704981;-0.005558578090280993;-0.004830242100032039;1.1556861256198334;10.048620410854724;1.0036442174212226;-0.8305431496264002;1.0393846521032837;0.9990274135385626;1.300607042064464;1.0037113820976808
25.285404;1.1499187735243275;-0.011110119595599958;-0.009664905732769503;-0.0055585131935638535;-0.004830286021672361;1.1555548078613382;10.047524861105465;1.0035698575129546;-0.8305431204346874;1.0392977074634904;0.999043909727555;1.3005839815284228;1.0036137092052537
25.295404;1.1499055331768195;-0.011110147199407958;-0.009664890598994412;-0.005558449263097686;-0.004830329407125232;1.1554252170074597;10.046443491776246;1.003496260456908;-0.8305430918242751;1.0392107144369143;0.999060340006738;1.300561823262049;1.0035180768767205
25.305404;1.1498930950947297;-0.011110174718619036;-0.009664875945408496;-0.005558386311820822;-0.004830372238113568;1.155297406175987;10.045376728414649;1.0034234770258192;-0.8305430637910061;1.0391237912936901;0.9990766864659881;1.30054052891769;1.0034244689481184
25.315404;1.1498814218959243;-0.011110202123343672;-0.009664861755009043;-0.00555832435019909;-0.004830414498414842;1.1551714228259518;10.04432495461508;1.0033515533151571;-0.8305430363304924;1.0390370476946507;0.9990929333547074;1.3005200624561233;1.0033328675230788
25.325404;1.1498704769196275;-0.011110229386440925;-0.009664848011310187;-0.005558263386629719;-0.004830456173654029;1.1550473089375677;10.043288516476629;1.0032805301594174;-0.8305430094379904;1.0389505846208946;0.9991090655702285;1.300500388828161;1.0032432526108275
25.335404;1.149860223909175;-0.011110256482918;-0.009664834697944904;-0.005558203428025427;-0.004830497251192155;1.154925100500802;10.04226772180987;1.0032104432707778;-0.8305429831083841;1.0388644939299152;0.9991250681121376;1.3004814735938193;1.0031556021911587
25.345404;1.1498506261056525;-0.011110283389669583;-0.009664821798655894;-0.005558144480331651;-0.004830537720165573;1.1548048276060379;10.04126283892545;1.003141323775843;-0.8305429573361608;1.038778858630755;0.9991409265011973;1.3004632834790597;1.0030698924061507
25.355404;1.1498416458175218;-0.011110310085406314;-0.009664809297595556;-0.005558086548593797;-0.004830577571590867;1.1546865156356316;10.040274096536873;1.0030731985259598;-0.8305429321154827;1.0386937536419125;0.9991566273020435;1.300445786506688;1.0029860971460771
25.365404;1.1498332451675972;-0.011110336550594797;-0.009664797179736154;-0.005558029636722953;-0.004830616798432093;1.154570186013042;10.039301683456344;1.0030060902823137;-0.8305429074402348;1.0386092467308117;0.9991721585909202;1.3004289511116176;1.0029041880961176
25.375404;1.1498253869453496;-0.011110362767386374;-0.009664785431205306;-0.005557973747347641;-0.0048306553954575405;1.1544558560878446;10.038345749535708;1.0029400179014891;-0.8305428833039168;1.0385254000217314;0.9991875106778403;1.3004127455808308;1.0028241363996935
25.385404;1.1498180351217666;-0.011110388719545283;-0.009664774039378808;-0.005557918881894134;-0.004830693358791115;1.1543435391726515;10.03740640854957;1.0028749968299204;-0.8305428596996829;1.0384422713926356;0.9992026769629327;1.3003971392641385;1.0027459145419453
25.395404;1.1498111554878891;-0.01111041439240253;-0.009664762992715343;-0.005557865040843861;-0.00483073068540155;1.154233244643287;10.03648373960694;1.0028110396679184;-0.8305428366204559;1.0383599147992457;0.9992176538576442;1.3003821041404284;1.0026694962365306
25.405404;1.1498047163848264;-0.011110439772833504;-0.009664752280479602;-0.005557812223848805;-0.00483076737288466;1.1541249778668823;10.03557778741678;1.002748156160451;-0.8305428140589346;1.0382783801196125;0.9992324391403347;1.3003676146423733;1.0025948546033385
25.415404;1.1497986886283469;-0.011110464849401218;-0.009664741892464617;-0.005557760429594774;-0.004830803419528071;1.154018740484595;10.034688565309565;1.0026863533192771;-0.8305427920076139;1.0381977134858307;0.9992470301509538;1.3003536464251724;1.0025219606734093
25.425404;1.1497930448501574;-0.011110489612700258;-0.00966473181884475;-0.005557709655725507;-0.004830838824438912;1.1539145306516383;10.033816062419385;1.0026256359624208;-0.8305427704586885;1.0381179577783393;0.9992614233175525;1.3003401755129609;1.0024507834325205
25.435404;1.1497877595283683;-0.011110514055414977;-0.009664722050324367;-0.005557659898794004;-0.004830873587647074;1.1538123425213394;10.032960253875288;1.0025660065940076;-0.8305427494038244;1.0380391526721893;0.9992756148968512;1.3003271781844339;1.0023812913637549
25.445404;1.1497828090477398;-0.011110538171856529;-0.00966471257842074;-0.005557611154005915;-0.0048309077100341215;1.1537121659124678;10.032121107928246;1.002507465251385;-0.8305427288342293;1.0379613344948972;0.9992896019351372;1.3003146318181569;1.0023134542123942
25.455404;1.1497781706842993;-0.011110561957460251;-0.009664703395593173;-0.005557563415066694;-0.0048309411930523545;1.153613987047728;10.031298581591665;1.0024500105612715;-0.8305427087411892;1.0378845362459155;0.9993033823800689;1.3003025155938224;1.0022472432809773
25.465404;1.1497738217438267;-0.011110585408493917;-0.009664694495102193;-0.005557516674505593;-0.004830974038615033;1.1535177899119096;10.030492610094973;1.002393640888495;-0.8305426891166292;1.0378087874574111;0.9993169546861896;1.3002908098214425;1.0021826306502828
25.475404;1.149769740356488;-0.011110608521790561;-0.009664685870577531;-0.005557470924092967;-0.004831006249270647;1.1534235578306467;10.029703104312944;1.0023383543550692;-0.8305426699530986;1.0377341135098401;0.9993303180332572;1.3002794950965206;1.0021195890444312
25.485404;1.149765907010009;-0.011110631294633072;-0.009664677515584575;-0.005557426154909444;-0.004831037828309699;1.1533312745551805;10.028929955460672;1.0022841481518407;-0.8305426512432368;1.0376605344027785;0.9993434728954782;1.3002685522492474;1.002058092149974
