time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
25.495404;1.149762304848973;-0.011110653724961535;-0.009664669423562249;-0.005557382357345561;-0.004831068779747181;1.1532409239022814;10.028173041890527;1.002231017790081;-0.8305426329794547;1.037588063671968;0.9993564212370944;1.3002579626042137;1.0019981142118153
25.505404;1.149758918483544;-0.011110675811520693;-0.009664661588111119;-0.005557339521268063;-0.004831099108234319;1.1531524885128737;10.02743223970967;1.0021789567723456;-0.8305426151540953;1.0375167089000086;0.9993691661280945;1.3002477082847053;1.0019396291571427
25.515404;1.1497557324976413;-0.011110697553705898;-0.00966465400330987;-0.005557297636218885;-0.004831128818809133;1.153065949189269;10.026707428998122;1.0021279567589496;-0.8305425977596079;1.0374464738904945;0.9993817109071467;1.3002377725281205;1.001882610378145
25.525404;1.1497527305282829;-0.011110718951406574;-0.009664646663691536;-0.005557256691560192;-0.004831157916720573;1.1529812852328158;10.02599848590378;1.0020780077615703;-0.8305425807885339;1.0373773611049921;0.9993940585123784;1.3002281398401596;1.001827031530985
25.535404;1.1497498952805068;-0.011110740004921611;-0.009664639563864619;-0.005557216676388705;-0.0048311864075909795;1.152898475118142;10.025305267009708;1.0020290984297553;-0.8305425642333972;1.0373093734012797;0.9994062108908698;1.300218795847831;1.0017728673430828
25.545404;1.1497472095107744;-0.011110760714797984;-0.009664632698284567;-0.005557177579216376;-0.004831214297727536;1.152817496968194;10.024627602143742;1.0019812167462527;-0.8305425480866149;1.0372425143423847;0.9994181680992305;1.3002097271233675;1.0017200935426347
25.555404;1.1497446572822234;-0.011110781081669045;-0.009664626061435996;-0.0055571393878525634;-0.0048312415942191435;1.1527383286353856;10.023965305132712;1.001934350623273;-0.8305425323405653;1.0371767873050735;0.9994299281770814;1.3002009214755847;1.0016686863785766
25.565404;1.1497422243506592;-0.011110801106247169;-0.009664619648033794;-0.005557102089659582;-0.004831268304759855;1.1526609472819969;10.023318186380624;1.0018884877691698;-0.8305425169875932;1.0371121946414963;0.9994414882560415;1.3001923687858297;1.0016186223777912
25.575404;1.1497398976227864;-0.011110820789389944;-0.009664613453048528;-0.005557065671866322;-0.004831294437398565;1.1525853290074322;10.022686048553695;1.0018436152832404;-0.8305425020198492;1.0370487374222102;0.9994528455527139;1.3001840611473225;1.0015698783116467
25.585404;1.1497376649336077;-0.01111084013191828;-0.009664607471637434;-0.005557030121682142;-0.004831320000315896;1.1525114492807393;10.022068680367337;1.0017997198161968;-0.8305424874292588;1.036986415720778;0.9994639974711743;1.300175991771225;1.0015224310331965
25.595404;1.1497355151548756;-0.011110859134274077;-0.009664601698798382;-0.005556995426192122;-0.0048313450016948985;1.1524392839755524;10.021465863468276;1.0017567878840141;-0.8305424732075414;1.0369252289734825;0.9994749411820767;1.300168154801079;1.0014762570450273
25.605404;1.1497334375731854;-0.011110877796492991;-0.009664596128909362;-0.005556961572161617;-0.004831369449633066;1.1523688098299543;10.020877377763098;1.0017148055851484;-0.8305424593460714;1.0368651759271958;0.999485673367795;1.300160546414206;1.0014313325644706
25.615404;1.1497314211532916;-0.011110896118482956;-0.009664590755690275;-0.005556928545911121;-0.004831393352007339;1.152300003420836;10.020302994263192;1.0016737580060089;-0.8305424458357955;1.0368062545606667;0.9994961905682722;1.3001531649041957;1.0013876341991086
25.625404;1.1497294550229182;-0.011110914100214073;-0.009664585572470113;-0.005556896333283516;-0.004831416716549683;1.152232839910358;10.01974246760358;1.0016336288573975;-0.830542432667385;1.036748462343993;0.9995064896976574;1.3001460096925674;1.0013451383810776
25.635404;1.1497275298609901;-0.011110931741723541;-0.009664580572311844;-0.005556864919768424;-0.004831439551085393;1.152167293285597;10.019195540855087;1.0015944008965103;-0.8305424198314704;1.0366917969088123;0.9995165683767223;1.3001390807870166;1.0013038198749524
25.645404;1.1497256387627344;-0.011110949043129032;-0.009664575748089214;-0.005556834290809241;-0.004831461863516046;1.1521033370903255;10.018661955312435;1.001556057264859;-0.8305424073188004;1.0366362565143579;0.999526425549553;1.3001323787770513;1.0012636523019953
25.655404;1.1497237770468107;-0.011110966004770356;-0.009664571092717424;-0.0055568044318553365;-0.004831483661708472;1.1520409444936193;10.018141453575291;1.0015185825560977;-0.8305423951203745;1.0365818394485606;0.9995360623419263;1.300125904703335;1.001224610124975
25.665404;1.1497219417532492;-0.01111098262736757;-0.009664566599515234;-0.00555677532808557;-0.00483150495352628;1.1519800883597573;10.017633778229165;1.0014819625256832;-0.8305423832275752;1.0365285432341584;0.999545482149139;1.3001196594738516;1.0011866693766411
25.675404;1.149720131407779;-0.011110998911965354;-0.009664562262494784;-0.005556746964531978;-0.004831525746807867;1.1519207412716181;10.017138671054669;1.0014461829964207;-0.830542371632156;1.0364763644410735;0.9995546895027998;1.3001136431047107;1.0011498075138363
25.685404;1.1497183456437532;-0.011111014859765745;-0.009664558076154258;-0.005556719326674008;-0.004831546049359163;1.1518628750267434;10.016655875720978;1.0014112291481967;-0.8305423603260769;1.0364252983056756;0.9995636886346897;1.3001078543412008;1.0011140032670236
25.695404;1.1497165844133082;-0.011111030472179336;-0.009664554034954169;-0.00555669240080624;-0.004831565869106625;1.151806460036446;10.01618514708206;1.0013770855787694;-0.8305423493013893;1.0363753380720377;0.9995724827152875;1.3001022910262876;1.0010792359234513
25.705404;1.1497148473093155;-0.011111045751002666;-0.00966455013330088;-0.005556666173974045;-0.00483158521413936;1.1517514651225416;10.015726260854189;1.0013437372721639;-0.8305423385502603;1.0363264746002656;0.9995810736618999;1.300096950740203;1.0010454845609313
25.715404;1.149713133132483;-0.011111060698508325;-0.00966454636602334;-0.005556640633704912;-0.004831604092526343;1.151697858046426;10.01527901446974;1.0013111712386444;-0.830542328065023;1.036278696122853;0.9995894621057952;1.3000918306876807;1.0010127277804362
25.725404;1.1497114398228638;-0.011111075317610412;-0.00966454272851913;-0.005556615767757779;-0.004831622512181437;1.1516456066093888;10.014843222290093;1.0012793771101365;-0.8305423178382377;1.0362319885772997;0.9995976475393141;1.3000869275193632;1.0009809435259902
25.735404;1.1497097656608224;-0.01111108961216974;-0.009664539216438513;-0.0055565915639541425;-0.004831640480860557;1.151594679722142;10.014418713621174;1.001248346002557;-0.8305423078629234;1.0361863368182958;0.9996056288029926;1.3000822380031551;1.0009501091450428
25.745404;1.1497081111070733;-0.011111103587050872;-0.00966453582540392;-0.00555656801006166;-0.004831658006189045;1.1515450482882466;10.01400533358536;1.0012180692695443;-0.8305422981328044;1.0361417257090773;0.9996134048624086;1.3000777593322954;1.0009202017817838
25.755404;1.1497064790863107;-0.01111111724767138;-0.009664532550937941;-0.005556545093865872;-0.004831675095760535;1.1514966855569948;10.013602941236112;1.0011885380628858;-0.8305422886421855;1.036098140625136;0.9996209755795327;1.3000734886712637;1.0008911986207982
25.765404;1.1497048735948514;-0.011111130599349976;-0.00966452938853317;-0.005556522803395727;-0.00483169175724604;1.1514495664346094;10.013211402024455;1.0011597434785238;-0.8305422793856916;1.0360555675766228;0.9996283421239768;1.300069422957232;1.0008630771400608
25.775404;1.1497032984151243;-0.01111114364691855;-0.009664526333796547;-0.0055565011270204585;-0.004831707998362486;1.1514036664149754;10.012830576839074;1.0011316769576397;-0.830542270358272;1.0360139927011578;0.9996355067910413;1.300065559099873;1.0008358156217956
25.785404;1.149701756801088;-0.011111156394748358;-0.00966452338260946;-0.005556480053339768;-0.00483172382682737;1.1513589610441637;10.012460311679073;1.0011043303191312;-0.8305422615551927;1.0359734014243775;0.9996424723365521;1.3000618941656616;1.0008093930835913
25.795404;1.1497002516868335;-0.011111168846982109;-0.009664520531215496;-0.00555645957104741;-0.004831739250417649;1.1513154255429896;10.012100432250982;1.0010776952248766;-0.8305422529718477;1.0359337781945892;0.999649241442281;1.300058425362195;1.0007837884292705
25.805404;1.149698785887066;-0.011111181007718284;-0.009664517776064344;-0.005556439668925813;-0.00483175427701608;1.1512730344810282;10.011750747790082;1.001051762421673;-0.8305422446037946;1.0358951069830085;0.9996558166337316;1.3000551500170239;1.0007589798199261
25.815404;1.1496973621598912;-0.011111192881068896;-0.009664515113477243;-0.005556420335887843;-0.0048317689146484015;1.1512317623763435;10.011411059088122;1.0010265212220728;-0.8305422364470223;1.0358573720922424;0.9996622005591982;1.3000520660972454;1.000734944617749
25.825404;1.1496959827356725;-0.011111204471131056;-0.009664512539472361;-0.005556401560980375;-0.00483178317156549;1.151191584889953;10.011081161810669;1.0010019596878876;-0.8305422284979325;1.0358205584446585;0.9996683967782468;1.3000491734732949;1.0007116598454224
25.835404;1.1496946483768602;-0.011111215781866926;-0.00966451004996239;-0.0055563833334188;-0.0048317970562220675;1.1511524794617443;10.010760849259304;1.000978065297695;-0.8305422207529775;1.0357846506357666;0.9996744103297328;1.3000464745344673;1.0006891026892448
25.845404;1.1496933581901134;-0.011111226816849442;-0.00966450764106174;-0.00555636564257317;-0.004831810577072363;1.1511144249759102;10.010449918528568;1.0009548255526255;-0.8305422132084153;1.035749631841695;0.9996802472450863;1.3000439725875839;1.0006672501778933
25.855404;1.1496921108453484;-0.011111237579100392;-0.009664505309042403;-0.005556348477820768;-0.004831823742355964;1.15107740067309;10.010148172411325;1.000932228346552;-0.8305422058604444;1.0357154842039866;0.9996859137502296;1.3000416697267743;1.0006460784987843
25.865404;1.149690906190304;-0.011111248071301314;-0.009664503050116381;-0.005556331828384707;-0.0048318365601155225;1.1510413852466068;10.009855412233268;1.000910262206275;-0.83054219870555;1.03568218991596;0.9996914159219747;1.3000395668679783;1.0006255633154464
25.875404;1.149689745734633;-0.011111258296216541;-0.00966450086039624;-0.005556315683238608;-0.0048318490384304255;1.1510063567722164;10.009571430017617;1.0008889164095467;-0.8305421917406518;1.035649731753245;0.9996967599563796;1.300037664681206;1.0006056812237814
25.885404;1.1496886318133948;-0.01111126825695612;-0.009664498735816884;-0.005556300031144652;-0.00483186118559305;1.1509722929507982;10.009296012805988;1.0008681805826178;-0.830542184962774;1.0356180933402672;0.9997019526496377;1.3000359631282432;1.000586410661724
25.895404;1.1496875665549233;-0.011111277956947585;-0.009664496672032289;-0.005556284860915044;-0.004831873010099258;1.1509391711991372;10.009028953226979;1.0008480440915157;-0.830542178368556;1.0355872590811146;0.9997070011020976;1.3000344605292657;1.0005677313846968
25.905404;1.149686551518262;-0.01111128739977761;-0.009664494664596145;-0.005556270161713714;-0.004831884520472237;1.150906968742621;10.008770050736187;1.0008284956727296;-0.8305421719542259;1.0355572134370705;0.9997119118836314;1.3000331533015541;1.0005496238854477
25.915404;1.1496855878828953;-0.011111296589105568;-0.009664492709251668;-0.005556255923008979;-0.004831895725047303;1.1508756629375698;10.00851910891411;1.0008095228496103;-0.8305421657160219;1.0355279400492432;0.9997166905146968;1.3000320361113717;1.0005320693392843
25.925404;1.1496846762121338;-0.011111305528607758;-0.009664490802104542;-0.005556242134175467;-0.004831906631882165;1.1508452316563842;10.008275937560356;1.000791111688281;-0.8305421596504957;1.0354994211730995;0.9997213411158092;1.300031102259443;1.0005150494395074
25.935404;1.1496838152989128;-0.011111314221869572;-0.00966448893975779;-0.005556228784269309;-0.004831917248708522;1.150815653152422;10.008040351025809;1.0007732474224595;-0.8305421537543639;1.0354716378108197;0.9997258665579644;1.3000303439717802;1.0004985465060787
25.945404;1.149683001326595;-0.011111322672395596;-0.009664487119341952;-0.005556215862260442;-0.0048319275828200055;1.1507869053432416;10.007812160872687;1.0007559149203955;-0.8305421480241917;1.0354445702606057;0.999730269520604;1.3000297521589397;1.0004825440383043
25.955404;1.1496822285138075;-0.01111133088381909;-0.009664485338373547;-0.00555620335738836;-0.004831937640971656;1.1507589652554069;10.00759117187531;1.000739098751799;-0.830542142456406;1.0354181982677526;0.999734553239365;1.3000293159603715;1.0004670267306153
25.965404;1.1496814903602657;-0.011111338860086096;-0.009664483594591647;-0.0055561912593207596;-0.004831947429493211;1.1507318092072703;10.007377183682275;1.0007227835634855;-0.8305421370475224;1.0353925014325112;0.9997387211233035;1.3000290231735396;1.0004519798236278
25.975404;1.149680780322999;-0.011111346605362872;-0.00966448188583893;-0.0055561795581151666;-0.00483195695460838;1.1507054135911867;10.007169996823782;1.0007069549972138;-0.8305421317942228;1.0353674604404424;0.9997427761983365;1.3000288613416968;1.000437388698682
25.985404;1.149680092326423;-0.011111354123750876;-0.009664480210029263;-0.005556168243977306;-0.004831966222541769;1.1506797557741837;10.006969418093826;1.0006916008353275;-0.8305421266934248;1.0353430575847664;0.9997467211202139;1.3000288183195694;1.0004232389892527
25.995404;1.1496794211246195;-0.011111361419190894;-0.00966447856532641;-0.005556157306944016;-0.004831975239331451;1.150654814664642;10.006775258876349;1.000676711414432;-0.8305421217424076;1.0353192756979115;0.9997505583408903;1.3000288826490949;1.0004095170880287
26.005404;1.149678761635109;-0.0111113684956621;-0.009664476950355631;-0.005556146736797644;-0.004831984010713638;1.1506305705068816;10.006587330153026;1.0006622783741308;-0.8305421169388248;1.0352960971354204;0.9997542901251083;1.3000290435257986;1.0003962105899993
26.015404;1.1496781080959686;-0.011111375357469694;-0.009664475364142928;-0.005556136523265842;-0.004831992542242467;1.1506070039814353;10.006405437779328;1.0006482923750077;-0.8305421122806146;1.0352735045339683;0.9997579184472143;1.3000292897675965;1.0003833079139126
26.025404;1.149677454454188;-0.011111382009451278;-0.00966447380595388;-0.005556126656357724;-0.004832000839499007;1.1505840954685391;10.006229377333089;1.0006347419073838;-0.8305421077658234;1.035251482445991;0.9997614446117741;1.3000296093108346;1.0003707976622969
26.035404;1.1496767954365499;-0.011111388456953407;-0.009664472275206304;-0.005556117126569668;-0.004832008908113041;1.1505618248483218;10.006058934589348;1.0006216139855606;-0.8305421033924211;1.0352300176917224;0.9997648688976165;1.3000299900242365;1.0003586683463264
26.045404;1.1496761274188156;-0.011111394705513665;-0.009664470771253415;-0.005556107924731726;-0.004832016753572716;1.1505401713507917;10.005893896716314;1.0006088951683623;-0.8305420991582549;1.0352090983275823;0.9997681908573329;1.3000304206409545;1.000346907766194
26.055404;1.1496754488583292;-0.011111400760429546;-0.009664469293135029;-0.0055560990416876205;-0.004832024381010341;1.1505191138818502;10.005734067522795;1.0005965714403433;-0.8305420950611773;1.035188712518089;0.9997714101521067;1.3000308908000668;1.0003355021496358
26.065404;1.149674759920755;-0.011111406626564338;-0.009664467839633543;-0.005556090468126809;-0.0048320317950513204;1.1504986323518722;10.005579273212506;1.0005846274525905;-0.8305420910992489;1.0351688477719345;0.9997745270937819;1.300031390060314;1.0003244359709775
26.075404;1.1496740616361079;-0.011111412308500162;-0.009664466409459116;-0.00555608219463396;-0.004832038999783185;1.1504787087233497;10.005429357365909;1.0005730467739562;-0.8305420872708058;1.035149490599484;0.9997775426528402;1.3000319069734076;1.0003136926328433
26.085404;1.149673355638445;-0.011111417810677317;-0.009664465001264019;-0.005556074211822855;-0.0048320459987896205;1.1504593273473416;10.005284177374445;1.000561813077092;-0.8305420835743497;1.0351306264327018;0.9997804586576524;1.3000324296377246;1.000303255935769
26.095404;1.1496726442665128;-0.011111423137248631;-0.009664463613643813;-0.005556066510398652;-0.004832052795196407;1.1504404755981437;10.005143600560443;1.0005509105067962;-0.8305420800084331;1.035112239607755;0.9997832784503704;1.300032947459937;1.0002931117273515
26.105404;1.1496719303645833;-0.011111428291912317;-0.009664462245228133;-0.005556059081160355;-0.004832059391884677;1.150422143942653;10.005007493056818;1.000540322965577;-0.8305420765716902;1.035094313740187;0.9997860069421161;1.3000334522887331;1.0002832485081148
26.115404;1.1496712177360162;-0.011111433277938995;-0.009664460894790018;-0.0055560519149883275;-0.004832065791923343;1.1504043245128124;10.004875714522575;1.000530033681262;-0.8305420732629992;1.0350768325520199;0.9997886491768265;1.3000339377898202;1.0002736567958923
26.125404;1.149670512062878;-0.011111438098278642;-0.009664459561349084;-0.005556045002825259;-0.004832071998906824;1.1503870097111217;10.004748125177569;1.0005200254039317;-0.8305420700814694;1.0350597808933304;0.9997912084865822;1.3000343981162001;1.0002643282602661
26.135404;1.1496698203446591;-0.01111144275573658;-0.009664458244140313;-0.00555603833576956;-0.004832078016907967;1.1503701915562896;10.004624592262138;1.000510280188408;-0.830542067026159;1.035043145255111;0.9997936861966538;1.3000348274693503;1.0002552555793316
26.145404;1.1496691495051858;-0.011111447253107809;-0.009664456942421611;-0.005556031905303598;-0.00483208385022141;1.1503538609390873;10.004504991468274;1.0005007790079674;-0.8305420640959073;1.0350269127029883;0.9997960832680641;1.3000352207439483;1.0002464326344578
26.155404;1.1496685062742042;-0.011111451593020306;-0.009664455655336333;-0.005556025703521986;-0.004832089503242773;1.1503380073959273;10.00438920704011;1.0004915024570311;-0.8305420612893845;1.035011069639085;0.9997984021724527;1.3000355743499996;1.0002378538995653
26.165404;1.1496678978510788;-0.011111455777743222;-0.009664454381991101;-0.005556019723248527;-0.00483209498060764;1.150322620115055;10.004277132175154;1.0004824318817283;-0.8305420586050559;1.0349956027253253;0.999800647208021;1.300035886163444;1.0002295132399677
26.175404;1.1496673317494726;-0.011111459809299491;-0.009664453121637655;-0.005556013957925731;-0.004832100287363699;1.1503076891731596;10.004168668844482;1.0004735495726937;-0.8305420560410697;1.0349805003405823;0.9998028236334447;1.3000361547374684;1.0002214031680265
26.185404;1.1496668152934266;-0.011111463689625668;-0.00966445187378603;-0.0055560084013161915;-0.004832105428846636;1.150293205985441;10.004063722561543;1.000464838552148;-0.8305420535951827;1.0349657523760305;0.9998049368984621;1.3000363789927691;1.0002135151139044
26.195404;1.1496663559643525;-0.011111467420598781;-0.00966445063823457;-0.005556003047279393;-0.004832110410405001;1.1502791628580826;10.00396219564571;1.000456283213106;-0.8305420512645822;1.0349513495209413;0.9998069920690847;1.3000365587388336;1.0002058404966974
26.205404;1.1496659612872075;-0.011111471004163629;-0.009664449415021543;-0.005555997889785695;-0.004832115237304352;1.1502655521702414;10.003863985791888;1.0004478706542983;-0.8305420490457172;1.0349372834435626;0.9998089932227427;1.300036695141823;1.000198371523489
26.215404;1.1496656372204377;-0.011111474442576605;-0.009664448204289166;-0.005555992923018628;-0.004832119914709092;1.1502523661758084;10.00376898919466;1.000439591342132;-0.8305420469344152;1.034923547502374;0.9998109432286074;1.300036790269299;1.00019110145078
26.225404;1.1496653873051716;-0.011111477738519176;-0.009664447006171646;-0.0055559881413212026;-0.004832124447576445;1.1502395975721624;10.003677103888025;1.0004314384024582;-0.8305420449261457;1.0349101365732973;0.9998128440832585;1.300036846031772;1.0001840248606846
26.235404;1.1496652135109857;-0.011111480895022799;-0.009664445820802232;-0.0055559835389482485;-0.0048321288405895274;1.1502272398271405;10.003588227717103;1.0004234064142274;-0.8305420430161256;1.0348970459233768;0.9998146969370986;1.3000368638324367;1.0001771374897928
26.245404;1.1496651169346481;-0.011111483915428625;-0.009664444648318959;-0.0055559791097963135;-0.004832133098192756;1.1502152870984983;10.003502258887652;1.000415490616442;-0.8305420411993005;1.034884270649429;0.9998165017994843;1.3000368452483357;1.0001704354619978
26.255404;1.1496650976814478;-0.011111486803439452;-0.009664443488783203;-0.00555597484734864;-0.004832137224573754;1.150203733789344;10.003419109549386;1.0004076865392748;-0.8305420394703468;1.034871805690067;0.9998182579502374;1.3000367928482257;1.0001639146629404
26.265404;1.1496651547869203;-0.011111489562940792;-0.009664442342161315;-0.005555970744876932;-0.004832141223599371;1.1501925731756593;10.003338718350596;1.0003999901970606;-0.8305420378237542;1.0348596457167316;0.9998199644309377;1.3000367110526143;1.0001575703566155
26.275404;1.1496652866013852;-0.011111492197626827;-0.009664441208484004;-0.005555966795729856;-0.004832145098958142;1.150181796575272;10.00326105070149;1.0003923988033847;-0.8305420362539996;1.0348477852450675;0.9998216198247755;1.3000366066399398;1.000151397467284
26.285404;1.1496654910239734;-0.011111494710859872;-0.009664440088069387;-0.005555962993604309;-0.00483214885439076;1.1501713944129346;10.003186094405802;1.000384911341512;-0.8305420347556565;1.0348362188322755;0.9998232223199477;1.3000364875538677;1.0001453918592476
26.295404;1.1496657652971547;-0.011111497105713908;-0.009664438981568704;-0.00555595933270503;-0.004832152493617807;1.15016135736009;10.003113848887633;1.0003775286925893;-0.8305420333233873;1.0348249405748506;0.9998247707734652;1.3000363609448016;1.0001395514324238
26.305404;1.149666105763526;-0.01111149938497003;-0.009664437889735436;-0.005555955807562158;-0.004832156020137147;1.1501516765784296;10.003044303858243;1.0003702530743361;-0.8305420319520361;1.0348139429368166;0.9998262661206756;1.3000362322599912;1.0001338763756342
26.315404;1.149666507778109;-0.01111150155118155;-0.009664436813138673;-0.005555952412545837;-0.004832159437230937;1.1501423441451586;10.002977422809666;1.0003630871117537;-0.8305420306367521;1.0348032160061773;0.9998277120923198;1.300036105189577;1.0001283687024107
26.325404;1.1496669662489016;-0.01111150360680316;-0.009664435752169666;-0.005555949141679758;-0.004832162748050878;1.150133353199277;10.002913143838862;1.0003560338967952;-0.8305420293728245;1.0347927482116732;0.9998291146992968;1.3000359819503453;1.0001230307259752
26.335404;1.149667476679159;-0.011111505554241617;-0.009664434707328072;-0.0055559459890626925;-0.004832165955647846;1.1501246970209176;10.002851390506768;1.0003490977842098;-0.8305420281554391;1.0347825280580956;0.9998304808851184;1.3000358639162646;1.0001178634378456
26.345404;1.149668035715573;-0.01111150739596235;-0.009664433679304252;-0.0055559429493500555;-0.004832169062989836;1.1501163685999136;10.002792083781614;1.0003422845098235;-0.8305420269798399;1.034772545071415;0.999831817143083;1.3000357526131063;1.0001128664252643
26.355404;1.1496686410040482;-0.011111509134738129;-0.009664432668725742;-0.005555940017774343;-0.004832172072998141;1.1501083616102985;10.002735149224598;1.0003356005211113;-0.8305420258416876;1.034762789313553;0.9998331286844099;1.3000356507487612;1.000108038523535
26.365404;1.1496692907887236;-0.01111151077397946;-0.00966443167598848;-0.005555937189858486;-0.004832174988653093;1.1501006712236708;10.002680513913617;1.0003290518510672;-0.8305420247371336;1.0347532510201611;0.999834419445224;1.3000355624952555;1.0001033777993344
26.375404;1.1496699837550624;-0.011111512318043353;-0.009664430701291651;-0.005555934461213754;-0.004832177813069402;1.1500932934826653;10.00262810072488;1.000322642879351;-0.830542023662766;1.0347439211339513;0.9998356922850263;1.300035492497525;1.000098881539365
26.385404;1.1496707190934985;-0.011111513772182448;-0.009664429744706451;-0.0055559318274344995;-0.004832180549421742;1.1500862235621838;10.002577829685926;1.0003163757209454;-0.8305420226156481;1.0347347918926575;0.9998369487145601;1.3000354440812982;1.000094546893628
26.395404;1.1496714962936614;-0.011111515142093182;-0.009664428806309062;-0.005555929283931166;-0.004832183200855811;1.1500794544666872;10.002529620043026;1.0003102505750168;-0.8305420215932153;1.0347258568508206;0.9998381890459519;1.3000354182575553;1.0000903713887899
26.405404;1.1496723148900116;-0.011111516433412048;-0.009664427886334455;-0.005555926825885399;-0.004832185770470814;1.1500729771646827;10.002483388403652;1.000304266446545;-0.83054202059301;1.0347171100079016;0.9998394136589497;1.3000354143698236;1.0000863525429906
26.415404;1.149673174170223;-0.011111517651230144;-0.009664426985106972;-0.005555924448458046;-0.004832188261295973;1.1500667813835568;10.002439047246147;1.0002984216470943;-0.83054201961261;1.0347085448450026;0.9998406239791888;1.3000354308253643;1.0000824871221465
26.425404;1.1496740723745784;-0.0111115187998729;-0.009664426102771522;-0.0055559221470077485;-0.004832190676171171;1.1500608562648726;10.002396506950255;1.0002927142048534;-0.83054201864985;1.0347001547744032;0.9998418219320123;1.3000354651283623;1.0000787712184622
26.435404;1.1496750062582246;-0.01111151988323176;-0.009664425239107217;-0.0055559199171328405;-0.004832193017547693;1.1500551907681407;10.002355684089238;1.0002871418756105;-0.8305420177030739;1.0346919340872114;0.9998430088365903;1.3000355150405267;1.000075201188384
26.445404;1.1496759721815808;-0.01111152090507595;-0.009664424393567038;-0.005555917754649411;-0.004832195287383938;1.1500497740254676;10.002316509414833;1.000281701534872;-0.8305420167711374;1.034683877402008;0.9998441848950983;1.3000355808429251;1.0000717746713805
26.455404;1.1496769677547574;-0.01111152186901327;-0.009664423565470153;-0.005555915655609428;-0.004832197487230364;1.1500445957498338;10.002278923657402;1.000276389325124;-0.8305420158531464;1.034675978682809;0.9998453493198837;1.3000356660221901;1.0000684908521533
26.465404;1.1496779923045175;-0.011111522778476;-0.009664422754114376;-0.005555913616241489;-0.004832199618458453;1.1500396462652824;10.002242867929363;1.0002712021574705;-0.8305420149481565;1.0346682319973677;0.9998465008404308;1.3000357756482803;1.0000653497068073
26.475404;1.1496790465133446;-0.011111523636723446;-0.009664421958658975;-0.005555911632895207;-0.004832201682525589;1.1500349163310344;10.002208284171038;1.0002661389399243;-0.8305420140550869;1.0346606328709993;0.9998476380838636;1.3000359142868325;1.0000623511601803
26.485404;1.1496801323889538;-0.011111524446805668;-0.009664421177979221;-0.005555909702134976;-0.004832203681156073;1.1500303970238697;10.002175124103056;1.0002612003894007;-0.8305420131728889;1.0346531782723873;0.999848759389737;1.3000360851269672;1.0000594949218315
26.495404;1.149681253022305;-0.011111525211591292;-0.009664420410807232;-0.005555907820841746;-0.00483220561634286;1.1500260794192154;10.002143356121328;1.0002563880606838;-0.8305420123007727;1.0346458661369815;0.9998498622748855;1.3000362903140095;1.0000567806879788
26.505404;1.149682411361766;-0.011111525933718287;-0.009664419656041232;-0.005555905986272451;-0.004832207490095684;1.1500219547330706;10.002112965113277;1.0002517035707699;-0.8305420114383711;1.0346386958373124;0.9998509432298307;1.300036531219754;1.0000542075815482
26.515404;1.1496836087969486;-0.011111526615540839;-0.009664418912901556;-0.005555904195995735;-0.004832209304215547;1.150018015018554;10.002083946012194;1.0002471482397564;-0.8305420105857412;1.0346316692151474;0.999851998167298;1.3000368085165517;1.0000517728683345
26.525404;1.1496848448060846;-0.011111527259226914;-0.009664418180992437;-0.005555902447589822;-0.004832211060492097;1.1500142532382085;10.002056295203454;1.0002427230401714;-0.8305420097430898;1.034624790832664;0.9998530230420568;1.3000371229111842;1.0000494717720947
26.535404;1.1496861180761004;-0.011111527866849472;-0.009664417460292042;-0.005555900738423559;-0.004832212761013517;1.15001066296036;10.002030000634383;1.0002384286895987;-0.8305420089105439;1.0346180664724325;0.999854014157535;1.3000374758478692;1.0000472985260762
26.545404;1.1496874282891831;-0.01111152844041965;-0.009664416751015911;-0.005555899065883162;-0.004832214408070109;1.150007238472119;10.002005030943675;1.0002342653482317;-0.8305420080882934;1.034611500704992;0.9998549678553615;1.3000378692179468;1.0000452473707466
26.555404;1.1496887769448574;-0.011111528981962068;-0.009664416053601061;-0.005555897427758294;-0.00483221600385138;1.1500039743089028;10.001981330622543;1.0002302318752283;-0.8305420072767182;1.0346050957435755;0.9998558797979935;1.3000383047590802;1.0000433134833646
26.565404;1.1496901668112263;-0.011111529493570542;-0.009664415368720132;-0.005555895822230793;-0.004832217550382394;1.1500008638008903;10.001958823898264;1.0002263254785577;-0.8305420064761729;1.0345988521416722;0.9998567450654134;1.300038784058046;1.0000414937039428
26.575404;1.149691601478812;-0.011111529977369009;-0.009664414697114862;-0.005555894247642774;-0.0048322190497580115;1.1499978985383927;10.001937421240028;1.0002225422819542;-0.8305420056868218;1.0345927697570076;0.9998575594956981;1.3000393088247388;1.0000397861392034
26.585404;1.1496930855643477;-0.0111115304354472;-0.009664414039640629;-0.005555892702569993;-0.004832220504438626;1.1499950692327618;10.001917025549648;1.000218878315062;-0.8305420049087135;1.0345868480893081;0.9998583209422104;1.300039880347171;1.0000381886259215
26.595404;1.1496946247194932;-0.011111530869806145;-0.009664413397572015;-0.005555891186025197;-0.004832221917296739;1.149992366221969;10.001897538570992;1.0002153302657408;-0.8305420041418452;1.0345810863739948;0.9998590291222238;1.3000404982193354;1.000036697368281
26.605404;1.149696225552306;-0.01111153128231517;-0.009664412772465882;-0.005555889697352577;-0.004832223291404265;1.1499897794460645;10.001878867338903;1.000211895716049;-0.8305420033862861;1.0345754841810295;0.9998596843415964;1.3000411602415691;1.0000353068597623
26.615404;1.1496978955554202;-0.01111153167474265;-0.009664412165478902;-0.005555888235918522;-0.004832224629918887;1.1499872984475494;10.001860928345412;1.0002085725727166;-0.8305420026424714;1.0345700424947148;0.9998602867129689;1.300041864242207;1.0000340106379988
26.625404;1.1496996420918761;-0.011111532048841147;-0.009664411576966288;-0.005555886800892346;-0.0048322259361269675;1.149984912149829;10.001843645315606;1.0002053581191166;-0.8305420019112684;1.0345647642874953;0.9998608366031413;1.3000426093892854;1.0000328018403624
26.635404;1.1497014708896276;-0.011111532406269138;-0.009664411006755611;-0.005555885391179462;-0.0048322272133012305;1.1499826092381544;10.001826946637319;1.000202248855749;-0.8305420011936085;1.0345596542538416;0.9998613352383772;1.3000433954082238;1.000031673419105
26.645404;1.149703385369471;-0.011111532748281885;-0.009664410454564868;-0.005555884005514521;-0.0048322284643201145;1.1499803790708705;10.0018107711219;1.0001992411461493;-0.8305420004901357;1.0345547178148757;0.9998617847841851;1.3000442217147894;1.0000306186191517
26.655404;1.149705386608737;-0.011111533075713291;-0.009664409920096964;-0.0055558826425710205;-0.004832229691406465;1.1499782116455317;10.001795072793215;1.0001963316829094;-0.8305419998012417;1.0345499596305154;0.9998621883867319;1.3000450874653295;1.0000296314190453
26.665404;1.1497074738738182;-0.011111533389468159;-0.009664409402993516;-0.005555881300944561;-0.004832230896262714;1.1499760976053894;10.001779815900978;1.0001935178100652;-0.8305419991271756;1.0345453825431075;0.9998625504641617;1.3000459914094298;1.0000287061685402
26.675404;1.1497096460130234;-0.011111533690726962;-0.00966440890295785;-0.005555879979188976;-0.004832232080332927;1.1499740294324818;10.001764970020893;1.0001907981494809;-0.8305419984678569;1.0345409875843947;0.9998628770055729;1.3000469318523407;1.0000278372297857
26.685404;1.1497119022685416;-0.011111533980515202;-0.009664408419988427;-0.005555878675983378;-0.0048322332447873345;1.1499720020574542;10.00175051126509;1.0001881728642654;-0.8305419978227813;1.0345367746426708;0.9998631753051899;1.3000479068772866;1.0000270191922913
26.695404;1.1497142416822745;-0.011111534259311648;-0.009664407954550073;-0.005555877390223076;-0.0048322343904321375;1.1499700119955527;10.001736421569563;1.0001856429582754;-0.8305419971914048;1.0345327429104134;0.9998634529026862;1.3000489141008646;1.0000262470325512
26.705404;1.149716662799342;-0.011111534527030845;-0.009664407507603393;-0.005555876120977575;-0.004832235517905374;1.149968056300351;10.001722684188902;1.0001832092210183;-0.8305419965734101;1.0345288911721717;0.9998637161941161;1.3000499507058818;1.000025516518917
26.715404;1.1497191643703386;-0.011111534783216434;-0.00966440708041952;-0.005555874867538334;-0.004832236628014501;1.1499661320959127;10.001709281209608;1.0001808716048457;-0.8305419959684534;1.0345252187618028;0.9998639694073476;1.3000510139004429;1.0000248247952388
26.725404;1.1497217454935973;-0.011111535027261386;-0.009664406674280545;-0.00555587362964084;-0.0048322377218126;1.1499642365698914;10.001696191819065;1.000178629096659;-0.8305419953759046;1.0345217264223499;0.9998642146678592;1.300052100269847;1.0000241701422203
26.735404;1.1497244048041324;-0.011111535258439467;-0.009664406290295241;-0.005555872407511506;-0.004832238800408446;1.1499623667785697;10.001683388664334;1.0001764800055026;-0.8305419947948914;1.0345184155615688;0.9998644529181823;1.3000532043591062;1.0000235517684646
26.745404;1.149727140159266;-0.011111535475840725;-0.009664405929353454;-0.005555871201515363;-0.004832239864858949;1.1499605186981774;10.00167083331587;1.000174422855896;-0.8305419942245879;1.034515286578276;0.9998646847278492;1.3000543185446574;1.00002297064508
26.755404;1.1497299492610538;-0.011111535678461692;-0.009664405592145731;-0.005555870011790974;-0.004832240916166291;1.1499586864675724;10.00165847166247;1.0001724575444124;-0.8305419936646378;1.0345123378521786;0.9998649108426505;1.3000554342314448;1.0000224300711353
26.765404;1.1497328300348888;-0.011111535865408275;-0.009664405279301612;-0.0055558688382277375;-0.004832241955200257;1.1499568630688957;10.001646232012579;1.0001705857524363;-0.8305419931152868;1.0345095654512915;0.9998651324845964;1.3000565427730155;1.0000219352762094
26.775404;1.1497357806894037;-0.01111153603604394;-0.009664404991535001;-0.005555867680645287;-0.004832242982599747;1.1499550415290476;10.001634026381396;1.000168810423677;-0.8305419925770863;1.034506963344551;0.9998653511911185;1.3000576361698766;1.0000214928996256
26.785404;1.149738800470717;-0.011111536190107886;-0.009664404729585248;-0.005555866538955578;-0.004832243998775752;1.1499532152149146;10.001621755649195;1.0001671351849208;-0.8305419920505636;1.0345045245333455;0.9998655685134917;1.3000587082206767;1.000021110142656
26.795404;1.1497418901424583;-0.011111536327864857;-0.00966440449410697;-0.0055558654132626005;-0.004832245003988939;1.1499513780645418;10.001609321455888;1.000165564053295;-0.8305419915359638;1.0345022423611803;0.9998657855850033;1.3000597548416186;1.000020793265673
26.805404;1.1497450510176173;-0.011111536450080374;-0.009664404285731358;-0.005555864303905894;-0.004832245998374213;1.1499495254543883;10.001596638306967;1.0001641010002125;-0.8305419910330695;1.034500110931115;0.9998660023666971;1.3000607730800413;1.0000205466246967
26.815404;1.1497482837240522;-0.011111536557801222;-0.009664404105263279;-0.005555863211459341;-0.004832246981874772;1.149947654719483;10.001583639040183;1.000162749241198;-0.8305419905412544;1.0344981252459475;0.9998662175054149;1.300061760290452;1.0000203727171983
26.825404;1.1497515875585487;-0.01111153665230798;-0.009664403953743331;-0.00555586213668497;-0.004832247954232383;1.1499457654262633;10.001570274195533;1.00016151051354;-0.8305419900596436;1.0344962816807366;0.9998664290366712;1.3000627138376832;1.0000202723123455
26.835404;1.1497549600465025;-0.011111536735260696;-0.00966440383212218;-0.005555861080383075;-0.0048322489150963936;1.1499438597162883;10.001556505445668;1.0001603846883427;-0.8305419895872111;1.034494578290046;0.9998666346397597;1.3000636308896405;1.0000202444298754
26.845404;1.149758397027636;-0.011111536808663912;-0.0096644037409122;-0.005555860043197806;-0.004832249864050277;1.149941941550179;10.00154230012278;1.0001593700625278;-0.830541989122873;1.034493015057067;0.9998668314952586;1.300064508613032;1.0000202866428227
26.855404;1.1497618939131338;-0.011111536874638896;-0.009664403680295051;-0.005555859025528129;-0.004832250800504248;1.1499400150907861;10.00152763263558;1.0001584640838475;-0.830541988665573;1.0344915943376423;0.9998670165322995;1.3000653445941697;1.0000203959893084
26.865404;1.1497654472962628;-0.011111536935260282;-0.009664403650382593;-0.005555858027594905;-0.004832251723629817;1.1499380838436282;10.001512482363747;1.0001576639492764;-0.8305419882144387;1.0344903203359004;0.9998671865492269;1.3000661364933719;1.000020569880782
26.875404;1.1497690547456303;-0.011111536992477524;-0.009664403651172326;-0.005555857049625923;-0.004832252632385731;1.1499361505666899;10.00149682505282;1.0001569666579884;-0.8305419877690303;1.0344891969719416;0.9998673383146853;1.3000668815128484;1.0000208061788576
26.885404;1.1497727128300563;-0.011111537048066533;-0.009664403682383919;-0.0055558560918851085;-0.004832253525640528;1.1499342172438471;10.001480631322144;1.0001563681914265;-0.830541987329351;1.0344882260812929;0.9998674693557806;1.3000675766782686;1.0000211030223232
26.895404;1.1497764163253636;-0.01111153710362089;-0.009664403743547993;-0.005555855154433041;-0.004832254402395865;1.1499322851583365;10.0014638718998;1.0001558629266816;-0.8305419868956128;1.0344874077374913;0.9998675783985692;1.3000682191472717;1.0000214592070975
26.905404;1.1497801589779133;-0.011111537160623587;-0.009664403834195335;-0.0055558542369599185;-0.004832255261943208;1.1499303552685793;10.001446515476811;1.0001554443457235;-0.8305419864681199;1.034486741052873;0.9998676645927701;1.30006880632973;1.000021874542453
26.915404;1.1497839333624382;-0.011111537220573077;-0.009664403953815414;-0.005555853338825446;-0.004832256103740409;1.1499284284080964;10.0014285241706;1.000155105910017;-0.8305419860472347;1.0344862233882024;0.9998677263024737;1.3000693360822735;1.0000223493208182
26.925404;1.1497877301432515;-0.011111537284937693;-0.009664404101703834;-0.0055558524591317335;-0.004832256927079412;1.1499265048810092;10.001409863701188;1.000154841481215;-0.8305419856333226;1.0344858493497642;0.9998677601284253;1.3000698065239573;1.0000228832315776
26.935404;1.1497915388935451;-0.011111537354933258;-0.009664404276954199;-0.005555851596673445;-0.004832257730871486;1.149924584348922;10.00139051956857;1.0001546455606656;-0.8305419852268325;1.0344856111920375;0.99986776111391;1.3000702158369903;1.0000234747131749
26.945404;1.1497953498578195;-0.011111537431553393;-0.009664404478597148;-0.005555850749887867;-0.004832258513716195;1.1499226662601159;10.001370498962771;1.000154513184752;-0.8305419848284271;1.034485499879278;0.9998677247668994;1.3000705623901982;1.0000241212678986
26.955404;1.1497991547644222;-0.011111537515902119;-0.009664404705765415;-0.005555849917094784;-0.004832259274086073;1.1499207496118962;10.001349823006079;1.000154439821476;-0.8305419844389615;1.0344855060549538;0.9998676490445898;1.3000708443664026;1.0000248201907598
26.965404;1.1498029466854256;-0.011111537609326896;-0.009664404957751926;-0.005555849096802783;-0.004832260010451676;1.1499188323479024;10.0013285209812;1.0001544211566367;-0.8305419840594005;1.03448562066404;0.9998675345824505;1.300071058557083;1.0000255688338113
26.975404;1.1498067194493384;-0.011111537713257047;-0.009664405233973657;-0.005555848287735746;-0.004832260721416768;1.149916911823599;10.001306628038023;1.0001544524226216;-0.8305419836907963;1.0344858351268331;0.9998673842202538;1.3000711997053205;1.0000263650230734
26.985404;1.14981046682785;-0.011111537828994742;-0.009664405533903898;-0.005555847488741795;-0.004832261405829181;1.1499149856933435;10.001284187098792;1.000154528155756;-0.8305419833342633;1.034486141494242;0.9998672028983266;1.3000712612433212;1.0000272079774768
26.995404;1.1498141825773596;-0.011111537957478212;-0.009664405856951146;-0.005555846698712443;-0.00483226206266552;1.1499130522135823;10.001261250811543;1.0001546427837282;-0.8305419829908982;1.03448653279604;0.9998669974422996;1.3000712362890163;1.0000280982787413
27.005404;1.1498178616006212;-0.011111538099134136;-0.009664406202442261;-0.005555845916485107;-0.004832262690807225;1.1499111107900157;10.001237876133393;1.0001547911025799;-0.8305419826616668;1.0344870035421199;0.9998667758567071;1.3000711185218712;1.0000290368337854
27.015404;1.1498215006963812;-0.011111538253974974;-0.009664406569737076;-0.00555584514088372;-0.00483226328902411;1.1499091624732785;10.001214114833248;1.000154968099091;-0.8305419823473564;1.0344875496739467;0.9998665462954676;1.3000709027704034;1.0000300242556468
27.025404;1.1498250981637592;-0.011111538421703043;-0.009664406958235222;-0.00555584437090588;-0.0048322638561527475;1.1499072090757263;10.001190009426802;1.000155168665375;-0.8305419820486724;1.0344881672367991;0.9998663162181454;1.3000705843797864;1.0000310608530396
27.035404;1.1498286533462998;-0.01111153860158998;-0.00966440736739595;-0.005555843605816861;-0.004832264391214042;1.1499052517432504;10.00116559695702;1.0001553877847622;-0.8305419817663563;1.0344888511468697;0.9998660923390376;1.3000701588632602;1.0000321466652164
27.045404;1.1498321666945135;-0.011111538792417159;-0.009664407796847536;-0.005555842845094232;-0.004832264893377863;1.1499032904543491;10.001140915156272;1.0001556209788522;-0.8305419815011925;1.034489595426253;0.9998658813168171;1.300069622975311;1.0000332811792372
27.055404;1.149835639371928;-0.011111538992788625;-0.009664408246277999;-0.005555842088362883;-0.004832265361802;1.1499013242442793;10.00111600136954;1.0001558646177928;-0.8305419812539134;1.034490394217012;0.9998656904065492;1.3000689749535148;1.0000344628258853
27.065404;1.1498390719251546;-0.011111539201504286;-0.009664408715233374;-0.005555841335366045;-0.004832265795396952;1.1498993517620646;10.001090882144872;1.0001561159242163;-0.8305419810250496;1.0344912425863793;0.9998655277312256;1.3000682133101489;1.0000356888263062
27.075404;1.1498424632387703;-0.011111539417590218;-0.009664409203169733;-0.005555840585897672;-0.004832266192714271;1.1498973720787546;10.001065566932134;1.0001563725749594;-0.8305419808149019;1.0344921364337036;0.9998654023640232;1.3000673361134063;1.0000369557377708
27.085404;1.1498458107324256;-0.011111539640121355;-0.009664409709505552;-0.005555839839657287;-0.004832266551968981;1.1498953850129647;10.001040056148485;1.0001566322428224;-0.8305419806237441;1.0344930715798002;0.9998653236892467;1.3000663414690037;1.00003826049245
27.095404;1.1498491108351667;-0.011111539868110377;-0.009664410233410144;-0.0055558390961193355;-0.00483226687099363;1.1498933911035125;10.001014352674039;1.0001568922872957;-0.8305419804519332;1.034494043620652;0.9998653000988736;1.3000652284713796;1.0000396010743036
27.105404;1.1498523590042367;-0.01111154010045911;-0.00966441077370778;-0.005555838354475034;-0.004832267147358806;1.1498913919506173;10.000988462713725;1.0001571491350714;-0.830541980299749;1.0344950490329985;0.9998653383064696;1.3000639978513846;1.0000409760930706
27.115404;1.1498555499927439;-0.011111540335843117;-0.009664411329127686;-0.005555837613592233;-0.00483226737889959;1.1498893901576968;10.000962391418499;1.000157397705223;-0.8305419801672331;1.0344960855039798;0.9998654435445037;1.300062652167716;1.0000423836106829
27.125404;1.149858678398232;-0.01111154057272884;-0.009664411898551623;-0.00555583687207873;-0.004832267564174742;1.1498873883754837;10.000936142833389;1.0001576319685717;-0.8305419800541102;1.0344971510221936;0.9998656201112844;1.3000611961857274;1.000043820335153
27.135404;1.1498617388528498;-0.011111540809777193;-0.009664412481116694;-0.005555836128573486;-0.004832267702530372;1.1498853887090312;10.00090972352132;1.0001578466148568;-0.8305419799597052;1.034498244030941;0.9998658720357176;1.3000596375572544;1.0000452821943748
27.145404;1.149864725695535;-0.01111154104618454;-0.009664413076270017;-0.005555835382073124;-0.004832267793956501;1.1498833933938117;10.000883148143906;1.0001580387148212;-0.8305419798830282;1.0344993646915062;0.999866203285788;1.3000579864328698;1.0000467655638428
27.155404;1.1498676324533406;-0.011111541281548966;-0.009664413683693812;-0.005555834632060669;-0.004832267838796407;1.149881405992533;10.00085644192444;1.0001582080859528;-0.8305419798230761;1.0345005149653153;0.9998666172529238;1.3000562538996305;1.0000482671866588
27.165404;1.149870452065431;-0.011111541515631818;-0.009664414303210439;-0.005555833878547007;-0.00483226783754035;1.1498794319436252;10.000829635852233;1.0001583563537015;-0.8305419797789663;1.0345016977782047;0.9998671164960501;1.3000544512177066;1.0000497832313138
27.175404;1.1498731779249194;-0.011111541748360688;-0.009664414934802568;-0.0055558331220541095;-0.004832267790963406;1.149877478062624;10.000802763244497;1.0001584860736774;-0.8305419797497584;1.034502916872233;0.9998677031951625;1.3000525900743918;1.0000513093440597
27.185404;1.149875804130851;-0.011111541979927404;-0.009664415578517918;-0.00555583236338161;-0.004832267700298499;1.1498755515401424;10.000775859914478;1.000158600480823;-0.8305419797343307;1.0345041766219965;0.9998683795308013;1.3000506821440332;1.0000528412124807
27.195404;1.1498783249674784;-0.011111542210757044;-0.009664416234306843;-0.005555831603376385;-0.004832267567178475;1.1498736594682313;10.000748959385692;1.000158703379434;-0.8305419797314686;1.034505480837319;0.999869147853673;1.3000487379574222;1.0000543743837345
27.205404;1.1498807355062857;-0.011111542441475525;-0.009664416902153958;-0.005555830843015952;-0.004832267393433627;1.1498718089092663;10.000722086679477;1.0001587985012184;-0.830541979739996;1.034506831944572;0.9998700108171962;1.3000467662664674;1.0000559040840435
27.215404;1.1498830326514098;-0.01111154267295984;-0.009664417582355098;-0.005555830083560627;-0.0048322671808848925;1.1498700064424208;10.00069525964673;1.0001588887032251;-0.8305419797589003;1.0345082317865963;0.9998709708907174;1.3000447737440017;1.0000574259403827
27.225404;1.1498852148806735;-0.011111542906224034;-0.009664418275471346;-0.005555829326398501;-0.004832266931326968;1.149868257393176;10.00066849792554;1.0001589761496543;-0.8305419797873673;1.0345096827647426;0.9998720291729747;1.3000427650313915;1.0000589363159744
27.235404;1.1498872816463248;-0.011111543142348735;-0.009664418981953306;-0.005555828572798802;-0.004832266646674257;1.149866566043929;10.000641831201476;1.000159062734101;-0.830541979824579;1.0345111879891267;0.9998731845443374;1.3000407439002755;1.0000604313605619
27.245404;1.1498892330310975;-0.01111154338271499;-0.009664419701878403;-0.005555827823959661;-0.004832266328985516;1.1498649365618243;10.000615297707748;1.0001591496196076;-0.8305419798695198;1.0345127507799445;0.999874433675107;1.30003871418025;1.0000619064998357
27.255404;1.1498910688549486;-0.011111543629019007;-0.009664420434983284;-0.00555582708128203;-0.00483226598035528;1.1498633730795236;10.000588935412358;1.0001592366234346;-0.8305419799211411;1.0345143740565044;0.9998757714675838;1.300036678905747;1.000063357627822
27.265404;1.149892788159332;-0.011111543882858604;-0.009664421180749902;-0.005555826346618992;-0.004832265602877044;1.1498618787343664;10.000562772668715;1.0001593221607854;-0.8305419799786814;1.0345160599413037;0.9998771918161067;1.3000346397151294;1.0000647822228028
27.275404;1.1498943896902003;-0.011111544145490754;-0.009664421938432814;-0.0055558256223019594;-0.004832265198726882;1.1498604550876632;10.000536822763967;1.0001594034708248;-0.8305419800417863;1.0345178096873167;0.9998786883778173;1.3000325976964067;1.000066178668971
