time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
27.285404;1.1498958723308845;-0.011111544417941672;-0.009664422707106577;-0.00555582491094411;-0.00483226477023753;1.1498591024191225;10.000511087446313;1.0001594768530797;-0.8305419801104734;1.0345196235655314;0.9998802548002492;1.3000305534012295;1.0000675454501307
27.295404;1.1498972352054866;-0.0111115447010951;-0.009664423485793562;-0.0055558242152860685;-0.004832264319879068;1.1498578197035523;10.000485568459144;1.0001595384947972;-0.8305419801850547;1.0345215006898403;0.9998818845896856;1.3000285058480856;1.0000688818331869
27.305404;1.1498984774670828;-0.011111544995674611;-0.009664424273688074;-0.005555823538132379;-0.0048322638502927345;1.1498566040429388;10.0004602777331;1.0001595859021637;-0.8305419802659664;1.0345234388131532;0.9998835705914292;1.3000264528503551;1.0000701886607155
27.315404;1.1498995977119444;-0.01111154530213397;-0.009664425070290725;-0.005555822882173726;-0.00483226336439894;1.149855451180225;10.000435237149517;1.0001596186084416;-0.8305419803535264;1.0345254341833985;0.9998853041613129;1.3000243929093362;1.0000714681515428
27.325404;1.149900593801408;-0.011111545620440075;-0.009664425875284668;-0.005555822249639181;-0.004832262865354318;1.1498543572534727;10.000410470709069;1.0001596377229558;-0.8305419804478098;1.034527482009921;0.9998870754915875;1.3000223269503237;1.0000727228785888
27.335404;1.149901463652272;-0.0111115459500973;-0.009664426688359177;-0.005555821641927494;-0.004832262356343556;1.1498533200882968;10.00038599752431;1.0001596451122061;-0.8305419805488609;1.0345295772428247;0.9998888753265364;1.3000202586823042;1.000073954198588
27.345404;1.1499022063393687;-0.011111546290557729;-0.009664427509169633;-0.0055558210594847095;-0.004832261840403612;1.1498523395986897;10.000361828062815;1.0001596430618385;-0.8305419806571582;1.0345317149040345;0.9998906963481645;1.3000181934199797;1.0000751615643786
27.355404;1.1499028227434236;-0.011111546641610804;-0.009664428337210734;-0.005555820502083008;-0.004832261320396826;1.149851417642164;10.000337965979007;1.000159634276622;-0.8305419807739147;1.0345338899736098;0.9998925338109874;1.3000161363831504;1.0000763434011892
27.365404;1.1499033157449337;-0.011111547003421748;-0.009664429171456141;-0.0055558199693505825;-0.004832260799066128;1.1498505572684605;10.0003144124502;1.000159621086105;-0.830541980900842;1.0345360975960225;0.9998943857533844;1.300014091588519;1.0000774980702785
27.375404;1.1499036900433341;-0.01111154737627995;-0.009664430010158112;-0.00555581946117432;-0.004832260278957448;1.149849761725944;10.000291164497689;1.0001596043727037;-0.8305419810396683;1.0345383341950865;0.9998962525267477;1.3000120611750485;1.0000786243210957
27.385404;1.1499039512130367;-0.011111547760416193;-0.00966443085109057;-0.005555818977736492;-0.0048322597621635755;1.14984903401612;10.000268213014099;1.0001595839038153;-0.8305419811919572;1.0345405981250702;0.9998981357455187;1.3000100453515422;1.000079722028405
27.395404;1.1499041039396374;-0.011111548156136353;-0.009664431691894505;-0.005555818519342302;-0.0048322592501179795;1.149848377478793;10.00024554725686;1.0001595594780586;-0.8305419813591232;1.0345428885217007;0.9999000371024217;1.3000080436886605;1.0000807931299656
27.405404;1.1499041508759384;-0.011111548564065673;-0.009664432530235698;-0.0055558180861721125;-0.004832258743564933;1.149847796688516;10.000223156991325;1.000159531274605;-0.8305419815423759;1.034545203640961;0.9999019579438376;1.3000060570272511;1.000081841318475
27.415404;1.1499040932262277;-0.011111548985194626;-0.009664433363878868;-0.0055558176780209365;-0.0048322582427762694;1.1498472975249834;10.000201030325208;1.0001594994295266;-0.8305419817425953;1.0345475402963722;0.9999038999408222;1.3000040885754665;1.0000828699408555
27.425404;1.1499039324138272;-0.011111549420754116;-0.009664434190740704;-0.0055558172941944615;-0.004832257748095343;1.149846886248988;10.000179156087919;1.0001594636043654;-0.8305419819600701;1.0345498944623028;0.9999058657476897;1.3000021436422236;1.000083880106796
27.435404;1.1499036717279283;-0.011111549872144291;-0.009664435008774721;-0.005555816933444403;-0.00483225726033359;1.1498465684175025;10.000157528383577;1.0001594229792123;-0.8305419821942363;1.0345522622172634;0.9999078590525633;1.3000002285261674;1.0000848708691508
27.445404;1.1499033165823103;-0.011111550340954637;-0.009664435815684512;-0.0055558165938511496;-0.004832256780503328;1.1498463486629906;10.00013614838241;1.0001593763988572;-0.830541982443751;1.034554640202599;0.999909884256936;1.2999983493062277;1.000085840673726
27.455404;1.149902873221073;-0.011111550828858233;-0.00966443660873949;-0.005555816272880835;-0.004832256309328482;1.149846231052994;10.000115031602814;1.00015932235711;-0.8305419827069557;1.0345570254044667;0.9999119457213993;1.2999965109027174;1.0000867882525308
27.465404;1.149902347557875;-0.011111551337197177;-0.009664437384787958;-0.005555815967707858;-0.004832255847181095;1.1498462189480734;10.000094215649575;1.0001592594832498;-0.8305419829823247;1.0345594147367068;0.9999140469656205;1.2999947169134483;1.0000877123837166
27.475404;1.1499017447889894;-0.011111551866514443;-0.009664438140444242;-0.0055558156756886174;-0.00483225539436746;1.1498463143266147;10.000073748935442;1.000159187218237;-0.8305419832685215;1.0345618050580836;0.999916190398173;1.2999929703446436;1.0000886111355909
27.485404;1.1499010690123683;-0.011111552416462759;-0.009664438872529652;-0.005555815394701149;-0.004832254951311035;1.1498465172591084;10.000053672029349;1.0001591052757954;-0.8305419835642464;1.0345641936428813;0.999918377220818;1.2999912743351754;1.0000894815229961
27.495404;1.1499003227906173;-0.0111115529859735;-0.009664439578494447;-0.005555815123191222;-0.004832254518470267;1.149846825930212;10.000034016717057;1.0001590125550628;-0.8305419838682586;1.034566578461356;0.9999206073020431;1.2999896318176114;1.0000903201452855
27.505404;1.1498995071092168;-0.011111553573341029;-0.009664440256481653;-0.005555814860132122;-0.004832254096188111;1.1498472375299273;10.000014813180382;1.0001589069975096;-0.8305419841795341;1.0345689576734276;0.9999228795728717;1.2999880445658802;1.0000911240832786
27.515404;1.1498986215393772;-0.01111155417628753;-0.009664440905242865;-0.005555814604920909;-0.0048322536846937105;1.149847749851195;9.999996089147983;1.0001587860813048;-0.8305419844973483;1.034571328639798;0.9999251928146607;1.2999865132893678;1.0000918912126942
27.525404;1.1498976644726533;-0.011111554792186208;-0.00966444152411541;-0.005555814357145809;-0.004832253284282161;1.1498483621979774;9.999977867694284;1.0001586474424884;-0.8305419848212909;1.0345736875903435;0.9999275457633444;1.299985038609956;1.000092620176311
27.535404;1.1498966334956362;-0.011111555418384373;-0.009664442112998961;-0.005555814116425476;-0.004832252895314289;1.1498490748342585;9.999960169747762;1.00015848975216;-0.8305419851511527;1.0345760302478568;0.9999299364236636;1.299983621159956;1.0000933099653273
27.545404;1.1498955256420644;-0.011111556052355389;-0.009664442672330584;-0.0055558138823721325;-0.004832252517866991;1.1498498879261332;9.999943017929938;1.000158313488651;-0.8305419854865631;1.0345783524602006;0.9999323617312655;1.2999822607685727;1.0000939593067544
27.555404;1.1498943373880557;-0.011111556691509669;-0.009664443203030159;-0.005555813654546611;-0.004832252151498172;1.1498508004676122;9.999926436465243;1.0001581206699934;-0.8305419858266404;1.0345806504664268;0.999934817803499;1.299980956199239;1.000094566718811
27.565404;1.149893064466368;-0.011111557333034955;-0.009664443706396627;-0.005555813432302675;-0.004832251795327134;1.14985180964185;9.99991044531586;1.0001579132672536;-0.830541986170073;1.0345829208930586;0.9999373003420997;1.2999797056578946;1.0000951310713178
27.575404;1.1498917020458295;-0.011111557974152494;-0.009664444183989951;-0.005555813214632989;-0.00483225144813395;1.1498529115256635;9.999895053722092;1.0001576919097204;-0.830541986515492;1.0345851602497826;0.9999398052141902;1.299978507467992;1.0000956522109514
27.585404;1.1498902453529976;-0.011111558612515837;-0.009664444637538936;-0.005555813000218628;-0.0048322511084304695;1.1498541021597717;9.999880255040647;1.000157456141923;-0.8305419868615911;1.0345873643139463;0.9999423288729471;1.2999773604419673;1.0000961316420574
27.595404;1.1498886902280652;-0.011111559246452608;-0.009664445068928499;-0.005555812787613221;-0.004832250774634894;1.1498553779902823;9.999866022010057;1.000157205096431;-0.8305419872069731;1.0345895280846191;0.9999448680978178;1.299976263068636;1.0000965728122744
27.605404;1.149887034116677;-0.011111559875116351;-0.00966444548016259;-0.005555812575450924;-0.004832250445168408;1.1498567365170447;9.999852311682128;1.0001569378086808;-0.8305419875501462;1.0345916465050193;0.999947419371187;1.2999752121963604;1.0000969806945184
27.615404;1.14988527706687;-0.011111560498527885;-0.009664445873102409;-0.00555581236247269;-0.004832250118345295;1.1498581770115903;9.99983908377159;1.0001566535253903;-0.8305419878896616;1.0345937154589924;0.9999499787535849;1.2999742031182477;1.0000973609007766
27.625404;1.149883421333641;-0.01111156111739925;-0.009664446249126235;-0.005555812147389113;-0.004832249792343138;1.1498597000394706;9.999826313697891;1.0001563514709464;-0.8305419882241544;1.0345957320486916;0.9999525423987121;1.2999732304390328;1.0000977185361148
27.635404;1.1498814701941216;-0.011111561732804755;-0.009664446609104222;-0.005555811929056527;-0.004832249465436258;1.149861305901062;9.999813985363431;1.0001560299035568;-0.830541988552396;1.034597693896445;0.9999551069791593;1.2999722880239364;1.0000980571920302
27.645404;1.149879427031813;-0.011111562345819746;-0.009664446953536604;-0.005555811706723505;-0.004832249136271746;1.1498629936395373;9.999802075886707;1.0001556855658662;-0.8305419888735535;1.034599598168511;0.999957669619338;1.2999713686215797;1.000098378779241
27.655404;1.1498772943744138;-0.011111562957192157;-0.009664447282475116;-0.005555811479786769;-0.004832248803894929;1.1498647616042876;9.999790553166946;1.0001553140029829;-0.8305419891875385;1.0346014410420112;0.9999602274843116;1.2999704645621104;1.0000986842920945
27.665404;1.149875072866584;-0.011111563567164478;-0.00966444759554266;-0.005555811247514336;-0.00483224846758613;1.1498666081073181;9.999779386833355;1.0001549105665564;-0.830541989495099;1.0346032178990567;0.9999627772918752;1.2999695694773723;1.000098974825206
27.675404;1.1498727612261286;-0.011111564175474252;-0.009664447892378232;-0.005555811009169409;-0.00483224812677539;1.1498685306185956;9.999768555816942;1.0001544716651356;-0.830541989797523;1.0346049243490898;0.9999653151666814;1.2999686798438252;1.0000992520302723
27.685404;1.1498703574470872;-0.011111564781449906;-0.00966444817304104;-0.005555810764139922;-0.004832247780951148;1.1498705248502676;9.999758046643723;1.0001539953697924;-0.8305419900961516;1.0346065576207113;0.9999678369736765;1.2999677956581899;1.000099517913331
27.695404;1.1498678600547079;-0.011111565384180701;-0.009664448437945375;-0.005555810511938448;-0.0048322474294792495;1.1498725852164873;9.999747849601267;1.0001534814016142;-0.8305419903919945;1.03460811699055;0.9999703383820695;1.299966920383335;1.0000997750108027
27.705404;1.1498652685152568;-0.011111565982594083;-0.009664448687585432;-0.005555810252296251;-0.004832247071577403;1.1498747056487457;9.99973795731715;1.0001529308356487;-0.8305419906856801;1.0346096028655298;0.9999728144631366;1.2999660605136703;1.0001000269243214
27.715404;1.1498625830559854;-0.011111566575353816;-0.009664448922392876;-0.005555809985138427;-0.0048322467063181725;1.1498768798498908;9.99972836629818;1.0001523454648038;-0.8305419909777285;1.0346110157448396;0.9999752598962324;1.2999652254568284;1.000100277698458
27.725404;1.1498598047939428;-0.011111567160818748;-0.00966444914277788;-0.005555809710293949;-0.004832246332395203;1.149879101189394;9.999719076897474;1.0001517272477107;-0.8305419912688511;1.0346123558235512;0.9999776698598248;1.2999644272859807;1.0001005304210617
27.735404;1.1498569362541284;-0.011111567737042463;-0.009664449349252337;-0.0055558094273671045;-0.0048322459479789;1.1498813624161706;9.99971008616703;1.000151077945122;-0.8305419915599438;1.0346136231922514;0.999980040846762;1.2999636791474933;1.0001007866475646
27.745404;1.14985398123578;-0.011111568301737417;-0.009664449542437066;-0.005555809135947714;-0.004832245550925112;1.149883656092527;9.99970138114034;1.0001503989934253;-0.8305419918517282;1.0346148183092265;0.9999823713064088;1.2999629930593992;1.000101046553366
27.755404;1.149850944030464;-0.011111568852504248;-0.00966444972290607;-0.005555808835747099;-0.004832245139125588;1.1498859761185847;9.999692944275399;1.000149691995156;-0.8305419921444077;1.0346159421615302;0.9999846617220772;1.2999623789149648;1.00010130932367
27.765404;1.1498478288754186;-0.011111569387264719;-0.009664449891078819;-0.005555808526466693;-0.004832244710849531;1.1498883182716877;9.999684765943474;1.0001489594271937;-0.8305419924377173;1.0346169964941934;0.9999869136541055;1.2999618455416273;1.0001015738006402
27.775404;1.149844639834119;-0.011111569904463311;-0.009664450047319618;-0.005555808207724209;-0.00483224426504504;1.149890678085082;9.999676852828939;1.0001482047292691;-0.8305419927311894;1.0346179843908405;0.9999891282173355;1.2999614024887525;1.0001018390918601
27.785404;1.1498413809765649;-0.011111570402976452;-0.009664450192060888;-0.0055558078791577035;-0.004832243801419679;1.1498930482925716;9.99966922870627;1.000147431648044;-0.8305419930242112;1.0346189103157877;0.9999913051237452;1.2999610600130471;1.0001021050962031
27.795404;1.1498380562819217;-0.011111570881945773;-0.00966445032565075;-0.005555807540493662;-0.004832243320170969;1.149895418718294;9.999661928070847;1.0001466434135644;-0.8305419933159264;1.034619779459205;0.999993442864644;1.2999608272988326;1.000102372991365
27.805404;1.1498346688235404;-0.011111571340785564;-0.009664450448023497;-0.005555807191589845;-0.0048322428217572695;1.1498977774800634;9.999654989283492;1.0001458422363962;-0.8305419936052275;1.0346205969540823;0.9999955392081114;1.2999607110211593;1.0001026451671085
27.815404;1.1498312200735095;-0.0111115717794819;-0.009664450558569489;-0.005555806832439664;-0.004832242307052469;1.1499001121317673;9.999648450112733;1.0001450294019782;-0.8305419938907426;1.0346213672064304;0.9999975913300257;1.29996071508276;1.0001029246071151
27.823336;1.1498277101906937;-0.011111572198823768;-0.009664450656359057;-0.005555806462994809;-0.004832241777452494;1.1499024112306395;9.999642344086961;1.000144205817123;-0.8305419941707688;1.0346220932788504;0.9999995959446586;1.299960841044291;1.0001032143458517
27.823336;1.149824139026415;-0.011111572600110323;-0.009664450740444877;-0.00555580608294719;-0.00483224123464698;1.1499046648428413;9.99963670428241;1.0001433724751765;-0.8305419944433569;1.0346227765058291;1.0000015498393027;1.29996108860193;1.000103517014756
27.823337;1.1498205069333751;-0.011111572984546732;-0.009664450809924346;-0.0055558056917070255;-0.0048322406803482;1.1499068632686065;9.999631570992454;1.0001425307056542;-0.8305419947066414;1.0346234169166284;1.0000034504352486;1.2999614559576567;1.0001038341959179
27.823338;1.149816814806523;-0.011111573352910705;-0.009664450863924612;-0.005555805288662849;-0.004832240116051141;1.149908996461873;9.999626987113782;1.0001416825649265;-0.8305419949592014;1.0346240140406495;1.0000052952990026;1.2999619401402218;1.000104165703734
27.82334;1.149813063632705;-0.011111573705632488;-0.009664450901747773;-0.005555804873544712;-0.004832239542726648;1.14991105494847;9.99962298297682;1.0001408315153346;-0.8305419952001746;1.0346245668906746;1.0000070808791635;1.299962537165093;1.0001045094443841
27.823344;1.1498092543106593;-0.011111574042972272;-0.009664450922993654;-0.0055558044465356055;-0.0048322389607279945;1.1499130306070298;9.999619569786324;1.0001399825771702;-0.8305419954291553;1.0346250733459295;1.0000088023850355;1.2999632423908498;1.0001048620730075
27.823352;1.1498053881362282;-0.011111574364982628;-0.009664450927469837;-0.005555804008031188;-0.004832238370144932;1.1499149166515963;9.999616748319406;1.0001391414744596;-0.830541995646063;1.0346255301701992;1.0000104546784516;1.2999640513380053;1.0001052196881184
27.823368;1.1498014672411974;-0.01111157467129906;-0.009664450915048852;-0.0055558035582711565;-0.004832237771187512;1.1499167072614955;9.999614516403698;1.000138313781383;-0.8305419958510066;1.0346259336480303;1.0000120323769908;1.2999649602982708;1.0001055785164767
27.8234;1.1497974942635372;-0.011111574961039608;-0.00966445088567635;-0.005555803097220751;-0.004832237164281682;1.1499183971303772;9.999612862799868;1.0001375046309473;-0.8305419960441692;1.0346262798903842;1.000013529851658;1.2999659664150498;1.0001059358100186
27.823464;1.1497934718107656;-0.011111575232974187;-0.009664450839476105;-0.005555802624861838;-0.004832236550091854;1.1499199811741416;9.999611761880674;1.0001367185551884;-0.8305419962257269;1.0346265647377098;1.0000149424404425;1.2999670680557722;1.0001062902921203
27.823592;1.1497894027630153;-0.011111575485758368;-0.009664450776775529;-0.005555802141499147;-0.004832235929537405;1.149921455003187;9.999611182504314;1.0001359597030275;-0.8305419963957242;1.0346267843160386;1.000016267406824;1.2999682654187026;1.0001066419898283
27.823848;1.1497852914663351;-0.011111575717864319;-0.009664450697992742;-0.005555801647803858;-0.004832235303721527;1.14992281589015;9.999611097699411;1.0001352325663977;-0.830541996553971;1.034626936620172;1.0000175031088288;1.2999695599751722;1.0001069919932886
27.82436;1.1497811443082806;-0.011111575927449603;-0.009664450603523916;-0.0055558011448779325;-0.004832234673867561;1.1499240625170264;9.999611482929836;1.000134542074116;-0.8305419967001774;1.0346270224952627;1.0000186476186863;1.2999709527215508;1.0001073423607816
27.825384;1.1497769683278265;-0.011111576112638381;-0.009664450493738841;-0.005555800634377692;-0.004832234041456851;1.1499251932703685;9.999612314981288;1.0001338930036283;-0.8305419968342702;1.0346270450394275;1.0000196984557241;1.299972443116354;1.000107695890491
27.827432;1.1497727688348822;-0.011111576271998259;-0.009664450369051997;-0.005555800118428919;-0.00483223340841749;1.1499262052646302;9.999613581410118;1.0001332898263626;-0.8305419969564859;1.0346270085258478;1.0000206530224418;1.2999740297390665;1.0001080557629873
27.831528;1.1497685488305749;-0.01111157640479107;-0.009664450229984934;-0.005555799599414269;-0.004832232776902034;1.149927094987927;9.999615285825852;1.00013273669676;-0.8305419970671608;1.0346269175612384;1.000021508800512;1.2999757113041779;1.0001084253267183
27.83972;1.1497643112260902;-0.011111576510920509;-0.00966445007708872;-0.005555799079747279;-0.004832232148884819;1.1499278592064635;9.999617440888468;1.0001322369115884;-0.8305419971664925;1.0346267766538881;1.0000222635032443;1.2999774862993552;1.0001088078842588
27.84972;1.1497600611095071;-0.011111576590670122;-0.009664449910949903;-0.005555798561605568;-0.004832231526177263;1.1499284953200521;9.999620062977042;1.0001317917834402;-0.8305419972543573;1.0346265906383874;1.0000229155017508;1.299979351338966;1.0001092066695683
27.85972;1.1497558060057422;-0.011111576644423301;-0.009664449732531206;-0.005555798046764642;-0.004832230910744503;1.1499290012236518;9.999623169636086;1.0001313995308618;-0.8305419973302509;1.0346263658756671;1.0000234645886548;1.2999812997707345;1.0001096250739114
27.86972;1.1497515552831425;-0.011111576672597033;-0.00966444954330586;-0.005555797536717167;-0.004832230304921235;1.1499293745508474;9.999626776327004;1.000131055684801;-0.8305419973934889;1.0346261110224622;1.0000239127499948;1.2999833221095456;1.0001100664041476
27.87972;1.1497473195518984;-0.01111157667574464;-0.009664449344854657;-0.00555579703304984;-0.004832229711450345;1.1499296120470142;9.999630902212415;1.0001307550035912;-0.8305419974435974;1.0346258361489635;1.0000242641178472;1.2999854079301396;1.0001105335246168
27.88972;1.1497431098529907;-0.011111576654542241;-0.009664449138647429;-0.005555796537688484;-0.004832229133395255;1.1499297100064687;9.999635576767332;1.0001304928496577;-0.8305419974806518;1.034625551187136;1.0000245244601549;1.2999875468751498;1.0001110294807998
27.89972;1.1497389370542843;-0.011111576609654965;-0.009664448926323224;-0.0055557960527908585;-0.004832228573880057;1.1499296649923851;9.999640830522905;1.000130265233227;-0.8305419975053903;1.0346252654014823;1.0000247006014251;1.2999897278043884;1.000111558292628
27.90972;1.1497348117304231;-0.011111576541685866;-0.009664448709779994;-0.005555795580626801;-0.00483222803576243;1.1499294739017083;9.999646678825412;1.0001300685481291;-0.8305419975190549;1.0346249877003675;1.0000247997646698;1.2999919378481968;1.00011212418817
27.91972;1.149730744089598;-0.011111576451220037;-0.00966444849082674;-0.005555795123575533;-0.0048322275214320795;1.1499291336830717;9.999653117161701;1.0001298994960055;-0.8305419975231141;1.0346247269315947;1.0000248297316368;1.2999941628813383;1.000112730196007
27.92972;1.149726743644549;-0.01111157633889251;-0.00966444827084978;-0.005555794684044408;-0.004832227032714349;1.1499286413879222;9.99966012932597;1.0001297547200039;-0.8305419975190347;1.0346244919029752;1.0000247992544773;1.2999963890209976;1.0001133780258238
27.93972;1.149722819090134;-0.011111576205335457;-0.009664448050651307;-0.005555794264246265;-0.004832226570808472;1.1499279949315186;9.999667694524407;1.0001296303143405;-0.8305419975080015;1.034624290987627;1.0000247176535852;1.2999986042216174;1.0001140686897254
27.94972;1.1497189789481554;-0.011111576050890738;-0.009664447830329987;-0.005555793865958966;-0.00483222613624768;1.1499271939654752;9.999675788349826;1.0001295222809596;-0.8305419974906866;1.0346241310565383;1.000024594197785;1.3000007989479725;1.0001148028946245
27.95972;1.1497152320192485;-0.011111575875408276;-0.009664447609295466;-0.005555793490604592;-0.004832225729106023;1.1499262399596846;9.999684386226612;1.0001294273007786;-0.8305419974674354;1.0346240165658724;1.0000244375669491;1.3000029654027687;1.0001155810586753
27.96972;1.14971158676053;-0.011111575678452144;-0.009664447386522673;-0.0055557931395433195;-0.004832225349546162;1.149925135702202;9.999693473865499;1.0001293422972828;-0.8305419974385584;1.0346239500528804;1.0000242554546466;1.3000050961857381;1.0001164030268606
27.97972;1.1497080504770674;-0.011111575459546948;-0.009664447160838838;-0.005555792814107767;-0.004832224998164246;1.1499238849890028;9.999703057683462;1.0001292637677903;-0.8305419974041665;1.0346239330845466;1.0000240546845622;1.3000071833607971;1.0001172683759172
27.98972;1.1497046289513164;-0.011111575218078111;-0.009664446931031483;-0.005555792515532013;-0.00483222467586036;1.149922492708167;9.99971316313593;1.0001291877246878;-0.830541997363865;1.0346239659436274;1.0000238414341933;1.300009218071407;1.0001181772232617
27.99972;1.1497013265732263;-0.011111574953229895;-0.009664446695925656;-0.005555792244968799;-0.0048322243836069634;1.1499209649773476;9.99972382533103;1.0001291092999438;-0.8305419973168975;1.0346240463797265;1.000023621101598;1.3000111908764864;1.0001191303509256
28.00972;1.1496981468726213;-0.011111574664264538;-0.009664446454623762;-0.0055557920034216895;-0.004832224122285687;1.149919308835402;9.99973508536714;1.0001290223728283;-0.8305419972625439;1.0346241690282425;1.0000233983645328;1.3000130931272507;1.0001201288673376
28.01972;1.1496950929133287;-0.011111574350759417;-0.009664446206634265;-0.005555791791756535;-0.004832223892565839;1.1499175312302854;9.999746987957199;1.0001289201826657;-0.8305419972003614;1.034624326167656;1.0000231776496502;1.300014918740428;1.0001211742082259
28.02972;1.1496921671488745;-0.011111574012612351;-0.009664445951589311;-0.0055557916108507285;-0.0048322236949213514;1.149915638374491;9.999759572831772;1.0001287965129113;-0.8305419971302782;1.0346245090680766;1.00002296332657;1.3000166649542801;1.000122268286989
28.03972;1.1496893707300906;-0.011111573649945247;-0.009664445688838758;-0.005555791461476418;-0.004832223529772832;1.1499136365311802;9.999772864647039;1.000128646357532;-0.8305419970525748;1.0346247092641359;1.0000227596335385;1.3000183313900924;1.0001234133885615
28.04972;1.1496867030629037;-0.011111573262892966;-0.009664445417400351;-0.005555791343958667;-0.004832223397593197;1.1499115328848832;9.99978686712752;1.0001284655153417;-0.8305419969677332;1.0346249192478494;1.0000225707829926;1.300019918368915;1.0001246115586149
28.05972;1.149684162630931;-0.011111572851435337;-0.009664445136310682;-0.005555791258136001;-0.004832223298909401;1.1499093351751521;9.999801563903949;1.000128250044438;-0.8305419968762787;1.0346251321519333;1.000022400951535;1.3000214263272318;1.0001258636549692
28.06972;1.1496817482651054;-0.01111157241548193;-0.0096644448449519;-0.005555791203561141;-0.004832223234250271;1.1499070506512772;9.99981692859982;1.0001279965789096;-0.8305419967786976;1.0346253412560784;1.0000222538342884;1.3000228566310967;1.0001271690742277
28.07972;1.149679458865778;-0.011111571955052761;-0.009664444543097258;-0.005555791179532882;-0.004832223203948106;1.1499046852758867;9.999832938121797;1.000127703023172;-0.8305419966754524;1.0346255403685358;1.00002213206994;1.3000242124062495;1.0001285263718602
28.08972;1.1496772919941942;-0.011111571470282163;-0.009664444230855732;-0.005555791185030833;-0.0048322232077534655;1.149902243809452;9.99984957481228;1.0001273688543377;-0.83054199656712;1.0346257246585429;1.0000220369761335;1.300025498669565;1.0001299339840708
28.09972;1.1496752433851536;-0.011111570961294977;-0.009664443908644987;-0.005555791218693089;-0.004832223244665962;1.1498997306047192;9.999866820033153;1.0001269948061295;-0.8305419964544772;1.0346258907284418;1.0000219687100873;1.300026721689959;1.000131391099009
28.10972;1.149673307357351;-0.011111570428183675;-0.00966444357718614;-0.005555791278872322;-0.004832223313184196;1.1498971506750315;9.999884653672034;1.0001265822966527;-0.8305419963383452;1.0346260358971102;1.0000219265062527;1.30002788757317;1.000132898281239
28.11972;1.1496714769395722;-0.011111569870994403;-0.009664443237526974;-0.0055557913638188;-0.004832223411560006;1.149894510611523;9.999903058037287;1.000126133299812;-0.8305419962194809;1.0346261576513318;1.00002190876097;1.300029001150986;1.0001344566835961
28.12972;1.1496697436642758;-0.011111569289558365;-0.009664442891020416;-0.005555791471810331;-0.004832223537853172;1.149891818679208;9.999922020244622;1.000125650377121;-0.8305419960987372;1.0346262535684332;1.0000219132891632;1.3000300661594484;1.0001360664486025
28.13972;1.1496680977334905;-0.011111568683368824;-0.009664442539207284;-0.005555791601147956;-0.00483222368989166;1.1498890844232887;9.99994153621786;1.0001251362220747;-0.8305419959771527;1.0346263217843399;1.0000219378387818;1.3000310860006956;1.000137725595938
28.14972;1.1496665290058339;-0.011111568051748828;-0.009664442183669351;-0.00555579175022869;-0.00483222386509762;1.1498863181495875;9.999961612234584;1.0001245936181395;-0.8305419958557343;1.0346263616662856;1.0000219804426993;1.3000320642614145;1.0001394294522663
28.15972;1.1496650285639252;-0.011111567394067868;-0.009664441825854209;-0.005555791917728954;-0.004832224060441763;1.149883529828654;9.99998225638939;1.000124026332373;-0.8305419957352344;1.0346263736066548;1.0000220392984007;1.3000330046707569;1.000141171024759
28.16972;1.1496635902783474;-0.011111566709659237;-0.009664441466852339;-0.005555792102602741;-0.004832224272877789;1.149880728172392;10.00000346656102;1.0001234398346994;-0.8305419956161686;1.0346263579360038;1.0000221124389805;1.3000339106371244;1.0001429427503803
28.17972;1.149662211534239;-0.011111565997794564;-0.009664441107267722;-0.005555792303801881;-0.00483222449982997;1.149877921082359;10.000025227232063;1.000122841524647;-0.8305419954989477;1.0346263141983074;1.000022197609013;1.3000347849451972;1.0001447379959023
28.18972;1.1496608921986526;-0.011111565257981768;-0.00966444074725162;-0.0055557925200847395;-0.004832224739194604;1.1498751168114598;10.000047513446766;1.0001222405705616;-0.8305419953840373;1.0346262413519467;1.0000222921583626;1.300035629374638;1.0001465511755039
28.19972;1.1496596325063073;-0.011111564490043102;-0.00966444038661718;-0.005555792750014041;-0.0048322249891407905;1.149872324493542;10.00007029172076;1.0001216469469003;-0.8305419952720594;1.0346261380797674;1.0000223930045296;1.3000364445505654;1.0001483778491607
28.20972;1.1496584316136265;-0.011111563693834068;-0.009664440025057078;-0.005555792991945685;-0.004832225248115725;1.149869553739004;10.000093521246873;1.0001210698808025;-0.8305419951636435;1.0346260028262575;1.0000224970502538;1.3000372309058499;1.000150215206837
28.21972;1.1496572873182473;-0.01111156286916016;-0.009664439662416601;-0.005555793244195158;-0.004832225514970746;1.1498668139997583;10.000117161480707;1.000120516803557;-0.8305419950592212;1.0346258343955257;1.0000226016199143;1.3000379895061958;1.0001520616292725
28.22972;1.1496561968156964;-0.011111562015983508;-0.009664439298799777;-0.005555793505419573;-0.004832225788985505;1.1498641148595052;10.000141175825288;1.000119993601344;-0.830541994959139;1.0346256329352594;1.0000227046272687;1.300038721606823;1.0001539154999735
28.23972;1.149655157889678;-0.011111561134480924;-0.00966443893451796;-0.00555579377482809;-0.004832226069613483;1.149861466921588;10.000165525516806;1.0001195050824516;-0.8305419948640288;1.0346254002718032;1.0000228044920934;1.3000394283528438;1.0001557746147947
28.24972;1.149654169185501;-0.011111560224821999;-0.009664438570054043;-0.005555794052141154;-0.004832226355993654;1.1498588816250057;10.000190164975004;1.0001190545475662;-0.8305419947750708;1.034625139307495;1.0000228992073597;1.3000401111929976;1.000157636245512
28.25972;1.1496532296799635;-0.011111559286962445;-0.009664438206034366;-0.005555794337482669;-0.004832226646599675;1.1498563703126843;10.000215043703571;1.0001186432570521;-0.8305419946938732;1.03462485268577;1.0000229852058615;1.3000407719403524;1.0001594968656446
28.26972;1.1496523382358665;-0.011111558320636997;-0.009664437843152247;-0.0055557946312359725;-0.004832226939376389;1.149853944201649;10.000240107708565;1.0001182703420914;-0.8305419946221084;1.0346245419093054;1.0000230573978799;1.3000414129265627;1.0001613516190424
28.27972;1.149651493252456;-0.011111557325520173;-0.009664437482047478;-0.005555794933858318;-0.004832227232282845;1.149851614921549;10.000265297960231;1.0001179330574712;-0.8305419945612218;1.0346242081316768;1.0000231099106318;1.3000420379739772;1.0001631946020193
28.28972;1.149650692600991;-0.011111556301441195;-0.009664437123258075;-0.005555795245709175;-0.004832227523736826;1.1498493942667583;10.000290549570728;1.0001176274646204;-0.8305419945122898;1.0346238533771588;1.0000231368510744;1.3000426527290836;1.0001650196650682
28.29972;1.1496499339136046;-0.011111555248429725;-0.009664436767393234;-0.005555795566947279;-0.004832227812626592;1.1498472933061226;10.000315794723056;1.000117348632753;-0.8305419944760222;1.034623480247403;1.0000231332198968;1.300043263200314;1.0001668210255712
28.30972;1.1496492149106623;-0.011111554166549556;-0.009664436415315256;-0.005555795897622098;-0.004832228098140514;1.1498453214728084;10.000340965487467;1.0001170899965852;-0.830541994452871;1.034623091211216;1.0000230955061902;1.3000438743856446;1.0001685940628102
28.31972;1.149648533615585;-0.01111155305581053;-0.009664436068023648;-0.00555579623785897;-0.0048322283797904465;1.1498434856193533;10.000365990216316;1.0001168434101129;-0.8305419944431089;1.0346226895090567;1.000023021417819;1.3000444907953068;1.0001703355699367
28.32972;1.1496478882331476;-0.011111551916330046;-0.009664435726425613;-0.005555796587749129;-0.004832228657518123;1.1498417896606612;10.000390788696343;1.0001166001127706;-0.8305419944468357;1.0346222806954286;1.0000229092466657;1.3000451169763965;1.0001720427522975
28.33972;1.1496472765685548;-0.011111550748464896;-0.009664435391260336;-0.0055557969471384284;-0.0048322289315602;1.1498402355626358;10.000415272915651;1.0001163518087457;-0.8305419944639648;1.0346218727811767;1.0000227576322855;1.300045756619009;1.0001737126410495
28.34972;1.1496466954359346;-0.011111549552738532;-0.009664435063046699;-0.005555797315821435;-0.004832229202186181;1.1498388244814728;10.000439350765745;1.0001160918717282;-0.830541994494181;1.0346214749015583;1.000022565454397;1.3000464124888491;1.000175342922372
28.35972;1.1496461409293832;-0.011111548329864449;-0.009664434742099342;-0.005555797693842353;-0.004832229469541703;1.1498375564990784;10.000462929761476;1.0001158157450099;-0.8305419945369834;1.034621095678468;1.000022331647155;1.300047087494957;1.0001769327313512
28.36972;1.1496456093293008;-0.011111547080961211;-0.009664434428863665;-0.0055557980813668;-0.00483222973345608;1.1498364302131445;10.000485920119488;1.0001155205661072;-0.8305419945918546;1.0346207422171403;1.000022055508527;1.3000477844126175;1.0001784822839122
28.37972;1.1496450974437695;-0.011111545807721288;-0.0096644341241186;-0.005555798478355095;-0.004832229993242019;1.1498354433274622;10.000508239816734;1.0001152054975826;-0.8305419946582179;1.034620420121978;1.0000217372651208;1.3000485046333679;1.0001799917808814
28.38972;1.1496446024433435;-0.011111544512411182;-0.00966443382862068;-0.005555798884586091;-0.004832230247847976;1.1498345926904603;10.000529823268758;1.0001148717469859;-0.8305419947351933;1.0346201338458754;1.0000213782434477;1.3000492477631336;1.0001814603432606
28.39972;1.1496441217903535;-0.011111543197657473;-0.009664433542771115;-0.005555799299922471;-0.004832230496331891;1.1498338736265226;10.000550624899299;1.0001145211004883;-0.8305419948217168;1.034619886471223;1.0000209805708582;1.3000500121009044;1.0001828857602986
28.40972;1.149643653406183;-0.011111541866143227;-0.0096644332667171;-0.0055557997243327216;-0.0048322307381556155;1.1498332801268467;10.000570612830503;1.000114154647522;-0.8305419949169403;1.0346196796334142;1.0000205467801975;1.3000507956583423;1.0001842652502064
28.41972;1.149643196461202;-0.01111154052047849;-0.009664433000605547;-0.005555800157687732;-0.004832230973074638;1.1498328054249969;10.000589763810423;1.0001137726063558;-0.8305419950202584;1.0346195141867598;1.0000200800110852;1.3000515971131597;1.0001855962037662
28.42972;1.1496427523273627;-0.011111539163315042;-0.009664432744805619;-0.00555580059960358;-0.0048322312008671825;1.1498324417001977;10.000608067003578;1.0001133746559838;-0.830541995130955;1.0346193906872985;1.0000195843169077;1.3000524155722308;1.0001868761123394
28.43972;1.1496423245451195;-0.011111537797543543;-0.009664432500017245;-0.005555801049397738;-0.004832231421136032;1.1498321796407769;10.000625527794078;1.0001129608958566;-0.8305419952479633;1.034619309373293;1.0000190639811835;1.3000532493944887;1.00018810213477
28.44972;1.1496419179551813;-0.011111536426275423;-0.009664432267090727;-0.005555801506100632;-0.0048322316332970435;1.1498320088093166;10.000642166257014;1.0001125328893221;-0.8305419953699743;1.0346192702767527;1.0000185226588274;1.3000540955931017;1.0001892711169258
28.45972;1.1496415379771827;-0.011111535052707882;-0.009664432046704951;-0.005555801968533328;-0.0048322318366995675;1.1498319182529162;10.0006580170621;1.0001120934138308;-0.8305419954957707;1.0346192735905548;1.0000179635942306;1.300054950238887;1.0001903799846157
28.46972;1.1496411904298522;-0.011111533680291373;-0.009664431839349579;-0.00555580243547531;-0.004832232030692567;1.1498318969996502;10.00067313103664;1.0001116451338177;-0.8305419956244148;1.0346193200967606;1.000017390230928;1.3000558088053535;1.0001914260722535
28.47972;1.1496408815918784;-0.011111532312928593;-0.009664431645492825;-0.005555802905696396;-0.004832232214689124;1.1498319345610073;10.000687572054964;1.0001111895414174;-0.8305419957550391;1.034619411546853;1.0000168064510866;1.3000566660562247;1.0001924073060813
28.48972;1.149640617952193;-0.01111153095486168;-0.009664431465457164;-0.005555803377805955;-0.004832232388320092;1.1498320213995037;10.000701411346924;1.0001107265186424;-0.8305419958866178;1.0346195506211993;1.000016216857535;1.3000575164628057;1.000193321935202
28.49972;1.1496404053948748;-0.011111529610584326;-0.009664431299209316;-0.005555803850277386;-0.004832232551622341;1.1498321492598433;10.000714723462483;1.0001102547387912;-0.8305419960181905;1.0346197402036035;1.0000156268133047;1.3000583550894904;1.0001941679093695
28.50972;1.1496402479984869;-0.01111152828478093;-0.009664431146555137;-0.0055558043216672555;-0.0048322327052200105;1.1498323108138364;10.00072758168474;1.0001097732651263;-0.8305419961492038;1.0346199825364981;1.000015041737009;1.3000591779741733;1.0001949424055612
28.51972;1.149640147274274;-0.011111526982031156;-0.009664431007552918;-0.005555804790779302;-0.004832232850317503;1.1498324987932287;10.000740054275468;1.000109282769028;-0.8305419962793773;1.0346202788659793;1.000014466290211;1.3000599822828063;1.0001956417546045
28.52972;1.149640103029395;-0.011111525706491597;-0.009664430882639618;-0.005555805256782961;-0.00483223298847758;1.1498327058005324;10.000752205179126;1.0001087851039427;-0.8305419964083225;1.0346206293168532;1.000013904171175;1.3000607660861823;1.0001962620226053
28.53972;1.1496401153844178;-0.011111524461762324;-0.009664430772455422;-0.005555805719265221;-0.0048322331215031765;1.1498329253200263;10.000764095626902;1.0001082826357324;-0.8305419965354944;1.0346210330605812;1.000013358640966;1.3000615273482594;1.000196799801749
28.54972;1.149640185953804;-0.011111523250924783;-0.009664430677688119;-0.005555806178185051;-0.0048322332514268655;1.1498331530318135;10.000775780253514;1.000107778045235;-0.8305419966605108;1.0346214889870302;1.000012833114183;1.3000622632894283;1.0001972524400162
28.55972;1.149640317982929;-0.011111522076737379;-0.00966443059910026;-0.005555806633774016;-0.004832233380391728;1.1498333863763444;10.000787295883063;1.0001072739021621;-0.8305419967833457;1.0346219958823262;1.0000123307617095;1.3000629707114977;1.000197617863269
28.56972;1.1496405166286083;-0.011111520941863826;-0.009664430537585355;-0.005555807086278443;-0.004832233510464315;1.1498336222822256;10.000798650827276;1.0001067723778374;-0.8305419969040906;1.034622551620013;1.0000118533832283;1.300063646811859;1.000197894454545
28.57972;1.1496407886868871;-0.011111519848862671;-0.009664430494060544;-0.005555807535688374;-0.004832233643451528;1.1498338558461105;10.000809824428506;1.0001062754708907;-0.8305419970226384;1.034623152592249;1.0000114010460301;1.300064290157332;1.0001980812040843
28.58972;1.149641140750732;-0.011111518799927481;-0.009664430469329738;-0.005555807981800159;-0.0048322337808347085;1.149834080833465;10.000820776053372;1.000105785136267;-0.8305419971387428;1.0346237941798921;1.0000109729237954;1.3000649008874834;1.0001981781870288
28.59972;1.1496415774078899;-0.011111517796738512;-0.00966443046409856;-0.005555808424501411;-0.004832233923899476;1.149834290447723;10.000831456888074;1.0001053031906957;-0.830541997252252;1.0346244712774701;1.000010568058167;1.3000654795744144;1.000198186982065
28.60972;1.1496421009404605;-0.011111516840506493;-0.00966443047905215;-0.0055558088639092035;-0.004832234073904759;1.1498344777588676;10.000841819210232;1.0001048311547107;-0.8305419973631744;1.0346251782235372;1.0000101852740946;1.3000660258066858;1.0001981107084876
28.61972;1.1496427113033258;-0.011111515932028141;-0.009664430514757832;-0.005555809300307103;-0.004832234232109898;1.1498346362255873;10.000851818850512;1.0001043699403482;-0.830541997471768;1.0346259089644203;1.000009822836877;1.3000665376276237;1.0001979535000889
28.62972;1.1496434060349168;-0.01111151507175372;-0.009664430571455733;-0.0055558097340684814;-0.004832234399582447;1.1498347605393278;10.000861412316063;1.000103919815554;-0.8305419975787729;1.0346266576288614;1.0000094783776958;1.3000670114499415;1.0001977194156564
28.63972;1.149644181373583;-0.011111514259833784;-0.009664430649156862;-0.005555810165626895;-0.004832234576960831;1.1498348469799546;10.00087055699719;1.0001034806417743;-0.830541997685404;1.0346274191549547;1.0000091491137408;1.300067441711352;1.0001974121099928
28.64972;1.1496450331897123;-0.01111151349612619;-0.009664430748023789;-0.005555810595378174;-0.004832234764461693;1.149834892654971;10.000879215205833;1.0001030517874079;-0.8305419977929334;1.0346281901064185;1.0000088318307097;1.3000678210749907;1.0001970357194152
28.65972;1.1496459559342045;-0.0111115127802396;-0.009664430868505101;-0.005555811023386925;-0.004832234962197548;1.1498348947271357;10.000887353724226;1.0001026323904845;-0.8305419979021677;1.0346289690670194;1.00000852259222;1.300068141982609;1.0001965951041045
28.66972;1.149646941664212;-0.011111512111560456;-0.009664431011034827;-0.005555811449091344;-0.004832235170529001;1.1498348504884093;10.000894941384693;1.0001022222947527;-0.8305419980132863;1.0346297564462235;1.0000082173037301;1.3000683982947077;1.0001960947733495
28.67972;1.1496479810642268;-0.011111511489275194;-0.009664431175712647;-0.005555811871452953;-0.00483223538998934;1.1498347575021113;10.000901954188913;1.0001018219919706;-0.830541998126074;1.0346305546530834;1.000007912749451;1.300068585889064;1.000195537757767
28.68972;1.1496490652138238;-0.011111510912488297;-0.009664431362330493;-0.005555812289409005;-0.0048322356208467;1.1498346134382815;10.0009083833176;1.000101431211171;-0.8305419982400836;1.0346313681207677;1.000007606747258;1.3000687029023812;1.000194925566311
28.69972;1.1496501864454263;-0.01111151038030991;-0.009664431570547263;-0.005555812702011442;-0.004832235862817981;1.1498344163363954;10.000914236581938;1.0001010482286097;-0.8305419983546005;1.0346322025180992;1.0000072978362917;1.3000687499297823;1.0001942588647097
28.70972;1.1496513381171884;-0.011111509891768581;-0.00966443179994331;-0.0055558131082152585;-0.004832236115089966;1.1498341651580837;10.000919532847877;1.0001006705463544;-0.8305419984687111;1.03463306421236;1.0000069850503017;1.3000687296295093;1.000193537369497
28.71972;1.1496525140007718;-0.011111509445652009;-0.00966443204988305;-0.005555813506749552;-0.0048322363765408;1.1498338597406548;10.00092429232681;1.000100295633256;-0.8305419985815705;1.0346339601354704;1.0000066673806223;1.300068645941791;1.0001927591934914
28.72972;1.1496537075993083;-0.011111509040481433;-0.00966443231918797;-0.005555813896190808;-0.0048322366460068975;1.149833500287199;10.000928531064893;1.0000999217819875;-0.8305419986927156;1.034634896991031;1.0000063430982231;1.3000685035114665;1.0001919208237253
28.73972;1.1496549118657757;-0.011111508674756198;-0.00966443260593271;-0.005555814275090674;-0.004832236922391812;1.149833086983838;10.000932264486202;1.000099549235117;-0.8305419988021543;1.0346358799880135;1.0000060097241508;1.300068307503254;1.000191017404983
28.74972;1.1496561199581175;-0.011111508347331387;-0.009664432907611348;-0.005555814642063567;-0.004832237204545423;1.1498326198298576;10.0009355096644;1.00009918005639;-0.8305419989100832;1.034636912530253;1.0000056645056308;1.3000680635834754;1.000190043121077
28.75972;1.149657326392084;-0.01111150805757655;-0.009664433221458634;-0.0055558149958288405;-0.004832237491105168;1.1498320987094326;10.000938280917651;1.0000988167457372;-0.8305419990165415;1.034637997233495;1.0000053047358037;1.3000677776604646;1.0001889920591633
28.76972;1.1496585276298064;-0.011111507805226448;-0.009664433544784393;-0.005555815335224923;-0.004832237780637076;1.149831523778455;10.000940588570765;1.0000984612340422;-0.8305419991213676;1.0346391365358092;1.0000049281236554;1.3000674554312517;1.0001878591447626
28.77972;1.1496597219395714;-0.011111507590111707;-0.009664433875313638;-0.0055558156591053376;-0.004832238071903952;1.1498308956421945;10.000942446140748;1.0000981147989947;-0.830541999224316;1.0346403318989905;1.0000045328425948;1.3000671023155044;1.0001866401578274
28.78972;1.149660908678402;-0.011111507411841689;-0.009664434211333712;-0.005555815966252121;-0.004832238363739365;1.1498302151012931;10.000943876699495;1.0000977783097083;-0.8305419993250499;1.0346415830448692;1.0000041166391502;1.300066723977233;1.0001853307857178
28.79972;1.1496620874123462;-0.011111507269667774;-0.009664434551581207;-0.005555816255557986;-0.004832238654634908;1.1498294833605374;10.000944910119394;1.000097451978546;-0.8305419994229718;1.0346428882850183;1.0000036761572615;1.3000663264986763;1.0001839260491199
28.80972;1.1496632575675811;-0.011111507162762886;-0.009664434895043615;-0.005555816526234408;-0.0048322389424943265;1.1498287025387366;10.000945574027837;1.0000971349203378;-0.8305419995170801;1.034644245297475;1.0000032076349992;1.300065915544303;1.0001824205983114
28.81972;1.149664418655165;-0.011111507090494896;-0.00966443524084093;-0.005555816777847196;-0.004832239224743277;1.1498278754364093;10.000945885944903;1.0000968253058675;-0.8305419996060964;1.034645651397887;1.00000270848434;1.300065495079151;1.0001808093452866
28.82972;1.1496655701727203;-0.011111507052372039;-0.009664435588308245;-0.005555817010301552;-0.004832239498737775;1.1498270048160713;10.000945850823333;1.0000965203148438;-0.8305419996888916;1.034647103279961;1.000002178507644;1.3000650665034748;1.0001790884959134
28.83972;1.1496667110763408;-0.011111507047955986;-0.009664435937245065;-0.005555817223698652;-0.004832239762204495;1.1498260930826874;10.000945462300718;1.0000962155180193;-0.8305419997649248;1.0346485969733337;1.0000016199255841;1.300064628897137;1.0001772564628972
28.84972;1.1496678396470696;-0.011111507076806854;-0.00966443628803064;-0.005555817418005534;-0.004832240013511084;1.1498251427791508;10.000944708856156;1.0000959050334344;-0.8305419998343287;1.0346501280119478;1.0000010363366463;1.3000641800718475;1.0001753139560092
28.85972;1.1496689538064158;-0.0111115071383054;-0.009664436641466675;-0.005555817592810663;-0.004832240251748377;1.1498241573341212;10.00094358184415;1.0000955827104583;-0.8305419998976794;1.03465169154403;1.0000004313518416;1.300063717784952;1.000173263722002
28.86972;1.1496700516265312;-0.01111150723163343;-0.009664436998553799;-0.005555817747474214;-0.004832240476679167;1.1498231409554092;10.000942073957743;1.000095243129878;-0.8305419999557799;1.0346532828534216;0.9999998077078655;1.3000632409411836;1.0001711100417583
28.87972;1.1496711320255188;-0.011111507356115134;-0.009664437360235851;-0.005555817881510282;-0.004832240688625971;1.149822097514094;10.000940172892863;1.000094881870855;-0.8305420000095516;1.0346548982086283;0.9999991672823642;1.3000627501747952;1.0001688580110897
28.88972;1.1496721951121482;-0.01111150751147788;-0.009664437727115073;-0.0055558179946532575;-0.004832240888257273;1.1498210295068894;10.000937863025252;1.000094495557138;-0.8305420000599956;1.0346565351433634;0.9999985120197513;1.300062247744636;1.000166513202543
28.89972;1.1496732416855593;-0.011111507697736854;-0.00966443809933724;-0.005555818086575013;-0.0048322410762832975;1.1498199381409306;10.00093513159303;1.0000940817999726;-0.8305420001081535;1.0346581921985232;0.9999978449238098;1.300061736980468;1.000164081394675
28.90972;1.1496742725009568;-0.011111507915029229;-0.009664438476552035;-0.005555818156836926;-0.004832241253256489;1.1498188241412362;10.000931971205254;1.00009363829418;-0.8305420001549367;1.0346598689733537;0.9999971699293858;1.3000612211241867;1.000161567997589
28.91972;1.1496752882311234;-0.011111508163639955;-0.00966443885781499;-0.005555818205281202;-0.004832241419563454;1.1498176880594848;10.000928379839126;1.000093161353449;-0.830542000200911;1.0346615662372916;0.9999964911464211;1.3000607022219515;1.0001589781379043
28.92972;1.1496762900302409;-0.011111508444042843;-0.009664439241722365;-0.0055558182324127155;-0.004832241575496668;1.1498165300914294;10.000924363873203;1.0000926454896195;-0.8305420002462772;1.0346632854389386;0.9999958129560598;1.3000601805689223;1.0001563179460489
