time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
28.93972;1.149677279795013;-0.011111508756870024;-0.009664439626851767;-0.005555818239370623;-0.00483224172129064;1.1498153503990451;10.00091994451929;1.000092084296213;-0.8305420002910019;1.0346650282598828;0.9999951407424668;1.3000596545895446;1.0001535955833567
28.94972;1.1496782593943502;-0.01111150910283249;-0.00966444001202307;-0.005555818227583933;-0.0048322418571758174;1.1498141499869972;10.000915156861833;1.0000914713861853;-0.8305420003347993;1.0346667967521521;0.9999944807998771;1.3000591213291084;1.0001508205186191
28.95972;1.1496792293787161;-0.011111509482486874;-0.009664440396176721;-0.005555818198390048;-0.0048322419835568715;1.14981293100958;10.000910038496105;1.0000908009999785;-0.8305420003770806;1.0346685933644144;0.9999938394636709;1.3000585777376683;1.0001480020811142
28.96972;1.1496801885087362;-0.01111150989598997;-0.009664440778286307;-0.005555818152788603;-0.004832242101092346;1.1498116956923445;10.00090462472694;1.0000900683879062;-0.830542000417258;1.034670420581598;0.9999932226907653;1.3000580222736282;1.0001451489297224
28.97972;1.149681134474254;-0.01111151034309539;-0.009664441157558127;-0.005555818091422032;-0.004832242210491008;1.1498104447998587;10.000898953001279;1.0000892696229435;-0.83054200045515;1.034672280452896;0.999992636026744;1.3000574557358189;1.000142269007968
28.98972;1.1496820655004787;-0.01111151082327564;-0.009664441533629487;-0.005555818014629677;-0.004832242312376775;1.1498091773613803;10.000893065070574;1.0000884011968536;-0.8305420004910397;1.0346741741815717;0.9999920845394475;1.3000568810014816;1.0001393695008842
28.99972;1.1496829818181806;-0.01111151133573023;-0.009664441906497854;-0.005555817922475607;-0.00483224240745526;1.1498078913740073;10.000887006882145;1.000087460082616;-0.8305420005255668;1.0346761021810882;0.999991572856617;1.3000563019430245;1.0001364570936027
29.00972;1.1496838852312499;-0.01111151187939986;-0.00966444227641219;-0.005555817814935795;-0.004832242496666655;1.149806584047091;10.000880824478129;1.0000864439048978;-0.8305420005596238;1.0346780640684499;0.9999911048424438;1.3000557214117725;1.000133537967815
29.01972;1.1496847774135515;-0.01111151245316306;-0.009664442644021812;-0.005555817692196337;-0.004832242581080406;1.149805251781421;10.000874555664293;1.0000853508387257;-0.8305420005941428;1.034680058152165;0.9999906831246151;1.3000551396002178;1.0001306175386488
29.02972;1.1496856591920124;-0.011111513055876529;-0.009664443010492072;-0.005555817554818878;-0.004832242661713279;1.1498038904979744;10.000868226201678;1.0000841798953646;-0.8305420006298585;1.0346820816561333;0.9999903092543038;1.3000545547484863;1.0001277005505305
29.03972;1.1496865310400473;-0.011111513686102508;-0.009664443377214362;-0.0055558174037151535;-0.004832242739471402;1.1498024959370503;10.000861854836817;1.00008293172433;-0.8305420006672172;1.0346841314591564;0.9999899841080835;1.3000539648703013;1.000124791034507
29.04972;1.1496873939117327;-0.011111514341985432;-0.0096644437454099;-0.005555817240028086;-0.004832242815212415;1.1498010638280143;10.000855463070364;1.0000816087750029;-0.8305420007065517;1.0346862038932592;0.9999897083793817;1.3000533682245532;1.0001218919492305
29.05972;1.1496882496712657;-0.011111515021421468;-0.009664444115998901;-0.005555817064987819;-0.004832242889905809;1.149799590169473;10.000849077376875;1.0000802143782679;-0.8305420007483871;1.0346882938354873;0.999989483114657;1.3000527632756407;1.0001190050962683
29.06972;1.1496891007044112;-0.011111515722335239;-0.009664444489601406;-0.005555816879800729;-0.004832242964731333;1.149798071404644;10.00084272002615;1.0000787517805583;-0.830542000793579;1.0346903939006913;0.9999893094333259;1.3000521490349797;1.0001161311104971
29.07972;1.14968994922842;-0.011111516442972194;-0.009664444866563232;-0.00555581668565672;-0.004832243040928153;1.1497965043792153;10.000836402638347;1.0000772240396119;-0.8305420008433196;1.0346924946514402;0.9999891875740958;1.3000515250270652;1.0001132693116024
29.08972;1.149690796601529;-0.01111151718189576;-0.00966444524708067;-0.005555816483651799;-0.004832243119688039;1.149794886217391;10.000830131085918;1.0000756343828547;-0.83054200089899;1.0346945860423775;0.9999891162328464;1.3000508906669723;1.0001104181544094
29.09972;1.1496916430571216;-0.011111517937613658;-0.00966444563140091;-0.005555816274610448;-0.004832243202341689;1.1497932141724656;10.000823913855893;1.000073985912692;-0.8305420009618182;1.034696658933928;0.9999890929275145;1.3000502447372015;1.000107576359325
29.10972;1.1496924887544056;-0.01111151870836306;-0.00966444602000361;-0.005555816059258411;-0.0048322432904304175;1.1497914859163052;10.00081776415095;1.0000722807656646;-0.8305420010327096;1.0346987060882435;0.9999891152401356;1.3000495852891119;1.0001047438470743
29.11972;1.1496933351872611;-0.011111519492282958;-0.009664446413604984;-0.005555815838580209;-0.0048322433854130955;1.1497897004775632;10.000811696160728;1.0000705199650688;-0.8305420011123249;1.0347007223508335;0.999989181372467;1.3000489096457482;1.000101922100368
29.12972;1.149694185031238;-0.011111520287625465;-0.009664446812895456;-0.00555581561384726;-0.004832243488318973;1.1497878588190669;10.000805719302594;1.0000687041235155;-0.8305420012011151;1.0347027036152374;0.9999892894103612;1.3000482146221857;1.0000991136360715
29.13972;1.1496950407990874;-0.011111521092861981;-0.009664447218139176;-0.005555815386397218;-0.004832243599584558;1.1497859634467515;10.000799833363933;1.0000668342581325;-0.830542001299274;1.0347046456098479;0.9999894364647255;1.3000474972876443;1.0000963208983233
29.14972;1.1496959038247503;-0.011111521906748415;-0.009664447628877458;-0.0055558151573172005;-0.004832243719134111;1.14978401788556;10.000794027415589;1.0000649122751575;-0.8305420014067145;1.0347065438060652;0.9999896186498819;1.3000467556113668;1.0000935462534835
29.15972;1.149696773628143;-0.011111522728219978;-0.00966444804390241;-0.005555814927078691;-0.004832243846680956;1.1497820264262575;10.000788280060622;1.0000629405700512;-0.8305420015231024;1.034708393747184;0.9999898318729249;1.3000459885632014;1.0000907928261225
29.16972;1.1496976475998086;-0.011111523556186135;-0.009664448461541224;-0.0055558146954276175;-0.004832243982086409;1.1497799934841169;10.000782562797466;1.000060921106663;-0.8305420016479623;1.034710190419269;0.9999900725840416;1.3000451961880588;1.0000880641626972
29.17972;1.149698521302154;-0.011111524389528133;-0.009664448880066782;-0.0055558144617040795;-0.004832244125678141;1.149777922650096;10.00077684962672;1.0000588557025267;-0.8305420017807256;1.0347119272354295;0.9999903379408598;1.300044379904283;1.0000853634432438
29.18972;1.1496993889161478;-0.011111525227231717;-0.00966444929778816;-0.005555814225262667;-0.004832244278340722;1.149775816477897;10.000771124104403;1.0000567475666309;-0.8305420019206753;1.0347135961516667;0.9999906258802045;1.3000435427092596;1.0000826938534009
29.19972;1.1497002439938842;-0.01111152606839092;-0.009664449712851035;-0.005555813985601842;-0.004832244441160521;1.1497736773497522;10.000765379036208;1.000054602096829;-0.830542002067157;1.0347151886120236;0.9999909351630372;1.3000426891708172;1.0000800592089567
29.20972;1.1497010807614165;-0.011111526912101672;-0.009664450123374496;-0.005555813742221531;-0.0048322446149904885;1.149771508810145;10.0007596136283;1.0000524261527888;-0.8305420022200535;1.034716696457233;0.9999912648638694;1.300041825279727;1.0000774636566008
29.21972;1.14970189491122;-0.01111152775737319;-0.009664450527942786;-0.005555813494446022;-0.00483224480031838;1.1497693163412968;10.000753827538741;1.0000502267501417;-0.8305420023799276;1.0347181131254173;0.9999916140626097;1.3000409577966312;1.0000749108803852
29.22972;1.149702683118466;-0.011111528603105696;-0.009664450925737878;-0.0055558132413786295;-0.004832244997209621;1.1497671067425932;10.000748013291707;1.0000480102798954;-0.8305420025477234;1.0347194346360986;0.999991982466644;1.300040093422305;1.0000724039375697
29.23972;1.1497034418874765;-0.011111529448157428;-0.00966445131619387;-0.005555812982083204;-0.00483224520527388;1.1497648870957038;10.000742156291624;1.0000457826160762;-0.83054200272435;1.0347206592036036;0.9999923707988926;1.300039238742062;1.00006994568035
29.24972;1.1497041669803407;-0.01111153029142257;-0.009664451698869887;-0.005555812715840022;-0.004832245423855985;1.1497626648419685;10.000736244666578;1.0000435493557231;-0.8305420029103366;1.0347217860345388;0.9999927802044526;1.30003840056074;1.000067538567578
29.25972;1.1497048536845724;-0.011111531131883968;-0.009664452073770253;-0.005555812442087636;-0.004832245652244308;1.1497604479577026;10.000730280186245;1.0000413155904653;-0.8305420031057195;1.0347228146653416;0.9999932116430336;1.3000375854883341;1.0000651840951578
29.26972;1.1497054969545826;-0.011111531968776516;-0.00966445244153215;-0.0055558121601980565;-0.004832245889703368;1.149758244120409;10.000724279260114;1.0000390857666959;-0.8305420033101405;1.0347237449714057;0.9999936662149674;1.3000367988101436;1.000062882900827
29.27972;1.1497060916143191;-0.011111532801761475;-0.009664452803119068;-0.005555811869590117;-0.0048322461355358465;1.149756060207424;10.00071826358284;1.0000368638612998;-0.8305420035228747;1.0347245770740017;0.9999941458488978;1.30003604430243;1.000060635293995
29.28972;1.1497066336537733;-0.011111533630763878;-0.00966445315943514;-0.005555811569962855;-0.004832246389192309;1.1497539026257795;10.00071225184213;1.0000346533073148;-0.8305420037426976;1.0347253110728358;0.9999946532807252;1.3000353258732338;1.0000584415473948
29.29972;1.1497071215086219;-0.011111534455585135;-0.009664453511295325;-0.005555811261219972;-0.004832246650225152;1.1497517772110613;10.000706260188233;1.0000324569846508;-0.8305420039678918;1.0347259472552033;0.9999951917323744;1.3000346495283606;1.000056301783293
29.30972;1.1497075558895375;-0.011111535275812644;-0.009664453859413787;-0.005555810943378289;-0.00483224691829023;1.1497496887173617;10.000700306357261;1.0000302781321408;-0.8305420041965087;1.0347264865157497;0.9999957648435844;1.3000340237261652;1.0000542159783903
29.31972;1.1497079391548268;-0.01111153609100842;-0.00966445420418679;-0.00555581061680863;-0.004832247193453354;1.1497476410387446;10.000694408668563;1.0000281213053188;-0.83054200442669;1.0347269298829478;0.9999963766251374;1.30003345768484;1.000052184731268
29.32972;1.1497082750645462;-0.011111536900686694;-0.009664454545707808;-0.0055558102823704365;-0.004832247476355979;1.1497456377380362;10.000688581183015;1.0000259920084227;-0.8305420046569051;1.0347272774545737;0.9999970312988212;1.300032959233126;1.0000502100846544
29.33972;1.1497085682993602;-0.011111537704058627;-0.009664454883951923;-0.005555809941016104;-0.0048322477678982515;1.1497436818758648;10.000682831724585;1.0000238957516536;-0.8305420048859888;1.0347275280743569;0.9999977327454013;1.3000325340235603;1.0000482957874959
29.34972;1.1497088236419055;-0.011111538499948174;-0.009664455218786267;-0.005555809593409148;-0.004832248069032939;1.1497417759008364;10.000677163482639;1.0000218376531316;-0.830542005113002;1.034727679881604;0.999998483854584;1.3000321860250375;1.0000464474466166
29.35972;1.149709045261267;-0.011111539287063455;-0.009664455550044764;-0.005555809240003043;-0.0048322483809897145;1.1497399219328828;10.000671573592088;1.0000198223949366;-0.8305420053371547;1.0347277311040872;0.9999992866177113;1.3000319179781799;1.0000446721121419
29.36972;1.1497092362622132;-0.011111540064323931;-0.009664455877650966;-0.0055558088812365305;-0.004832248705306264;1.1497381213009181;10.000666046112178;1.0000178544045502;-0.8305420055578618;1.0347276806640453;1.000000142992729;1.3000317311178025;1.0000429770257222
29.37972;1.1497093985560083;-0.011111540830771368;-0.009664456201426473;-0.005555808517652385;-0.004832249043443568;1.1497363736857529;10.000660550725698;1.0000159381222884;-0.8305420057747323;1.0347275282253;1.0000010558282704;1.3000316250442294;1.0000413686819425
29.38972;1.1497095329589966;-0.0111115415852067;-0.009664456520775765;-0.005555808149934041;-0.004832249396585954;1.1497346775492978;10.000655054226675;1.0000140775915225;-0.8305420059874444;1.034727273697529;1.000002029014071;1.3000315984008264;1.0000398524453737
29.39972;1.149709639815924;-0.011111542326144789;-0.00966445683464689;-0.005555807778697511;-0.004832249765850813;1.1497330316289003;10.000649531734597;1.0000122755296987;-0.8305420061957364;1.0347269169448579;1.0000030665971398;1.3000316494977133;1.000038431856608
29.40972;1.1497097204909754;-0.011111543052064438;-0.009664457141669905;-0.0055558074041285625;-0.004832250152462462;1.1497314355625559;10.000643965268742;1.0000105329360196;-0.8305420063996417;1.0347264581906124;1.00000417157448;1.3000317767256184;1.0000371079716799
29.41972;1.1497097784349093;-0.01111154376149381;-0.0096644574401939;-0.0055558070256946385;-0.004832250557561264;1.1497298895762802;10.000638335834429;1.000008849637822;-0.8305420065996972;1.0347258983427001;1.0000053450874575;1.3000319791827324;1.0000358795238282
29.42972;1.1497098185264278;-0.011111544452887267;-0.009664457728209041;-0.005555806642034529;-0.0048322509819345395;1.1497283945790022;10.00063261943054;1.0000072254802934;-0.8305420067966535;1.034725238570825;1.0000065861468124;1.3000322565122922;1.000034743327662
29.43972;1.1497098458180293;-0.011111545124510569;-0.009664458003278985;-0.005555806251237559;-0.004832251426122975;1.1497269524598797;10.000626789966711;1.0000056610356545;-0.8305420069908969;1.034724479861444;1.0000078921083513;1.3000326078243583;1.0000336946553667
29.44972;1.1497098651262236;-0.011111545774443954;-0.009664458262605523;-0.005555805851556552;-0.004832251890718203;1.149725566117268;10.000620824171275;1.0000041574366145;-0.8305420071823173;1.0347236232605752;1.000009259785601;1.3000330314501418;1.0000327280165453
29.45972;1.1497098809801662;-0.011111546400780955;-0.009664458503174647;-0.005555805442131465;-0.004832252376447802;1.14972423951075;10.000614698321638;1.00000271675725;-0.8305420073706445;1.0347226701351082;1.0000106862482157;1.3000335254989945;1.0000318378509547
29.46972;1.1497098974567255;-0.01111154700207751;-0.009664458721854983;-0.005555805023220549;-0.0048322528840184275;1.149722977699522;10.000608377348785;1.00000134280336;-0.8305420075557288;1.0347216217041675;1.000012168706062;1.3000340879434675;1.0000310188094106
29.47972;1.149709918378839;-0.011111547577801825;-0.009664458915556753;-0.005555804595852119;-0.004832253413822879;1.1497217868466805;10.0006018074653;1.0000000407832177;-0.8305420077375859;1.0347204787210171;1.0000137040107557;1.3000347165013781;1.000030265907004
29.48972;1.1497099477262085;-0.011111548128335225;-0.009664459081416317;-0.005555804161381088;-0.004832253965778422;1.1497206740755008;10.00059491737948;0.9999988165686016;-0.8305420079163387;1.0347192425042975;1.0000152887943217;1.3000354085887118;1.000029574414799
29.49972;1.149709989883707;-0.011111548654660576;-0.009664459216751277;-0.005555803721350852;-0.004832254539513059;1.1497196470239055;10.00058762598426;0.9999976765217485;-0.8305420080921111;1.0347179166083895;1.00001691992046;1.30003616125094;1.0000289398121494
29.50972;1.149710049642524;-0.01111154915811695;-0.00966445931890566;-0.005555803277479084;-0.004832255134651873;1.1497187135321907;10.000579852180076;0.9999966269563847;-0.8305420082648879;1.0347165074057831;1.0000185940999966;1.3000369715486415;1.0000283584244554
29.51972;1.1497101316630085;-0.011111549640052891;-0.009664459385303066;-0.00555580283151487;-0.004832255750916712;1.1497178815160485;10.000571523594386;0.999995672868424;-0.8305420084344772;1.0347150234521767;1.0000203075040026;1.3000378370832084;1.0000278279843935
29.52972;1.1497102398957035;-0.011111550101518422;-0.009664459413710757;-0.005555802384979333;-0.004832256388019162;1.1497171582718253;10.000562579751387;0.9999948165187524;-0.8305420086005789;1.0347134747995381;1.0000220565711717;1.3000387555763993;1.0000273469994472
29.53972;1.14971037753341;-0.011111550543407837;-0.009664459402432369;-0.005555801938934808;-0.004832257045365781;1.1497165488188283;10.000552970206783;0.9999940567409351;-0.8305420087628312;1.0347118724862978;1.0000238390346867;1.3000397235380683;1.0000269136197741
29.54972;1.1497105467971678;-0.011111550966656709;-0.009664459350254255;-0.005555801494047866;-0.0048322577217086455;1.1497160542109228;10.000542660158748;0.9999933900715059;-0.8305420089207798;1.0347102278052118;1.0000256540551833;1.3000407358174315;1.0000265253273994
29.55972;1.149710748792346;-0.011111551372134239;-0.009664459256341811;-0.005555801051006597;-0.0048322584150410535;1.1497156710924563;10.000531640672461;0.9999928126244827;-0.830542009073797;1.034708551377976;1.000027501992841;1.3000417870630332;1.000026179141461
29.56972;1.14971098434903;-0.011111551760647759;-0.009664459120323345;-0.005555800610823538;-0.004832259122849513;1.149715392667803;10.000519924353574;0.9999923208688424;-0.8305420092211222;1.034706852241068;1.000029384480392;1.3000428730462155;1.0000258715812385
29.57972;1.1497112550212818;-0.01111155213311019;-0.009664458942447439;-0.00555580017463122;-0.004832259842499094;1.1497152106693858;10.000507530781467;0.9999919116289043;-0.8305420093619118;1.0347051372504332;1.0000313040400097;1.3000439902959782;1.0000255988187856
29.58972;1.149711563141548;-0.01111155249033245;-0.00966445872355881;-0.005555799743250042;-0.004832260571553482;1.1497151173209872;10.000494481095945;0.9999915814545359;-0.8305420094951073;1.0347034108820414;1.0000332627052464;1.3000451359060339;1.0000253574505695
29.59972;1.1497119108672442;-0.01111155283261327;-0.009664458464933943;-0.00555579931710633;-0.004832261307990939;1.1497151065160747;10.000480801087361;0.999991325687073;-0.8305420096193454;1.0347016752524563;1.0000352607157519;1.3000463082933538;1.0000251454096465
29.60972;1.1497122989815445;-0.011111553159809271;-0.009664458168146308;-0.005555798896582538;-0.004832262050178944;1.1497151750545673;10.000466520622778;0.9999911389497123;-0.8305420097330835;1.0346999304475673;1.0000372964537636;1.3000475068712058;1.0000249623257262
29.61972;1.1497127264661622;-0.011111553471663645;-0.00966445783494819;-0.005555798482275159;-0.004832262796585887;1.1497153235172595;10.000451670098304;0.9999910165529811;-0.8305420098348344;1.03469817525142;1.000039367391057;1.3000487306352546;1.0000248092510398
29.62972;1.1497131904686149;-0.01111155376787526;-0.009664457467167847;-0.005555798074933499;-0.00483226354548351;1.1497155549644613;10.000436281891952;0.9999909549423408;-0.8305420099234598;1.0346964080355177;1.0000414708205239;1.3000499775516334;1.0000246881433856
29.63972;1.1497136859549064;-0.011111554048129383;-0.009664457066699673;-0.005555797675386735;-0.004832264294685383;1.149715872770809;10.000420395351657;0.9999909513771008;-0.8305420099984594;1.0346946273268687;1.0000436039990532;1.3000512447537458;1.000024600772239
29.64972;1.149714205859102;-0.011111554312236822;-0.009664456635611605;-0.005555797284501669;-0.0048322650413520855;1.1497162799780898;10.00040405566295;0.9999910036715878;-0.830542010059985;1.0346928318175852;1.00004576421614;1.3000525287331537;1.0000245470489029
29.65972;1.1497147420236067;-0.011111554560143141;-0.009664456176240994;-0.005555796903063536;-0.004832265782157804;1.1497167794358065;10.000387300348422;0.9999911102613434;-0.8305420101084539;1.0346910201226465;1.0000479489003111;1.3000538253916618;1.00002452404249
29.66972;1.14971528595454;-0.011111554791851776;-0.00966445569117743;-0.005555796531815448;-0.004832266513781931;1.1497173734407458;10.000370142302367;0.9999912702656427;-0.8305420101441764;1.034689191144364;1.0000501558591781;1.3000551300652006;1.0000245262122798
29.67972;1.1497158290349856;-0.011111555007528584;-0.009664455183280487;-0.0055557961716330255;-0.004832267233293621;1.1497180632768493;10.000352567953641;0.9999914830686438;-0.8305420101674011;1.0346873453314547;1.0000523837438788;1.3000564380817463;1.0000245468011084
29.68972;1.1497163624363156;-0.011111555207756111;-0.009664454655701076;-0.005555795823491778;-0.0048322679382127535;1.1497188490291534;10.000334553172408;0.9999917478956899;-0.8305420101784853;1.0346854852432985;1.0000546319444221;1.3000577457144158;1.000024580031988
29.69972;1.14971687695179;-0.011111555393579251;-0.009664454111762732;-0.005555795488326497;-0.00483226862648029;1.149719729501231;10.00031608010115;0.9999920636344589;-0.8305420101777357;1.0346836146622194;1.0000568996282926;1.300059049984416;1.000024622583538
29.70972;1.149717363053432;-0.011111555566225149;-0.009664453554954981;-0.005555795167055929;-0.004832269296442084;1.1497207023701967;10.000297141203479;0.9999924285624978;-0.8305420101652352;1.034681737961029;1.0000591852542324;1.3000603470205914;1.0000246730463695
29.71972;1.1497178114171822;-0.011111555726806124;-0.00966445298907304;-0.00555579486072423;-0.004832269946602736;1.1497217644189328;10.000277734183747;0.9999928400308851;-0.8305420101409944;1.0346798604964007;1.0000614870150548;1.3000616309621769;1.00002473002747
29.72972;1.1497182135240869;-0.01111155587621375;-0.009664452418093116;-0.005555794570502392;-0.004832270575275484;1.1497229114868146;10.000257858004627;0.9999932940270876;-0.830542010105063;1.0346779889064466;1.000063803078528;1.3000628945620079;1.0000247909971942
29.73972;1.1497185615870364;-0.01111155601511807;-0.009664451845801546;-0.005555794297422565;-0.004832271180526104;1.1497241389946677;10.000237510681348;0.9999937852059345;-0.8305420100574962;1.0346761308397836;1.000066131553156;1.300064130563963;1.0000248526355247
29.74972;1.1497188482137437;-0.011111556144025196;-0.009664451275532553;-0.005555794042114518;-0.004832271760389363;1.1497254435061055;10.000216689393563;0.9999943081732457;-0.8305420099984023;1.0346742949937369;1.0000684711589147;1.3000653327671923;1.000024911865275
29.75972;1.1497190665330992;-0.011111556263523203;-0.009664450710115858;-0.005555793804804391;-0.0048322723130277325;1.1497268234966362;10.00019539395521;0.9999948588286878;-0.8305420099279719;1.0346724915360535;1.0000708219094603;1.3000664960690822;1.0000249667746992
29.76972;1.1497192102192693;-0.01111155637460095;-0.00966445015199878;-0.005555793585486476;-0.00483227283678837;1.1497282782341616;10.000173627549243;0.9999954343183957;-0.8305420098463205;1.0346707314132455;1.0000731843657178;1.3000676155817223;1.000025016582576
29.77972;1.1497192733013644;-0.011111556478581877;-0.009664449603471074;-0.005555793384076457;-0.004832273330394919;1.1497298065625137;10.000151397376314;0.9999960319085515;-0.8305420097532028;1.0346690245133727;1.0000755586517485;1.3000686861764905;1.000025060728403
29.78972;1.1497192506203364;-0.011111556576705796;-0.009664449066831879;-0.005555793200394612;-0.004832273793137808;1.1497314070221372;10.000128719731675;0.9999966479063086;-0.8305420096479157;1.0346673786214091;1.0000779448469186;1.3000697031902615;1.0000250982090633
29.79972;1.149719138626159;-0.011111556669915108;-0.009664448544320607;-0.005555793034026098;-0.0048322742248530955;1.1497330780867452;10.000105618622083;0.9999972776015748;-0.8305420095296429;1.0346657996282023;1.0000803438140913;1.3000706635872255;1.0000251273862404
29.80972;1.14971893591981;-0.011111556758964244;-0.009664448037798175;-0.005555792884263957;-0.004832274625967865;1.14973481710154;10.00008211263914;0.9999979163330095;-0.8305420093978666;1.0346642918219795;1.0000827573827902;1.3000715665038969;1.0000251457234492
29.81972;1.1497186438137321;-0.0111115568445427;-0.009664447548425308;-0.0055557927500874136;-0.004832274997675456;1.1497366190985832;10.000058206495588;0.9999985606139146;-0.8305420092523723;1.0346628579029682;1.0000851879831325;1.3000724125906182;1.000025149459074
29.82972;1.1497182663927596;-0.011111556927332676;-0.009664447076609562;-0.0055557926301527845;-0.004832275341838137;1.1497384773436983;10.000033899678115;0.9999992080937854;-0.8305420090930263;1.0346614993507735;1.000087637952953;1.300073202664191;1.0000251336077461
29.83972;1.1497178095233913;-0.011111557008075347;-0.009664446622244846;-0.005555792522983827;-0.004832275660518264;1.1497403845649499;10.00000920033437;0.9999998564598976;-0.8305420089198027;1.0346602174416468;1.0000901087951686;1.300073936624588;1.0000250925530265
29.84972;1.1497172796913342;-0.01111155708750587;-0.009664446184968598;-0.005555792427139265;-0.004832275955564553;1.1497423330270753;9.999984131739577;1.0000005027573096;-0.8305420087330564;1.0346590138486405;1.0000926008526598;1.3000746128250262;1.0000250208483703
29.85972;1.149716683638964;-0.011111557166085606;-0.009664445764187853;-0.0055557923410700484;-0.004832276228579761;1.1497443139186814;9.999958733299858;1.0000011436266292;-0.8305420085336255;1.0346578897561873;1.0000951132838634;1.3000752279585894;1.0000249137375528
29.86972;1.149716029242715;-0.01111155724390001;-0.009664445359067702;-0.005555792262920889;-0.004832276481066987;1.1497463169019977;9.999933056674074;1.0000017755096282;-0.8305420083225847;1.0346568444030508;1.0000976436642315;1.30007577775811;1.0000247675570475
29.87972;1.1497153265639386;-0.01111155732091295;-0.009664444968727896;-0.005555792190512104;-0.004832276714474817;1.1497483302426361;9.99990715659741;1.000002394457352;-0.8305420081008584;1.0346558743139116;1.0001001877206988;1.300076258006142;1.0000245797052008
29.88972;1.1497145870020251;-0.011111557397184377;-0.009664444592413836;-0.00555579212146059;-0.0048322769301195785;1.1497503420982542;9.999881083764699;1.000002996050081;-0.8305420078689909;1.0346549735092092;1.0001027400116276;1.300076665528461;1.0000243482125408
29.89972;1.149713821638145;-0.011111557472857879;-0.009664444229388443;-0.005555792053354295;-0.004832277129117806;1.149752342375638;9.999854887121966;1.0000035759141392;-0.8305420076272308;1.0346541345713702;1.000105294735134;1.3000769988574552;1.0000240717676994
29.90972;1.149713041014732;-0.011111557548023681;-0.00966444387867206;-0.0055557919839226925;-0.004832277312483049;1.1497543235133327;9.999828623723449;1.0000041302873677;-0.83054200737573;1.0346533498114834;1.000107845913233;1.300077257512934;1.0000237499553526
29.91972;1.1497122551654317;-0.011111557622471926;-0.009664443538907028;-0.005555791911242226;-0.004832277481282351;1.1497562799476277;9.999802366016391;1.0000046557282534;-0.8305420071146387;1.0346526118331634;1.0001103871283241;1.3000774407953473;1.0000233833291203
29.92972;1.1497114727099158;-0.011111557695569405;-0.00966444320849731;-0.005555791833836811;-0.0048322776366819505;1.1497582078324666;9.999776200609105;1.0000051484072392;-0.830542006844167;1.0346519137918855;1.000112910877184;1.3000775475059527;1.0000229732526498
29.93972;1.149710700347542;-0.011111557766562719;-0.009664442885841331;-0.005555791750551238;-0.004832277779885377;1.149760105173249;9.999750222571759;1.00000560404921;-0.8305420065646597;1.0346512499091718;1.0001154082205863;1.30007757602081;1.0000225211260365
29.94972;1.1497099435401497;-0.011111557835086858;-0.009664442569402026;-0.00555579166045502;-0.004832277911942898;1.149761971190772;9.99972453021734;1.0000060185546331;-0.8305420062766429;1.0346506159304683;1.000117869521483;1.300077524499813;1.000022027406164
29.95972;1.149709207502423;-0.011111557901386356;-0.00966444225771304;-0.00555579156285985;-0.0048322780335833156;1.149763805484897;9.999699220056925;1.000006388330251;-0.8305420059808055;1.0346500089770452;1.0001202854349183;1.3000773915764146;1.00002149130113
29.96972;1.1497084973076601;-0.011111557966145966;-0.009664441949606946;-0.005555791457325388;-0.004832278145296055;1.1497656079860588;9.999674378944944;1.000006709971028;-0.8305420056778815;1.034649427113064;1.000122647178855;1.300077177556631;1.0000209117605405
29.97972;1.149707817027673;-0.011111558030045652;-0.009664441644601044;-0.005555791343620034;-0.00483227824750179;1.1497673794660817;9.999650073013894;1.0000069800767533;-0.8305420053686086;1.0346488693018343;1.0001249467254236;1.3000768855325937;1.0000202890684682
29.98972;1.149707169722223;-0.011111558093176318;-0.00966444134299027;-0.0055557912215709404;-0.004832278340618698;1.1497691216099393;9.99962633899396;1.000007195991004;-0.8305420050538673;1.034648335408506;1.0001271775519651;1.3000765209604603;1.0000196250460334
29.99972;1.1497065591201665;-0.011111558154666534;-0.00966444104551378;-0.005555791090896377;-0.0048322784250284575;1.1497708358963894;9.999603186877927;1.0000073571313288;-0.830542004734706;1.0346478253563276;1.0001293350952027;1.3000760900109676;1.000018921723481
30.00972;1.1497059906032734;-0.011111558212663707;-0.009664440752911271;-0.005555790951093575;-0.004832278500845019;1.1497725227804083;9.999580610704053;1.0000074655242963;-0.8305420044121666;1.0346473379622827;1.000131416255929;1.3000755986981756;1.0000181802709678
30.01972;1.149705470399312;-0.011111558264505118;-0.009664440465583091;-0.00555579080138912;-0.004832278567595198;1.1497741825117298;9.999558592865604;1.0000075249871956;-0.8305420040871839;1.0346468708056624;1.000133418750505;1.3000750528161076;1.000017401085742
30.02972;1.1497050048346915;-0.011111558307033075;-0.00966444018348036;-0.005555790640988422;-0.004832278624198665;1.1497758161124858;9.999537101560781;1.000007540064092;-0.8305420037604847;1.0346464213767208;1.0001353407841536;1.300074457222284;1.0000165845188131
30.03972;1.149704600074783;-0.011111558336993628;-0.009664439906214099;-0.005555790469472365;-0.004832278669268763;1.1497774254026438;9.99951609157342;1.000007515433457;-0.8305420034323852;1.0346459881724515;1.0001371809466253;1.300073814686356;1.0000157311502538
30.04972;1.149704261698409;-0.011111558351403298;-0.009664439633142384;-0.00555579028687753;-0.004832278701441045;1.1497790125583658;9.999495508580802;1.0000074556238085;-0.830542003102761;1.0346455708947928;1.0001389383278008;1.3000731259798832;1.0000148413296734
30.05972;1.149703994392625;-0.011111558347824324;-0.00966443936349066;-0.005555790093583196;-0.004832278719584114;1.1497805796365883;9.999475294149834;1.000007365190161;-0.8305420027712624;1.0346451705552748;1.0001406126084174;1.3000723916149626;1.0000139147977867
30.06972;1.1497038016432046;-0.011111558324433989;-0.009664439096552816;-0.005555789890271531;-0.004832278722801608;1.1497821283980953;9.999455391006528;1.0000072488249736;-0.8305420024375703;1.034644789126093;1.0001422042304384;1.3000716138532153;1.0000129509041509
30.07972;1.149703685164968;-0.011111558279908494;-0.009664438831790675;-0.005555789677858559;-0.004832278710198987;1.1497836605264065;9.999435744445352;1.0000071106295767;-0.8305420021015343;1.03464442821979;1.0001437145268666;1.3000707974146184;1.0000119490511927
30.08972;1.1497036448748534;-0.011111558213340816;-0.0096644385689871;-0.00555578945742519;-0.004832278680639754;1.149785177971958;9.999416303666942;1.000006953638678;-0.8305420017631371;1.0346440884177812;1.0001451455837869;1.3000699487855358;1.0000109086094666
30.09972;1.1497036800631286;-0.011111558124233764;-0.009664438308290713;-0.005555789230320644;-0.004832278632792698;1.1497866830329424;9.99939702934808;1.0000067806081319;-0.8305420014224297;1.0346437699391764;1.0001465004594876;1.3000690756424573;1.0000098283732841
30.10972;1.1497037906263161;-0.011111558012392678;-0.009664438049777065;-0.005555788998377678;-0.0048322785655316195;1.1497881779283847;9.999377896168117;1.0000065946391337;-0.8305420010794735;1.0346434736352081;1.000147783497519;1.3000681867089936;1.0000087067392749
30.11972;1.1497039766127357;-0.011111557877765984;-0.009664437793003387;-0.005555788764038591;-0.004832278478281333;1.1497896639286511;9.999358883496908;1.0000063987491075;-0.8305420007343087;1.0346432011585347;1.0001490000584685;1.3000672914604776;1.0000075429397164
30.12972;1.1497042365697616;-0.011111557720410396;-0.009664437536994957;-0.005555788530199281;-0.004832278370802276;1.1497911401659953;9.999339965793743;1.000006195772311;-0.8305420003871289;1.0346429539041404;1.000150156253889;1.3000664005466092;1.0000063381432416
30.13972;1.1497045667856811;-0.01111155754047345;-0.009664437280429858;-0.005555788299764594;-0.004832278242645075;1.149792602991895;9.999321111323397;1.0000059890366573;-0.830542000038511;1.0346427320178422;1.0001512587217074;1.3000655266700507;1.0000050956272628
30.14972;1.1497049618884099;-0.011111557337984686;-0.009664437021774734;-0.005555788075277273;-0.004832278092999926;1.1497940467686696;9.999302285961068;1.0000057828102984;-0.8305419996894592;1.0346425345338086;1.000152313958327;1.3000646839004486;1.0000038198979353
30.15972;1.1497054159070086;-0.011111557112592572;-0.00966443675933657;-0.005555787858933823;-0.004832277921012508;1.1497954653650984;9.999283454410197;1.0000055821748866;-0.8305419993413962;1.034642360071628;1.000153327876828;1.3000638854413282;1.0000025151445717
30.16972;1.1497059233881857;-0.011111556863698835;-0.009664436491446028;-0.00555578765285977;-0.004832277726048049;1.1497968534279932;9.999264579926365;1.0000053926971249;-0.8305419989960976;1.034642207123002;1.0001543057490088;1.3000631420119524;1.000001184370143
30.17972;1.14970647966353;-0.01111155659084612;-0.009664436216734369;-0.0055557874592541325;-0.00483227750765959;1.149798207003611;9.99924562993853;1.0000052200829823;-0.8305419986554141;1.0346420737254174;1.0001552517473753;1.3000624619632912;0.9999998295188076
30.18972;1.1497070794570472;-0.011111556293770553;-0.009664435934118686;-0.0055557872801599234;-0.004832277265387846;1.149799523235002;9.99922658418591;1.0000050697644747;-0.8305419983209529;1.0346419571959549;1.0001561688175555;1.3000618523066323;0.9999984515280176
30.19972;1.1497077156847901;-0.011111555972315773;-0.009664435642682778;-0.005555787117144313;-0.004832276998640116;1.1498008000475664;9.999207432458409;1.000004946527359;-0.8305419979940004;1.034641854321305;1.0001570594616074;1.3000613195173691;0.9999970501063553
30.20972;1.149708380628085;-0.011111555626590854;-0.009664435341812633;-0.005555786971226838;-0.00483227670678663;1.1498020364718828;9.999188161491626;1.0000048539505257;-0.8305419976757508;1.0346417618429253;1.0001579262946423;1.3000608695836775;0.999995624035606
30.21972;1.1497090680770796;-0.011111555257116084;-0.009664435031348945;-0.005555786842946943;-0.004832276389379325;1.1498032323890437;9.999168746852643;1.0000047937243373;-0.8305419973675514;1.0346416768957498;1.0001587722172947;1.3000605072528117;0.9999941719715522
30.22972;1.14970977411273;-0.011111554864786601;-0.00966443471155612;-0.005555786732487521;-0.004832276046376789;1.1498043874958541;9.999149157539325;1.0000047656359112;-0.830541997070886;1.034641597170077;1.0001596004342872;1.3000602353934223;0.9999926927688001
30.23972;1.149710496662779;-0.01111155445083826;-0.009664434382974605;-0.005555786639868073;-0.004832275678266429;1.1498055009766532;9.999129366247065;1.000004768228167;-0.8305419967872355;1.0346415209242368;1.0001604138593365;1.3000600557420372;0.999991185178807
30.24972;1.149711234598216;-0.011111554016790069;-0.009664434046243103;-0.00555578656496886;-0.004832275285924667;1.1498065718661492;9.999109355377442;1.000004799455459;-0.8305419965178977;1.0346414468612015;1.0001612143871603;1.3000599703285383;0.9999896478814522
30.25972;1.1497119870022146;-0.011111553564273107;-0.009664433702052434;-0.0055557865073078095;-0.004832274870441688;1.149807599399189;9.999089114941775;1.0000048569237536;-0.8305419962637335;1.0346413739639417;1.0001620028698435;1.300059981448778;0.9999880803905935
30.26972;1.1497127532797629;-0.0111115530950034;-0.009664433351248567;-0.005555786465955419;-0.004832274433279901;1.1498085834861933;9.999068637152098;1.000004937953486;-0.8305419960250594;1.0346413016065064;1.0001627797317894;1.3000600902768034;0.999986484033013
30.27972;1.1497135335384279;-0.011111552610908267;-0.009664432995006899;-0.005555786439731967;-0.004832273976427056;1.1498095248947195;9.999047909235932;1.0000050401076033;-0.8305419958018216;1.034641229904513;1.0001635453594688;1.3000602962807013;0.99998486204896
30.28972;1.149714328474696;-0.011111552114050668;-0.00966443263500698;-0.005555786427368696;-0.004832273502121376;1.149810424908436;9.999026904645081;1.0000051618697023;-0.8305419955938239;1.0346411600163417;1.000164299968103;1.3000605980252233;0.9999832187098255
30.29972;1.1497151386987647;-0.011111551606407841;-0.009664432273420447;-0.005555786427542133;-0.0048322730124589165;1.1498112852255882;9.999005580332158;1.0000053025091842;-0.8305419954007631;1.034641094078748;1.0001650437262024;1.300060993665367;0.9999815581304452
30.30972;1.149715963923585;-0.01111155108971443;-0.009664431912747672;-0.005555786438990713;-0.004832272509240828;1.1498121081958892;9.998983879570371;1.0000054615611986;-0.8305419952221303;1.0346410347084856;1.0001657770672072;1.3000614800805033;0.9999798841405814
30.31972;1.1497168030555467;-0.011111550565356183;-0.00966443155575031;-0.005555786460731416;-0.004832271994074247;1.1498128971266428;9.998961734215792;1.0000056388993386;-0.830541995057083;1.034640984413462;1.0001665005485811;1.3000620525853317;0.9999782013211971
30.32972;1.1497176549543522;-0.011111550034390004;-0.009664431205412646;-0.005555786492162585;-0.004832271468671478;1.1498136567136847;9.998939071594728;1.0000058349503282;-0.8305419949042799;1.0346409452169743;1.000167214739842;1.3000627065582564;0.999976515560089
30.33972;1.1497185184342438;-0.011111549497688503;-0.009664430864700665;-0.005555786532929352;-0.004832270935088135;1.1498143929486428;9.998915826369624;1.0000060505412087;-0.8305419947618049;1.0346409183981389;1.0001679206066185;1.3000634386795054;0.999974833470954
30.34972;1.1497193917911273;-0.01111154895612658;-0.00966443053621373;-0.005555786582639693;-0.004832270395720847;1.1498151124621176;9.998891947344374;1.0000062868788766;-0.8305419946273185;1.0346409043539337;1.0001686201832571;1.3000642465305967;0.9999731613400308
30.35972;1.14972027299974;-0.011111548410826635;-0.0096644302220773;-0.005555786640638296;-0.0048322698531642954;1.149815822516628;9.998867400693957;1.0000065459897454;-0.8305419944983221;1.0346409029791845;1.0001693172508288;1.3000651278700006;0.9999715042810998
30.36972;1.1497211601388595;-0.011111547863310058;-0.009664429924127645;-0.005555786705968991;-0.004832269309840024;1.1498165314909177;9.998842177504349;1.0000068311696713;-0.8305419943722817;1.0346409142094277;1.0001700171770853;1.3000660800045425;0.9999698664612247
30.37972;1.1497220512449406;-0.011111547315422134;-0.00966442964407775;-0.0055557867775416665;-0.0048322687675455694;1.149817248346469;9.99881629848471;1.0000071467987512;-0.8305419942466258;1.0346409381300505;1.000170725510518;1.3000670991393746;0.9999682522154776
30.38972;1.1497229443279837;-0.011111546769219322;-0.009664429383589043;-0.005555786854411333;-0.004832268227458935;1.149817981154127;9.998789804004339;1.0000074977726863;-0.8305419941188666;1.0346409750263879;1.0001714464603646;1.300068179868486;0.9999666664674441
30.39972;1.1497238383168054;-0.011111546226909318;-0.009664429144309188;-0.005555786935869361;-0.004832267690512308;1.149818736154042;9.998762738149319;1.0000078890610893;-0.8305419939868609;1.0346410255880025;1.0001721822262513;1.3000693147431042;0.9999651140972073
30.40972;1.1497247339779453;-0.011111545690656664;-0.009664428927807068;-0.005555787021271965;-0.004832267157617276;1.1498195175194206;9.998735146004652;1.000008325315793;-0.8305419938489966;1.0346410913212947;1.000172933143196;1.300070494486656;0.9999635992415644
30.41972;1.1497256337711526;-0.011111545162306145;-0.00966442873554258;-0.005555787109919393;-0.004832266629713792;1.1498203273517948;9.998707082615775;1.0000088109917875;-0.8305419937041671;1.0346411754982332;1.0001736984253593;1.3000717097183898;0.9999621252938209
30.42972;1.1497265408340682;-0.011111544643286926;-0.009664428568986638;-0.005555787201003449;-0.0048322661078181025;1.1498211661797135;9.998678615269112;1.0000093511247452;-0.8305419935515662;1.0346412837135273;1.0001744773951222;1.3000729531367456;0.9999606952640111
30.43972;1.1497274576883476;-0.011111544134690296;-0.009664428429646744;-0.005555787293401628;-0.004832265593049535;1.1498220335533227;9.998649813326333;1.0000099513848868;-0.83054199339046;1.034641422691651;1.000175270506557;1.300074220093724;0.9999593113822792
30.44972;1.1497283854505513;-0.011111543637403432;-0.0096644283188177;-0.005555787385513117;-0.004832265086620045;1.1498229277849914;9.998620737065464;1.0000106171765268;-0.8305419932200501;1.0346415984640907;1.0001760789827323;1.3000755077799175;0.9999579742174248
30.45972;1.1497293243812654;-0.011111543152251897;-0.009664428237215606;-0.0055557874754636185;-0.004832264589776942;1.1498238451363827;9.99859143473232;1.000011353535951;-0.8305419930395505;1.0346418159057236;1.000176903443212;1.3000768146036372;0.9999566824691503
30.46972;1.1497302753109133;-0.011111542680120762;-0.009664428184779488;-0.005555787561567312;-0.004832264103669525;1.1498247797526306;9.998561948436882;1.0000121659496617;-0.830541992848341;1.0346420791536863;1.0001777428404472;1.300078139962755;0.9999554340027293
30.47972;1.1497312402945157;-0.011111542222080021;-0.009664428160848523;-0.0055557876426053756;-0.0048322636292742575;1.1498257246581032;9.998532327327295;1.000013060314968;-0.8305419926458085;1.0346423918421161;1.0001785938338734;1.300079483448473;0.9999542275089452
30.48972;1.1497322223158966;-0.011111541779353154;-0.009664428164549023;-0.005555787717685106;-0.004832263167553789;1.1498266726637079;9.998502636938026;1.0000140417576555;-0.8305419924309916;1.034642757071393;1.0001794506446795;1.3000808434653641;0.9999530629433612
30.49972;1.1497332251286918;-0.011111541352988839;-0.009664428194914686;-0.005555787785964422;-0.0048322627196489935;1.1498276163935641;9.998472950688264;1.0000151136676616;-0.8305419922025352;1.0346431767364856;1.0001803057721088;1.300082216945763;0.9999519406343983
30.50972;1.1497342530054613;-0.011111540943620945;-0.009664428250703447;-0.0055557878466013086;-0.004832262286747501;1.1498285481394466;9.99844333352986;1.000016277817175;-0.8305419919590555;1.0346436508074757;1.0001811513554368;1.3000836006510041;0.999950860649623
30.51972;1.14973530979772;-0.011111540551650244;-0.009664428330317387;-0.005555787898916905;-0.004832261869694071;1.149829460490008;9.998413839923659;1.0000175350942377;-0.8305419916994596;1.034644177583496;1.0001819804644574;1.3000849922871152;0.9999498225447514
30.52972;1.1497363980033526;-0.011111540177541407;-0.009664428431848077;-0.00555578794245364;-0.004832261468716461;1.149830347222799;9.998384525971614;1.0000188858641084;-0.8305419914228992;1.034644754259113;1.0001827873325977;1.3000863904876283;0.9999488251008102
30.53972;1.1497375185799261;-0.011111539821826184;-0.009664428553086192;-0.005555787976781715;-0.004832261083546649;1.1498312036726968;9.998355457449632;1.0000203297388661;-0.8305419911285891;1.0346453776152573;1.0001835666811203;1.300087794313342;0.999947866457605
30.54972;1.1497386707823685;-0.01111153948485032;-0.009664428691721466;-0.005555788001375161;-0.004832260713809442;1.1498320268228484;9.99832670676182;1.0000218652788968;-0.830541990815664;1.0346460450989323;1.0001843133969373;1.3000892025699546;0.9999469444587453
30.55972;1.1497398514072632;-0.011111539166613631;-0.009664428845711606;-0.005555788015696798;-0.004832260359188074;1.1498328153071653;9.998298346926926;1.0000234897643239;-0.8305419904830565;1.0346467550656704;1.0001850225951692;1.3000906131057297;0.9999460564464692
30.56972;1.1497410544659956;-0.011111538866969991;-0.009664429013370524;-0.005555788019317589;-0.0048322600192812456;1.1498335692640724;9.998270449228052;1.0000251987335442;-0.8305419901295833;1.0346475059797415;1.0001856893624492;1.3000920229027069;0.999945198565312
30.57972;1.1497422720394832;-0.011111538586099215;-0.00966442919323365;-0.005555788012027494;-0.004832259693530262;1.1498342900202634;9.998243084125772;1.000026985882456;-0.830541989754196;1.0346482959102097;1.000186308701748;1.3000934287760242;0.9999443655105932
30.58972;1.149743495476683;-0.011111538324849922;-0.009664429384097633;-0.00555578799390887;-0.004832259381248416;1.1498349792623772;9.998216318833444;1.0000288440745486;-0.8305419893561453;1.0346491225001377;1.0001868763938713;1.3000948277037092;0.9999435512477991
30.59972;1.1497447155281253;-0.011111538084682218;-0.009664429585104089;-0.005555787965324853;-0.004832259081631299;1.1498356376704033;9.99819020849639;1.00003076646393;-0.8305419889350429;1.0346499828420233;1.0001873896841247;1.3000962170378763;0.9999427499145559
30.60972;1.1497459217785595;-0.01111153786745078;-0.009664429795542063;-0.005555787926734102;-0.004832258793916611;1.1498362637404003;9.998164787869753;1.0000327468509236;-0.8305419884908388;1.034650872973572;1.0001878465306382;1.300097594925749;0.9999419558499658
30.61972;1.1497471032939375;-0.01111153767529558;-0.009664430014525558;-0.005555787878348816;-0.004832258517665386;1.1498368535933279;9.99814006973157;1.0000347800092493;-0.8305419880236652;1.034651787275078;1.0001882445306864;1.3000989603203115;0.9999411631452213
30.62972;1.1497482500044793;-0.011111537510468707;-0.009664430240948926;-0.005555787820072305;-0.004832258252814811;1.149837402637757;9.998116053950922;1.0000368621041804;-0.8305419875336865;1.0346527186830743;1.0001885810080595;1.30010031242864;0.999940366007255
30.63972;1.1497493530992167;-0.011111537375049935;-0.009664430473753335;-0.005555787751921956;-0.004832257999430629;1.1498379085279873;9.99809274292307;1.000038990619537;-0.83054198702117;1.0346536595079392;1.0001888536526806;1.3001016502369511;0.9999395596496157
30.64972;1.1497504054259031;-0.011111537270745611;-0.009664430712052292;-0.005555787674392717;-0.004832257757430986;1.1498383724560073;9.998070146599222;1.0000411638778643;-0.8305419864865773;1.0346546018774416;1.0001890607754222;1.3001029725998376;0.999938740276946
30.65972;1.14975140261517;-0.011111537198811418;-0.009664430954864101;-0.005555787588348186;-0.0048322575264412825;1.1498387979001023;9.998048272560132;1.0000433803429905;-0.8305419859304994;1.034655537877631;1.0001892013381795;1.3001042786852506;0.9999379042692245
30.66972;1.149752343272299;-0.011111537160108228;-0.00966443120089356;-0.00555578749463693;-0.004832257305841714;1.1498391893692408;9.998027115285744;1.0000456379825344;-0.8305419853537006;1.0346564597239625;1.000189274956104;1.3001055681292981;0.9999370475915824
30.67972;1.1497532279001355;-0.011111537155256338;-0.009664431448665049;-0.005555787393761344;-0.004832257095032732;1.1498395521087452;9.998006658027437;1.000047934200817;-0.8305419847571529;1.0346573599593871;1.0001892817359366;1.3001068408286458;0.9999361659230339
30.68972;1.149754057586063;-0.011111537184799092;-0.009664431696684636;-0.005555787285786093;-0.004832256893634335;1.1498398916650387;9.997986883744156;1.000050266223213;-0.8305419841418716;1.0346582319083286;1.0001892217729036;1.3001080966233125;0.9999352553995655
30.69972;1.149754833525052;-0.011111537249337104;-0.009664431943520395;-0.0055557871704010695;-0.004832256701393244;1.1498402135826689;9.997967779004032;1.0000526310507818;-0.8305419835089237;1.0346590706461634;1.0001890948160082;1.3001093349402286;0.9999343133043784
30.70972;1.1497555580944767;-0.011111537349462311;-0.009664432187994475;-0.005555787047033022;-0.004832256518116112;1.149840523918261;9.9979493308798;1.0000550248250395;-0.8305419828596269;1.0346598739701707;1.0001889007461504;1.3001105549542311;0.9999333386348381
30.71972;1.1497562355406947;-0.011111537485383712;-0.009664432429353472;-0.0055557869150208005;-0.004832256343798329;1.1498408292507865;9.99793152776113;1.000057442688187;-0.8305419821953586;1.0346606424809477;1.0001886400731799;1.3001117563061662;0.9999323328937514
30.72972;1.1497568708024164;-0.011111537656619274;-0.00966443266717421;-0.005555786773806142;-0.004832256178596031;1.1498411349765703;9.99791436219009;1.0000598794502165;-0.8305419815170353;1.0346613789407186;1.000188313768438;1.3001129396927762;0.9999313004912183
