time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
30.73972;1.149757468647519;-0.0111115378621012;-0.00966443290119441;-0.005555786623195898;-0.004832256022637991;1.1498414435701292;9.99789782843748;1.0000623298877136;-0.8305419808250536;1.0346620876944885;1.0001879228996817;1.3001141067523623;0.9999302480451707
30.74972;1.1497580339175957;-0.01111153810048691;-0.009664433131318755;-0.005555786463607875;-0.004832255875980621;1.1498417548937347;9.997881914262923;1.0000647882933746;-0.8305419801197979;1.0346627743101273;1.000187468210455;1.3001152590860698;0.999929182985079
30.75972;1.1497585710547975;-0.011111538370440885;-0.00966443335763006;-0.005555786296015954;-0.004832255738652516;1.1498420676011891;9.997866596634035;1.0000672485908464;-0.8305419794019876;1.0346634451885819;1.0001869498948837;1.300116397383552;0.9999281124073441
30.76972;1.1497590829187931;-0.011111538670727703;-0.009664433580333986;-0.005555786121644396;-0.004832255610710222;1.1498423796522421;9.997851846870685;1.000069705371667;-0.8305419786725895;1.0346641070446894;1.000186368096288;1.3001175211741227;0.9999270424607493
30.77972;1.149759570405297;-0.011111538999974562;-0.00966443379976484;-0.005555785941753253;-0.004832255492274162;1.1498426879927952;9.997837636265526;1.0000721543668019;-0.8305419779326705;1.0346647663466577;1.0001857234314036;1.3001186292202511;0.9999259780178406
30.78972;1.1497600330474809;-0.011111539356493142;-0.009664434016291149;-0.005555785757692415;-0.004832255383378557;1.1498429884625263;9.997823939804583;1.0000745919766891;-0.8305419771834522;1.0346654288029264;1.0001850167589876;1.300119720531796;0.999924922824308
30.79972;1.149760469673337;-0.011111539738428145;-0.009664434230046183;-0.005555785570989883;-0.004832255283753519;1.1498432759856398;9.997810744791042;1.0000770150929517;-0.8305419764264527;1.0346660990020975;1.0001842488285355;1.3001207946747586;0.9999238802624297
30.80972;1.1497608783963833;-0.011111540143876272;-0.009664434440827329;-0.005555785383256814;-0.004832255192838402;1.1498435447558863;9.997798059522447;1.000079421274929;-0.8305419756634294;1.0346667803437675;1.0001834207444116;1.3001218511047832;0.9999228539903319
30.81972;1.1497612560286659;-0.01111154057099527;-0.009664434648301511;-0.005555785196014444;-0.00483225510998693;1.1498437885343424;9.997785908994535;1.000081808575712;-0.8305419748961126;1.0346674750037566;1.000182534972885;1.3001228887715304;0.9999218477749663
30.82972;1.1497615980012894;-0.011111541018270324;-0.00966443485211085;-0.005555785010573597;-0.00483225503462839;1.1498440009217898;9.997774320040607;1.0000841754693988;-0.8305419741260729;1.0346681832340263;1.0001815956467743;1.3001239062539538;0.9999208650150727
30.83972;1.1497618993474303;-0.011111541484525091;-0.009664435051627708;-0.00555578482802978;-0.004832254966291691;1.1498441756263038;9.997763313432284;1.0000865208093057;-0.8305419733547936;1.034668902417428;1.0001806081808455;1.3001249022194845;0.9999199087021748
30.84972;1.1497621555874753;-0.011111541968641394;-0.009664435245727684;-0.005555784649235912;-0.00483225490451871;1.1498443066991864;9.99775290400991;1.0000888431577368;-0.8305419725837253;1.0346696273892804;1.0001795789818226;1.3001258761643677;0.9999189818392439
30.85972;1.1497623625980578;-0.011111542469506967;-0.00966443543295096;-0.005555784474528601;-0.00483225484872447;1.149844388363934;9.997743094260128;1.000091140188679;-0.8305419718143905;1.034670351838098;1.0001785149633493;1.3001268288153631;0.9999180880020857
30.86972;1.1497625161695146;-0.011111542986144916;-0.009664435611823036;-0.005555784303432573;-0.004832254798034717;1.1498444149861395;9.997733868074496;1.000093408920104;-0.8305419710486054;1.034671069242119;1.000177422848932;1.3001277616672522;0.9999172315395108
30.87972;1.1497626119700735;-0.01111154351769911;-0.00966443578096565;-0.005555784134788269;-0.004832254751239178;1.1498443815427402;9.997725197613423;1.0000956463073851;-0.8305419702885216;1.0346717729300328;1.0001763087240707;1.3001286763389175;0.999916417022022
30.88972;1.149762645651235;-0.011111544063369871;-0.009664435939137742;-0.005555783967249366;-0.0048322547070291134;1.149844283625639;9.997717050532152;1.0000978493933164;-0.8305419695363007;1.0346724556755817;1.0001751776798253;1.3001295745119414;0.9999156483288338
30.89972;1.1497626131394407;-0.011111544622307531;-0.00966443608542723;-0.005555783799686819;-0.004832254664270556;1.149844116909554;9.997709388573716;1.0001000150557164;-0.8305419687937389;1.0346731092586283;1.0001740333846088;1.30013045831407;0.9999149283900496
30.90972;1.1497625115979109;-0.011111545193321155;-0.009664436219373922;-0.005555783631257573;-0.004832254622124261;1.1498438771587796;9.997702168133252;1.0001021400258294;-0.8305419680621752;1.0346737247717643;1.0001728780014505;1.300131330699123;0.999914259979365
30.91972;1.149762340336025;-0.011111545774570299;-0.009664436340901736;-0.005555783461255795;-0.004832254580205471;1.149843561032617;9.997695347266397;1.0001042212003113;-0.830541967342633;1.0346742935939868;1.0001717129061978;1.300132195208294;0.9999136466581912
30.92972;1.1497621003547516;-0.011111546363504242;-0.009664436450220946;-0.005555783288992097;-0.004832254538699732;1.1498431669239204;9.99768889208893;1.0001062555685925;-0.8305419666360434;1.0346748078491086;1.0001705396804137;1.300133055225241;0.9999130928554283
30.93972;1.1497617926945987;-0.011111546957012273;-0.009664436547714908;-0.005555783113905053;-0.004832254498271374;1.1498426952293597;9.99768277730826;1.0001082394288903;-0.8305419659433828;1.0346752605453664;1.0001693603599136;1.3001339137823094;0.9999126030514677
30.94972;1.1497614172635446;-0.011111547551616557;-0.009664436633914723;-0.0055557829358321405;-0.0048322544597968545;1.1498421486210924;9.99767698358246;1.0001101677758837;-0.8305419652656796;1.0346756462134048;1.0001681770478716;1.3001347736048867;0.999912181038181
30.95972;1.1497609733568785;-0.01111154814379156;-0.009664436709636017;-0.005555782755089814;-0.00483225442399874;1.1498415323713218;9.99767149454402;1.0001120349840726;-0.8305419646040271;1.0346759611207605;1.0001669917748348;1.3001356362139866;0.9999118299163509
30.96972;1.1497604609529304;-0.01111154873043606;-0.00966443677597224;-0.005555782572170802;-0.004832254391338051;1.1498408531897206;9.997666294376629;1.0001138365125137;-0.8305419639596086;1.0346762020929576;1.0001658065871928;1.3001365007008612;0.9999115524496552
30.97972;1.1497598811994225;-0.011111549309147713;-0.009664436834055296;-0.00555578238738231;-0.004832254362247637;1.1498401169381718;9.9976613687315;1.0001155701193318;-0.8305419633336436;1.0346763651333175;1.0001646231566534;1.3001373637007445;0.999911351489607
30.98972;1.1497592358124458;-0.01111154987813851;-0.009664436884901336;-0.00555578220088039;-0.004832254337185003;1.1498393277686216;9.997656703792899;1.0001172355899104;-0.8305419627272957;1.034676445545415;1.0001634420299577;1.30013822072716;0.9999112298338756
30.99972;1.1497585262516834;-0.011111550436123342;-0.009664436929475273;-0.005555782012997671;-0.004832254316411454;1.1498384887318225;9.997652279318013;1.0001188338201548;-0.8305419621415878;1.0346764390354015;1.0001622625459787;1.3001390673896003;0.9999111891849953
31.00972;1.1497577535964996;-0.011111550982379322;-0.009664436968695072;-0.005555781824434865;-0.004832254299879366;1.1498376020921917;9.997648067600291;1.000120366319308;-0.83054196157728;1.034676342355943;1.0001610836443544;1.3001398992271722;0.9999112298118884
31.01972;1.1497569186936998;-0.01111155151675917;-0.009664437003215893;-0.005555781636210551;-0.0048322542871927195;1.149836669235583;9.997644041887407;1.0001218352444068;-0.8305419610347408;1.0346761535844289;1.0001599043243068;1.300140710676223;0.9999113514505887
31.02972;1.1497560219400957;-0.011111552039504724;-0.009664437033309417;-0.0055557814495107195;-0.004832254277464897;1.1498356905403386;9.997640179759758;1.0001232436788734;-0.8305419605139657;1.0346758726407215;1.0001587231244047;1.3001414946378593;0.9999115537523628
31.03972;1.1497550632720321;-0.011111552550997056;-0.00966443705894768;-0.005555781265507138;-0.004832254269254092;1.149834665333572;9.99763645840779;1.0001245949558604;-0.8305419600148584;1.0346755014644158;1.000157537483231;1.3001422432655234;0.9999118357390394
31.04972;1.1497540424763064;-0.011111553051628123;-0.009664437079898827;-0.005555781085225268;-0.004832254260673503;1.1498335923526024;9.99763285456157;1.0001258907099346;-0.8305419595376891;1.0346750428754272;1.00015634374043;1.3001429490843148;0.9999121952002715
31.05972;1.1497529594873321;-0.011111553541666836;-0.009664437095818153;-0.005555780909403869;-0.0048322542495870665;1.1498324704918057;9.997629350758444;1.0001271299204446;-0.8305419590832739;1.0346744990462438;1.000155137502303;1.3001436054449327;0.9999126284370314
31.06972;1.149751814826421;-0.011111554021024537;-0.00966443710627125;-0.0055557807382276714;-0.004832254233867588;1.1498312986467751;9.997625936748712;1.0001283099881633;-0.830541958652624;1.0346738716130006;1.0001539138974853;1.300144206618956;0.9999131300551167
31.07972;1.1497506101269044;-0.011111554489300773;-0.009664437110771154;-0.00555578057128199;-0.004832254211614682;1.1498300745033803;9.997622606538041;1.000129428001448;-0.8305419582465515;1.0346731630728028;1.0001526681843338;1.3001447482562625;0.9999136929259471
31.08972;1.1497493486123045;-0.011111554946131136;-0.009664437109033853;-0.005555780407868549;-0.004832254181258093;1.149828794328555;9.997619357331802;1.000130481307045;-0.8305419578655271;1.0346723773846118;1.0001513968589602;1.3001452279254178;0.9999143091778028
31.09972;1.1497480353624017;-0.011111555391260103;-0.009664437101133697;-0.0055557802472080585;-0.004832254141554002;1.1498274540943993;9.997616187510706;1.0001314680613214;-0.8305419575095754;1.034671519653689;1.0001500981067684;1.3001456448458129;0.9999149722134961
31.10972;1.149746676863604;-0.011111555824254219;-0.009664437087253458;-0.005555780088461878;-0.004832254091415945;1.1498260499981907;9.997613097396169;1.0001323875015826;-0.830541957178284;1.0346705964883953;1.0001487713550665;1.3001459987953923;0.9999156782230186
31.11972;1.1497452800458021;-0.011111556244347542;-0.009664437067415415;-0.005555779930805869;-0.0048322540296686246;1.1498245788442767;9.997610096724998;1.0001332392996203;-0.8305419568709879;1.0346696167422245;1.000147417164058;1.3001462888894035;0.9999164262254117
31.12972;1.1497438517863081;-0.011111556650623848;-0.009664437041540826;-0.005555779773418554;-0.004832253954991799;1.1498230392068993;9.997607205751939;1.0001340228540843;-0.8305419565868487;1.0346685909103928;1.0001460374939786;1.3001465128844034;0.9999172166238071
31.13972;1.1497423988270161;-0.011111557042296605;-0.009664437009589553;-0.0055557796153703;-0.004832253866054093;1.1498214315894857;9.997604444255066;1.0001347376600642;-0.8305419563248587;1.034667529793935;1.0001446354720407;1.3001466675252826;0.9999180489143941
31.14972;1.1497409272968806;-0.011111557418872917;-0.009664436971550729;-0.005555779455692097;-0.004832253761510356;1.1498197567643624;9.997601822914216;1.0001353840814247;-0.8305419560840318;1.0346664440550963;1.0001432150877898;1.3001467493191683;0.9999189207715731
31.15972;1.1497394423893295;-0.011111557780233303;-0.009664436927431488;-0.005555779293618968;-0.004832253639863017;1.1498180145482502;9.99759934589955;1.0001359633071416;-0.83054195586365;1.0346653438243503;1.0001417812686977;1.3001467547781502;0.9999198291275284
31.16972;1.1497379490798254;-0.01111155812669794;-0.009664436877233621;-0.005555779128696964;-0.004832253499457996;1.1498162045500964;9.997597016487163;1.0001364765879137;-0.8305419556633017;1.034664237519999;1.0001403395995518;1.3001466806689175;0.9999207711292957
31.17972;1.149736453054839;-0.011111558459031915;-0.009664436820769421;-0.005555778960681188;-0.004832253338608713;1.1498143271908121;9.99759483867917;1.0001369249423175;-0.8305419554827499;1.03466313132367;1.0001388951902197;1.3001465248797643;0.9999217446007646
31.18972;1.149734960828392;-0.011111558778368294;-0.009664436757585444;-0.005555778789414738;-0.004832253155861314;1.149812383389471;9.997592818419784;1.0001373097096329;-0.8305419553218175;1.0346620300426317;1.000137451432258;1.3001462871851164;0.9999227486405241
31.19972;1.14973347956848;-0.011111559086123579;-0.00966443668721288;-0.005555778614674654;-0.004832252950370838;1.1498103742826196;9.997590965990797;1.0001376327136755;-0.8305419551804771;1.0346609381984726;1.0001360098159322;1.3001459694750102;0.9999237835840541
31.20972;1.149732017314916;-0.011111559383964803;-0.009664436609429509;-0.00555577843603681;-0.004832252721965225;1.14980830218059;9.997589297913539;1.0001378961703082;-0.8305419550590551;1.034659860499403;1.0001345709040486;1.3001455755035218;0.9999248503861063
31.21972;1.1497305830247553;-0.01111155967377875;-0.00966443652426972;-0.0055557782530066945;-0.004832252470775792;1.1498061712104715;9.997587840921337;1.000138103545364;-0.8305419549581349;1.0346588018291543;1.0001331353926417;1.3001451098036103;0.9999259500747552
31.22972;1.149729185817633;-0.011111559957556865;-0.00966443643190045;-0.0055557780652896165;-0.004832252196892248;1.1498039867559922;9.997586634224232;1.0001382602268514;-0.8305419548782164;1.0346577669461743;1.000131704440635;1.3001445763175488;0.9999270831956102
31.23972;1.1497278335411;-0.011111560237256325;-0.009664436332535602;-0.005555777872995989;-0.004832251900289652;1.1498017547818247;9.997585723509635;1.0001383728121604;-0.8305419548196061;1.0346567600298004;1.0001302792218332;1.3001439776658954;0.9999282495882447
31.24972;1.1497265312943774;-0.011111560514722322;-0.009664436226400355;-0.005555777676834956;-0.0048322515809211646;1.1497994811106373;9.997585153715072;1.0001384479702105;-0.8305419547824797;1.0346557844190492;1.000128860125391;1.3001433148640462;0.9999294484674901
31.25972;1.149725281400375;-0.011111560791523697;-0.009664436113687119;-0.005555777478178806;-0.0048322512388485036;1.149797170415217;9.997584967908884;1.0001384918963125;-0.8305419547669181;1.0346548426976003;1.0001274464911862;1.3001425874396488;0.9999306784156943
31.26972;1.149724085094535;-0.01111156106861573;-0.009664435994497978;-0.005555777278823664;-0.00483225087426417;1.1497948260308328;9.99758520968608;1.000138510610561;-0.8305419547730446;1.034653936544304;1.0001260371112235;1.3001417941995885;0.9999319379411671
31.27972;1.149722943717341;-0.01111156134618717;-0.009664435868851868;-0.00555577708045575;-0.004832250487469746;1.1497924510325406;9.997585923096935;1.0001385108337444;-0.8305419548011743;1.0346530659251918;1.00012463037407;1.300140934058803;0.9999332265070273
31.28972;1.1497218583045299;-0.011111561623928214;-0.009664435736762969;-0.005555776884121367;-0.004832250078960792;1.149790049170955;9.997587143219299;1.000138500675754;-0.8305419548518022;1.034652228648005;1.0001232234818587;1.300140006440048;0.9999345446901401
31.29972;1.149720828884972;-0.011111561901357477;-0.009664435598184107;-0.005555776690295284;-0.004832249649453677;1.1497876244381209;9.997588881302539;1.0001384893151688;-0.8305419549254922;1.0346514212340732;1.0001218122949351;1.3001390118738827;0.9999358932221107
31.30972;1.1497198546728982;-0.011111562177941346;-0.009664435452848286;-0.005555776499358851;-0.004832249199725524;1.1497851801044217;9.997591119028852;1.0001384859340028;-0.8305419550226777;1.034650640155035;1.0001203928492786;1.3001379530750088;0.9999372721006207
31.31972;1.1497189348089716;-0.01111156245317095;-0.009664435300327096;-0.005555776311612254;-0.004832248730460948;1.149782718673802;9.997593817873671;1.0001384991110867;-0.8305419551435289;1.034649881824778;1.0001189626602576;1.3001368349047564;0.9999386806289202
31.32972;1.1497180685516843;-0.011111562726614002;-0.009664435140285801;-0.005555776126869057;-0.004832248242316069;1.1497802424181094;9.997596932760842;1.0001385367297868;-0.830541955288004;1.0346491417317214;1.0001175206051167;1.3001356627273828;0.9999401176967432
31.33972;1.1497172548839063;-0.011111562997804064;-0.009664434972693602;-0.005555775944277655;-0.004832247736088662;1.1497777532609157;9.997600415777548;1.0001386059104367;-0.8305419554558113;1.0346484147783694;1.0001160665427697;1.3001344416530425;0.9999415815088468
31.34972;1.1497164921667675;-0.011111563266140283;-0.009664434797736689;-0.0055557757625704475;-0.0048322472127203;1.1497752523458862;9.997604217753592;1.000138712923179;-0.8305419556463037;1.0346476967255354;1.0001146006956072;1.3001331775892309;0.9999430694730507
31.35972;1.1497157781231764;-0.011111563530985651;-0.009664434615290023;-0.005555775580443711;-0.0048322466732336426;1.1497727406650782;9.997608301300964;1.0001388629526107;-0.8305419558586424;1.0346469845807371;1.0001131223971205;1.3001318782567182;0.9999445787545465
31.36972;1.1497151105250571;-0.011111563791743932;-0.009664434424446823;-0.005555775396631579;-0.00483224611888028;1.149770220356249;9.99761264961489;1.000139060458358;-0.8305419560921141;1.034646275641823;1.0001116296474883;1.300130552649342;0.9999461066362904
31.37972;1.1497144879228312;-0.011111564047735447;-0.009664434223713958;-0.005555775209810485;-0.004832245551361958;1.1497676951365554;9.997617257340064;1.00013931028049;-0.830541956346282;1.034645566630038;1.0001101198088425;1.3001292087017045;0.9999476504571008
31.38972;1.149713908880466;-0.011111564298014598;-0.009664434011650975;-0.005555775018666732;-0.004832244972819678;1.1497651701589773;9.997622118263347;1.000139617858144;-0.8305419566210359;1.034644853689344;1.0001085898788782;1.3001278512814485;0.9999492077898237
31.39972;1.149713370358754;-0.011111564541292446;-0.009664433787447172;-0.005555774821896959;-0.0048322443855431454;1.1497626520787498;9.997627220518547;1.0001399883543967;-0.8305419569165685;1.034644132996428;1.0001070364239157;1.300126482798612;0.9999507765344692
31.40972;1.1497128674666997;-0.011111564776069007;-0.009664433551307517;-0.005555774618024627;-0.004832243791677768;1.1497601485630167;9.997632546853225;1.0001404259776279;-0.8305419572331052;1.0346434015437682;1.000105456193566;1.300125105101389;0.9999523548497722
31.41972;1.1497123945415981;-0.011111565000868242;-0.009664433304560707;-0.0055557744053691595;-0.00483224319318353;1.14975766685124;9.997638076105082;1.0001409338768392;-0.8305419575705248;1.034642657730464;1.0001038467823735;1.3001237202682414;0.9999539419038372
31.42972;1.1497119457137848;-0.011111565214258684;-0.00966443304932742;-0.005555774182266988;-0.004832242591809801;1.1497552126403023;9.99764378299572;1.0001415145746841;-0.8305419579281896;1.0346419012187758;1.0001022062869531;1.300122330448543;0.9999555386203257
31.43972;1.1497115145911225;-0.011111565414811654;-0.009664432787943558;-0.00555577394740234;-0.004832241988947669;1.1497527905424734;9.997649642199937;1.0001421706310494;-0.8305419583051177;1.0346411322863664;1.0001005323996641;1.3001209380686094;0.9999571467564318
31.44972;1.1497110940037862;-0.011111565601370523;-0.009664432522554767;-0.005555773700116281;-0.004832241385749044;1.149750405595245;9.997655637506654;1.0001429046582382;-0.8305419587003855;1.0346403513387523;1.0000988223851301;1.300119546385241;0.9999587672901581
31.45972;1.1497106762073512;-0.011111565773195723;-0.009664432254893308;-0.005555773440433578;-0.004832240783508712;1.149748064059803;9.997661756825643;1.0001437186095605;-0.830541959113409;1.0346395585895876;1.0000970740679453;1.3001181593305193;0.9999603999510113
31.46972;1.1497102530591015;-0.011111565929538648;-0.009664431986078529;-0.005555773168763624;-0.004832240183743809;1.1497457729499003;9.99766797006315;1.000144613348868;-0.8305419595439845;1.0346387542017945;1.0000952865250676;1.3001167803223348;0.9999620435948234
31.47972;1.1497098160722885;-0.011111566069243869;-0.00966443171659855;-0.005555772885532936;-0.004832239587859594;1.1497435395484428;9.99767421979644;1.0001455890613704;-0.8305419599922522;1.0346379388298386;1.0000934598414268;1.3001154112537712;0.9999636963477727
31.48972;1.1497093569762433;-0.011111566190897468;-0.00966443144663549;-0.005555772590924792;-0.004832238996840911;1.149741371457649;9.997680435193537;1.000146646039031;-0.8305419604585859;1.0346371136473358;1.0000915942012598;1.3001140528279942;0.9999653552533034
31.49972;1.1497088683619359;-0.011111566293194515;-0.009664431176561782;-0.005555772284884045;-0.00483223841123266;1.1497392763728889;9.997686549394562;1.0001477849675393;-0.8305419609433553;1.0346362801121138;1.0000896892044377;1.3001127055318267;0.9999670160014555
31.50972;1.1497083439143312;-0.011111566375230128;-0.009664430907231849;-0.005555771967363126;-0.004832237831320344;1.1497372612688868;9.997692511056458;1.0001490063870289;-0.830541961446713;1.0346354400315068;1.0000877442319422;1.300111370254651;0.9999686737038629
31.51972;1.1497077785244918;-0.011111566436659951;-0.00966443063986715;-0.005555771638506297;-0.0048322372571751385;1.149735331294435;9.997698289769914;1.0001503101323936;-0.8305419619685778;1.0346345953918512;1.0000857590158083;1.3001100485411998;0.9999703239728732
31.52972;1.149707168097364;-0.01111156647760013;-0.009664430375705179;-0.00555577129870683;-0.0048322366884322844;1.1497334890657107;9.99770387575619;1.000151694985913;-0.8305419625087807;1.034633747971729;1.0000837331507633;1.3001087427636342;0.9999719634904578
31.53972;1.1497065096297232;-0.011111566498300127;-0.00966443011569149;-0.005555770948648885;-0.004832236124323895;1.1497317351380973;9.997709276550752;1.0001531581483634;-0.8305419630671432;1.03463289925539;1.0000816651793794;1.3001074561969692;0.9999735911190724
31.54972;1.149705801853484;-0.011111566498877299;-0.009664429860347719;-0.005555770589261509;-0.004832235564173142;1.1497300690600887;9.99771450659789;1.000154695489865;-0.8305419636434818;1.0346320505051299;1.0000795523337465;1.3001061922746526;0.9999752087214602
31.55972;1.149705044696804;-0.011111566479417937;-0.009664429609824358;-0.005555770221648962;-0.004832235007609532;1.1497284900004658;9.997719575465663;1.0001563025643707;-0.8305419642377208;1.0346312028523659;1.0000773910734677;1.3001049535189564;0.9999768197760924
31.56972;1.1497042374735522;-0.011111566440247552;-0.009664429364008062;-0.005555769847176649;-0.004832234454222005;1.1497269969224706;9.997724490768531;1.0001579748518408;-0.8305419648499272;1.0346303576796771;1.0000751781424861;1.3001037415123562;0.9999784270931767
31.57972;1.1497033781594013;-0.011111566381956081;-0.009664429122600115;-0.005555769467536893;-0.004832233903336952;1.1497255885566688;9.997729270090232;1.000159707286317;-0.8305419654800693;1.0346295172094304;1.0000729112826534;1.3001025569250992;0.9999800321030827
31.58972;1.149702464113211;-0.0111115663054017;-0.00966442888529141;-0.005555769084613838;-0.004832233354195967;1.149724263710602;9.997733945018334;1.0001614939732708;-0.8305419661278486;1.0346286849631139;1.0000705892922173;1.300101398333569;0.9999816356161891
31.59972;1.1497014928004317;-0.01111156621190771;-0.009664428651944773;-0.0055557687003890575;-0.004832232806060525;1.1497230222330184;9.997738556331711;1.0001633285651328;-0.8305419667928847;1.0346278659333368;1.0000682122316755;1.300100260851734;0.9999832384320191
31.60972;1.1497004625047476;-0.011111566103306155;-0.009664428422564316;-0.0055557683169925876;-0.004832232258004002;1.1497218656315746;9.997743147819687;1.0001652052315808;-0.8305419674749527;1.0346270660853707;1.0000657816611738;1.300099136141744;0.9999848412658664
31.61972;1.1496993730778151;-0.011111565981651127;-0.00966442819727875;-0.005555767936634356;-0.004832231708736841;1.1497207963612524;9.997747762226894;1.0001671193539245;-0.830541968173972;1.0346262917964595;1.000063300023316;1.3000980140946745;0.999986444274079
31.62972;1.1496982258014221;-0.011111565848840174;-0.009664427976487429;-0.005555767561399797;-0.00483223115683245;1.1497198161920177;9.997752436788012;1.0001690674373098;-0.8305419688899082;1.034625550395224;1.0000607698393045;1.3000968847258798;0.9999880464655789
31.63972;1.149697022775416;-0.01111156570640983;-0.00966442776080727;-0.005555767193144158;-0.004832230601246982;1.149718924768874;9.997757197309001;1.0001710464674287;-0.8305419696227255;1.0346248506345816;1.0000581937972948;1.300095738885418;0.9999896455731362
31.64972;1.1496957667049095;-0.011111565555501;-0.00966442755086285;-0.0055557668335855775;-0.004832230041619971;1.1497181196212305;9.997762055778821;1.0001730530947832;-0.8305419703723065;1.034624201661153;1.0000555751818032;1.3000945678831581;0.9999912388858517
31.65972;1.1496944609070427;-0.011111565396846148;-0.009664427347303209;-0.00555576648445399;-0.004832229478070687;1.1497173976529442;9.997767012124678;1.0001750830875387;-0.8305419711383256;1.0346236116418515;1.0000529182159825;1.3000933630173805;0.9999928246493031
31.66972;1.1496931092785851;-0.011111565230899156;-0.009664427150855581;-0.005555766147377126;-0.0048322289109300285;1.1497167561873474;9.997772059394226;1.0001771313649923;-0.8305419719201783;1.0346230870602613;1.0000502286312447;1.300092115831633;0.9999944029457326
31.67972;1.1496917159225317;-0.011111565058205014;-0.009664426962171268;-0.005555765823646964;-0.0048322283407559894;1.1497161927462187;9.997777195336717;1.0001791927536527;-0.8305419727170347;1.0346226324778793;1.0000475139281255;1.3000908184261084;0.9999959755050214
31.68972;1.1496902846466994;-0.011111564879558092;-0.009664426781602118;-0.005555765514318175;-0.004832227768329144;1.1497157047633595;9.997782433352475;1.0001812628559368;-0.8305419735280385;1.0346222508001206;1.0000447826747576;1.3000894633930842;0.9999975448575205
31.69972;1.1496888188068923;-0.011111564695675622;-0.009664426609096726;-0.005555765220437027;-0.004832227194560313;1.1497152895354659;9.997787804764714;1.0001833381914627;-0.830541974352491;1.0346219435388275;1.0000420435309556;1.3000880446615986;0.999999113687318
31.70972;1.149687321215027;-0.011111564506875426;-0.009664426444333504;-0.005555764943037072;-0.004832226620512481;1.1497149435964829;9.997793354503623;1.0001854161744004;-0.8305419751897165;1.0346217108953035;1.0000393046466158;1.3000865589970867;1.000000684610005
31.71972;1.1496857941044705;-0.011111564313168613;-0.009664426286929014;-0.005555764683083634;-0.004832226047334823;1.149714661847021;9.99779912956868;1.0001874951248344;-0.830541976038689;1.0346215522073123;1.0000365729096266;1.300085006142766;1.0000022599120677
31.72972;1.1496842392064197;-0.011111564114546538;-0.00966442613653529;-0.005555764441494844;-0.0048322254759681675;1.1497144378273387;9.997805166529416;1.000189573249609;-0.8305419768978843;1.0346214661243676;1.0000338531846964;1.3000833872816984;1.0000038415496155
31.73972;1.149682657716075;-0.011111563911030166;-0.009664425992893973;-0.005555764219061901;-0.004832224906922704;1.149714264951607;9.997811491688209;1.0001916471649206;-0.8305419777654786;1.0346214500675825;1.0000311485902118;1.3000817034855439;1.000005431480376
31.74972;1.1496810506646908;-0.011111563702403559;-0.009664425855810543;-0.005555764016432275;-0.004832224340375549;1.1497141370682673;9.997818126261917;1.0001937115208839;-0.8305419786394991;1.0346214997665986;1.000028461772017;1.3000799557103373;1.0000070314039424
31.75972;1.1496794199211193;-0.011111563487993895;-0.009664425725038282;-0.0055557638343743014;-0.00483222377651962;1.1497140480665582;9.997825080207884;1.0001957599775646;-0.8305419795177531;1.0346216090869516;1.0000257958005532;1.3000781458832942;1.000008642019263
31.76972;1.1496777686366908;-0.011111563266760502;-0.009664425600328434;-0.00555576367391586;-0.004832223215836287;1.1497139916481924;9.99783233740985;1.0001977868043124;-0.8305419803978951;1.0346217700649496;1.0000231540744398;1.3000762775253027;1.0000102626554652
31.77972;1.149676100513013;-0.011111563037550853;-0.009664425481653057;-0.005555763536161916;-0.004832222658929214;1.1497139617331047;9.99783984638018;1.0001997877282274;-0.8305419812777406;1.034621973532828;1.000020540324761;1.3000743559989574;1.0000118914839091
31.78972;1.1496744194487536;-0.011111562799307346;-0.00966442536922521;-0.0055557634221194835;-0.0048322221060215975;1.149713952532082;9.997847532137433;1.0002017596099146;-0.830541982155452;1.0346222100627156;1.000017959179463;1.3000723893706172;1.0000135258965859
31.79972;1.1496727305234489;-0.011111562551091516;-0.00966442526329193;-0.005555763332586003;-0.004832221556676638;1.149713957717204;9.997855327050729;1.0002037002072468;-0.8305419830294869;1.0346224707553255;1.0000154162841877;1.3000703890033904;1.0000151622473348
31.80972;1.149671040559882;-0.011111562291900643;-0.009664425164101967;-0.005555763268020118;-0.004832221010003982;1.1497139700156607;9.997863190746509;1.0002056083295285;-0.8305419838985326;1.0346227477622978;1.0000129176991692;1.300068368112747;1.000016795226681
31.81972;1.1496693571848766;-0.011111562020514868;-0.009664425072004572;-0.005555763228532483;-0.0048322204650632795;1.149713981996109;9.997871101612871;1.0002074836961847;-0.8305419847614743;1.0346230341227762;1.0000104692248228;1.3000663392820202;1.000018418278192
31.82972;1.1496676879477108;-0.011111561735513935;-0.009664424987240168;-0.005555763214082554;-0.004832219921247423;1.1497139868038502;9.997879034308863;1.0002093266190284;-0.8305419856172478;1.0346233232694704;1.0000080757486431;1.3000643134686627;1.0000200252015143
31.83972;1.1496660404845818;-0.011111561435245151;-0.0096644249094918;-0.0055557632245300395;-0.004832219378658083;1.1497139782813388;9.997886948745572;1.0002111374547162;-0.8305419864646344;1.034623609040109;1.000005740645826;1.300062300476223;1.0000216113679448
31.84972;1.149664422506628;-0.011111561117729448;-0.009664424837695501;-0.0055557632593767;-0.00483221883831453;1.1497139510958718;9.997894800614613;1.0002129157189088;-0.8305419873021895;1.0346238859640147;1.0000034657484476;1.3000603094697254;1.0000231737308523
31.85972;1.1496628409547829;-0.01111156078077131;-0.009664424770299433;-0.0055557633177571565;-0.0048322183020432065;1.149713900796833;9.997902553899761;1.0002146597262367;-0.8305419881283042;1.0346241494013784;1.0000012516265477;1.3000583495421631;1.000024710404844
31.86972;1.1496613016077726;-0.011111560422227038;-0.009664424705715796;-0.005555763398775569;-0.00483221777212891;1.1497138236275422;9.99791017909747;1.0002163669056858;-0.8305419889412977;1.0346243953284118;0.9999990974512011;1.3000564306384057;1.0000262199947854
31.87972;1.1496598097132291;-0.011111560040202704;-0.009664424642636773;-0.005555763501728895;-0.004832217250865062;1.1497137161819098;9.99791764420007;1.0002180337114992;-0.8305419897395127;1.0346246198122984;0.9999970008578836;1.3000545639097372;1.000027700725799
31.88972;1.1496583703799554;-0.011111559633101353;-0.009664424580033543;-0.005555763626196001;-0.004832216740199874;1.149713574766335;9.997924911125656;1.0002196552215887;-0.8305419905214247;1.034624818594619;0.9999949590051831;1.300052760849579;1.0000291500216814
31.89972;1.1496569880007643;-0.01111155919957464;-0.009664424516946114;-0.0055557637720003725;-0.004832216241663061;1.1497133950878093;9.997931945580063;1.0002212259846355;-0.8305419912858039;1.034624987011029;0.9999929702405476;1.3000510321028287;1.000030564162071
31.90972;1.1496556655069705;-0.011111558738617218;-0.009664424452455677;-0.005555763938947656;-0.004832215756506434;1.1497131730111556;9.997938731755394;1.0002227422771066;-0.8305419920318513;1.0346251206723651;0.9999910339915004;1.3000493872652283;1.0000319378513187
31.91972;1.1496544039754628;-0.011111558249804554;-0.00966442438593515;-0.005555764126572575;-0.004832215285786251;1.149712905327035;9.997945276975223;1.0002242035035434;-0.8305419927591948;1.0346252165518575;0.9999891488548182;1.3000478354810043;1.000033264481904
31.92972;1.1496532021878971;-0.011111557733376982;-0.009664424317234403;-0.005555764334182547;-0.004832214830321224;1.14971258958397;9.99795160641856;1.000225611034358;-0.8305419934677128;1.0346252729813714;0.9999873113367547;1.300046385484116;1.0000345367008514
31.93972;1.1496520563033876;-0.011111557190175422;-0.009664424246605836;-0.005555764561112296;-0.004832214390670593;1.149712223886783;9.997957755699248;1.0002269661186478;-0.8305419941571933;1.0346252885577294;0.9999855162720658;1.3000450451200836;1.0000357461412384
31.94972;1.1496509603993512;-0.011111556621513159;-0.009664424174476601;-0.005555764806806274;-0.004832213967134832;1.1497118065876786;9.997963767842236;1.0002282695985647;-0.830541994827172;1.034625261375444;0.9999837577995289;1.300043821225926;1.0000368832119821
31.95972;1.1496499076581894;-0.011111556028960936;-0.009664424101201887;-0.005555765070649704;-0.0048322135599215155;1.1497113349816006;9.997969695337266;1.000229523030011;-0.8305419954772382;1.0346251892683156;0.9999820294930061;1.300042720167282;1.0000379385045108
31.96972;1.1496488914548848;-0.011111555414204041;-0.009664424026862779;-0.005555765351885754;-0.00483221316958634;1.1497108042800184;9.997975597718147;1.000230728862614;-0.8305419961073756;1.0346250707844986;0.9999803240918838;1.300041748495549;1.0000389047072353
31.97972;1.1496479059850375;-0.011111554779069336;-0.009664423951230629;-0.005555765649784636;-0.004832212797253283;1.1497102085516895;9.997981531037237;1.0002318893921147;-0.8305419967179494;1.03462490589187;0.999978634168027;1.3000409121119592;1.000039777087254
31.98972;1.149646946009875;-0.01111155412565055;-0.009664423873991093;-0.005555765963878641;-0.004832212444276743;1.1497095427260777;9.997987542104408;1.0002330059763214;-0.8305419973094798;1.034624695845585;0.9999769530950224;1.3000402143570517;1.000040552587677
31.99972;1.1496460060697686;-0.011111553456354874;-0.009664423794963113;-0.005555766293992252;-0.004832212111818759;1.1497088035746192;9.99799367404814;1.0002340791000852;-0.8305419978824382;1.0346244430284426;0.999975275327865;1.3000396553936708;1.0000412289750635
32.00972;1.1496450804428957;-0.011111552773686877;-0.009664423714038297;-0.005555766639998235;-0.004832211800757926;1.1497079894039102;9.997999971276469;1.0002351085121206;-0.8305419984371238;1.0346241509345422;0.9999735966173434;1.3000392331629769;1.0000418046271193
32.01972;1.1496441641897133;-0.011111552080026416;-0.00966442363111264;-0.00555576700152976;-0.004832211511655266;1.1497070993991823;9.99800647678526;1.0002360932634373;-0.8305419989735967;1.0346238234069467;0.9999719143822521;1.3000389448791423;1.0000422779482236
32.02972;1.149643253996567;-0.011111551377677291;-0.009664423546180993;-0.00555576737796124;-0.004832211244556799;1.149706133032268;9.998013226863787;1.0002370325895888;-0.8305419994917692;1.0346234635379732;0.9999702276551374;1.3000387881949464;1.0000426463818601
32.03972;1.1496423477707562;-0.011111550668967629;-0.009664423459291856;-0.005555767768671569;-0.0048322109988915;1.1497050900135966;9.998020244083396;1.0002379272437036;-0.8305419999915957;1.0346230733587578;0.9999685364124905;1.3000387612937736;1.0000429063613803
32.04972;1.1496414438285905;-0.011111549956342504;-0.009664423370428742;-0.005555768173202707;-0.004832210773534995;1.1497039710983492;9.998027532357092;1.000238779669098;-0.8305420004730708;1.0346226543016146;0.9999668407082933;1.3000388616380203;1.0000430541729537
32.05972;1.149640540939715;-0.01111154924253898;-0.00966442327961783;-0.005555768591092717;-0.004832210566946334;1.14970277929227;9.998035082435335;1.0002395930029362;-0.8305420009360988;1.0346222077350544;0.9999651403947349;1.3000390843281482;1.0000430865317522
32.06972;1.149639639060192;-0.01111154853062754;-0.0096644231870937;-0.005555769021725458;-0.0048322103774819485;1.149701520722409;9.998042882595826;1.0002403704180283;-0.8305420013805852;1.03462173499529;0.9999634352871839;1.3000394223691392;1.000043000534829
32.07972;1.1496387395526353;-0.01111154782381138;-0.009664423093307646;-0.0055557694644587435;-0.004832210203786361;1.1497002042337396;9.998050921402061;1.0002411153548576;-0.8305420018066358;1.0346212367970151;0.9999617249331477;1.300039868627187;1.0000427936896095
32.08972;1.1496378443780932;-0.011111547125181882;-0.009664422998960259;-0.005555769918745977;-0.004832210045000126;1.149698839874297;9.998059179535504;1.0002418316678658;-0.8305420022144737;1.0346207125026172;0.9999600080678294;1.3000404164686952;1.0000424645309005
32.09972;1.1496369548809884;-0.011111546437620384;-0.009664422905134818;-0.005555770384084952;-0.004832209900872968;1.1496974377169746;9.998067624409234;1.0002425231867025;-0.8305420026041533;1.0346201600850808;0.9999582824871706;1.3000410589795142;1.0000420134924215
32.10972;1.1496360710195375;-0.011111545763852546;-0.009664422813229729;-0.005555770860033479;-0.004832209771923936;1.1496960073264053;9.99807621763618;1.000243193572373;-0.8305420029754762;1.034619576981366;0.9999565454696367;1.3000417890723945;1.000041443053169
32.11972;1.1496351916751213;-0.011111545106527858;-0.009664422724707885;-0.005555771346329964;-0.004832209659416209;1.1496945576193789;9.998084923790405;1.0002438468020851;-0.8305420033282351;1.0346189609405378;0.9999547941011271;1.3000426000910208;1.000040756780222
32.12972;1.1496343155099111;-0.011111544468111951;-0.009664422641023565;-0.005555771842908308;-0.004832209565032521;1.1496930971458272;9.998093713581499;1.0002444873025975;-0.8305420036624358;1.0346183102445645;0.9999530250844879;1.3000434854238179;1.000039958148587
32.13972;1.1496334413376867;-0.011111543850586016;-0.009664422563713597;-0.005555772349815771;-0.004832209490525862;1.1496916339300658;9.99810256662187;1.000245119294041;-0.8305420039782608;1.0346176235836382;0.9999512346228645;1.3000444381037335;1.0000390498803182
32.14972;1.1496325681909534;-0.011111543255425864;-0.009664422494424221;-0.005555772867101429;-0.004832209437469916;1.1496901747577073;9.998111470155518;1.00024574590446;-0.8305420042759926;1.0346169000774916;0.9999494190681293;1.3000454508874115;1.0000380342285993
32.15972;1.149631695670049;-0.011111542684034343;-0.009664422434781229;-0.0055557733945783665;-0.0048322094070741865;1.149688724745964;9.998120410083594;1.000246368692894;-0.830542004556037;1.0346161396541877;0.9999475758263494;1.30004651575293;1.0000369140480307
32.16972;1.1496308244882971;-0.011111542138165795;-0.0096644223862076;-0.0055557739315980886;-0.00483220940018953;1.1496872872839823;9.998129361662112;1.0002469880302205;-0.8305420048189209;1.0346153431918736;0.9999457035742482;1.3000476235132108;1.0000356935034538
32.17972;1.149629956578102;-0.011111541620086186;-0.009664422349860742;-0.00555577447713227;-0.004832209417388765;1.1496858645278738;9.998138290489223;1.0002476042014006;-0.8305420050651596;1.0346145116075829;0.9999438016047068;1.3000487645873837;1.0000343783540915
32.18972;1.149629094456999;-0.01111154113245509;-0.009664422326588911;-0.005555775030050538;-0.0048322094588816025;1.1496844584547288;9.998147164224488;1.0002482183916315;-0.8305420052950543;1.0346136445167837;0.9999418689682539;1.300049929900485;1.0000329762503213
32.19972;1.1496282405157119;-0.011111540678045607;-0.009664422316886311;-0.005555775589318509;-0.004832209524543827;1.149683071788165;9.998155963404367;1.0002488327737138;-0.8305420055085975;1.0346127397883464;0.9999399042179881;1.3000511106705617;1.0000314962774324
32.20972;1.1496273966249837;-0.01111154025953459;-0.009664422321029435;-0.005555776154043828;-0.004832209614202237;1.149681708345975;9.998164684506072;1.0002494497571763;-0.8305420057056012;1.0346117942120197;0.9999379057053263;1.3000522975642161;1.0000299476129735
32.21972;1.1496265637774352;-0.011111539879244564;-0.009664422339179956;-0.005555776723336755;-0.00483220972772672;1.1496803725669746;9.998173336701381;1.0002500713232998;-0.8305420058859277;1.0346108047433014;0.9999358721050969;1.3000534803083397;1.0000283384186104
32.22972;1.1496257421621356;-0.011111539538937194;-0.00966442237125536;-0.005555777296222495;-0.004832209864830731;1.1496790688295493;9.998181936157074;1.000250699019228;-0.8305420060496017;1.0346097697665617;0.9999338030953704;1.3000546480980781;1.000026676005861
32.23972;1.149624931835575;-0.011111539239976287;-0.009664422416926562;-0.0055557778718979475;-0.00483221002489184;1.149677801701629;9.99819050221901;1.000251334173698;-0.8305420061967624;1.0346086901570615;0.9999316994930434;1.3000557904341183;1.0000249678880824
32.24972;1.1496241330021817;-0.01111153898350997;-0.009664422475783653;-0.005555778449990541;-0.004832210206756554;1.1496765764952461;9.99819905324845;1.0002519782922343;-0.8305420063274856;1.0346075699449784;0.9999295626117051;1.300056897145601;1.0000232217084106
32.25972;1.1496233456334444;-0.011111538770427061;-0.009664422547290314;-0.005555779030416269;-0.004832210408553824;1.1496753987709958;9.998207601296377;1.0002526337269781;-0.8305420064415516;1.0346064158090285;0.9999273935877034;1.3000579577836102;1.000021443969785
32.26972;1.1496225691620812;-0.011111538601373774;-0.009664422630776475;-0.005555779613069114;-0.004832210627867345;1.1496742734668892;9.998216151161271;1.0002533037833607;-0.8305420065385095;1.0346052355748097;0.9999251926484363;1.3000589620465612;1.0000196397577807
32.27972;1.1496218028670484;-0.011111538476715744;-0.009664422725704577;-0.005555780197695085;-0.0048322108620854325;1.1496732050128682;9.998224700348315;1.0002539923028972;-0.8305420066180922;1.0346040369201874;0.9999229584924646;1.3000599003588869;1.0000178131736044
32.28972;1.1496210467035815;-0.011111538396220746;-0.009664422831801193;-0.005555780783850244;-0.004832211108588148;1.1496721982197602;9.998233236161148;1.0002547037377572;-0.8305420066805046;1.0346028264575575;0.9999206886563933;1.300060763464138;1.0000159668626334
32.29972;1.1496203012945667;-0.01111153835891769;-0.009664422948956242;-0.005555781370839232;-0.004832211365002343;1.149671258449796;9.998241738016796;1.0002554434745727;-0.8305420067263495;1.0346016090122936;0.9999183805346438;1.300061542788653;1.0000141016158541
32.30972;1.1496195671264076;-0.011111538363462351;-0.009664423077008114;-0.005555781957877239;-0.004832211629403077;1.1496703901537002;9.998250184337811;1.0002562172821923;-0.8305420067564294;1.0346003875724246;0.9999160322500936;1.3000622318614705;1.000012217378489
32.31972;1.1496188447014273;-0.011111538408503294;-0.00966442321544624;-0.005555782544379255;-0.0048322119000871865;1.149669595646047;9.998258553227785;1.000257030126335;-0.8305420067715985;1.0345991639605105;0.9999136433409147;1.3000628266367922;1.00001031464237
32.32972;1.1496181352702726;-0.011111538492588079;-0.009664423363346471;-0.005555783129951951;-0.004832212175305468;1.1496688759325417;9.99826681841903;1.0002578855410214;-0.8305420067725968;1.03459793975578;0.9999112152797663;1.3000633248263662;1.0000083947033032
32.33972;1.1496174401915864;-0.011111538613798025;-0.009664423519715627;-0.00555578371424787;-0.004832212453287896;1.149668231802112;9.998274947571671;1.0002587853750275;-0.8305420067598819;1.0345967175149227;0.9999087516129898;1.3000637256153285;1.0000064589983804
32.34972;1.1496167595924727;-0.011111538769578842;-0.009664423683976013;-0.005555784297145893;-0.0048322127323285;1.1496676636204588;9.998282898882984;1.0002597294087245;-0.8305420067335662;1.0345955018613429;0.9999062573669422;1.3000640294970693;1.000004508788874
32.35972;1.1496160921996872;-0.011111538957004763;-0.009664423856135088;-0.00555578487904762;-0.004832213010811215;1.1496671706142356;9.998290615444972;1.0002607155769812;-0.8305420066934677;1.0345942991188382;0.999903737855737;1.3000642376939293;1.0000025451158818
32.36972;1.149615435952533;-0.011111539173220933;-0.009664424036474367;-0.0055557854608621155;-0.004832213287171015;1.1496667503950082;9.998298028316304;1.0002617411762647;-0.8305420066393004;1.0345931159976942;0.9999011981342084;1.3000643515279244;1.0000005680709867
32.37972;1.149614788403266;-0.011111539415714087;-0.00966442422520001;-0.005555786043755485;-0.004832213559879066;1.1496663991633727;9.998305068630584;1.0002628041944754;-0.8305420065709719;1.0345919591042694;0.9998986435707937;1.3000643721495542;0.9999985763767842
32.38972;1.1496141477222608;-0.011111539682347299;-0.009664424422436717;-0.005555786628803362;-0.004832213827465735;1.1496661124367786;9.998311677820265;1.0002639035896341;-0.8305420064887564;1.0345908352176616;0.9998960803501739;1.3000643002298782;0.9999965685667749
32.39972;1.1496135149839435;-0.011111539971266935;-0.009664424628356292;-0.005555787216645181;-0.004832214088316991;1.1496658855299182;9.998317811808999;1.0002650383378735;-0.8305420063932019;1.0345897511954456;0.9998935153174701;1.3000641360639855;0.9999945445233694
32.40972;1.1496128956912057;-0.011111540280872976;-0.009664424843113945;-0.005555787807396403;-0.004832214340487258;1.1496657138896698;9.9983234444659;1.0002662064402108;-0.8305420062849621;1.034588713320007;0.9998909557095297;1.3000638808892007;0.9999925057743176
32.41972;1.149612298488797;-0.01111154060995052;-0.009664425066692805;-0.005555788400841055;-0.004832214582038042;1.1496655934450235;9.99832857538795;1.0002674047652471;-0.830542006164753;1.0345877268244175;0.9998884089594456;1.3000635380445142;0.9999904545895374
32.42972;1.149611732558844;-0.011111540957788654;-0.009664425298980464;-0.005555788996667796;-0.0048322148115126935;1.1496655204618298;9.998333232473904;1.0002686292140652;-0.8305420060332456;1.034586795934879;0.9998858824458956;1.3000631128987117;0.9999883928701325
32.43972;1.149611205778955;-0.011111541324053743;-0.009664425540013186;-0.005555789594606146;-0.0048322150278559675;1.1496654912670805;9.99833745950623;1.000269874799565;-0.8305420058908404;1.0345859239927482;0.9998833833802846;1.3000626119786352;0.9999863221693707
32.44972;1.149610723771722;-0.011111541708440734;-0.009664425790110218;-0.005555790194465443;-0.004832215230018306;1.1496655024386957;9.99834130025114;1.0002711362728356;-0.830542005737629;1.034585113529736;0.9998809185868918;1.300062041504977;0.9999842450663243
32.45972;1.1496102901214458;-0.011111542110385775;-0.009664426049842604;-0.005555790796118973;-0.004832215416827146;1.1496655510348939;9.9983447895508;1.0002724088189565;-0.8305420055736091;1.0345843665920478;0.9998784938826156;1.3000614066724603;0.9999821659856051
32.46972;1.149609907469821;-0.011111542529152592;-0.009664426319967995;-0.00555579139940679;-0.004832215587027694;1.1496656345556366;9.998347949755157;1.0002736875213727;-0.8305420053988777;1.0345836852138293;0.9998761139169046;1.3000607128910637;0.9999800903893628
32.47972;1.1496095778586266;-0.011111542964269189;-0.009664426601455948;-0.0055557920039914195;-0.004832215739286376;1.1496657507394599;9.998350793486036;1.000274966671187;-0.8305420052136778;1.0345830714826985;0.999873782972894;1.3000599671083193;0.9999780236998387
32.48972;1.1496093024737817;-0.011111543415792263;-0.00966442689543978;-0.005555792609300178;-0.004832215872322568;1.1496658971711329;9.998353332043015;1.0002762402167487;-0.8305420050184211;1.0345825268513682;0.9998715058038548;1.3000591774086072;0.9999759706628016
32.49972;1.1496090823999556;-0.01111154388406081;-0.009664427202902863;-0.005555793214576944;-0.004832215985172769;1.1496660711212028;9.998355586505376;1.0002775020639632;-0.830542004813715;1.0345820513818969;0.9998692877195026;1.300058351932479;0.999973934836139
32.50972;1.1496089199544197;-0.011111544369225545;-0.009664427524299704;-0.005555793819016071;-0.004832216077378925;1.149666270039936;9.998357594798758;1.000278745471559;-0.8305420046002687;1.0345816439637456;0.999867134184763;1.3000574981940576;0.9999719183469535
32.51972;1.1496088187486557;-0.011111544870895088;-0.009664427859550295;-0.005555794421918527;-0.004832216148956043;1.1496664917242432;9.998359404753955;1.00027996275112;-0.8305420043788467;1.0345813032668887;0.9998650503268205;1.300056622537244;0.9999699219187413
32.52972;1.149608782315374;-0.011111545388121823;-0.009664428208525835;-0.005555795022667971;-0.004832216200215572;1.1496667335649384;9.998361061168342;1.000281145708926;-0.8305420041505519;1.0345810281459409;0.999863040628402;1.3000557295235435;0.9999679455199376
