time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
32.53972;1.1496088131322992;-0.011111545919804407;-0.00966442857144809;-0.005555795620496622;-0.0048322162316979675;1.149666992332971;9.99836260014281;1.000282286055094;-0.8305420039170779;1.034580816908814;0.999861109228072;1.3000548217638526;0.9999659897051506
32.54972;1.149608913170931;-0.011111546465131801;-0.009664428948799837;-0.0055557962143335735;-0.004832216244158665;1.1496672648058477;9.998364045000683;1.0002833754038216;-0.8305420036805399;1.0345806665763462;0.9998592602882651;1.3000539007138698;0.9999640562062705
32.55972;1.1496090847746034;-0.011111547023730411;-0.009664429341102452;-0.005555796802868675;-0.004832216238559319;1.1496675477284766;9.998365403907291;1.0002844054460192;-0.830542003443297;1.0345805732123894;0.9998574977139778;1.3000529676337074;0.9999621473398277
32.56972;1.149609330668464;-0.011111547595581802;-0.009664429748749792;-0.005555797384712059;-0.0048322162162896115;1.1496678372668854;9.998366678527038;1.0002853691160871;-0.8305420032080103;1.0345805325389898;0.9998558246392648;1.3000520234224155;0.9999602654840727
32.57972;1.149609653761456;-0.011111548180775413;-0.009664430171721469;-0.00555579795855183;-0.004832216179305582;1.1496681293005395;9.998367870808103;1.0002862619618678;-0.8305420029775307;1.0345805398788888;0.9998542429104702;1.3000510678103012;0.9999584128251625
32.58972;1.1496100572383157;-0.011111548779205112;-0.009664430609298988;-0.0055557985233208595;-0.004832216129868192;1.1496684205506682;9.998368976176538;1.0002870820826564;-0.8305420027545647;1.034580589847422;0.9998527527798815;1.300050099781339;0.999956591049803
32.59972;1.1496105444504574;-0.011111549390457179;-0.009664431060009283;-0.005555799078432874;-0.00483221607023242;1.1496687094033282;9.998369978052482;1.0002878290653612;-0.830542002541417;1.0345806763984982;0.9998513532873152;1.3000491191178134;0.9999548012864756
32.60972;1.1496111184835396;-0.011111550013880008;-0.009664431521638648;-0.005555799623869585;-0.004832216002503105;1.1496689955953714;9.998370851664088;1.0002885033316307;-0.83054200233983;1.0345807932497568;0.9998500426509299;1.3000481268381125;0.99995304401791
32.61972;1.1496117816982643;-0.011111550648652416;-0.009664431991181149;-0.005555800159909941;-0.00483221592874182;1.1496692793062953;9.998371571330399;1.0002891057103342;-0.8305420021509113;1.0345809345995984;0.9998488183346541;1.3000471242667648;0.9999513187489016
32.62972;1.1496125354661144;-0.011111551293793903;-0.00966443246502694;-0.005555800686757945;-0.004832215851316743;1.1496695610072907;9.998372119151806;1.0002896367593694;-0.8305420019752833;1.0345810954904129;0.9998476776261433;1.300046111814232;0.999949624069632
32.63972;1.1496133802059587;-0.011111551948110388;-0.009664432939548098;-0.005555801204389011;-0.00483221577299107;1.1496698420592355;9.998372490062174;1.0002900963792192;-0.8305420018133743;1.0345812715274711;0.9998466180549076;1.3000450875419254;0.9999479582233604
32.64972;1.149614315540525;-0.011111552610054969;-0.009664433411600613;-0.005555801712698735;-0.004832215696564889;1.149670124578671;9.998372693051389;1.0002904838339313;-0.8305420016655365;1.0345814590444877;0.9998456368707709;1.300044046590703;0.9999463195744752
32.65972;1.1496153400091504;-0.011111553277632778;-0.009664433878479331;-0.005555802211696699;-0.004832215624603083;1.149670410444101;9.998372755169237;1.000290797894267;-0.8305420015319642;1.0345816557727667;0.9998447310638867;1.3000429825908986;0.9999447070128479
32.66972;1.1496164503934634;-0.011111553948652009;-0.00966443433770147;-0.005555802701491952;-0.004832215559511494;1.1496707007391398;9.998372724156114;1.0002910372374545;-0.8305420014125907;1.0345818609530573;0.9998438982541474;1.3000418895527281;0.9999431204868751
32.67972;1.1496176417103772;-0.01111155462127668;-0.009664434787294859;-0.005555803182306811;-0.0048322155036785745;1.1496709957288562;9.998372661967156;1.0002912010843066;-0.8305420013070018;1.0345820752480093;0.9998431367925806;1.3000407626059585;0.9999415612504734
32.68972;1.1496189084094899;-0.011111555294238743;-0.009664435226253187;-0.0055558036546180445;-0.00483221545947289;1.1496712949518495;9.998372629188975;1.0002912896326062;-0.8305420012144605;1.0345823008980475;0.9998424451775004;1.3000395980245556;0.9999400318944736
32.69972;1.1496202459262268;-0.011111555966449985;-0.009664435654234449;-0.0055558041191742236;-0.004832215429195354;1.14967159782812;9.99837266967211;1.000291303738377;-0.8305420011341467;1.0345825415532999;0.9998418220435336;1.3000383930412882;0.9999385362425665
32.70972;1.149621651347786;-0.011111556636783993;-0.009664436070687437;-0.005555804576873845;-0.0048322154151413665;1.1496719047617803;9.998372807290806;1.0002912443159162;-0.8305420010654304;1.0345828020125125;0.999841266370161;1.3000371450073893;0.9999370788685844
32.71972;1.149623122668559;-0.011111557304354562;-0.009664436474471492;-0.005555805028676307;-0.004832215419664719;1.1496722176880514;9.998373054173928;1.000291112685791;-0.8305420010078659;1.034583087999153;0.9998407772597157;1.3000358505940153;0.9999356647470551
32.72972;1.1496246572765025;-0.011111557968476586;-0.009664436864219405;-0.00555580547566799;-0.0048322154450406414;1.1496725394512195;9.998373419461892;1.0002909116846492;-0.8305420009610397;1.0345834051448475;0.9998403538718023;1.3000345064407242;0.9999342988294065
32.73972;1.1496262513085107;-0.011111558628100423;-0.009664437238760417;-0.00555580591919949;-0.004832215493197498;1.1496728731483807;9.99837391076259;1.0002906462287717;-0.8305420009245803;1.034583757869912;0.9998399957873829;1.3000331101223488;0.9999329850812525
32.74972;1.14962790037229;-0.011111559281438624;-0.009664437597264949;-0.005555806360835554;-0.004832215565503961;1.1496732224491812;9.998374532538994;1.000290322672646;-0.8305420008981483;1.0345841498202228;0.9998397030873492;1.3000316598067243;0.9999317260810269
32.75972;1.1496296002693414;-0.011111559926106265;-0.009664437939251248;-0.00555580680213215;-0.004832215662656157;1.1496735919245569;9.998375287299329;1.000289947322338;-0.8305420008812884;1.0345845849340933;0.9998394758640621;1.3000301536829335;0.9999305235289656
32.76972;1.1496313468679056;-0.011111560559585286;-0.009664438264440148;-0.0055558072445487045;-0.004832215784687934;1.1496739864075038;9.998376177729703;1.0002895250325237;-0.83054200087335;1.0345850671906003;0.9998393138927064;1.3000285902895101;0.9999293787431441
32.77972;1.1496331356080616;-0.011111561179793537;-0.009664438572508307;-0.005555807689499579;-0.004832215931194589;1.149674409949703;9.998377211496694;1.0002890587309816;-0.8305420008735485;1.0345855999500386;0.9998392168672766;1.3000269691844066;0.9999282928706456
32.78972;1.1496349613903727;-0.011111561785425576;-0.009664438863035325;-0.005555808138242724;-0.0048322161016176625;1.1496748656966203;9.99837840740297;1.0002885502152608;-0.830542000881072;1.0345861859691148;0.9998391843530284;1.3000252915348216;0.9999272671920768
32.79972;1.1496368188172519;-0.011111562375713964;-0.009664439135673861;-0.0055558085916320495;-0.004832216295238058;1.1496753568501576;9.99837979430894;1.0002880013706414;-0.8305420008950946;1.034586827044896;0.9998392150695938;1.3000235606849044;0.9999263036437583
32.80972;1.149638702237057;-0.011111562949869591;-0.009664439390259481;-0.005555809049948965;-0.004832216510957858;1.1496758868034895;9.998381402936763;1.0002874144352354;-0.8305420009146631;1.0345875234619293;0.9998393064305114;1.3000217821402562;0.9999254049533821
32.81972;1.1496406056929827;-0.011111563506830522;-0.009664439626847526;-0.0055558095128164925;-0.004832216747272718;1.1496764579591021;9.99838325842642;1.0002867917140734;-0.830542000938682;1.034588274361768;0.9998394544186306;1.3000199627130264;0.9999245739495486
32.82972;1.1496425229757403;-0.011111564045432704;-0.009664439845727745;-0.00555580997918738;-0.004832217002460124;1.1496770712940305;9.998385378651342;1.0002861358781872;-0.8305420009660753;1.034589078425381;0.99983965331218;1.3000181095800072;0.9999238125765335
32.83972;1.149644447607673;-0.011111564564645354;-0.009664440047268574;-0.005555810447416585;-0.004832217274737417;1.1496777271797396;9.998387774296301;1.000285450314718;-0.8305420009959048;1.0345899340332338;0.9998398962053003;1.3000162293387978;0.9999231215060509
32.84972;1.1496463732597988;-0.011111565063636102;-0.009664440231683013;-0.005555810915405276;-0.004832217562332994;1.1496784264109527;9.998390445486722;1.000284738667848;-0.8305420010275536;1.0345908394192305;0.999840176472872;1.3000143274515465;0.9999225008262905
32.85972;1.1496482948403761;-0.011111565541770719;-0.009664440398895684;-0.005555811380900481;-0.004832217863550293;1.1496791708101115;9.998393382210086;1.0002840038563487;-0.8305420010610122;1.0345917931115929;0.9998404887749671;1.3000124094290966;0.9999219513765284
32.86972;1.1496502091556726;-0.01111156599858192;-0.009664440548549414;-0.005555811841851959;-0.004832218176840101;1.1496799627733638;9.998396575047202;1.0002832471405947;-0.8305420010967538;1.0345927941237676;0.9998408295774862;1.3000104824626846;0.9999214753890996
32.87972;1.149652114685539;-0.011111566433589612;-0.009664440680175525;-0.00555581229646816;-0.004832218500772436;1.14968080395566;9.998400026186808;1.0002824679517697;-0.8305420011352936;1.0345938418791025;0.9998411974367428;1.3000085550763985;0.9999210759719691
32.88972;1.149654011036275;-0.011111566846152884;-0.00966444079346636;-0.005555812742951805;-0.0048322188337959595;1.1496816944401858;9.998403748991752;1.000281665072492;-0.8305420011770814;1.0345949361210462;0.9998415923701359;1.3000066355576556;0.9999207565089561
32.89972;1.1496558980707317;-0.011111567235549754;-0.009664440888404832;-0.00555581317929839;-0.004832219174063191;1.149682633255023;9.998407763075175;1.000280838174072;-0.8305420012226932;1.0345960767112665;0.9998420146152646;1.300004730793845;0.9999205202933182
32.90972;1.1496577751788544;-0.011111567601073047;-0.009664440965092185;-0.005555813603371156;-0.004832219519733425;1.1496836196193176;9.998412095348765;1.0002799879825703;-0.8305420012728976;1.0345972634629201;0.9998424637386305;1.3000028459499833;0.9999203698956276
32.91972;1.1496596415887577;-0.01111156794191943;-0.009664441023598869;-0.0055558140130722794;-0.004832219869473222;1.1496846539215033;9.998416779047997;1.000279115290473;-0.8305420013285695;1.0345984960949297;0.9998429387392419;1.3000009848710832;0.9999203067120725
32.92972;1.149661496883192;-0.011111568257099573;-0.009664441064093563;-0.005555814406287432;-0.004832220222553227;1.1496857379215035;9.998421845809636;1.000278220522751;-0.8305420013905446;1.0345997740172745;0.9998434391736098;1.2999991505621054;0.9999203309976961
32.93972;1.1496633407327113;-0.011111568545578295;-0.00966444108694086;-0.005555814780654347;-0.004832220578507227;1.1496868739395243;9.998427322689432;1.000277303881868;-0.8305420014594868;1.0346010962157781;0.9998439661325448;1.2999973454633418;0.9999204415460655
32.94972;1.1496651726310818;-0.011111568806446388;-0.009664441092638233;-0.005555815133590339;-0.004832220936615333;1.1496880638218554;9.99843323789338;1.000276365055435;-0.8305420015359533;1.0346024615069014;0.9998445218929629;1.2999955715260225;0.9999206349818035
32.95972;1.1496669923580534;-0.011111569039032492;-0.009664441081853114;-0.005555815462597003;-0.004832221295445039;1.1496893084689341;9.998439623605528;1.0002754032549999;-0.8305420016205781;1.0346038682909064;0.9998451088972204;1.2999938304058216;0.9999209059389982
32.96972;1.1496688003677478;-0.011111569242954348;-0.009664441055506118;-0.005555815765418941;-0.00483222165289525;1.1496906078163731;9.998446508133547;1.0002744181563092;-0.8305420017141277;1.0346053138759983;0.9998457294010247;1.2999921244760435;0.9999212483870998
32.97972;1.1496705970690924;-0.011111569418043985;-0.009664441014634425;-0.005555816040019629;-0.004832222006829425;1.1496919614544938;9.998453904416156;1.0002734102667166;-0.8305420018174415;1.0346067951013305;0.9998463854990061;1.2999904577701937;0.9999216570596208
32.98972;1.149672381820409;-0.011111569564267317;-0.009664440960155424;-0.005555816284603679;-0.00483222235562918;1.1496933692013092;9.998461810819016;1.0002723800524698;-0.8305420019314668;1.0346083098281385;0.9998470786964314;1.2999888352710134;0.9999221282731922
32.99972;1.1496741531156747;-0.011111569681772399;-0.009664440892832768;-0.00555581649766188;-0.004832222698255724;1.1496948303895516;9.998470227835734;1.0002713272463564;-0.8305420020574382;1.0346098568588395;0.999847809130508;1.2999872615330843;0.9999226600968383
33.00972;1.149675909441952;-0.01111156977103854;-0.009664440813390544;-0.005555816677873411;-0.004832223034039265;1.1496963427918117;9.998479171031047;1.0002702509724817;-0.8305420021968979;1.0346114343224646;0.9998485748552685;1.2999857405601707;0.9999232519486065
33.01972;1.1496776495443977;-0.01111156983299805;-0.00966444072251572;-0.005555816823928201;-0.004832223362464129;1.1496979025185254;9.998488665252019;1.0002691498898524;-0.830542002351401;1.0346130383793994;0.999849372005369;1.2999842765526304;0.9999239037285105
33.02972;1.1496793724939505;-0.011111569869051824;-0.009664440620881147;-0.005555816934514607;-0.0048322236830546424;1.149699504236409;9.998498727148984;1.0002680222430564;-0.8305420025221067;1.0346146629787363;0.9998501958538611;1.299982874327936;0.9999246151869242
33.03972;1.1496810780516797;-0.011111569881026408;-0.00966444050946542;-0.005555817008514747;-0.004832223995243943;1.1497011410562206;9.99850935031794;1.000266865959181;-0.8305420027095153;1.0346163004887265;0.9998510415236846;1.2999815392367096;0.9999253861464775
33.04972;1.1496827663579792;-0.01111156987105823;-0.00966444038977113;-0.005555817045256289;-0.004832224298198248;1.1497028046055038;9.998520508292268;1.0002656785600714;-0.8305420029136265;1.0346179421213952;0.9998519043891103;1.299980277034315;0.9999262166199858
33.05972;1.1496844371083483;-0.011111569841364351;-0.009664440263518618;-0.005555817044595315;-0.004832224590868717;1.1497044855445984;9.998532173538369;1.00026445682597;-0.8305420031342946;1.0346195777216058;0.9998527807081102;1.2999790937742648;0.9999271059691562
33.06972;1.1496860898213392;-0.011111569794061967;-0.009664440132225172;-0.005555817006767374;-0.004832224872253107;1.1497061744189971;9.998544329223936;1.000263196647696;-0.8305420033712522;1.034621196623268;0.9998536674736457;1.2999779948660575;0.999928052183522
33.07972;1.1496877251920135;-0.011111569731200817;-0.009664439996997566;-0.005555816932220841;-0.004832225141505047;1.1497078627006556;9.998556966856803;1.0002618938935637;-0.830542003623855;1.034622789682798;0.9998545611719482;1.2999769835466624;0.9999290519859381
33.08972;1.1496893460070623;-0.011111569654909765;-0.009664439858451179;-0.005555816821544643;-0.004832225397881887;1.149709542982393;9.998570081123862;1.0002605457666964;-0.8305420038909684;1.0346243498738728;0.9998554574207408;1.2999760606672153;0.9999301012774492
33.09972;1.1496909566384257;-0.01111156956740548;-0.009664439716799141;-0.005555816675433513;-0.004832225640743279;1.1497112080060203;9.998583668597897;1.0002591512015286;-0.8305420041711514;1.0346258707599263;0.9998563523563979;1.2999752259137356;0.9999311958417059
33.10972;1.149692561619062;-0.011111569470802753;-0.009664439571965134;-0.005555816494695412;-0.004832225869461633;1.149712850177355;9.998597733118311;1.000257710572661;-0.8305420044628318;1.0346273451699022;0.9998572439054603;1.2999744782254765;0.9999323320852453
33.11972;1.149694164903554;-0.011111569367051826;-0.009664439423546198;-0.005555816280293928;-0.004832226083238378;1.1497144623595341;9.998612287295625;1.0002562256891714;-0.8305420047642813;1.034628765838559;0.9998581316979764;1.2999738150074003;0.999933507391357
33.12972;1.1496957704976567;-0.011111569258136585;-0.009664439270835051;-0.005555816033280507;-0.004832226281128072;1.1497160389432426;9.998627337978482;1.0002546995006147;-0.830542005073528;1.0346301273724685;0.9998590163531041;1.2999732317925181;0.9999347198939114
33.13972;1.1496973828176762;-0.011111569146167588;-0.009664439112974396;-0.005555815754650171;-0.004832226462161365;1.1497175759394958;9.998642873340176;1.000253135120427;-0.8305420053882538;1.0346314270188002;0.9998598993357629;1.2999727224352873;0.9999359673052577
33.14972;1.1496990055177998;-0.011111569033243746;-0.009664438949036819;-0.0055558154453736784;-0.004832226625371888;1.14971906979064;9.99865887088103;1.0002515354002244;-0.8305420057058026;1.0346326627119027;0.9998607836147888;1.2999722791952668;0.9999372454656655
33.15972;1.1497006403826597;-0.01111156892132954;-0.009664438777981151;-0.005555815106618986;-0.004832226769953333;1.1497205159237545;9.99867531374152;1.000249903318543;-0.8305420060233407;1.0346338308099636;0.9998616738641576;1.2999718933906914;0.9999385479164974
33.16972;1.1497022874625529;-0.011111568812168389;-0.009664438598610284;-0.005555814739973899;-0.004832226895592307;1.1497219078790732;9.998692197231454;1.0002482421169012;-0.8305420063379729;1.0346349261152108;0.9998625753669101;1.2999715568418388;0.9999398668307085
33.17972;1.1497039452512028;-0.011111568707101973;-0.009664438409589013;-0.005555814347445474;-0.004832227002619619;1.1497232374117266;9.998709526797493;1.0002465554920104;-0.8305420066468691;1.0346359425399139;0.9998634927606671;1.2999712625471707;0.9999411948375291
33.18972;1.1497056102230216;-0.011111568606889359;-0.009664438209555782;-0.005555813931139363;-0.004832227091799282;1.1497244958760628;9.998727310716095;1.0002448479034307;-0.8305420069475331;1.0346368728121396;0.9998644297477978;1.2999710042862271;0.9999425262997275
33.19972;1.1497072766818741;-0.01111156851165496;-0.009664437997229719;-0.005555813492977544;-0.004832227163938415;1.1497256758842918;9.998745545973295;1.0002431240664529;-0.8305420072380535;1.0346377090044065;0.9998653890197654;1.2999707769341997;0.9999438571588718
33.20972;1.1497089380087469;-0.011111568420964276;-0.009664437771380097;-0.005555813034693348;-0.004832227219672391;1.1497267714838477;9.998764207150538;1.00024138848565;-0.8305420075169552;1.0346384441742915;0.9998663719809867;1.299970577381739;0.9999451845246465
33.21972;1.149710588866204;-0.011111568333987798;-0.009664437530830456;-0.0055558125577723026;-0.0048322272596478585;1.1497277766024145;9.998783248048474;1.000239645612285;-0.8305420077826162;1.0346390731916617;0.9998673790044216;1.2999704049359846;0.9999465068588779
33.22972;1.1497122262332902;-0.011111568249620915;-0.009664437274492944;-0.0055558120632608525;-0.004832227284766906;1.1497286837994531;9.998802614143798;1.000237899569606;-0.8305420080328735;1.0346395928808105;0.9998684097277335;1.299970261349021;0.999947824035606
33.23972;1.149713848260614;-0.011111568166569129;-0.009664437001368108;-0.005555811551842171;-0.004832227296026958;1.1497294846918744;9.998822259543141;1.0002361535018787;-0.8305420082652503;1.0346400021586974;0.9998694631736472;1.2999701500137175;0.999949136504623
33.24972;1.1497154526446909;-0.011111568083494904;-0.009664436710668571;-0.005555811024259208;-0.004832227294141572;1.149730170829633;9.998842159398812;1.0002344093892606;-0.8305420084775025;1.0346403015961607;0.9998705388061304;1.2999700740353612;0.99995044387807
33.25972;1.149717036155465;-0.011111567998977086;-0.009664436401837678;-0.005555810481622773;-0.0048322272795013384;1.149730734504167;9.998862310835916;1.0002326684631608;-0.8305420086681176;1.0346404922428978;0.9998716376917762;1.2999700346135714;0.999951744551011
33.26972;1.149718594980638;-0.011111567911239534;-0.009664436074330818;-0.005555809925281519;-0.004832227252642859;1.1497311696485655;9.998882722274764;1.0002309318776643;-0.8305420088364989;1.0346405743835818;0.9998727620770949;1.2999700309422249;0.9999530372097283
33.27972;1.1497201252983789;-0.011111567818130042;-0.00966443572753135;-0.005555809356599878;-0.004832227214670015;1.1497314719734415;9.998903401457632;1.0002292010079912;-0.8305420089826409;1.0346405470792708;0.9998739139894154;1.2999700611013358;0.9999543222638126
33.28972;1.1497216238249928;-0.011111567717419809;-0.00966443536092429;-0.005555808777022628;-0.004832227166994968;1.149731639201857;9.99892435100291;1.0002274773232416;-0.8305420091066666;1.034640408886308;0.9998750942359291;1.2999701231068332;0.9999556014104536
33.29972;1.1497230875069346;-0.011111567607041356;-0.009664434974330135;-0.0055558081881747845;-0.0048322271106718264;1.1497316723518196;9.998945565252615;1.0002257625067819;-0.8305420092086722;1.0346401590454888;0.9998763022400666;1.2999702161641644;0.9999568767726859
33.30972;1.1497245124612776;-0.011111567485265025;-0.00966443456807336;-0.005555807591806343;-0.004832227046091584;1.1497315762824472;9.998967026290416;1.0002240587488633;-0.8305420092887317;1.0346397981317688;0.9998775365090068;1.299970341559286;0.9999581511611354
33.31972;1.1497258936229469;-0.011111567350849718;-0.009664434142986981;-0.005555806989793549;-0.004832226973124992;1.1497313589441072;9.998988706056448;1.000222368664883;-0.8305420093469172;1.0346393282186628;0.9998787949120302;1.299970501837236;0.999959428544498
33.32972;1.1497272252449564;-0.011111567202908594;-0.009664433700235571;-0.005555806384098453;-0.00483222689126055;1.149731030923912;9.999010573886215;1.0002206948185275;-0.8305420093833156;1.0346387526973824;0.9998800742511968;1.299970698964743;0.999960713859163
33.33972;1.1497285014078968;-0.011111567040597167;-0.009664433241139563;-0.00555580577655567;-0.004832226799653885;1.1497306053279701;9.99903260287883;1.0002190392974444;-0.8305420093978859;1.0346380755720845;0.9998813703026986;1.299970933702475;0.9999620124530789
33.34972;1.1497297167451748;-0.011111566862942415;-0.009664432767059573;-0.0055558051688258435;-0.004832226697309294;1.1497300968784205;9.999054769914288;1.0002174037779543;-0.8305420093902947;1.0346373007723588;0.9998826790808534;1.2999712062843254;0.9999633291843989
33.35972;1.1497308674934559;-0.011111566668833546;-0.009664432279224526;-0.0055558045626457105;-0.004832226583313666;1.14972952039112;9.999077052242344;1.000215789730428;-0.8305420093601008;1.0346364321292858;0.9998839977741519;1.2999715171779576;0.9999646673334334
33.36972;1.1497319519825162;-0.01111156645718301;-0.009664431778589428;-0.005555803960053783;-0.004832226456861514;1.1497288897872304;9.999099425885232;1.0002141983084458;-0.830542009307155;1.0346354739557397;0.9998853247327181;1.299971867876119;0.9999660279725492
33.37972;1.1497329702913646;-0.011111566227214776;-0.009664431265974358;-0.005555803363328564;-0.004832226317160015;1.1497282175978414;9.999121863454818;1.000212630217186;-0.83054200923176;1.0346344312822693;0.9998866596017693;1.2999722616277638;0.9999674100705189
33.38972;1.1497339237860624;-0.011111565978658334;-0.009664430742442349;-0.005555802774730765;-0.004832226163381771;1.1497275144610648;9.999144333338725;1.0002110858371072;-0.8305420091347019;1.034633309055282;0.9998880031389671;1.2999727031800203;0.9999688113789443
33.39972;1.149734814881283;-0.011111565711702274;-0.00966443020955285;-0.0055558021964019644;-0.004832225994609556;1.1497267896926973;9.99916680237216;1.0002095651101635;-0.8305420090173661;1.034632111365709;0.9998893562049297;1.2999731974636317;0.9999702297873367
33.40972;1.1497356467004718;-0.01111156542673753;-0.009664429669384125;-0.00555580163050331;-0.004832225809933533;1.1497260531040696;9.999189234802156;1.00020806678623;-0.8305420088816259;1.0346308418757284;0.9998907196521368;1.2999737486000607;0.9999716642485647
33.41972;1.149736422295086;-0.01111156512419964;-0.009664429124400572;-0.005555801079375409;-0.004832225608802516;1.149725316127011;9.999211589252452;1.0002065879992819;-0.830542008729424;1.034629504695124;0.9998920952424245;1.299974359913775;0.999973115029124
33.42972;1.149737143966577;-0.011111564804649395;-0.009664428577129123;-0.0055558005456255435;-0.004832225391262945;1.1497245913879712;9.99923381981286;1.000205125035446;-0.8305420085624282;1.0346281046802142;0.9998934853435415;1.299975033677229;0.9999745837668644
33.43972;1.1497378139473131;-0.011111564468727481;-0.009664428029815859;-0.005555800032106722;-0.004832225157782605;1.149723891756478;9.999255880032612;1.0002036746203664;-0.8305420083819219;1.0346266474507657;0.999894891274313;1.2999757706080501;0.9999760730418368
33.44972;1.149738435937476;-0.011111564116840745;-0.009664427484328032;-0.0055557995417104536;-0.004832224908836962;1.1497232296417956;9.999277728436356;1.0002022347404567;-0.8305420081888846;1.0346251392424135;0.9998963120766899;1.2999765710936937;0.9999775852250067
33.45972;1.1497390152896516;-0.011111563748962446;-0.009664426942357937;-0.005555799076935417;-0.004832224644733414;1.1497226164982717;9.999299331337534;1.0002008044677857;-0.8305420079840904;1.0346235862393736;0.9998977445184402;1.2999774371708759;0.9999791217341164
33.46972;1.1497395579480734;-0.011111563364842215;-0.009664426405689968;-0.005555798639431523;-0.004832224365840149;1.1497220627700198;9.99932066107858;1.000199382943991;-0.830542007768024;1.0346219937268304;0.9998991839401873;1.2999783727170864;0.9999806835092203
33.47972;1.149740070199786;-0.01111156296429909;-0.009664425876128225;-0.005555798229948338;-0.004832224072961622;1.1497215782914383;9.999341690790349;1.0001979681485322;-0.8305420075408244;1.0346203656310944;0.9999006251515288;1.2999793821621972;0.999982271746654
33.48972;1.1497405589618122;-0.011111562547180846;-0.009664425355187405;-0.005555797848737836;-0.004832223767526628;1.1497211722688463;9.999362385918047;1.0001965564484319;-0.8305420073024959;1.0346187053810645;0.9999020630733019;1.2999804688261114;0.9999838879376587
33.49972;1.1497410310814362;-0.011111562113241642;-0.009664424844051675;-0.005555797495960718;-0.0048322234513177575;1.1497208527663176;9.999382702129065;1.0001951439259775;-0.8305420070532366;1.0346170183107184;0.9999034930611618;1.299981633672391;0.9999855337677401
33.50972;1.1497414921533444;-0.011111561662161866;-0.009664424343786645;-0.0055557971717909785;-0.00483222312588859;1.1497206267315427;9.999402593293587;1.0001937281902806;-0.8305420067937012;1.0346153128715885;0.9999049108682191;1.2999828753553142;0.9999872112013141
33.51972;1.1497419461243874;-0.0111115611935019;-0.009664423855490491;-0.00555579687627706;-0.0048322227921893;1.1497205005651074;9.999422018102866;1.0001923086040885;-0.8305420065250202;1.0346135988662488;0.9999063129149305;1.2999841911292365;0.9999889223909881
33.52972;1.1497423958468942;-0.01111156070675194;-0.009664423380374376;-0.00555579660908595;-0.004832222450707942;1.1497204803592682;9.999440942811265;1.0001908854853;-0.8305420062485694;1.0346118855467985;0.999907696653763;1.299985577857414;0.9999906695219988
33.53972;1.1497428440108375;-0.01111156020167531;-0.009664422919693228;-0.00555579636935526;-0.004832222101867795;1.1497205715787668;9.999459343993955;1.0001894594000462;-0.8305420059658225;1.0346101818550364;0.999909059490881;1.2999870330652201;0.9999924544651047
33.54972;1.1497432938545886;-0.011111559678456437;-0.009664422474400138;-0.005555796155978509;-0.004832221746198316;1.1497207784757504;9.999477208253088;1.0001880306630146;-0.8305420056783517;1.034608497139305;0.9999103968515819;1.299988555397094;0.9999942779377119
33.55972;1.1497437494726923;-0.011111559137434737;-0.009664422044896396;-0.005555795968108325;-0.004832221384301331;1.1497211035728465;9.999494529061769;1.00018659944724;-0.8305420053878372;1.0346068407292053;0.9999117021586855;1.2999901437131867;0.9999961388499601
33.56972;1.1497442160366789;-0.011111558578992407;-0.009664421631221283;-0.005555795805262468;-0.00483222101683442;1.1497215472894535;9.999511306304345;1.0001851665249135;-0.8305420050961092;1.0346052209564123;0.9999129687931089;1.2999917961504415;0.9999980344426088
33.57972;1.149744700244433;-0.01111155800375473;-0.009664421233320052;-0.005555795667045514;-0.004832220644492613;1.1497221077497024;9.999527549812006;1.0001837336962005;-0.830542004805138;1.0346036448379283;0.9999141911961105;1.2999935107435374;0.9999999607108341
33.58972;1.1497452102899839;-0.011111557412640164;-0.009664420851045146;-0.005555795552978462;-0.004832220268063443;1.1497227808395463;9.999543280773699;1.0001823032683466;-0.8305420045168297;1.0346021188671854;0.9999153646012153;1.299995285993607;1.0000019131346605
33.59972;1.1497457544153533;-0.011111556806731102;-0.009664420484151937;-0.005555795462582035;-0.004832219888541452;1.1497235602841036;9.999558527566398;1.000180877242743;-0.830542004232732;1.0346006499975604;0.9999164850261902;1.299997119951405;1.0000038879585547
33.60972;1.14974633917486;-0.011111556187257449;-0.00966442013254632;-0.005555795395491576;-0.004832219507133965;1.1497244379760154;9.999573322363617;1.0001794571991218;-0.8305420039539377;1.0345992456814925;0.999917549403944;1.2999990094961749;1.0000058828338614
33.61972;1.1497469690713737;-0.011111555555640184;-0.009664419796583605;-0.005555795351412375;-0.004832219125165055;1.149725404809427;9.999587700053485;1.0001780444699437;-0.8305420036813171;1.034597913368971;0.9999185549146978;1.3000009504842565;1.0000078963376788
33.62972;1.1497476471303743;-0.011111554913465946;-0.009664419477071086;-0.005555795329954051;-0.0048322187439445614;1.149726451364237;9.999601691668108;1.0001766398313854;-0.8305420034157535;1.034596660371874;0.999919498220418;1.3000029379961393;1.0000099275872276
33.63972;1.1497483754629185;-0.011111554262408983;-0.009664419174892743;-0.0055557953305661505;-0.004832218364758137;1.1497275682058685;9.999615313153049;1.000175243417672;-0.8305420031580895;1.0345954939622712;0.9999203756350379;1.3000049670279408;1.0000119764386886
33.64972;1.1497491558748376;-0.011111553604165313;-0.009664418890506133;-0.005555795352675615;-0.004832217989000039;1.1497287463440393;9.99962855990791;1.0001738553319;-0.8305420029089523;1.0345944213104428;0.9999211833927028;1.300007033100338;1.000014043547425
33.65972;1.1497499903914596;-0.011111552940415532;-0.009664418623729291;-0.005555795395840437;-0.004832217618182867;1.1497299778629242;9.999641412829577;1.000172475853127;-0.830542002668625;1.0345934491585582;0.9999219176936953;1.3000091316648106;1.0000161296887404
33.66972;1.14975088115765;-0.011111552272670713;-0.009664418374013543;-0.005555795459794215;-0.004832217253827565;1.1497312561401372;9.999653851796335;1.0001711050284439;-0.8305420024368783;1.0345925832479654;0.999922575696789;1.3000112573913316;1.0000182346552096
33.67972;1.1497518297558968;-0.011111551602112014;-0.009664418140866642;-0.005555795544401563;-0.0048322168973095984;1.1497325758675845;9.999665866663932;1.0001697425832048;-0.8305420022128768;1.034591827845005;0.9999231566630632;1.3000134043582365;1.0000203567782733
33.68972;1.1497528367329202;-0.011111550929665169;-0.00966441792391536;-0.00555579564960162;-0.0048322165496057145;1.1497339336883543;9.999677462252535;1.0001683880375773;-0.8305420019954249;1.0345911856612604;0.9999236620310286;1.3000155666548228;1.00002249328577
33.69972;1.1497539021086167;-0.011111550256100866;-0.009664417722621802;-0.0055557957755351835;-0.004832216211180493;1.149735328389705;9.999688656956238;1.0001670408175758;-0.8305420017834347;1.0345906579727773;0.9999240949658588;1.300017739151129;1.000024640900147
33.70972;1.1497550262208727;-0.011111549582018012;-0.009664417536100043;-0.005555795922727779;-0.004832215882147544;1.1497367593959271;9.999699471169643;1.0001657004782782;-0.830542001576242;1.0345902447813502;0.9999244595461562;1.300019917862082;1.0000267967862901
33.71972;1.1497562096555036;-0.011111548907931557;-0.009664417363128725;-0.00555579609190635;-0.00483221556251035;1.149738225207791;9.999709912850014;1.000164366696462;-0.8305420013736429;1.0345899450168081;0.9999247597892706;1.3000220995738079;1.0000289596357625
33.72972;1.149757452466912;-0.011111548234539081;-0.00966441720213689;-0.005555796283556565;-0.004832215252401841;1.1497397232142395;9.999719972072246;1.0001630390700627;-0.8305420011757478;1.034589756687641;0.9999249993503931;1.300024281412329;1.0000311296738635
33.73972;1.1497587535321268;-0.011111547562907104;-0.009664417051192632;-0.005555796497655184;-0.004832214952201451;1.1497412503022777;9.999729627007659;1.0001617167861996;-0.8305420009828082;1.0345896772008327;0.9999251816656137;1.300026460610628;1.0000333076415653
33.74972;1.1497601105352813;-0.01111154689425384;-0.009664416908191852;-0.005555796733642297;-0.004832214662277384;1.149742803540511;9.999738857191572;1.0001603981000662;-0.8305420007950781;1.0345897039943872;0.9999253098003169;1.300028634713307;1.0000354940976708
33.75972;1.1497615206299845;-0.01111154622945977;-0.00966441677120741;-0.005555796990622039;-0.004832214382580987;1.1497443800026488;9.999747654131115;1.0001590802405504;-0.8305420006127152;1.0345898350332456;0.9999253861510166;1.3000308023092395;1.0000376892856988
33.76972;1.1497629806250556;-0.011111545568760465;-0.009664416638745659;-0.005555797267792042;-0.004832214112716274;1.1497459757864896;9.999756022910423;1.0001577599929197;-0.8305420004357333;1.03459006886556;0.9999254123464146;1.3000329632652803;1.0000398930991523
33.77972;1.1497644860798548;-0.011111544911765253;-0.0096644165097211;-0.005555797564771718;-0.004832213852359925;1.149747585553799;9.99976397531511;1.0001564343099782;-0.8305420002639883;1.0345904045972412;0.9999253892194164;1.3000351182696952;1.000042104908469
33.78972;1.1497660309002335;-0.011111544257713778;-0.009664416383175561;-0.005555797881555942;-0.004832213601290225;1.1497492028245444;9.999771517948517;1.0001551007064293;-0.8305420000972182;1.0345908421753651;0.9999253167424614;1.3000372687209814;1.0000443228856564
33.79972;1.1497676079297368;-0.011111543605819821;-0.009664416258039486;-0.0055557982182556686;-0.004832213359129704;1.1497508204498976;9.999778646335663;1.0001537576279387;-0.8305419999351288;1.034591382586374;0.9999251940507411;1.300039416737692;1.0000465431912466
33.80972;1.1497692090212768;-0.011111542955558686;-0.009664416133220863;-0.005555798574849068;-0.004832213125437964;1.1497524310060283;9.999785351894426;1.000152404661788;-0.8305419997773782;1.0345920273584233;0.9999250197722446;1.3000415647962027;1.0000487600377803
33.81972;1.1497708249145702;-0.011111542306904403;-0.009664416007887528;-0.005555798950957781;-0.00483221290005716;1.1497540273640634;9.99979163472922;1.0001510423972626;-0.8305419996234834;1.0345927774470707;0.9999247926494864;1.3000437154764466;1.0000509664875403
33.82972;1.1497724462229995;-0.011111541660400072;-0.009664415881489237;-0.005555799345753454;-0.004832212683306841;1.1497556038578058;9.999797511559157;1.0001496719186347;-0.8305419994728539;1.0345936323588665;0.9999245119577743;1.3000458711574026;1.0000531549816525
33.83972;1.1497740647755392;-0.011111541016897548;-0.009664415753405339;-0.005555799758039033;-0.004832212475926323;1.149757157115311;9.999803011879175;1.0001482942162236;-0.8305419993249255;1.034594590189859;0.9999241773879761;1.3000480335350313;1.0000553174997764
33.84972;1.1497756740101261;-0.011111540377108773;-0.009664415622737437;-0.005555800186312917;-0.004832212278759844;1.149758685186717;9.99980816564036;1.000146910195069;-0.830541999179186;1.0345956476115457;0.9999237887839153;1.3000502033410233;1.000057445869634
33.85972;1.1497772683851093;-0.011111539741327987;-0.009664415488523304;-0.005555800628925439;-0.004832212092510832;1.1497601858587159;9.999812993639706;1.0001455212506607;-0.8305419990350792;1.0345967994489345;0.9999233462584255;1.300052380073501;1.000059532244141
33.86972;1.149778842592857;-0.011111539109576879;-0.009664415349953454;-0.005555801084321592;-0.004832211917970646;1.1497616560192288;9.99981750597472;1.0001441290432351;-0.8305419988918761;1.0345980394125016;0.9999228504477439;1.3000545615010708;1.0000615692978863
33.87972;1.1497803912819495;-0.011111538481972588;-0.00966441520641911;-0.0055558015509634545;-0.004832211756315131;1.1497630925244242;9.99982170507408;1.0001427342163969;-0.8305419987486309;1.034599361319766;0.9999223024608647;1.300056743269171;1.0000635499219452
33.88972;1.1497819092241732;-0.011111537858963466;-0.009664415057678328;-0.0055558020271108816;-0.004832211608860071;1.1497644935449405;9.99982559071139;1.0001413356254376;-0.8305419986043119;1.0346007588945645;0.9999217038301592;1.300058919215;1.0000654667351372
33.89972;1.1497833910245387;-0.011111537241432939;-0.009664414904108585;-0.005555802510950585;-0.004832211476506679;1.1497658586747235;9.99982916796373;1.0001399307428045;-0.8305419984579769;1.034602225194759;0.9999210568044667;1.3000610825074057;1.0000673117666534
33.90972;1.149784830479291;-0.011111536630731986;-0.009664414746777131;-0.005555803000895024;-0.004832211359553316;1.1497671881824483;9.999832455370916;1.0001385168820072;-0.8305419983087808;1.034603753083494;0.9999203648536947;1.300063226942334;1.000069076588871
33.91972;1.1497862211210927;-0.011111536028553939;-0.009664414587267604;-0.0055558034956698825;-0.004832211258030506;1.1497684832621373;9.999835488687818;1.0001370923382358;-0.8305419981558344;1.034605335831355;0.9999196327242746;1.30006534762649;1.0000707530483035
33.92972;1.14978755741663;-0.011111535436749325;-0.009664414427353194;-0.0055558039943546045;-0.004832211171941002;1.1497697467070322;9.999838318713794;1.0001356561497554;-0.8305419979981525;1.0346069669100304;0.9999188652664486;1.3000674409190929;1.000072334274966
33.93972;1.1497888350075687;-0.01111153485727017;-0.009664414268654208;-0.005555804496554537;-0.004832211101124536;1.1497709826427531;9.999841004398673;1.0001342070389694;-0.8305419978348119;1.034608639824794;0.9999180660233595;1.300069503946118;1.0000738152971904
33.94972;1.1497900507320966;-0.011111534292091026;-0.00966441411234012;-0.00555580500247387;-0.004832211045229176;1.149772195703745;9.99984360481848;1.0001327429834317;-0.8305419976651582;1.0346103486880267;0.9999172371116906;1.300071533824748;1.000075192776957
33.95972;1.14979120281281;-0.01111153374289779;-0.009664413958874222;-0.005555805512859385;-0.004832211003926848;1.1497733904183205;9.999846172887137;1.0001312614254758;-0.8305419974889825;1.034612088490598;0.999916379878275;1.3000735267149166;1.0000764644652327
33.96972;1.1497922906460782;-0.011111533210796788;-0.009664413807920852;-0.005555806028857048;-0.0048322109770647;1.1497745706078006;9.999848749552466;1.0001297596525835;-0.8305419973066567;1.03461385462019;0.9999154956180554;1.300075476963556;1.0000776291766624
33.97972;1.149793314808502;-0.011111532696291343;-0.00966441365854527;-0.005555806551686913;-0.004832210964651113;1.149775738682042;9.999851357973366;1.0001282350291096;-0.8305419971190651;1.0346156426131792;0.9999145865204229;1.3000773769039309;1.0000786870051181
33.98972;1.1497942772235465;-0.011111532199486882;-0.009664413509613218;-0.0055558070824597875;-0.004832210966860554;1.1497768957773362;9.999854003252361;1.0001266852291855;-0.8305419969273524;1.0346174482403132;0.9999136565961279;1.30007921806657;1.0000796390624764
33.99972;1.149795180628903;-0.011111531720543027;-0.009664413360043225;-0.005555807622361547;-0.004832210984103131;1.1497780427982742;9.999856678956904;1.0001251086002998;-0.8305419967327379;1.0346192674058325;0.9999127118902883;1.300080993155882;1.0000804863578996
34.00972;1.149796027696395;-0.011111531260086077;-0.009664413208655232;-0.0055558081727859945;-0.0048322110168254944;1.1497791811727327;9.99985937391753;1.0001235039658305;-0.8305419965364061;1.0346210961932703;0.99991175926913;1.3000826971839405;1.000081228748351
34.01972;1.1497968207210478;-0.011111530819141537;-0.00966441305397819;-0.005555808735123668;-0.004832211065098013;1.1497803129473256;9.999862077822362;1.0001218700429482;-0.8305419963394122;1.0346229309504038;0.9999108043523166;1.3000843273294513;1.000081865306174
34.02972;1.1497975617211356;-0.011111530398744204;-0.009664412894516463;-0.005555809310387494;-0.0048322111284792475;1.1497814407411793;9.99986478485289;1.0001202053771916;-0.8305419961426973;1.0346247678573977;0.9999098504832956;1.3000858818998695;1.000082395644044
34.03972;1.1497982519733725;-0.011111529999627305;-0.00966441272912629;-0.005555809898930892;-0.004832211206113091;1.149782567640816;9.999867491652074;1.0001185087993474;-0.8305419959472283;1.0346266028647164;0.9999088998103131;1.3000873594431221;1.0000828209111832
34.04972;1.1497988911896961;-0.011111529622178514;-0.009664412557008919;-0.005555810500389137;-0.0048322112968154415;1.149783696581127;9.999870196753603;1.0001167798957455;-0.8305419957540109;1.0346284325577542;0.999907955473395;1.3000887590677082;1.0000831439901081
34.05972;1.1497994773148354;-0.01111152926655541;-0.00966441237761364;-0.0055558111138253406;-0.004832211399210177;1.1497848294432005;9.9998729092496;1.0001150191242585;-0.830541995563896;1.0346302545819568;0.9999070223549169;1.3000900811843132;1.0000833689894817
34.06972;1.14980000676874;-0.011111528932679814;-0.009664412190665531;-0.0055558117379598815;-0.004832211511859391;1.1497859662662544;9.999875656348463;1.0001132278184943;-0.8305419953774968;1.0346320668647588;0.999906105874432;1.300091327162842;1.000083500443706
34.07972;1.1498004747370967;-0.011111528620126722;-0.009664411996050289;-0.005555812371401245;-0.004832211633289028;1.149787104701506;9.999878482197113;1.0001114084380551;-0.830541995195329;1.0346338667601198;0.9999052111049668;1.300092497905124;1.0000835429271464
34.08972;1.1498008759185894;-0.011111528328131733;-0.009664411793596136;-0.005555813012792381;-0.004832211761969825;1.1497882403253;9.999881443879366;1.000109564707482;-0.8305419950179147;1.034635651286764;0.9999043426314775;1.3000935930501316;1.0000835012301783
34.09972;1.1498012055569389;-0.011111528055785027;-0.009664411582989934;-0.005555813660733858;-0.004832211896333251;1.1497893676508069;9.999884605590054;1.0001077012669815;-0.8305419948458735;1.0346374175189994;0.9999035041212476;1.300094611977899;1.0000833803491274
34.10972;1.149801460031591;-0.011111527802296312;-0.009664411363771695;-0.0055558143135594346;-0.004832212034886202;1.1497904806691184;9.999888032827695;1.0001058231161983;-0.8305419946801278;1.0346391616270767;0.9999026981330319;1.3000955550716766;1.0000831849642526
34.11972;1.1498016371998974;-0.011111527567093587;-0.009664411135345856;-0.005555814969203519;-0.004832212176390199;1.149791572583891;9.999891790375376;1.0001039354407564;-0.8305419945219498;1.0346408779139549;0.9999019263260694;1.3000964235142696;1.0000829187677998
34.12972;1.149801736462879;-0.011111527349682383;-0.009664410897049424;-0.005555815625255631;-0.004832212319923867;1.1497926354351216;9.999895940270648;1.0001020439723824;-0.8305419943725771;1.034642559475083;0.9999011894199614;1.3000972189875706;1.0000825836788898
34.13972;1.1498017580616957;-0.011111527149534756;-0.009664410648268222;-0.005555816279102016;-0.004832212464778599;1.1497936601083696;9.999900537609696;1.0001001554112692;-0.830541994232726;1.0346441992383233;0.9999004870840413;1.3000979446475112;1.000082179107481
34.14972;1.149801702196004;-0.011111526966156663;-0.009664410388511601;-0.0055558169280344565;-0.00483221261034147;1.1497946370723395;9.999905623922832;1.0000982773704294;-0.8305419941025972;1.0346457903718134;0.9998998181153537;1.300098605777971;1.0000817021666712
34.15972;1.1498015686625336;-0.011111526799205533;-0.009664410117385022;-0.005555817569335503;-0.004832212755888996;1.1497955578864816;9.999911218327522;1.0000964177646137;-0.8305419939822594;1.0346473265504192;0.9998991808734036;1.3000992091372916;1.0000811490971637
34.16972;1.1498013570714072;-0.011111526648632181;-0.009664409834655751;-0.005555818200375111;-0.0048322129002087155;1.1497964160647194;9.999917313623637;1.0000945840098765;-0.8305419938718016;1.0346488021123725;0.9998985740960518;1.3000997619088484;1.0000805167824258
34.17972;1.1498010676446968;-0.011111526514711527;-0.00966440954048162;-0.005555818818752864;-0.004832213041461788;1.1497972063452442;9.99992388194215;1.0000927821354857;-0.8305419937712041;1.0346502118209842;0.9998979975949608;1.300100270577052;1.0000798032302494
34.18972;1.1498007022579249;-0.011111526397734854;-0.009664409235497278;-0.00555581942245685;-0.004832213177489714;1.1497979236831266;9.999930882439596;1.0000910158819003;-0.8305419936802765;1.034651550348516;0.9998974516052672;1.3001007404039446;1.0000790070928982
34.19972;1.1498002648271648;-0.011111526297668749;-0.009664408920552509;-0.005555820009904949;-0.004832213306205497;1.1497985629336365;9.999938267654713;1.0000892863776683;-0.8305419935986714;1.0346528123348135;0.99989693539861;1.300101176180663;1.000078127352351
34.20972;1.1497997605195938;-0.011111526214209315;-0.009664408596237257;-0.005555820579812387;-0.004832213425816249;1.1497991188713375;9.999945993906119;1.0000875924661246;-0.830541993525809;1.0346539937165329;0.9998964469768534;1.3001015824788706;1.0000771637258183
34.21972;1.149799194617044;-0.01111152614700626;-0.00966440826258805;-0.005555821131014884;-0.0048322135347446315;1.1497995865745314;9.99995402887317;1.0000859312126744;-0.8305419934607822;1.0346550930509295;0.9998959841207378;1.3001019623865837;1.0000761167045829
34.22972;1.149798572276239;-0.011111526095712445;-0.009664407919308728;-0.005555821662383276;-0.004832213631279881;1.1497999618722197;9.999962349284205;1.0000842985094598;-0.8305419934023094;1.0346561115493675;0.9998955457984006;1.3001023166641699;1.0000749862197122
34.23972;1.1497978994965952;-0.011111526059993413;-0.009664407566279787;-0.0055558221727370315;-0.004832213713463139;1.149800241489046;9.999970936905816;1.0000826895482897;-0.8305419933488021;1.0346570524318004;0.9998951325437018;1.3001026440837389;1.0000737699029172
34.24972;1.1497971841607089;-0.011111526039563606;-0.009664407203828664;-0.005555822660878784;-0.004832213779447099;1.1498004235260513;9.999979773190153;1.0000810990550117;-0.8305419932987476;1.0346579199753942;0.9998947456801984;1.300102942107734;1.0000724630833084
34.25972;1.14979643530725;-0.01111152603415269;-0.009664406832629263;-0.005555823125913203;-0.004832213827865391;1.1498005080307077;9.999988830323643;1.0000795216754366;-0.8305419932511552;1.0346587184961726;0.9998943866507294;1.3001032078312043;1.0000710606904601
34.26972;1.149795661282023;-0.011111526043542055;-0.00966440645341959;-0.005555823567352372;-0.004832213857861114;1.1498004966793922;9.999998070020528;1.00007795247287;-0.8305419932055723;1.034659451998128;0.9998940566571005;1.3001034385674168;1.0000695586951935
34.27972;1.1497948692264515;-0.011111526067661524;-0.009664406066724078;-0.005555823984864092;-0.004832213868908895;1.1498003918720505;10.000007449693626;1.0000763873457308;-0.8305419931618191;1.0346601240519582;0.999893756667886;1.300103631589467;1.0000679541058766
34.28972;1.1497940653579541;-0.011111526106569222;-0.009664405672648186;-0.005555824378206037;-0.0048322138607520635;1.149800196385725;10.00001692339214;1.0000748230829368;-0.830541993119803;1.034660737309664;0.9998934880639379;1.300103784432089;1.0000662446450885
34.29972;1.1497932544405434;-0.011111526160301671;-0.00966440527080257;-0.005555824747370942;-0.004832213833617008;1.1497999137503978;10.00002644136079;1.0000732567733392;-0.8305419930794059;1.0346612932534744;0.9998932532021784;1.3001038961391485;1.0000644287245941
34.30972;1.149792439750246;-0.011111526228633595;-0.00966440486054376;-0.005555825092601694;-0.004832213788324575;1.149799548327633;10.000035955682852;1.000071685503263;-0.8305419930404497;1.0346617924897186;0.9998930556309901;1.3001039679108128;1.000062505569457
34.31972;1.1497916244276805;-0.011111526310926928;-0.009664404441380914;-0.0055558254141514106;-0.004832213725913769;1.1497991049969722;10.000045426197099;1.0000701069391265;-0.8305419930027902;1.0346622350717722;0.9998929001474798;1.3001040025601447;1.0000604753940807
34.32972;1.1497908123033738;-0.011111526406246552;-0.009664404013134778;-0.0055558257119095265;-0.004832213647164537;1.1497985890959188;10.000054822968142;1.0000685193400014;-0.8305419929663576;1.0346626207963743;0.9998927926219698;1.300104003323922;1.0000583397675287
