time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
34.33972;1.1497900069031874;-0.011111526513518826;-0.009664403575805426;-0.005555825985256503;-0.004832213552429111;1.1497980062369986;10.000064126531651;1.0000669204093853;-0.8305419929310489;1.0346629498971203;0.9998927393446498;1.300103972875877;1.0000561018422007
34.34972;1.1497892101243095;-0.011111526631475927;-0.009664403129346045;-0.005555826233259764;-0.004832213441635123;1.1497973616907147;10.000073327027886;1.000065306809693;-0.8305419928967074;1.0346632235899642;0.9998927461146023;1.300103913045909;1.0000537659161868
34.35972;1.149788422470447;-0.011111526758610801;-0.009664402673520039;-0.005555826454913175;-0.0048322133145048286;1.149796660017199;10.000082423867358;1.0000636751886478;-0.8305419928633381;1.0346634434855035;0.9998928181124368;1.300103824582386;1.0000513364447727
34.36972;1.1497876444971642;-0.011111526893347417;-0.009664402207993925;-0.00555582664929319;-0.004832213170975515;1.1497959053000746;10.00009142198533;1.0000620233765551;-0.8305419928313512;1.0346636106344071;0.9998929600722151;1.3001037066664594;1.0000488171664117
34.37972;1.1497868776893612;-0.011111527034211824;-0.00966440173266316;-0.005555826815787408;-0.004832213011267176;1.1497951014683996;10.000100320269105;1.0000603505558987;-0.8305419928015919;1.0346637256176678;0.9998931755573199;1.3001035571661401;1.0000462111940198
34.38972;1.149786124301955;-0.011111527179854233;-0.009664401247961621;-0.005555826954375028;-0.004832212835520461;1.149794252518314;10.000109099893887;1.000058656605513;-0.830541992775203;1.0346637891769017;0.9998934662709387;1.3001033738381906;1.0000435216855978
34.39972;1.1497853870580106;-0.011111527329042222;-0.009664400754897025;-0.005555827065760278;-0.004832212643654667;1.1497933627488657;10.000117725967637;1.000056941765642;-0.8305419927535944;1.0346638024838857;0.9998938325531931;1.3001031550663258;1.0000407521610017
34.40972;1.1497846686662545;-0.01111152748069835;-0.0096644002549054;-0.005555827151422274;-0.0048322124356603045;1.1497924366997483;10.00012616161226;1.0000552071338331;-0.8305419927385861;1.0346637673349306;0.9998942742681358;1.3001028998401374;1.000037906724388
34.41972;1.1497839708572553;-0.01111152763388697;-0.009664399749715467;-0.005555827213608794;-0.004832212211892681;1.1497914790408852;10.000134379624262;1.0000534550100635;-0.8305419927323123;1.0346636861640461;0.9998947906085887;1.300102608042371;1.0000349899038914
34.42972;1.149783293700915;-0.011111527787742843;-0.009664399241137635;-0.005555827254947344;-0.004832211973033857;1.1497904947033408;10.000142364853264;1.0000516883363622;-0.8305419927367169;1.0346635615445776;0.9998953792390665;1.3001022802456252;1.0000320055045573
34.43972;1.1497826356750187;-0.01111152794142814;-0.0096643987308706;-0.005555827277855363;-0.004832211719799964;1.1497894886168136;10.000150111788075;1.0000499100424813;-0.8305419927530603;1.0346633957844125;0.9998960365713412;1.3001019161976934;1.000028955996284
34.44972;1.1497819943320755;-0.011111528094109415;-0.009664398220601654;-0.0055558272843946105;-0.004832211452763166;1.149788465193324;10.00015762141542;1.0000481227850173;-0.8305419927819212;1.0346631910859359;0.999896758954293;1.3001015134311598;1.000025843756335
34.45972;1.1497813674182804;-0.011111528244986279;-0.009664397712212686;-0.005555827276470704;-0.004832211172495975;1.1497874282075822;10.000164897061904;1.0000463286319234;-0.8305419928237304;1.0346629500310918;0.9998975432674932;1.3001010668805226;1.000022672513713
34.46972;1.1497807536489935;-0.011111528393347073;-0.009664397207790974;-0.0055558272558823615;-0.004832210879818669;1.1497863806671818;10.000171941955184;1.0000445293682032;-0.8305419928792069;1.0346626760928785;0.999898386931586;1.3001005692830765;1.0000194473364459
34.47972;1.1497801525089177;-0.011111528538621232;-0.009664396709408976;-0.00555582722431979;-0.004832210575926773;1.149785324712617;10.000178763068504;1.0000427280475601;-0.8305419929491769;1.034662374040449;0.9998992878810071;1.3001000121058588;1.0000161740480125
34.48972;1.149779563773763;-0.011111528680577822;-0.009664396218685237;-0.005555827183493148;-0.004832210262324897;1.1497842619785055;10.000185370951352;1.0000409303720237;-0.8305419930341349;1.0346620499267136;0.9999002445391371;1.3000993864391512;1.000012859129602
34.49972;1.1497789871376949;-0.011111528819470258;-0.009664395736473253;-0.0055558271350791095;-0.0048322099405431005;1.1497831934600904;10.000191768392323;1.0000391443689847;-0.8305419931340458;1.0346617100483089;0.999901255863375;1.3000986837922177;1.0000095096886368
34.50972;1.1497784218907605;-0.011111528955912177;-0.009664395263154128;-0.005555827080409328;-0.004832209611809344;1.1497821186630253;10.000197941065018;1.0000373787965056;-0.8305419932484351;1.0346613592249068;0.9999023212829524;1.300097897311205;1.000006133070142
34.51972;1.1497778668702816;-0.011111529090794449;-0.009664394799168972;-0.00555582702031865;-0.00483220927698559;1.1497810353658493;10.000203858848057;1.0000356417353946;-0.8305419933767806;1.0346609996706346;0.9999034402745444;1.3000970227648232;1.0000027363060606
34.52972;1.1497773203449726;-0.011111529225262876;-0.009664394345009954;-0.0055558269553189;-0.004832208936870434;1.1497799402992352;10.00020948398198;1.0000339399358316;-0.8305419935189564;1.0346606310738582;0.999904611833795;1.3000960581821532;0.9999993257014842
34.53972;1.149776779872908;-0.011111529360617435;-0.009664393900902625;-0.005555826885912966;-0.004832208592591537;1.1497788301593879;10.000214778818227;1.0000322787840334;-0.8305419936751796;1.0346602518537187;0.999905834274727;1.3000950031384861;0.999995906942311
34.54972;1.1497762427542983;-0.011111529498265275;-0.009664393466960264;-0.005555826812831166;-0.004832208245653931;1.1497777024057136;10.00021970929214;1.000030662652712;-0.8305419938456177;1.0346598605072466;0.9999071054571222;1.3000938587284085;0.9999924855980604
34.55972;1.1497757066834375;-0.01111152963960807;-0.009664393043620212;-0.005555826737132732;-0.004832207897603645;1.1497765553021293;10.000224246747482;1.0000290952175477;-0.8305419940303124;1.0346594555977082;0.9999084231392189;1.300092627104151;0.9999890675949714
34.56972;1.149775169522313;-0.011111529785852964;-0.009664392631743676;-0.005555826660296912;-0.004832207549879749;1.1497753874788668;10.000228371441166;1.0000275798237852;-0.8305419942294044;1.034659034892348;0.9999097847916588;1.3000913102011027;0.999985659767813
34.57972;1.149774628527736;-0.011111529938015358;-0.009664392232508687;-0.005555826584217992;-0.004832207204048406;1.149774197706879;10.000232078894376;1.0000261197634812;-0.8305419944431751;1.034658594922042;0.9999111866972299;1.3000899088408102;0.9999822702885539
34.58972;1.14977408055021;-0.011111530097062882;-0.009664391847340224;-0.005555826510971773;-0.00483220686179337;1.1497729849631935;10.000235382026965;1.000024717974701;-0.8305419946718473;1.03465813127955;0.9999126234093739;1.30008842309257;0.9999789085290027
34.59972;1.1497735231073234;-0.011111530264004585;-0.009664391477686064;-0.0055558264425694705;-0.004832206524575189;1.149771748346834;10.00023830031398;1.0000233767173023;-0.8305419949155267;1.0346576395775458;0.9999140887982744;1.300086853742787;0.9999755843980713
34.60972;1.1497729551805855;-0.011111530439840315;-0.009664391124738719;-0.005555826380870876;-0.004832206193570398;1.149770486912885;10.000240846102644;1.00002209742821;-0.8305419951743707;1.034657116218203;0.9999155780716725;1.300085203365694;0.9999723072587721
34.61972;1.1497723772589066;-0.01111153062532958;-0.009664390789469898;-0.0055558263275481915;-0.0048322058699030905;1.1497692003695092;10.000243024901417;1.0000208800252561;-0.8305419954487334;1.0346565580492935;0.9999170887141223;1.300083475986143;0.9999690849281035
34.62972;1.1497717903359188;-0.011111530820762999;-0.009664390472812773;-0.005555826284044541;-0.004832205554693165;1.1497678899235253;10.00024484460578;1.0000197222963376;-0.8305419957391355;1.034655961772642;0.9999186198477966;1.300081676455258;0.9999659235034171
34.63972;1.1497711943136135;-0.01111153102591527;-0.0096643901755863;-0.005555826251608963;-0.004832205248896264;1.1497665576418075;10.000246316839315;1.000018620665851;-0.8305419960461286;1.0346553245255605;0.99992017102519;1.3000798102909608;0.9999628278878971
34.64972;1.1497705872337158;-0.011111531239949214;-0.009664389898216568;-0.005555826231327394;-0.004832204953210804;1.1497652056015057;10.000247449635665;1.0000175714739798;-0.8305419963702358;1.0346546451590144;0.9999217412305444;1.300077883297247;0.9999598022371773
34.65972;1.1497699661554865;-0.011111531461230317;-0.009664389640528117;-0.005555826224016255;-0.004832204668084739;1.1497638362118614;10.000248242858293;1.0000165711407765;-0.8305419967119152;1.0346539244015491;0.9999233289646797;1.3000759010719682;0.9999568496360117
34.66972;1.149769328549202;-0.011111531687460409;-0.009664389401785227;-0.0055558262302010195;-0.004832204393704844;1.1497624525876204;10.000248690600634;1.0000156158498108;-0.8305419970714125;1.0346531639917957;0.9999249332996518;1.3000738690366278;0.9999539712007336
34.67972;1.149768672737383;-0.011111531916137106;-0.009664389180945235;-0.005555826250380796;-0.004832204129841778;1.1497610587050577;10.000248788165836;1.0000147020550514;-0.830541997448682;1.0346523663630558;0.9999265542548055;1.3000717929749481;0.9999511657222507
34.68972;1.1497679976335882;-0.011111532144938239;-0.009664388976776033;-0.005555826285264463;-0.004832203875695292;1.1497596600614652;10.000248539055235;1.000013827547744;-0.8305419978435025;1.034651534455278;0.9999281918405355;1.300069679560713;0.9999484297861982
34.69972;1.149767302253152;-0.011111532371905318;-0.009664388787924383;-0.005555826335653398;-0.00483220363014831;1.1497582640152522;10.000247953177595;1.000012992360078;-0.8305419982555969;1.0346506709263215;0.9999298450802795;1.3000675359500784;0.999945757610904
34.70972;1.1497665852033934;-0.01111153259550028;-0.00966438861332553;-0.005555826402143046;-0.00483220339222899;1.1497568791007147;10.00024703607456;1.0000121989854471;-0.8305419986846667;1.0346497780441248;0.9999315122387178;1.3000653689181665;0.9999431413925927
34.71972;1.149765844816653;-0.011111532814510702;-0.009664388452536053;-0.0055558264850277175;-0.004832203161255458;1.149755514107279;10.000245780426054;1.000011451615805;-0.8305419991303651;1.0346488584570077;0.9999331918375873;1.3000631854380218;0.9999405726261409
34.72972;1.149765079541998;-0.011111533027878913;-0.009664388305481369;-0.005555826584486512;-0.004832202936762084;1.1497541770707165;10.000244162782549;1.0000107550185526;-0.8305419995922437;1.0346479152573365;0.9999348832231119;1.300060994048768;0.9999380434472733
34.73972;1.1497642877125365;-0.011111533234605512;-0.009664388172014685;-0.00555582670072151;-0.004832202718482472;1.1497528743008238;10.000242143550905;1.0000101137945627;-0.830542000069769;1.0346469514137249;0.9999365863534522;1.3000588043124246;0.9999355473771664
34.74972;1.1497634675503048;-0.011111533433690236;-0.009664388051930803;-0.005555826833851469;-0.004832202506401288;1.1497516105576802;10.000239673484515;1.0000095319999511;-0.8305420005623436;1.034645969742364;0.9999383014782144;1.300056624828416;0.9999330793420157
34.75972;1.1497626182001375;-0.011111533624091065;-0.009664387945479585;-0.005555826983787393;-0.004832202300780429;1.1497503896837475;10.000236702310113;1.0000090131390436;-0.8305420010692532;1.0346449731911618;0.9999400287940575;1.3000544622520227;0.9999306350538223
34.76972;1.1497617403378149;-0.011111533804784277;-0.009664387853771378;-0.005555827150326844;-0.0048322021020954274;1.1497492141145316;10.000233183422438;1.0000085604608409;-0.8305420015896964;1.034643965067914;0.9999417677637621;1.300052321408658;0.9999282103343219
34.77972;1.1497608351447135;-0.011111533974866472;-0.009664387778593419;-0.00555582733340978;-0.004832201910946289;1.1497480843587327;10.000229081055629;1.0000081769427374;-0.8305420021229477;1.0346429493098475;0.9999435166116178;1.3000502057683203;0.9999258011592616
34.78972;1.1497599028189551;-0.011111534133554063;-0.009664387721960339;-0.005555827533277002;-0.004832201727955214;1.1497469999308796;10.000224381357482;1.0000078647304094;-0.8305420026684062;1.0346419300314742;0.9999452724011054;1.3000481180547931;0.9999234042843675
34.79972;1.149758942115999;-0.011111534280230576;-0.009664387685927086;-0.0055558277503674385;-0.00483220155373486;1.1497459604464442;10.000219096746594;1.000007624790186;-0.8305420032254304;1.0346409100461647;0.999947031555383;1.3000460600575234;0.9999210172212392
34.80972;1.1497579510450968;-0.011111534414715676;-0.009664387672584013;-0.005555827985125257;-0.0048322013890987345;1.1497449656269447;10.00021326006024;1.0000074574203435;-0.8305420037932152;1.034639889848912;0.9999487905175527;1.3000440314918982;0.9999186376575633
34.81972;1.1497569280993465;-0.011111534537405576;-0.009664387683971036;-0.005555828237965945;-0.004832201235275455;1.1497440151828573;10.000206914712285;1.000007362815625;-0.8305420043708042;1.034638867830589;0.9999505459948015;1.3000420298587883;0.9999162635565001
34.82972;1.149755873127102;-0.01111153464906292;-0.009664387721975434;-0.005555828509304234;-0.0048322010937772285;1.149743108840022;10.000200106883032;1.00000734060825;-0.8305420049570169;1.0346378408109118;0.9999522945927285;1.3000400522880036;0.9999138932540821
34.83972;1.149754787667562;-0.011111534750560842;-0.009664387788345757;-0.005555828799497812;-0.004832200966060338;1.14974224555434;10.00019288423612;1.0000073891962227;-0.8305420055503054;1.0346368045035563;0.999954032367631;1.3000380973230201;0.9999115248296542
34.84972;1.149753675122156;-0.011111534842703556;-0.00966438788482263;-0.005555829108820204;-0.004832200853293991;1.1497414226656966;10.000185297463336;1.0000075060328506;-0.8305420061488943;1.0346357542164548;0.9999557547577802;1.3000361647897782;0.999909155946115
34.85972;1.1497525400775386;-0.011111534926057902;-0.009664388013311645;-0.005555829437468673;-0.004832200756287329;1.1497406363095963;10.000177394814411;1.0000076884478755;-0.8305420067511116;1.0346346856570645;0.9999574567307817;1.3000342544100592;0.9999067842531243
34.86972;1.149751386594062;-0.011111535000920863;-0.009664388176018422;-0.005555829785622404;-0.0048322006754805405;1.1497398823213762;10.000169213378536;1.000007934352251;-0.8305420073553923;1.0346335954418697;0.9999591330425665;1.3000323650696481;0.9999044073534381
34.87972;1.1497502171555454;-0.011111535067548452;-0.009664388375452295;-0.005555830153632469;-0.004832200610996529;1.149739156613548;10.000160775679591;1.000008242657891;-0.8305420079601336;1.0346324813832901;0.9999607785605206;1.3000304954517914;0.9999020229283829
34.88972;1.149749033041728;-0.01111153512650312;-0.00966438861421393;-0.005555830542025826;-0.004832200562702215;1.1497384553891574;10.000152089571378;1.000008613484604;-0.8305420085638529;1.0346313424771434;0.9999623884581568;1.3000286445726799;0.9998996300596816
34.89972;1.149747835228572;-0.01111153517874828;-0.009664388894657224;-0.005555830951177592;-0.004832200530201641;1.1497377761273857;10.000143153875648;1.0000090481456705;-0.8305420091654682;1.0346301780594913;0.9999639584123899;1.300026811370669;0.9998972309560046
34.90972;1.1497466255675677;-0.011111535225426284;-0.009664389218603233;-0.0055558313810731;-0.0048322005129329;1.1497371195896573;10.000133973801686;1.0000095484989915;-0.830542009764369;1.034628986842534;0.9999654845744049;1.3000249942953321;0.9998948310995502
34.91972;1.1497454078883653;-0.011111535267585104;-0.00966438958705576;-0.005555831831281892;-0.00483220051037712;1.1497364906192427;10.000124575396423;1.0000101161709734;-0.830542010360199;1.034627766842113;0.999966963160865;1.3000231911824003;0.999892437493948
34.92972;1.1497441880070232;-0.011111535305970985;-0.00966438999994217;-0.005555832300947737;-0.004832200522062567;1.149735896162467;10.000115006470162;1.0000107524701447;-0.8305420109525781;1.0346265156383772;0.9999683906433241;1.3000213988767257;0.9998900569981936
34.93972;1.1497429727744741;-0.011111535340939595;-0.009664390456263952;-0.0055558327888179165;-0.004832200547422937;1.1497353432945725;10.000105323601069;1.0000114585561166;-0.8305420115410819;1.0346252302324048;0.999969764828142;1.3000196132300956;0.9998876957732333
34.94972;1.149741768953343;-0.011111535372500418;-0.00966439095462133;-0.005555833293334146;-0.004832200585768001;1.149734839182559;10.0000955726533;1.0000122354824292;-0.8305420121254262;1.034623906650974;0.9999710856693458;1.300017830468854;0.9998853590628702
34.95972;1.1497405820183704;-0.011111535400484734;-0.00966439149345624;-0.005555833812711899;-0.004832200636320458;1.1497343912128648;10.000085777533883;1.0000130844035595;-0.8305420127056012;1.0346225402654532;0.9999723551198448;1.3000160488036734;0.9998830508408258
34.96972;1.1497394151863254;-0.011111535424721689;-0.009664392070796786;-0.005555834344970695;-0.004832200698298152;1.1497340063563422;10.00007594707772;1.0000140067465666;-0.8305420132817682;1.0346211274519392;0.9999735762371414;1.300014268346543;0.9998807735483721
34.97972;1.1497382695190208;-0.011111535444935944;-0.009664392683959237;-0.0055558348879738454;-0.004832200771113914;1.1497336906244222;10.000066089362997;1.0000150036098991;-0.8305420138539426;1.034619667198895;0.9999747520301734;1.30001248970014;0.9998785282843548
34.98972;1.149737144617654;-0.011111535460530276;-0.00966439332960625;-0.005555835439591016;-0.004832200854666188;1.149733449191577;10.00005622277044;1.000016074830591;-0.8305420144218844;1.0346181609130385;0.9999758844412112;1.30001071273521;0.9998763156160589
34.99972;1.1497360386606783;-0.011111535470642697;-0.009664394004129075;-0.005555835997867414;-0.004832200949465372;1.1497332866305665;10.000046380976777;1.000017219156139;-0.8305420149854051;1.0346166109114472;0.9999769739974038;1.300008935841035;0.9998741366363705
35.00972;1.149734948272919;-0.011111535474263294;-0.009664394704030346;-0.005555836561010272;-0.004832201056281194;1.1497332063714512;10.000036603399414;1.000018435308756;-0.8305420155445792;1.034615019565801;0.999978020607105;1.3000071558977995;0.9998719931596137
35.01972;1.149733869064644;-0.011111535470131275;-0.00966439542612744;-0.005555837127288824;-0.004832201175662614;1.1497332100619573;10.00002692074904;1.0000197225693341;-0.8305420160994895;1.034613389790867;0.9999790245782731;1.3000053691049256;0.9998698865849561
35.02972;1.1497327961621675;-0.011111535456697288;-0.009664396167667299;-0.005555837694991609;-0.0048322013079387;1.149733298065002;10.000017357350417;1.0000210803472838;-0.8305420166498452;1.0346117256988978;0.9999799867525397;1.3000035715080474;0.9998678169069081
35.03972;1.1497317244040075;-0.011111535432314208;-0.009664396926387873;-0.005555838262432548;-0.004832201453536075;1.1497334706605085;10.00000794293074;1.0000225071067115;-0.8305420171948741;1.0346100321576701;0.999980908277462;1.300001758980865;0.9998657831180939
35.04972;1.1497306487462706;-0.011111535395395635;-0.009664397700541144;-0.005555838827904888;-0.004832201613072306;1.1497337285550344;9.999998718774108;1.000023999845414;-0.8305420177334571;1.0346083134231674;0.9999817904984141;1.2999999273836136;0.9998637841627919
35.05972;1.1497295644809764;-0.011111535344517833;-0.009664398488974626;-0.005555839389524706;-0.0048322017871586;1.1497340722994698;9.999989738566917;1.0000255549206696;-0.830542018264276;1.034606572272508;0.9999826344782891;1.299998072698008;0.9998618192815611
35.06972;1.1497284665095813;-0.011111535278593137;-0.009664399291119907;-0.005555839945150688;-0.0048322019762797215;1.1497345014411582;9.999981065246324;1.0000271689274738;-0.8305420187859368;1.0346048098652625;0.9999834404267877;1.299996190761402;0.9998598879626143
35.07972;1.1497273482058834;-0.011111535197018647;-0.0096644001067415;-0.005555840492538984;-0.004832202180944428;1.1497350143814582;9.999972767079333;1.0000288380485425;-0.8305420192971332;1.0346030260067267;0.9999842079260023;1.2999942768531398;0.9998579903005897
35.08972;1.1497262007026827;-0.011111535099685252;-0.009664400935762651;-0.005555841029575305;-0.0048322024018856045;1.1497356091506619;9.999964915619374;1.000030557064034;-0.8305420197968083;1.0346012204738004;0.9999849367815491;1.2999923257489379;0.9998561278254433
35.09972;1.1497250126836238;-0.011111534986855444;-0.009664401778308122;-0.005555841554445812;-0.004832202639873632;1.1497362841578982;9.999957582429664;1.000032319717353;-0.830542020284232;1.0345993941539864;0.9999856275911082;1.2999903322638944;0.9998543041876968
35.10972;1.1497237707893768;-0.01111153485906042;-0.009664402634581883;-0.0055558420657060206;-0.004832202895158106;1.149737038046854;9.999950834355532;1.0000341193347335;-0.830542020758851;1.0345975485366952;0.9999862815782402;1.2999882914190026;0.9998525250658704
35.11972;1.1497224606276004;-0.01111153471714394;-0.00966440350450738;-0.005555842562188636;-0.004832203167205134;1.149737868776806;9.999944729096091;1.0000359485638284;-0.8305420212199816;1.0345956849086833;0.999986899993561;1.2999861980424194;0.9998507974415113
35.12972;1.149721068149634;-0.011111534562400322;-0.009664404387525275;-0.005555843042997158;-0.004832203454896504;1.1497387723801287;9.999939309807008;1.0000377990564748;-0.8305420216666983;1.0345938040802136;0.9999874835551895;1.299984046768831;0.9998491292210515
35.13972;1.1497195811696672;-0.011111534396640314;-0.009664405282650215;-0.005555843507746268;-0.004832203756767801;1.1497397422808753;9.999934600224107;1.0000396619519778;-0.8305420220980148;1.034591906167323;0.9999880324401669;1.299981832920833;0.9998475293477787
35.14972;1.1497179904540245;-0.011111534222042509;-0.009664406188498072;-0.005555843956671665;-0.004832204071141516;1.1497407696784159;9.99993060425434;1.0000415288620053;-0.8305420225131588;1.034589990963716;0.9999885470748388;1.2999795535038514;0.9998460076375072
35.15972;1.149716289881595;-0.011111534040850758;-0.009664407103160164;-0.005555844390404486;-0.0048322043962146415;1.1497418443895693;9.99992730848507;1.0000433924587502;-0.8305420229117135;1.034588059245788;0.9999890290021949;1.299977207539642;0.9998445741547709
35.16972;1.1497144756751092;-0.011111533855090939;-0.009664408024150676;-0.005555844809646775;-0.004832204730154967;1.1497429559937482;9.999924684811395;1.0000452468332566;-0.8305420232934806;1.0345861134072707;0.9999894812026601;1.2999747955972751;0.9998432382292216
35.17972;1.1497125454383084;-0.011111533666414104;-0.009664408948601901;-0.005555845214943541;-0.004832205071120626;1.1497440950800848;9.999922693887978;1.0000470880973429;-0.8305420236581842;1.0345841563165574;0.9999899079967057;1.29997231843399;0.9998420076160967
35.18972;1.1497104978058275;-0.011111533476075863;-0.009664409873586455;-0.005555845606563443;-0.004832205417110343;1.1497452534561161;9.999921286142582;1.0000489144328037;-0.8305420240051724;1.0345821897144232;0.9999903146545318;1.2999697755564887;0.9998408887215282
35.19972;1.1497083320736914;-0.011111533284910963;-0.009664410796420742;-0.005555845984516406;-0.004832205765837299;1.1497464232712349;9.99992039902287;1.0000507251005661;-0.8305420243331733;1.0345802135850994;0.9999907071675274;1.2999671653828586;0.9998398875904687
35.20972;1.149706047337152;-0.011111533093256113;-0.009664411714815826;-0.005555846348772594;-0.004832206114870193;1.1497475964176986;9.999919962787704;1.0000525192579954;-0.8305420246402462;1.0345782268054755;0.9999910924049926;1.299964486870482;0.9998390108564347
35.21972;1.1497036427881593;-0.01111153290100675;-0.00966441262672476;-0.005555846699514764;-0.004832206462026077;1.149748765210706;9.999919915680303;1.0000542953361469;-0.830542024924141;1.03457622843906;0.9999914778347889;1.2999617406621355;0.9998382662099866
35.22972;1.1497011194735631;-0.011111532707828966;-0.009664413530070396;-0.005555847037141321;-0.0048322068056597;1.1497499235779245;9.999920208859047;1.0000560507716518;-0.8305420251829787;1.0345742184535365;0.9999918707483236;1.2999589291128169;0.999837661779229
35.23972;1.1496984808525355;-0.011111532513430162;-0.009664414422689184;-0.0055558473620478275;-0.004832207144594999;1.1497510671328257;9.999920800765818;1.0000577819925376;-0.8305420254157285;1.0345721976637425;0.9999922777539695;1.299956056132804;0.9998372049194673
35.24972;1.1496957316749896;-0.011111532317877518;-0.009664415302497032;-0.005555847674443613;-0.004832207478013009;1.1497521927941479;9.9999216564092;1.0000594848602686;-0.8305420256220931;1.0345701675559544;0.9999927045740616;1.2999531270776294;0.999836901555956
35.25972;1.1496928772931336;-0.011111532121703382;-0.009664416167709916;-0.005555847974323527;-0.004832207805532595;1.1497532991137467;9.999922749894676;1.0000611550904457;-0.8305420258020536;1.0345681302340903;0.9999931560991021;1.2999501480845463;0.9998367562108408
35.26972;1.1496899231340065;-0.011111531925602741;-0.009664417016957905;-0.0055558482614949814;-0.004832208127165795;1.1497543862071222;9.999924063768582;1.0000627884055202;-0.8305420259556177;1.0345660883568173;0.9999936365604278;1.2999471252749846;0.9998367723086736
35.27972;1.149686873381654;-0.01111153173016246;-0.009664417849232245;-0.005555848535507654;-0.004832208443077705;1.1497554548914315;9.99992558837315;1.000064380954505;-0.8305420260828111;1.034564044662792;0.9999941494085169;1.2999440651427594;0.9998369524197074
35.28972;1.149683730344257;-0.011111531535954408;-0.009664418663795273;-0.005555848795614974;-0.004832208753518268;1.149756505936028;9.999927318669084;1.0000659299470698;-0.8305420261837336;1.0345620010306391;0.9999946970939371;1.2999409758083151;0.9998372985219097
35.29972;1.14968049502542;-0.011111531343615621;-0.009664419460050162;-0.005555849040984813;-0.004832209058919822;1.1497575396878845;9.999929244093563;1.000067434009637;-0.8305420262587349;1.0345599580144258;0.9999952811706523;1.2999378674670854;0.9998378123412228
35.30972;1.149677167892827;-0.011111531153624074;-0.00966442023737822;-0.0055558492708809816;-0.004832209359758463;1.1497585560752064;9.999931340864313;1.0000688933778612;-0.8305420263085866;1.0345579154807616;0.9999959028482104;1.2999347513471524;0.9998384952383252
35.31972;1.1496737500242291;-0.011111530966101627;-0.00966442099513644;-0.005555849484563102;-0.004832209656141915;1.149759554562545;9.999933571488144;1.000070309988432;-0.8305420263344492;1.0345558735397808;0.9999965635364939;1.2999316377447585;0.9998393476553747
35.32972;1.1496702444053557;-0.011111530780974094;-0.009664421732827328;-0.0055558496811512715;-0.004832209947571678;1.1497605339336903;9.999935888246052;1.0000716870158084;-0.830542026337691;1.0345538331867583;0.9999972646541767;1.2999285350405991;0.9998403690447385
35.33972;1.1496666561814097;-0.011111530598297663;-0.009664422450372485;-0.005555849859580581;-0.004832210233017928;1.149761492310913;9.999938243807687;1.000073027926523;-0.8305420263196751;1.0345517967961984;0.9999980072635847;1.299925450688563;0.9998415584311108
35.34972;1.1496629919446855;-0.011111530418401362;-0.009664423148254416;-0.005555850018665981;-0.004832210510980154;1.1497624268377242;9.999940602816359;1.0000743358637387;-0.8305420262816275;1.0345497674965258;0.9999987924405004;1.299922392124538;0.9998429142646149
35.35972;1.149659258735526;-0.011111530241752845;-0.009664423827337825;-0.0055558501573998486;-0.004832210779520044;1.1497633332450612;9.99994294131367;1.0000756137599232;-0.8305420262246833;1.0345477470466986;0.9999996220020043;1.2999193664114437;0.999844433233889
35.36972;1.1496554629577245;-0.011111530068763175;-0.009664424488818197;-0.005555850275313674;-0.004832211036521307;1.149764206438341;9.99994523697199;1.0000768647772387;-0.8305420261498992;1.0345457347137166;1.000000498914127;1.2999163799197486;0.9998461100857704
35.37972;1.1496516099815652;-0.011111529899857288;-0.009664425134473072;-0.005555850372556884;-0.004832211280052418;1.1497650415851992;9.999947463252177;1.0000780925753157;-0.8305420260580764;1.0345437286751982;1.0000014268944708;1.299913438290652;0.999847939008816
35.38972;1.1496477048954754;-0.011111529735699696;-0.00966442576673108;-0.00555585044964073;-0.00483221150845765;1.1497658349664395;9.9999495924425;1.0000793009937994;-0.8305420259496191;1.0345417277180566;1.0000024097818385;1.2999105460765294;0.9998499143228772
35.39972;1.149643753093569;-0.01111152957715801;-0.009664426388575393;-0.005555850507182015;-0.004832211720044339;1.1497665851650123;9.999951603911256;1.0000804932068856;-0.8305420258245333;1.0345397312576825;1.0000034517323215;1.2999077066818654;0.9998520299929454
35.40972;1.1496397594590486;-0.0111115294251033;-0.009664427003545419;-0.00555585054590389;-0.0048322119127508015;1.1497672942601156;9.999953492215196;1.0000816712919796;-0.8305420256825538;1.0345377383476524;1.0000045571964995;1.2999049227312942;0.9998542796520482
35.41972;1.1496357269408288;-0.011111529280295478;-0.009664427615585863;-0.005555850566689038;-0.004832212084345719;1.1497679671451884;9.999955269236848;1.0000828366026329;-0.8305420255233698;1.0345357468995882;1.0000057298911686;1.299902195695632;0.9998566572205878
35.42972;1.1496316560006021;-0.011111529143272496;-0.009664428228624762;-0.005555850570450968;-0.004832212233042227;1.1497686094450477;9.999956956003786;1.0000839901985652;-0.8305420253467342;1.034533753779345;1.0000069722623508;1.2998995247581517;0.9998591570062201
35.43972;1.149627545313346;-0.011111529014323615;-0.009664428846072357;-0.005555850557978973;-0.004832212357808576;1.1497692267295432;9.999958569383534;1.0000851328668496;-0.8305420251523795;1.0345317557507618;1.0000082861212118;1.2998969064655632;0.9998617733031602
35.44972;1.149623393270877;-0.011111528893553407;-0.009664429470384178;-0.005555850529955676;-0.004832212458050348;1.1497698246197001;9.999960115414341;1.0000862649640738;-0.8305420249397579;1.0345297501057524;1.000009673604562;1.299894336191979;0.9998645004202362
35.45972;1.1496191994129987;-0.011111528780789312;-0.009664430102836912;-0.005555850487020854;-0.004832212533212878;1.1497704080700926;9.999961589473946;1.000087386332208;-0.8305420247078158;1.0345277345238142;1.00001113775597;1.299891810364931;0.9998673331592971
35.46972;1.1496149651333851;-0.01111152867545471;-0.009664430743642814;-0.005555850429623828;-0.004832212582827359;1.1497709810360466;9.999962976665593;1.0000884964375667;-0.830542024455187;1.034525707556567;1.0000126822812248;1.2998893274923748;0.9998702668277973
35.47972;1.1496106937499235;-0.011111528576734557;-0.009664431392394182;-0.005555850357726912;-0.004832212606721684;1.149771547346216;9.999964252946693;1.0000895947379014;-0.8305420241807306;1.0345236696811946;1.0000143106028478;1.2998868881935097;0.9998732968082433
35.48972;1.1496063900696465;-0.011111528483944887;-0.009664432048505634;-0.005555850270727927;-0.004832212605018411;1.149772111629234;9.999965388902709;1.0000906810052146;-0.8305420238839495;1.0345216229037284;1.000016025404986;1.2998844951843516;0.9998764182995679
35.49972;1.149602059758677;-0.011111528396730509;-0.009664432711377024;-0.005555850167643341;-0.004832212577953234;1.1497726799290666;9.999966353682332;1.000091755948244;-0.8305420235649247;1.0345195689021436;1.0000178291987625;1.2998821521376829;0.9998796261311654
35.50972;1.1495977093102279;-0.011111528314946887;-0.009664433380429252;-0.005555850047233078;-0.004832212525721713;1.1497732597483743;9.999967115357123;1.0000928225994143;-0.8305420232239552;1.034517507650669;1.0000197245063973;1.299879861396904;0.999882914633807
35.51972;1.1495933467037829;-0.011111528238494404;-0.009664434055051956;-0.005555849908067075;-0.004832212448358173;1.149773858818504;9.999967640510537;1.0000938871938558;-0.8305420228614611;1.0345154374307275;1.0000217126554527;1.2998776226907887;0.9998862777560372
35.52972;1.1495889815095073;-0.011111528167382338;-0.009664434734436251;-0.005555849748757758;-0.004832212345549383;1.149774483457474;9.999967898622579;1.0000949579190617;-0.8305420224780709;1.0345133557595592;1.000023792783007;1.2998754335776879;0.9998897092006646
35.53972;1.1495846237994323;-0.011111528101901183;-0.009664435417507859;-0.005555849568193921;-0.004832212216673813;1.1497751380112684;9.999967869975178;1.000096042186958;-0.830542022074508;1.0345112605691922;1.000025962687979;1.29987329038954;0.9998932025234724
35.54972;1.1495802832194462;-0.011111528042665362;-0.009664436103054706;-0.005555849365464634;-0.004832212061090924;1.1497758249998882;9.999967549063669;1.0000971447994909;-0.8305420216514978;1.0345091512966074;1.000028220136871;1.2998711884814365;0.999896751297911
35.55972;1.1495759691745258;-0.011111527990578804;-0.009664436790005681;-0.0055558491396487785;-0.004832211878294183;1.1497765450263409;9.999966937807592;1.0000982681890818;-0.8305420212099281;1.034507029382541;1.000030562829883;1.2998691222354655;0.9999003493235974
35.56972;1.149571691304527;-0.011111527946754692;-0.00966443747762348;-0.005555848889779499;-0.004832211667979869;1.149777297009113;9.999966036116405;1.0000994134596073;-0.8305420207509997;1.0345048977707114;1.0000329878134446;1.299867085759062;0.9999039908127004
35.57972;1.1495674595177487;-0.011111527912227555;-0.009664438165290525;-0.005555848614858432;-0.004832211430198643;1.1497780788031722;9.999964838397378;1.0001005809656076;-0.8305420202761364;1.0345027599184873;1.0000354915925447;1.2998650737801107;0.9999076704136668
35.58972;1.1495632838873742;-0.011111527887640167;-0.009664438852082057;-0.00555584831387711;-0.004832211165457956;1.1497788870818835;9.999963335673497;1.000101770604904;-0.8305420197867246;1.0345006188672703;1.0000380702215743;1.2998630821543968;0.9999113833190355
35.59972;1.1495591745902058;-0.01111152787321573;-0.009664439536535105;-0.00555584798602416;-0.004832210874618281;1.1497797166069097;9.999961520690514;1.000102981826359;-0.8305420192839675;1.0344984767243015;1.0000407186789488;1.2998611075309394;0.999915125627403
35.60972;1.1495551415811165;-0.011111527868881171;-0.009664440216776352;-0.005555847630914028;-0.004832210558658199;1.1497805599415098;9.999959387668726;1.000104213097211;-0.8305420187690455;1.034496334818347;1.0000434307062624;1.2998591460839628;0.9999188941728202
35.61972;1.1495511943034646;-0.011111527874332224;-0.009664440890909086;-0.005555847248702748;-0.004832210218551159;1.149781408284747;9.999956924707645;1.0001054616119849;-0.8305420182432623;1.0344941937101377;1.0000461995070165;1.2998571925980735;0.9999226857012963
35.62972;1.1495473412561408;-0.011111527889146123;-0.009664441557257177;-0.005555846840176009;-0.0048322098553252694;1.1497822529839696;9.999954111254485;1.0001067241017125;-0.8305420177079151;1.034492052672541;1.0000490180271882;1.2998552404322075;0.9999264967248694
35.63972;1.1495435893041106;-0.011111527913011211;-0.009664442214252682;-0.005555846406577717;-0.004832209470177611;1.1497830861551817;9.99995092300281;1.0001079977916947;-0.8305420171641462;1.034489909759481;1.0000518785858625;1.2998532821564186;0.9999303242328238
35.64972;1.1495399443279393;-0.011111527945893662;-0.009664442860213347;-0.005555845949132757;-0.004832209064521483;1.149783900541177;9.999947331950526;1.0001092801866955;-0.8305420166130701;1.0344877628555051;1.0000547730066975;1.2998513107784508;0.9999341661172496
35.65972;1.1495364125512408;-0.01111152798815517;-0.009664443493281692;-0.005555845468782617;-0.004832208639904649;1.1497846898155653;9.99994329909186;1.0001105683786051;-0.8305420160560698;1.0344856108652296;1.0000576934599414;1.2998493205829638;0.9999380212468395
35.66972;1.1495330000020765;-0.01111152804064755;-0.009664444111463544;-0.005555844966292971;-0.004832208197863811;1.1497854487661934;9.99993877339843;1.000111859219997;-0.8305420154948678;1.0344834543382728;1.0000606329340707;1.2998473072581977;0.999941889509339
35.67972;1.149529710873294;-0.011111528104638661;-0.009664444712480433;-0.0055558444423830875;-0.004832207739985076;1.1497861728837298;9.999933705695991;1.0001131501976965;-0.8305420149313163;1.0344812953431877;1.000063585142998;1.299845267759717;0.9999457713293788
35.68972;1.149526546949927;-0.011111528181656375;-0.009664445293626962;-0.005555843897811669;-0.004832207268102946;1.1497868578214638;9.999928067036413;1.0001144399535498;-0.8305420143672665;1.0344791368267765;1.000066544313227;1.2998431996858943;0.9999496667332646
35.69972;1.1495235083492183;-0.011111528273213099;-0.009664445852086381;-0.005555843333587419;-0.004832206784153466;1.1497874989192545;9.999921855759833;1.0001157281479682;-0.8305420138046014;1.034476982114023;1.0000695043683923;1.2998411005635115;0.9999535746769491
35.70972;1.1495205945276663;-0.011111528380451626;-0.009664446385433664;-0.005555842751118473;-0.004832206289811555;1.1497880912811256;9.999915090011685;1.0001170151313523;-0.8305420132451768;1.0344748350224757;1.000072457782408;1.299838967899795;0.9999574928499241
35.71972;1.1495178046703156;-0.011111528504149362;-0.009664446891870678;-0.0055558421519742475;-0.00483220578652404;1.1497886306536071;9.99990779266005;1.0001183017675979;-0.8305420126906562;1.0344727000171197;1.0000753953517825;1.2998367997011522;0.9999614179498648
35.72972;1.1495151377873438;-0.011111528644961042;-0.009664447370196717;-0.005555841537447983;-0.00483220527590535;1.149789114473579;9.99989997786342;1.0001195893851496;-0.8305420121424837;1.0344705816730229;1.0000783069607477;1.2998345949756285;0.9999653462015281
35.73972;1.1495125931288268;-0.01111152880347702;-0.009664447819602724;-0.0055558409083786;-0.004832204759887601;1.1497895424523898;9.999891647368344;1.000120879732667;-0.8305420116021018;1.0344684838854352;1.0000811827989655;1.2998323538794927;0.9999692734316106
35.74972;1.1495101700789743;-0.011111528980179843;-0.009664448239466886;-0.005555840265240497;-0.004832204240440544;1.1497899163848262;9.999882795100088;1.0001221751604559;-0.8305420110711923;1.0344664094421616;1.000084014397384;1.2998300771172362;0.999973194490273
35.75972;1.1495078670044476;-0.011111529175380113;-0.009664448629413508;-0.005555839608220181;-0.004832203719360757;1.149790239041795;9.999873414066142;1.0001234786138402;-0.8305420105515516;1.0344643599231098;1.000086794917035;1.2998277655014652;0.9999771028190102
35.76972;1.1495056809888857;-0.01111152938921279;-0.009664448989514081;-0.005555838937189249;-0.004832203198372219;1.1497905124094265;9.99986350566839;1.0001247923735872;-0.8305420100446782;1.0344623359871834;1.0000895192788262;1.2998254204270545;0.9999809908873536
35.77972;1.14950360937068;-0.0111115296218338;-0.00966444932020376;-0.005555838251720003;-0.004832202679206456;1.1497907365592182;9.999853086411068;1.00012611669765;-0.8305420095516153;1.0344603377658923;1.0000921844466482;1.2998230441847387;0.9999848512269055
35.78972;1.149501651130966;-0.011111529873510023;-0.009664449621967674;-0.005555837551363173;-0.004832202163608889;1.1497909101187458;9.999842183484084;1.0001274502053856;-0.8305420090731137;1.034458364642727;1.000094789215847;1.2998206393461937;0.9999886774551527
35.79972;1.1494998068504676;-0.011111530144440333;-0.009664449895205185;-0.005555836836004903;-0.004832201653475301;1.1497910314318411;9.999830827973042;1.0001287909412129;-0.8305420086097056;1.0344564149878932;1.0000973335753596;1.299818208014118;0.999992464939082
35.80972;1.1494980778233352;-0.011111530434684146;-0.009664450140225097;-0.005555836105916947;-0.004832201150919384;1.1497910993952711;9.999819058015945;1.0001301368079072;-0.8305420081616242;1.0344544870462997;1.000099817968701;1.2998157520947262;0.9999962109620542
35.81972;1.149496465191688;-0.011111530744310124;-0.009664450357244999;-0.0055558353615766986;-0.00483220065806344;1.149791113980648;9.999806926374044;1.0001314856567745;-0.8305420077288871;1.034452580223107;1.0001022421329666;1.2998132743700714;0.9999999144975403
35.82972;1.1494949695705754;-0.011111531073442602;-0.009664450546538224;-0.005555834603432959;-0.004832200176764885;1.1497910767318564;9.9997945007278;1.0001328351942154;-0.8305420073115419;1.0344506954146766;1.000104604089246;1.2998107786399513;1.0000035758435317
35.83972;1.1494935913998967;-0.01111153142212561;-0.00966445070852282;-0.005555833831739487;-0.004832199708463313;1.1497909908983643;9.999781854206795;1.000134182825563;-0.8305420069097852;1.0344488348223548;1.0001069007653072;1.299808269277007;1.0000071964978736
35.84972;1.1494923314654142;-0.011111531790314644;-0.009664450843572037;-0.005555833046691964;-0.004832199254223181;1.149790860662204;9.999769054305888;1.0001355253988007;-0.8305420065239918;1.0344470017059155;1.0001091295055413;1.2998057523690196;1.0000107791216122
35.85972;1.149491190745127;-0.011111532178100075;-0.009664450951934501;-0.005555832248673316;-0.004832198815008783;1.1497906907764897;9.999756154940393;1.000136858761827;-0.8305420061546452;1.034445199496274;1.0001112885775283;1.2998032371567825;1.0000143269846675
35.86972;1.1494901700944997;-0.011111532585914054;-0.009664451033985586;-0.005555831438210413;-0.004832198391915673;1.1497904875829317;9.999743192605244;1.0001381778740748;-0.8305420058020244;1.034443430760416;1.0001133771719393;1.2998007351663723;1.0000178430527384
35.87972;1.1494892705932163;-0.011111533014548711;-0.009664451090430843;-0.005555830615844015;-0.004832197986132211;1.1497902594305998;9.9997301923239;1.0001394776674017;-0.8305420054659391;1.0344416970850696;1.0001153957412203;1.2997982580852117;1.000021328716102
35.88972;1.149488493996808;-0.011111533464976769;-0.009664451122164271;-0.005555829782223672;-0.004832197598769131;1.1497900153178808;9.999717176672043;1.000140753619129;-0.8305420051458571;1.0344399991839153;1.0001173461088004;1.2997958165502115;1.0000247821435213
35.89972;1.149487842446979;-0.011111533938086754;-0.009664451129985001;-0.005555828938285557;-0.004832197230741526;1.1497897635621497;9.999704169022188;1.0001420015412166;-0.8305420048411951;1.0344383367823557;1.0001192308762687;1.2997934199133474;1.0000281980413548
35.90972;1.14948731785507;-0.011111534434515019;-0.009664451114539972;-0.005555828085420408;-0.004832196882784074;1.1497895116839327;9.999691198371904;1.0001432170773144;-0.8305420045513369;1.0344367089648756;1.0001210523587476;1.2997910758863513;1.0000315693699497
35.91972;1.149486921633915;-0.011111534954634187;-0.009664451076446182;-0.005555827225588923;-0.004832196555544338;1.149789266282472;9.999678303960723;1.0001443956006086;-0.8305420042754207;1.0344351144525286;1.0001228118878391;1.2997887898014187;1.0000348885420445
35.92972;1.1494866549880618;-0.01111153549854288;-0.009664451016344885;-0.005555826361130305;-0.00483219624958212;1.1497890324544426;9.999665531195133;1.0001455330163334;-0.8305420040123294;1.0344335517866;1.0001245097773726;1.2997865645343563;1.000038147349889
35.93972;1.1494865195679438;-0.01111153606582441;-0.009664450934947916;-0.005555825494347395;-0.004832195965188781;1.1497888140363552;9.999652926181096;1.0001466268523942;-0.8305420037609225;1.0344320202233994;1.0001261451582604;1.299784401492077;1.0000413369671841
35.94972;1.1494865171965096;-0.011111536655298026;-0.009664450833128821;-0.0055558246273208385;-0.004832195702202417;1.1497886146787548;9.99964053440139;1.0001476763300086;-0.8305420035201304;1.0344305203220439;1.0001277156324244;1.2997823016811998;1.0000444480018658
35.95972;1.1494866485392756;-0.011111537265228589;-0.009664450711874904;-0.005555823761960939;-0.0048321954601035335;1.1497884382225128;9.999628398188076;1.0001486814657432;-0.8305420032888771;1.034429053349924;1.000129217643596;1.2997802664100582;1.000047470152635
35.96972;1.1494869126381033;-0.011111537893648944;-0.009664450572017352;-0.0055558228998749265;-0.004832195238328451;1.14978828756735;9.99961655309266;1.00014964256871;-0.8305420030660626;1.034427620855023;1.000130647507648;1.2997782974763656;1.0000503915994308
35.97972;1.149487307747328;-0.01111153853832259;-0.009664450413945376;-0.0055558220421247926;-0.004832195036406536;1.1497881633871911;9.99960502653425;1.0001505605724383;-0.830542002850566;1.034426225164904;1.0001320022573321;1.299776397042923;1.0000531990491206
35.98972;1.1494878321127917;-0.01111153919675022;-0.009664450237608343;-0.005555821189454611;-0.00483219485385786;1.1497880645311829;9.999593837650085;1.0001514370220739;-0.830542002641307;1.0344248693877982;1.000133279816649;1.2997745681834971;1.0000558794485404
35.99972;1.1494884841596422;-0.011111539866402887;-0.009664450042728564;-0.005555820342881544;-0.004832194690245968;1.1497879893351048;9.999582997855352;1.0001522733052794;-0.8305420024374117;1.0344235563844577;1.0001344786445032;1.2997728152887664;1.0000584219100452
36.00972;1.149489262326372;-0.011111540544846407;-0.00966444982890582;-0.0055558195038442944;-0.004832194545518874;1.1497879362887953;9.999572512819643;1.0001530701279404;-0.8305420022381674;1.0344222878148042;1.000135597307403;1.2997711432095662;1.000060818045285
36.01972;1.1494901641424433;-0.011111541229827448;-0.009664449595666171;-0.005555818673836751;-0.004832194420244031;1.1497879041058552;9.999562382752318;1.0001538271948263;-0.8305420020427918;1.0344210637496454;1.000136634324791;1.2997695564857326;1.0000630614461856
36.02972;1.1494911848040303;-0.011111541919441411;-0.009664449342573996;-0.00555581785416447;-0.004832194315497201;1.1497878914267614;9.99955259939695;1.0001545428093555;-0.8305420018504014;1.0344198831332663;1.0001375884051318;1.2997680599013586;1.0000651472599353
36.03972;1.1494923168927604;-0.011111542612162408;-0.009664449069208653;-0.005555817045946621;-0.004832194232625737;1.149787896432576;9.999543146379313;1.000155214426053;-0.8305420016600978;1.0344187447610211;1.000138458779338;1.2997666596028694;1.0000670715904922
36.04972;1.1494935514014772;-0.011111543306749431;-0.00966444877500815;-0.005555816250054166;-0.004832194173028665;1.149787917040373;9.999534002588142;1.0001558400539134;-0.8305420014709262;1.0344176474986342;1.0001392453551867;1.2997653631906099;1.00006883073007
36.05972;1.1494948788419357;-0.011111544002263052;-0.00966444845928488;-0.005555815467009225;-0.004832194138019228;1.1497879513344824;9.99952514135552;1.0001564188589465;-0.83054200128181;1.034416590253247;1.0001399485337863;1.2997641782508886;1.0000704207880857
36.06972;1.1494962899813528;-0.011111544698105935;-0.009664448121393372;-0.005555814697146954;-0.004832194128918487;1.1497879972905902;9.999516530316047;1.000156950583914;-0.8305420010916241;1.0344155723956594;1.0001405687450649;1.2997631106667944;1.000071837897277
36.07972;1.1494977758011862;-0.011111545393847596;-0.009664447760824127;-0.005555813940921943;-0.004832194147113642;1.1497880521722055;9.99950813649108;1.000157434970553;-0.8305420008993111;1.034414593414338;1.0001411063219832;1.2997621644782198;1.0000730788193928
36.08972;1.1494993271258134;-0.011111546089025802;-0.009664447377331829;-0.005555813198898479;-0.004832194193791897;1.149788112744854;9.999499928748833;1.0001578718045947;-0.8305420007039516;1.0344136520872402;1.0001415620625131;1.299761343503906;1.0000741416803482
36.09972;1.1495009356327925;-0.011111546783289225;-0.009664446971197244;-0.0055558124715682;-0.0048321942697291355;1.149788176432791;9.999491875343649;1.0001582608941564;-0.8305420005048407;1.0344127463682404;1.0001419380159922;1.299760652872094;1.0000750261802567
36.10972;1.1495025956923361;-0.011111547476672182;-0.009664446543374032;-0.005555811759436323;-0.0048321943753940905;1.149788242091227;9.99948394520776;1.000158601518897;-0.8305420003015473;1.0344118734077905;1.0001422374030948;1.2997600988803724;1.000075732928963
36.11972;1.1495043044848512;-0.011111548169487881;-0.009664446095353503;-0.005555811063272972;-0.004832194511021853;1.1497883094101626;9.99947611180054;1.0001588920158484;-0.8305420000938593;1.0344110294199342;1.0001424635044884;1.2997596878112305;1.0000762627795035
36.12972;1.1495060603711826;-0.01111154886191527;-0.009664445628935172;-0.005555810384282769;-0.004832194676530939;1.1497883780780083;9.99946835462698;1.000159130039666;-0.8305419998816581;1.0344102099774097;1.0001426189683447;1.2997594247458606;1.0000766169561999
