time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
36.13972;1.1495078614619865;-0.011111549553799501;-0.00966444514615433;-0.005555809724125776;-0.004832194871569562;1.14978844800984;9.999460663195919;1.0001593131659698;-0.8305419996648923;1.0344094108925204;1.000142705987955;1.2997593129287481;1.0000767973792362
36.14972;1.1495097052179175;-0.011111550244702456;-0.009664444649340348;-0.0055558090848258765;-0.004832195095763683;1.1497885201443274;9.99945303499062;1.0001594393068691;-0.8305419994435924;1.0344086291518269;1.0001427266835494;1.2997593542164279;1.0000768065089927
36.15972;1.1495115891738852;-0.011111550933938924;-0.009664444141145137;-0.005555808468673397;-0.004832195348897016;1.149788596780528;9.999445459632149;1.0001595068002835;-0.8305419992177766;1.0344078630567342;1.0001426836476197;1.2997595499948307;1.0000766471180131
36.16972;1.149513512104988;-0.011111551620739379;-0.009664443624461307;-0.005555807878083741;-0.004832195630819301;1.1497886813514047;9.99943790625703;1.0001595146606237;-0.8305419989874058;1.0344071116633047;1.000142580131044;1.299759901561087;1.0000763225494904
36.17972;1.1495154739308475;-0.011111552304695004;-0.009664443102177176;-0.005555807315285432;-0.004832195941253277;1.1497887782024032;9.999430326899498;1.0001594629496156;-0.8305419987525152;1.0344063744816512;1.0001424194803592;1.2997604100561384;1.0000758369743108
36.18972;1.1495174739826703;-0.011111552986150245;-0.009664442576829777;-0.005555806781954481;-0.0048321962796732615;1.1497888923764965;9.999422669130947;1.0001593522118462;-0.830541998513365;1.0344056518144862;1.0001422046556518;1.2997610761726937;1.000075194959327
36.19972;1.1495195094570632;-0.011111553666097848;-0.00966444205031416;-0.005555806279167853;-0.004832196645141872;1.149789028996709;9.999414885037636;1.0001591822373321;-0.8305419982703658;1.0344049449508297;1.000141938125341;1.299761899962285;1.000074400853137
36.20972;1.1495215753186658;-0.011111554345720741;-0.00966444152384981;-0.0055558058077622196;-0.004832197036195709;1.1497891928460562;9.999406929928572;1.000158951693818;-0.8305419980238018;1.034404255114442;1.0001416217418404;1.299762881146467;1.0000734588317883
36.21972;1.1495236652923368;-0.011111555026147534;-0.00966444099831991;-0.005555805368758821;-0.004832197451032649;1.1497893888119286;9.999398758701368;1.0001586587562425;-0.8305419977737343;1.03440358148306;1.0001412564599084;1.2997640193893882;1.0000723734465204
36.22972;1.1495257734612887;-0.011111555708544656;-0.009664440474663817;-0.0055558049634754966;-0.0048321978878765725;1.149789622351609;9.999390328859104;1.0001583018444757;-0.830541997520105;1.0344029203348961;1.0001408422694484;1.2997653140296073;1.0000711498698873
36.23972;1.1495278953202976;-0.01111155639427544;-0.0096644399539266;-0.005555804593153896;-0.004832198345199198;1.1497898990849191;9.999381601018552;1.0001578802301596;-0.8305419972627215;1.0344022662873464;1.0001403785832894;1.299766763679741;1.0000697936526433
36.24972;1.1495300272953335;-0.011111557084906916;-0.009664439437087011;-0.005555804258425437;-0.0048321988217103345;1.1497902241267375;9.999372530340386;1.0001573945570141;-0.8305419970012361;1.0344016138668082;1.0001398645353665;1.2997683658150592;1.0000683103577328
36.25972;1.1495321659195956;-0.011111557782029652;-0.009664438924960906;-0.00555580395912562;-0.004832199316303351;1.1497906025610256;9.999363064029435;1.0001568470545892;-0.8305419967353556;1.0344009581100966;1.000139299116649;1.2997701160634447;1.0000667053510814
36.26972;1.149534307548583;-0.011111558487107522;-0.009664438418228082;-0.005555803694474882;-0.004832199828120046;1.1497910409496293;9.999353152538507;1.0001562411071554;-0.83054199646507;1.0344002951436426;1.0001386817260878;1.2997720076484165;1.0000649840363351
36.27972;1.1495364480138415;-0.01111155920136635;-0.009664437917531424;-0.005555803463303743;-0.004832200356566056;1.1497915475923552;9.999342761911898;1.000155579983208;-0.8305419961906855;1.0343996231793309;1.0001380131873632;1.2997740318600053;1.0000631521344787
36.28972;1.149538582488137;-0.011111559925650568;-0.009664437423598755;-0.005555803264199574;-0.004832200901128906;1.1497921313206518;9.999331877002586;1.0001548655821846;-0.8305419959128321;1.0343989427741962;1.0001372964469502;1.2997761794228342;1.0000612153887678
36.29972;1.149540705960007;-0.011111560660442056;-0.009664436937323353;-0.005555803095555486;-0.0048322014612162765;1.1497928010597536;9.999320497357765;1.0001540984701331;-0.8305419956325194;1.0343982560509157;1.0001365363633665;1.29977844136092;1.0000591790130628
36.30972;1.149542813771501;-0.011111561405887517;-0.009664436459794918;-0.00555580295538;-0.004832202036141302;1.1497935658994387;9.99930863298408;1.0001532786214313;-0.830541995351016;1.0343975661878706;1.0001357390268806;1.2997808088333858;1.0000570472320778
36.31972;1.1495449020339585;-0.011111562161652846;-0.009664435992289088;-0.005555802841051961;-0.004832202625230822;1.149794434576383;9.999296301147492;1.0001524058418283;-0.8305419950694183;1.034396877603212;1.0001349110010127;1.2997832729678283;1.0000548230185338
36.32972;1.1495469679209855;-0.011111562926907306;-0.009664435536149938;-0.005555802749432753;-0.004832203228036317;1.149795415147588;9.99928352116662;1.0001514800313054;-0.830541994788141;1.0343961956244432;1.0001340588434813;1.2997858250465837;1.0000525083493965
36.33972;1.1495490095421406;-0.011111563700453004;-0.009664435092570776;-0.005555802677252765;-0.004832203844441697;1.1497965151357963;9.999270314464887;1.0001505010152858;-0.8305419945069017;1.0343955252319705;1.0001331890422132;1.2997884568030766;1.0000501049715889
36.34972;1.1495510253987538;-0.011111564480817493;-0.009664434662452773;-0.005555802621396178;-0.004832204474621405;1.1497977413202682;9.999256713019173;1.0001494678942988;-0.8305419942252593;1.0343948702700942;1.0001323076145048;1.299791160658307;1.0000476151374735
36.35972;1.1495530138595034;-0.011111565266444034;-0.00966443424642087;-0.0055558025789252214;-0.004832205118993646;1.1497990991457907;9.999242763525215;1.0001483789336092;-0.8305419939430622;1.034394234214554;1.0001314196749278;1.299793929328742;1.0000450417678506
36.36972;1.149554973166067;-0.01111156605594781;-0.009664433844889818;-0.0055558025469581345;-0.004832205778125729;1.1498005929612174;9.999228527986777;1.0001472323276857;-0.8305419936604526;1.0343936213541665;1.000130529901597;1.2997967550337903;1.0000423879747367
36.37972;1.1495569018475038;-0.011111566848254664;-0.009664433458166718;-0.00555580252260367;-0.004832206452529859;1.14980222686702;9.99921408967277;1.0001460271263896;-0.8305419933776027;1.0343930366248255;1.0001296433845646;1.2997996292950251;1.0000396566190046
36.38972;1.1495587988713527;-0.011111567642576998;-0.009664433086651216;-0.005555802503014144;-0.0048322071423536365;1.1498040046034734;9.999199550994328;1.0001447635922376;-0.8305419930945156;1.0343924844216088;1.0001287658424296;1.299802543537071;1.0000368506843464
36.39972;1.149560663442684;-0.01111156843818422;-0.00966443273103366;-0.005555802485593592;-0.0048322078470900785;1.1498059286310185;9.999185017530305;1.0001434427047184;-0.830541992810989;1.0343919677465132;1.0001279029602475;1.2998054899848537;1.0000339738717805
36.40972;1.1495624948616743;-0.011111569234161468;-0.009664432392358693;-0.005555802468231241;-0.004832208565618507;1.1498079994512531;9.999170590530616;1.0001420654341735;-0.8305419925266113;1.0343914878258247;1.0001270596607457;1.2998084624676645;1.000031030249308
36.41972;1.1495642922470861;-0.011111570029405516;-0.009664432072068385;-0.005555802449285776;-0.004832209296590822;1.1498102156100805;9.999156373441492;1.0001406328654918;-0.8305419922407998;1.0343910438664254;1.0001262398691706;1.299811456736818;1.0000280234372128
36.42972;1.149566054078725;-0.01111157082271266;-0.009664431772109724;-0.005555802427461873;-0.004832210038693338;1.1498125742602663;9.999142475254098;1.000139146925981;-0.8305419919529;1.0343906333110178;1.0001254461961875;1.2998144696787006;1.0000249564630104
36.43972;1.1495677784726945;-0.011111571612894012;-0.00966443149489977;-0.005555802401812892;-0.004832210790532345;1.1498150714582593;9.999129006887985;1.0001376103755966;-0.83054199166233;1.0343902527176192;1.0001246795643797;1.2998174979781263;1.0000218320242011
36.44972;1.1495694642383882;-0.011111572399071812;-0.009664431243063806;-0.005555802371784313;-0.004832211550464431;1.1498177019336926;9.999116077895776;1.0001360258169696;-0.8305419913686787;1.034389898653505;1.0001239393824486;1.299820537773213;1.0000186526528496
36.45972;1.1495711114631524;-0.011111573180952112;-0.009664431019108034;-0.005555802337180906;-0.004832212316644238;1.1498204591894226;9.999103792991782;1.0001343947696568;-0.8305419910716383;1.0343895680433626;1.0001232238990745;1.2998235853168805;1.0000154213788701
36.46972;1.1495727212680749;-0.01111157395873677;-0.009664430825130833;-0.00555580229798544;-0.004832213087162043;1.149823336204029;9.99909224374274;1.0001327175046233;-0.8305419907710011;1.0343892573963085;1.0001225302489076;1.2998266374322753;1.0000121426050057
36.47972;1.1495742955087869;-0.011111574732928686;-0.009664430662569942;-0.00555580225411426;-0.004832213860144839;1.1498263258429258;9.999081503023177;1.0001309934933045;-0.8305419904668312;1.0343889611768153;1.000121854563687;1.299829691402731;1.000008821715589
36.48972;1.1495758367142472;-0.011111575504406742;-0.009664430532146237;-0.005555802205291114;-0.00483221463389814;1.1498294205774917;9.99907162929172;1.0001292222714364;-0.8305419901595009;1.0343886711369503;1.0001211923558437;1.299832744900191;1.0000054636534237
36.49972;1.1495773479128002;-0.01111157627451362;-0.009664430434263972;-0.005555802151037432;-0.00483221540702259;1.1498326126485734;9.999062670110389;1.0001274044602912;-0.8305419898494879;1.0343883771933131;1.0001205386222236;1.2998357962679745;1.0000020720342464
36.50972;1.1495788321147513;-0.011111577044939874;-0.009664430369629927;-0.005555802090686726;-0.004832216178343082;1.1498358952981471;9.999054662644712;1.0001255423746873;-0.830541989537054;1.0343880685876665;1.000119887468834;1.2998388444553994;0.9999986491770523
36.51972;1.1495802915990525;-0.0111115778174752;-0.009664430339528404;-0.005555802023329437;-0.004832216946790596;1.149839263710692;9.999047638916116;1.0001236399585636;-0.8305419892219478;1.0343877348813488;1.0001192322540406;1.299841888200301;0.9999951963992042
36.52972;1.1495817276666358;-0.011111578593641633;-0.009664430345515384;-0.005555801947781123;-0.0048322177113308004;1.149842714810964;9.999041630321479;1.0001217022864841;-0.8305419889034197;1.0343873670484833;1.000118566556354;1.2998449254331983;0.9999917142837191
36.53972;1.149583141080831;-0.011111579374533057;-0.009664430388898965;-0.005555801862789446;-0.004832218470814382;1.1498462468124948;9.999036665522299;1.0001197351827527;-0.8305419885806107;1.034386958076687;1.0001178846078773;1.2998479536723526;0.9999882031877515
36.54972;1.1495845324005152;-0.011111580161036739;-0.009664430470682382;-0.00555580176732078;-0.004832219223876526;1.1498498590019839;9.99903276546499;1.0001177454130405;-0.830541988252969;1.0343865023158045;1.0001171811031757;1.2998509708041532;0.9999846640021395
36.55972;1.1495859022917612;-0.011111580953947858;-0.009664430591831684;-0.005555801660683552;-0.0048322199691272485;1.1498535510863708;9.99902994000081;1.0001157410863544;-0.8305419879204459;1.0343859942922564;1.000116451281351;1.2998539756894845;0.9999810984781842
36.56972;1.1495872521357628;-0.011111581753706497;-0.009664430753179088;-0.0055558015425990715;-0.004832220705487208;1.149857322155045;9.999028185315765;1.0001137316277597;-0.8305419875833918;1.034385428397895;1.0001156908522035;1.2998569685777333;0.9999775087185337
36.57972;1.1495885838066444;-0.01111158256020756;-0.009664430955083124;-0.005555801413265011;-0.004832221432378305;1.1498611704110713;9.999027480012828;1.0001117273887503;-0.8305419872421248;1.0343847996115878;1.0001148959525987;1.2998599508396231;0.9999738966647161
36.58972;1.1495898988141524;-0.01111158337296654;-0.00966443119728082;-0.0055558012733038335;-0.004832222149878276;1.1498650936280883;9.99902778469451;1.0001097391879528;-0.8305419868964959;1.0343841044329676;1.0001140638673003;1.299862924544577;0.9999702646256208
36.59972;1.1495911983112856;-0.011111584191310633;-0.009664431478942826;-0.005555801123706583;-0.004832222858904232;1.1498690889800518;9.999029046691618;1.0001077776978753;-0.8305419865458532;1.0343833411532517;1.0001131932955416;1.2998658928763143;0.9999666164074106
36.60972;1.149592483638482;-0.011111585014463576;-0.009664431798844091;-0.005555800965800122;-0.004832223561039984;1.1498731520656336;9.999031202961671;1.000105852571573;-0.8305419861893022;1.0343825092817138;1.0001122832107012;1.2998688602506636;0.9999629576693094
36.61972;1.1495937566933574;-0.01111158584169849;-0.00966443215549079;-0.00555580080107531;-0.004832224258009821;1.1498772764735918;9.99903418002284;1.0001039716057245;-0.8305419858259451;1.034381609493806;1.0001113319968076;1.2998718314635274;0.9999592952536207
36.62972;1.1495950200638576;-0.011111586672395542;-0.009664432547095106;-0.0055558006310713354;-0.004832224951370724;1.149881454324567;9.99903789594576;1.000102140646091;-0.8305419854549844;1.0343806448651147;1.0001103380277896;1.299874811206816;0.9999556364151794
36.63972;1.1495962764393388;-0.011111587505802413;-0.009664432971565353;-0.005555800457558526;-0.004832225642525271;1.1498856765594954;9.999042266851518;1.0001003642925919;-0.8305419850756404;1.0343796216589596;1.0001093004350783;1.299877804105079;0.999951988577739
36.64972;1.1495975277612271;-0.011111588340768662;-0.009664433426620727;-0.005555800282713874;-0.00483222633263303;1.1498899327560417;9.999047216291178;1.000098646926927;-0.8305419846870382;1.0343785483860675;1.0001082192735908;1.2998808139635925;0.9999483592859821
36.65972;1.1495987752536505;-0.011111589175859263;-0.009664433909882942;-0.005555800108910977;-0.004832227022312236;1.1498942115719482;9.999052680718828;1.0000969939800215;-0.8305419842883032;1.0343774342149952;1.0001070956281235;1.299883842824436;0.9999447560228758
36.66972;1.1496000200504972;-0.011111590009756634;-0.009664434418844813;-0.005555799938332587;-0.004832227711466058;1.1498985015860308;9.999058607682327;1.0000954123206598;-0.8305419838786866;1.0343762878025158;1.0001059313351226;1.2998868914543429;0.9999411863619041
36.67972;1.149601263468626;-0.011111590841361256;-0.009664434950895773;-0.005555799772853701;-0.004832228399404839;1.149902791465619;9.999064952289027;1.0000939087832317;-0.8305419834575859;1.0343751166412203;1.0001047275269483;1.2998899599453366;0.9999376584463999
36.68972;1.1496025069158538;-0.011111591669406942;-0.009664435503527068;-0.005555799614069427;-0.00483222908501984;1.1499070697495475;9.999071674931784;1.0000924885961342;-0.8305419830246475;1.0343739273588557;1.000103483085547;1.2998930470474594;0.9999341812091128
36.69972;1.1496037518725133;-0.011111592492119642;-0.009664436074492078;-0.005555799463179138;-0.004832229767014023;1.1499113249571669;9.99907873713432;1.0000911553825458;-0.8305419825799486;1.034372726479293;1.000102194585829;1.2998961501029875;0.9999307640699757
36.70972;1.1496049996663875;-0.011111593307250582;-0.009664436661739741;-0.005555799320935272;-0.004832230444282314;1.1499155457768648;9.999086094254292;1.000089911708237;-0.8305419821240551;1.0343715199472618;1.0001008570899044;1.299899266086146;0.9999274162761599
36.71972;1.1496062507458942;-0.01111159411233086;-0.009664437263176591;-0.005555799187735521;-0.00483223111601904;1.1499197213374794;9.999093693075721;1.000088759041231;-0.8305419816578351;1.0343703116934233;1.0000994645594434;1.2999023918027715;0.9999241465484037
36.72972;1.149607504066749;-0.011111594905025352;-0.009664437876409833;-0.005555799063733018;-0.0048322317815235;1.1499238416034432;9.999101481010976;1.0000876979151265;-0.8305419811822053;1.0343691030295055;1.0000980101566237;1.2999055234046117;0.9999209632143274
36.73972;1.1496087571514084;-0.011111595683446098;-0.009664438498702231;-0.005555798949086934;-0.004832232440220883;1.1499278971827136;9.999109416218698;1.0000867285973802;-0.830541980698068;1.0343678934669511;1.0000964869539626;1.2999086567521096;0.9999178745077734
36.74972;1.149610006642016;-0.01111159644616305;-0.009664439127219425;-0.00555579884418494;-0.004832233091851564;1.1499318786794444;9.999117469147723;1.0000858509405688;-0.8305419802064192;1.0343666822669562;1.0000948887403032;1.2999117882695705;0.999914888871839
36.75972;1.1496112487314734;-0.011111597192058146;-0.009664439759374324;-0.005555798749507222;-0.004832233736400123;1.1499357764921843;9.999125620846904;1.0000850633739111;-0.8305419797084822;1.0343654699632712;1.0000932106286526;1.2999149153095775;0.9999120148103626
36.76972;1.1496124792388664;-0.011111597920442834;-0.009664440392977617;-0.005555798665425735;-0.004832234373825461;1.1499395811567141;9.999133861445667;1.000084362629171;-0.83054197920562;1.0343642594150906;1.0000914493005686;1.2999180363025435;0.9999092601867402
36.77972;1.1496136939172268;-0.011111598631257893;-0.009664441026093783;-0.005555798592170497;-0.004832235003977221;1.1499432835869101;9.999142188034785;1.0000837447862083;-0.8305419786989554;1.0343630554622056;1.0000896024748274;1.2999211507123138;0.9999066317272213
36.78972;1.1496148891084965;-0.011111599324894214;-0.009664441656913526;-0.0055557985296891986;-0.004832235626690663;1.1499468746067063;9.99915060374664;1.000083206506553;-0.8305419781892135;1.0343618635913867;1.0000876681756559;1.2999242582624093;0.9999041351381782
36.79972;1.1496160620388451;-0.011111600001857836;-0.00966444228386657;-0.005555798477448584;-0.004832236241780967;1.14995034392055;9.999159117117008;1.0000827456277734;-0.8305419776771014;1.0343606894145627;1.0000856447714888;1.299927358323227;0.999901775187037
36.80972;1.1496172106885458;-0.011111600662676916;-0.009664442905614391;-0.005555798434465298;-0.0048322368489584116;1.149953679491598;9.999167738898109;1.0000823616145142;-0.8305419771637145;1.0343595386535307;1.0000835311707073;1.299930450552085;0.9998995552573975
36.81972;1.14961833365837;-0.011111601307868132;-0.009664443520724745;-0.005555798399523646;-0.004832237447803374;1.1499568683140957;9.99917647843493;1.000082055680401;-0.8305419766505111;1.0343584169215658;1.0000813266735278;1.2999335355114217;0.9998974771309846
36.82972;1.149619429953168;-0.011111601937879138;-0.00966444412750029;-0.005555798371373873;-0.004832238037810257;1.1499598983619064;9.999185340046253;1.000081829943493;-0.8305419761391248;1.0343573297589248;1.0000790309779901;1.299936614045431;0.9998955417638795
36.83972;1.1496204990719692;-0.011111602553215284;-0.009664444724139973;-0.0055557983488928155;-0.004832238618499945;1.1499627602166556;9.999194315800565;1.0000816862179387;-0.8305419756312428;1.0343562823542727;1.0000766439973885;1.299939686869971;0.9998937504811916
36.84972;1.1496215417032445;-0.011111603154625836;-0.009664445308838298;-0.0055557983312038905;-0.004832239189451342;1.1499654475050305;9.999203379008366;1.0000816251059983;-0.8305419751283529;1.0343552788908184;1.0000741653098897;1.2999427551646017;0.9998921054890925
36.85972;1.149622559532509;-0.011111603743203488;-0.009664445879775206;-0.005555798317504184;-0.0048322397501176974;1.1499679566902994;9.99921248796616;1.0000816456873507;-0.8305419746315297;1.034354322810526;1.0000715944630638;1.2999458206532133;0.9998906095571257
36.86972;1.1496235540159712;-0.011111604320359937;-0.009664446435138968;-0.005555798306637064;-0.004832240299636576;1.1499702866472499;9.999221600971362;1.000081745954632;-0.8305419741415894;1.0343534173746405;1.0000689324495264;1.2999488847524623;0.9998892653208579
36.87972;1.1496245262601488;-0.011111604887549897;-0.009664446973068256;-0.005555798296876598;-0.004832240836863608;1.1499724375955687;9.999230689390107;1.0000819235710439;-0.8305419736593888;1.0343525650583;1.0000661825816866;1.299951948215805;0.9998880743840969
36.88972;1.1496254779095938;-0.011111605445913652;-0.009664447491594447;-0.005555798286140188;-0.004832241360621504;1.14997440977502;9.999239733273308;1.0000821766536703;-0.8305419731859324;1.0343517669072781;1.0000633494741191;1.2999550117935852;0.9998870366170168
36.89972;1.149626411384954;-0.011111605996095154;-0.009664447988752795;-0.005555798272437338;-0.0048322418700467605;1.149976203126306;9.999248705879408;1.000082504405543;-0.8305419727222615;1.0343510230728676;1.0000604372430324;1.2999580769979862;0.9998861500563131
36.90972;1.149627329586649;-0.011111606538217854;-0.009664448462734765;-0.0055557982541240515;-0.0048322423648677355;1.14997781751413;9.999257568366797;1.0000829071094486;-0.8305419722694044;1.0343503336505377;1.0000574486564386;1.2999611464434409;0.9998854111964518
36.91972;1.1496282357289074;-0.01111160707201914;-0.009664448911961505;-0.0055557982296304724;-0.00483224284546676;1.1499792522097216;9.999266280011879;1.0000833854500104;-0.8305419718285318;1.034349699242395;1.0000543854314896;1.2999642236461517;0.9998848152981546
36.92972;1.149629133039642;-0.01111160759711552;-0.009664449335104772;-0.005555798197015472;-0.004832243312722471;1.1499805049945464;9.99927481239591;1.0000839397569485;-0.8305419714010066;1.0343491213377762;1.0000512493482254;1.2999673122461064;0.9998843567104887
36.93972;1.1496300240609045;-0.011111608113187644;-0.00966444973101776;-0.005555798154052714;-0.004832243767770398;1.1499815718294626;9.999283156837373;1.0000845696794223;-0.8305419709882268;1.0343486023206037;1.0000480438609203;1.2999704152319822;0.9998840295932974
36.94972;1.1496309098178314;-0.011111608619993338;-0.009664450098671482;-0.005555798098827392;-0.004832244211844346;1.1499824475095368;9.999291323272086;1.0000852744689763;-0.8305419705915275;1.034348145245841;1.0000447753269526;1.2999735344821008;0.9998838286792758
36.95972;1.1496317892672916;-0.011111609117213175;-0.009664450437302638;-0.005555798030150877;-0.004832244646190468;1.1499831270564298;9.999299336906072;1.0000860532857698;-0.8305419702122709;1.0343477535582795;1.0000414533755104;1.2999766702711912;0.9998837491716488
36.96972;1.1496326595020174;-0.01111160960414555;-0.00966445074659462;-0.005555797947399617;-0.0048322450719062915;1.1499836066095124;9.99930723457854;1.0000869046545267;-0.8305419698519552;1.0343474305337819;1.0000380903411423;1.299979820994057;0.999883786296991
36.97972;1.1496335168345073;-0.011111610079544044;-0.009664451026644982;-0.00555579785010978;-0.004832245489772732;1.1499838831019573;9.9993150571001;1.0000878256126333;-0.8305419695120788;1.0343471785734017;1.0000347001361454;1.2999829839358839;0.9998839353472294
36.98972;1.1496343576267611;-0.01111161054177089;-0.009664451277898608;-0.005555797737892843;-0.004832245900297299;1.1499839538731342;9.999322840331638;1.000088811597183;-0.8305419691939565;1.0343469985479292;1.0000312972076526;1.2999861568193258;0.9998841916276859
36.99972;1.1496351777031064;-0.011111610988960819;-0.009664451501147975;-0.005555797610614262;-0.004832246303939014;1.1499838169293863;9.999330611077779;1.0000898569362995;-0.8305419688987677;1.034346889215416;1.0000278954019675;1.2999893384850425;0.99988455009175
37.00972;1.1496359718152842;-0.01111161141906113;-0.009664451697419987;-0.005555797468416179;-0.004832246701277865;1.1499834711079833;9.999338388309988;1.0000909553760433;-0.8305419686276082;1.0343468474967654;1.0000245068911606;1.2999925281451374;0.9998850058536981
37.01972;1.1496367348042154;-0.011111611829937805;-0.009664451867797958;-0.0055557973116618755;-0.004832247092927118;1.1499829161942379;9.999346182640739;1.000092100424073;-0.8305419683813928;1.0343468696117102;1.0000211418289264;1.2999957246573892;0.9998855556704884
37.02972;1.1496374629002586;-0.011111612219561305;-0.00966445201344387;-0.005555797140908265;-0.004832247479233891;1.1499821533322603;9.999353991421192;1.0000932858920846;-0.8305419681607696;1.0343469512653252;1.000017808407276;1.2999989262902552;0.9998861985906957
37.03972;1.1496381538634106;-0.011111612586194334;-0.00966445213577364;-0.00555579695676238;-0.0048322478601129665;1.149981184929806;9.99936179643837;1.0000945067009999;-0.8305419679660365;1.0343470872175904;1.0000145126672964;1.3000021300877356;0.9998869349491593
37.04972;1.1496388070976962;-0.011111612928488012;-0.009664452236391986;-0.005555796759887939;-0.0048322482352233095;1.149980013786803;9.999369564890456;1.000095758992858;-0.8305419677970749;1.0343472724752842;1.00001125850811;1.3000053313062672;0.9998877649068825
37.05972;1.149639424144403;-0.011111613245393065;-0.009664452316759248;-0.005555796551196398;-0.004832248604246249;1.1499786424653908;9.999377251714701;1.0000970397664806;-0.8305419676535065;1.0343475041348513;1.0000080489023155;1.3000085238585075;0.9998886877233195
37.06972;1.149640008211288;-0.011111613536047038;-0.009664452378080383;-0.0055557963316994145;-0.00483224896689186;1.1499770732651344;9.999384807105743;1.0000983471845342;-0.8305419675350099;1.0343477817180582;1.000004887704982;1.3000117013745;0.9998897015257178
37.07972;1.1496405626626902;-0.011111613799872215;-0.009664452421567108;-0.005555796102190059;-0.004832249322655548;1.1499753084538664;9.999392188279618;1.000099680912118;-0.8305419674415188;1.0343481065370173;1.0000017800805088;1.300014857969432;0.9998908030095075
37.08972;1.1496410902461252;-0.01111161403684765;-0.009664452448700284;-0.005555795863270328;-0.00483224967074414;1.1499733507842314;9.999399369408023;1.0001010415359661;-0.8305419673732586;1.0343484812073545;0.999998731391649;1.3000179883054581;0.9998919872506948
37.09972;1.1496415935756736;-0.011111614247604054;-0.00966445246127538;-0.005555795615478356;-0.004832250010349424;1.1499712038689276;9.999406345069907;1.0001024297221046;-0.8305419673306808;1.0343489092227616;0.9999957459704393;1.3000210873651648;0.9998932479014992
37.10972;1.1496420762104587;-0.011111614433201219;-0.009664452461273164;-0.005555795359239057;-0.004832250340933037;1.14996887204442;9.99941312575946;1.0001038459323437;-0.8305419673144137;1.034349394308959;0.9999928262799571;1.3000241504227306;0.9998945775420388
37.11972;1.1496425434438426;-0.011111614594942953;-0.009664452450611694;-0.005555795094962954;-0.0048322506622064144;1.149966360105768;9.999419732187956;1.0001052907183077;-0.8305419673253431;1.0343499399495109;0.9999899724911697;1.3000271734542725;0.9998959678363648
37.12972;1.1496430017461743;-0.011111614734306172;-0.009664452430883185;-0.0055557948234581525;-0.004832250973996144;1.1499636732334808;9.999426199053236;1.0001067651750213;-0.8305419673646305;1.0343505491928713;0.9999871827237793;1.3000301538878694;0.9998974099899924
37.13972;1.1496434576799153;-0.011111614852752746;-0.009664452403372433;-0.00555579454618482;-0.004832251276224289;1.1499608171239677;9.999432584455308;1.0001082709325717;-0.8305419674335827;1.0343512243989774;0.999984454000428;1.3000330906395179;0.999898895908654
37.14972;1.1496439174508384;-0.011111614951537176;-0.009664452369521424;-0.00555579426489659;-0.0048322515687327415;1.1499577978209485;9.999438968776941;1.0001098097441234;-0.8305419675335655;1.034351967270186;0.9999817835316359;1.3000359831058241;0.999900418847833
37.15972;1.149644386382944;-0.011111615031688019;-0.009664452331288757;-0.005555793981047903;-0.004832251850925266;1.1499546214066276;9.9994454396238;1.0001113835474063;-0.8305419676659913;1.034352778833388;0.9999791694546695;1.3000388303664372;0.9999019728314044
37.16972;1.1496448682818554;-0.011111615094142359;-0.009664452290872509;-0.00555579369566072;-0.004832252121772244;1.1499512941045422;9.999452078907355;1.0001129948407426;-0.8305419678322298;1.034353658707748;0.9999766106781963;1.3000416315430183;0.9999035517879771
37.17972;1.1496453655803829;-0.011111615139946828;-0.009664452250186775;-0.005555793409492348;-0.004832252380215922;1.1499478222001356;9.99945896303936;1.0001146468754374;-0.8305419680333733;1.0343546048967924;0.999974106479631;1.300044386802748;0.9999051491017534
37.18972;1.1496458798815967;-0.01111161517040443;-0.009664452210581733;-0.005555793122958193;-0.0048322526254196635;1.1499442119779064;9.99946616594422;1.0001163440973715;-0.8305419682700637;1.0343556149774495;0.9999716563628224;1.3000470976413487;0.9999067577769137
37.19972;1.1496464124586323;-0.01111161518703851;-0.00966445217272755;-0.005555792836019858;-0.0048322528567172375;1.1499404701733162;9.999473758031428;1.0001180924006674;-0.8305419685425259;1.0343566874479215;0.9999692602572534;1.3000497663036163;0.999908371171683
37.20972;1.1496469648983416;-0.01111161519136312;-0.009664452136673047;-0.005555792548405183;-0.004832253073550583;1.14993660395357;9.999481806723404;1.000119898587012;-0.8305419688506105;1.0343578222236443;0.9999669187091507;1.3000523953897956;0.9999099835717687
37.21972;1.1496475391299812;-0.011111615184712622;-0.009664452102109105;-0.005555792259875402;-0.004832253275410393;1.1499326204790197;9.99949037445826;1.0001217693518316;-0.8305419691937131;1.0343590201014292;0.9999646324109391;1.3000549876722045;0.9999115901320714
37.22972;1.149648136775807;-0.011111615168237455;-0.009664452068373432;-0.005555791970346257;-0.004832253461688539;1.1499285271433424;9.999499509514907;1.0001237098293085;-0.8305419695707265;1.0343602811954251;0.9999624013336328;1.3000575458637171;0.9999131865561119
37.23972;1.1496487590500164;-0.011111615142696315;-0.00966445203411897;-0.005555791679982979;-0.004832253631744891;1.1499243319102455;9.999509239997648;1.0001257225822353;-0.8305419699800692;1.0343616036934056;0.9999602245476161;1.3000600731789542;0.9999147688866061
37.24972;1.149649406784489;-0.011111615107947434;-0.009664451997209379;-0.005555791389177258;-0.004832253785200538;1.1499200429082344;9.999519581904167;1.0001278081875598;-0.8305419704197601;1.0343629842450135;0.9999581011363631;1.3000625744221885;0.9999163331838972
37.25972;1.1496500798993243;-0.011111615062716441;-0.009664451955084894;-0.005555791098403372;-0.004832253921942569;1.1499156680972449;9.999530555680805;1.000129966276696;-0.8305419708876092;1.0343644188722616;0.9999560312854405;1.300065055684674;0.9999178750456641
37.26972;1.149650777394154;-0.01111161500495159;-0.009664451905317084;-0.005555790808150296;-0.004832254041849332;1.149911215448141;9.999542192947944;1.000132195424287;-0.8305419713815116;1.0343659034141044;0.9999540163378244;1.3000675228134808;0.9999193896007624
37.27972;1.1496514978653145;-0.011111614932318256;-0.009664451845894444;-0.005555790518908706;-0.004832254144731569;1.1499066929693613;9.999554529301113;1.0001344925231896;-0.8305419718996616;1.034367433862447;0.9999520579052001;1.3000699805596592;0.999920871903359
37.28972;1.1496522392502715;-0.011111614842348719;-0.009664451775127283;-0.005555790231130976;-0.004832254230537735;1.149902108656829;9.999567596989127;1.00013685323219;-0.8305419724405139;1.0343690062629616;0.999950157010887;1.3000724325338413;0.9999223173328206
37.29972;1.149652998223138;-0.011111614732323576;-0.009664451691541764;-0.005555789945272833;-0.004832254299509338;1.1498974709629948;9.999581418641489;1.0001392727325351;-0.8305419730025052;1.03437061602633;0.9999483136616867;1.300074881202868;0.9999237222739267
37.30972;1.1496537709919006;-0.011111614599261306;-0.00966445159389364;-0.0055557896619086835;-0.0048322543521450686;1.1498927897141114;9.999595997781611;1.000141745134469;-0.830541973583914;1.0343722573651466;0.9999465268027166;1.3000773276176052;0.9999250846038396
37.31972;1.1496545556946285;-0.01111161444014653;-0.009664451481109131;-0.00555578938176935;-0.004832254389039217;1.1498880766269926;9.999611318838227;1.000144262611047;-0.8305419741831233;1.0343739235022664;0.9999447948569258;1.3000797709910221;0.9999264032491408
37.32972;1.1496553540208732;-0.01111161425220556;-0.009664451352309077;-0.005555789105754505;-0.0048322544107767445;1.1498833445672387;9.999627363427502;1.0001468158234608;-0.8305419747988841;1.0343756077818351;0.9999431163945729;1.3000822086963548;0.9999276771308274
37.33972;1.149656170128244;-0.011111614033057436;-0.00966445120703662;-0.005555788834980777;-0.004832254418000136;1.149878606227372;9.99964412605824;1.0001493950687848;-0.8305419754300915;1.034377304722479;0.999941489800543;1.3000846368237087;0.9999289043568746
37.34972;1.1496570084457147;-0.011111613780743964;-0.009664451045289166;-0.005555788570726056;-0.004832254411604663;1.1498738732254616;9.999661611712176;1.0001519908185326;-0.8305419760753722;1.0343790102523571;0.9999399123618302;1.3000870512415927;0.999930082297504
37.35972;1.1496578729273554;-0.011111613493636806;-0.009664450867235245;-0.005555788314291154;-0.00483225439285653;1.1498691552961076;9.999679819889606;1.000154593307405;-0.8305419767331036;1.0343807215375098;0.9999383802020689;1.3000894487239145;0.999931208080392
37.36972;1.1496587676321368;-0.011111613170331559;-0.009664450672954565;-0.005555788066915937;-0.004832254363153234;1.1498644599564614;9.999698735095668;1.000157192045833;-0.8305419774017314;1.034382436872655;0.9999368890734505;1.3000918271065793;0.9999322786868671
37.37972;1.1496596969208177;-0.01111161280971846;-0.009664450462405645;-0.005555787829687055;-0.0048322543236201075;1.1498597934238814;9.999718333652723;1.0001597760383478;-0.8305419780799795;1.0343841560387688;0.9999354349523734;1.3000941844483909;0.9999332908150393
37.38972;1.1496606648833663;-0.011111612411084968;-0.009664450235576305;-0.005555787603432725;-0.004832254274949126;1.1498551613387313;9.999738592949262;1.0001623345562476;-0.8305419787669301;1.0343858808248876;0.9999340139957063;1.30009651812617;0.9999342408900453
37.39972;1.149661674752084;-0.011111611974081021;-0.009664449992537145;-0.005555787388711756;-0.004832254217489666;1.1498505677657582;9.999759492285037;1.0001648580078295;-0.8305419794620117;1.0343876147421045;0.9999326224476489;1.3000988243169067;0.9999351253877401
37.40972;1.1496627287439254;-0.011111611498626722;-0.009664449733249536;-0.0055557871858741125;-0.004832254151517232;1.1498460140657791;9.99978101166674;1.0001673387278067;-0.8305419801649421;1.0343893621707299;0.9999312567428488;1.3001010977019958;0.9999359416509577
37.41972;1.149663828781055;-0.011111610984867548;-0.00966444945739557;-0.005555786995203907;-0.00483225407753259;1.1498414997335271;9.99980312683901;1.0001697711570894;-0.8305419808757062;1.0343911280875098;0.9999299133133858;1.3001033314718662;0.9999366885086953
37.42972;1.1496649777394135;-0.011111610433301186;-0.009664449164485311;-0.005555786817094842;-0.004832253996287501;1.149837024412337;9.99982580216241;1.0001721510294082;-0.8305419815945673;1.0343929184668346;0.999928588139209;1.300105518038676;0.9999373661758484
37.43972;1.1496661798533183;-0.01111160984498302;-0.009664448854101487;-0.005555786652056481;-0.004832253908553251;1.1498325889299885;9.999848997036272;1.0001744745538754;-0.8305419823220009;1.0343947401928217;0.9999272766670453;1.300107650095992;0.9999379765470703
37.44972;1.1496674400673186;-0.011111609221519507;-0.009664448525998544;-0.005555786500646823;-0.004832253814949517;1.1498281947750166;9.9998726816057;1.0001767384125246;-0.8305419830583417;1.0343966001651526;0.9999259746045623;1.3001097210930368;0.9999385239123824
37.45972;1.14966876319628;-0.011111608564809385;-0.009664448180089527;-0.005555786363494802;-0.004832253715939922;1.1498238433972905;9.999896843506207;1.000178940086044;-0.8305419838032756;1.0343985046419912;0.9999246789821026;1.3001117250693222;0.9999390142308742
37.46972;1.1496701535685285;-0.011111607876761562;-0.009664447816499505;-0.0055557862412066415;-0.004832253611895419;1.149819536126789;9.999921485590189;1.000181077896589;-0.8305419845557401;1.0344004592812321;0.9999233881020752;1.300113656378923;0.9999394531699325
37.47972;1.1496716151003754;-0.011111607159204053;-0.00966444743566669;-0.00555578613410075;-0.004832253503179241;1.149815274109153;9.999946619184808;1.0001831505184395;-0.8305419853144295;1.0344024694985912;0.9999221007297558;1.3001155095607448;0.9999398450446116
37.48972;1.1496731509041531;-0.011111606413859025;-0.009664447038332776;-0.005555786042144347;-0.0048322533901924685;1.1498110582315355;9.99997225361025;1.0001851564744102;-0.8305419860782455;1.0344045407099145;0.9999208158787605;1.300117279951101;0.9999401928905343
37.49972;1.149674762602074;-0.011111605642207999;-0.009664446625393352;-0.005555785965245612;-0.004832253273348384;1.149806889261453;9.999998392066146;1.0001870944014184;-0.8305419868461926;1.0344066778681664;0.999919533002853;1.3001189652778555;0.9999404985048711
37.50972;1.1496764504934336;-0.011111604845471164;-0.009664446197846245;-0.005555785903523249;-0.0048322531530469075;1.1498027679520144;10.000025036004633;1.0001889634645815;-0.830541987617277;1.0344088842095152;0.9999182518846245;1.300120566167213;0.9999407623673984
37.51972;1.1496782140493988;-0.011111604024843656;-0.009664445756807416;-0.005555785857240568;-0.004832253029613355;1.1497986948988517;10.000052187545597;1.000190763202064;-0.830541988390777;1.0344111607147388;0.9999169724442788;1.300122083929773;0.9999409838076114
37.52972;1.1496800514822245;-0.01111160318170987;-0.009664445303343915;-0.005555785826591924;-0.0048322529031491444;1.1497946698439456;10.000079848434142;1.0001924931985833;-0.830541989166352;1.0344135070914227;0.9999156949375579;1.3001235183228625;0.999941161244079
37.53972;1.1496819588676546;-0.011111602317511765;-0.00966444483841359;-0.0055557858116363785;-0.004832252773520148;1.1497906910711688;10.000108017205458;1.000194152858615;-0.8305419899437477;1.0344159227095895;0.9999144202727347;1.300124867634486;0.9999412924017393
37.54972;1.1496839301884945;-0.011111601433448947;-0.009664444363099281;-0.0055557858123420475;-0.004832252640598449;1.1497867560900148;10.000136686432844;1.0001957413670788;-0.8305419907224333;1.034418406882051;0.9999131499739607;1.3001261291525081;0.9999413745791462
37.55972;1.1496859585259391;-0.01111160053052312;-0.009664443878655537;-0.005555785828636842;-0.004832252504445215;1.149782862716347;10.000165844012818;1.000197257695221;-0.8305419915013864;1.0344209589737068;0.9999118858852735;1.3001272991683515;0.9999414048510414
37.56972;1.1496880372315925;-0.011111599609808433;-0.009664443386301107;-0.005555785860458981;-0.004832252365331568;1.1497790091597482;10.000195472326551;1.0001987006367554;-0.830541992279006;1.0344235779259123;0.9999106298059058;1.300128373897495;0.9999413803566216
37.57972;1.149690159897123;-0.011111598672490071;-0.009664442887155166;-0.005555785907717331;-0.004832252223820071;1.1497751940098184;10.000225544268133;1.0002000691901398;-0.8305419930531527;1.0344262618906839;0.9999093832030441;1.3001293504525935;0.999941299045006
37.58972;1.1496923195508386;-0.011111597719743163;-0.009664442382184139;-0.005555785970190769;-0.004832252080825977;1.1497714166748851;10.000256024038343;1.0002013625733654;-0.830541993821367;1.0344290089940735;0.9999081472150084;1.3001302263149521;0.9999411602768065
37.59972;1.1496945082958616;-0.011111596752615025;-0.009664441871983873;-0.0055557860474269895;-0.004832251937466647;1.1497676771878713;10.000286869340787;1.000202579546261;-0.8305419945812021;1.034431818161331;0.9999069229572188;1.3001309982888034;0.9999409643519405
37.60972;1.1496967174403572;-0.011111595771926266;-0.009664441356703135;-0.005555786138595878;-0.004832251794751355;1.1497639755387674;10.00031803345845;1.0002037181914658;-0.8305419953304571;1.034434688941869;0.9999057117592836;1.300131662498935;0.9999407114596865
37.61972;1.14969893778052;-0.011111594778272907;-0.009664440836239163;-0.005555786242384386;-0.004832251653306386;1.1497603114866475;10.000349470469168;1.000204776434813;-0.8305419960672181;1.0344376209355366;0.9999045154239973;1.3001322151612151;0.999940401112274
37.62972;1.1497011602255767;-0.011111593772113668;-0.00966444031041056;-0.005555786357080243;-0.00483225151341199;1.1497566844793836;10.000381137321346;1.0002057526201698;-0.83054199678999;1.0344406136695456;0.9999033369293119;1.300132653497923;0.9999400323017225
37.63972;1.1497033764357965;-0.011111592753860658;-0.00966443977885725;-0.005555786480823492;-0.004832251375192666;1.1497530927446755;10.000412989115006;1.0002066457953502;-0.8305419974980165;1.034443666768869;0.9999021806179219;1.3001329766250456;0.9999396039582825
37.64972;1.149705578788419;-0.011111591723896105;-0.009664439240885246;-0.005555786611722767;-0.00483225123854229;1.149749532195058;10.000444974799587;1.0002074553946545;-0.8305419981912949;1.0344467798889023;0.9999010512364569;1.3001331852175082;0.9999391151564773
37.65972;1.1497077600998455;-0.011111590682499527;-0.009664438695595844;-0.00555578674777511;-0.0048322511030073475;1.1497459971648485;10.000477041815302;1.0002081806734102;-0.8305419988700831;1.0344499524151638;0.9998999531741146;1.3001332799527185;0.9999385649345626
37.66972;1.1497099136972795;-0.011111589629792685;-0.009664438142172702;-0.005555786886930939;-0.004832250967919699;1.1497424824755238;10.000509146620525;1.0002088212119966;-0.8305419995344139;1.0344531833314534;0.9998988906831612;1.3001332608834595;0.999937952331455
37.67972;1.1497120333295872;-0.011111588565788366;-0.009664437580039084;-0.0055557870272497575;-0.004832250832599439;1.1497389842021901;10.000541259148125;1.0002093784527857;-0.8305420001840405;1.0344564715858457;0.9998978683865171;1.3001331281273305;0.9999372769420951
37.68972;1.1497141128863846;-0.011111587490569433;-0.00966443700885561;-0.005555787166854503;-0.004832250696441297;1.1497354989388378;10.000573358054757;1.0002098563430697;-0.8305420008186065;1.0344598160974159;0.9998968914027512;1.3001328824702625;0.9999365390201113
37.69972;1.149716146408565;-0.011111586404457807;-0.009664436428457532;-0.005555787303849664;-0.00483225055883336;1.1497320230150285;10.000605422915433;1.0002102600979488;-0.8305420014376845;1.0344632148784962;0.9998959649840443;1.3001325252393112;0.9999357387410952
37.70972;1.1497181280677575;-0.011111585307930032;-0.009664435838852535;-0.00555578743648157;-0.004832250419153005;1.1497285523412455;10.000637430570935;1.0002105942367177;-0.8305420020407784;1.034466664855297;0.9998950940540304;1.3001320579503473;0.9999348759550931
37.71972;1.1497200522978703;-0.011111584201351919;-0.009664435240343619;-0.005555787563386997;-0.004832250277090813;1.1497250826055243;10.000669357423524;1.0002108612498204;-0.8305420026275602;1.0344701626941395;0.9998942827693246;1.3001314824381687;0.9999339510751175
37.72972;1.1497219146440238;-0.011111583084873882;-0.009664434633651178;-0.005555787683666453;-0.004832250132953654;1.1497216093625418;10.00070117808112;1.0002110612229858;-0.8305420031982362;1.034473705543558;0.9998935340338148;1.3001308008799075;0.9999329658338038
37.73972;1.1497237126477657;-0.011111581958614789;-0.009664434019838816;-0.005555787796812561;-0.004832249987469749;1.1497181289109326;10.00073285324881;1.0002111922559405;-0.8305420037537395;1.0344772920020617;0.999892849552795;1.300130015197507;0.9999319233163603
37.74972;1.1497254458311756;-0.011111580822924334;-0.009664433400006377;-0.005555787902627;-0.004832249841289164;1.14971463997585;10.000764316549466;1.0002112514414405;-0.8305420042955296;1.0344809228302887;0.9998922306053034;1.300129127171871;0.9999308281146158
37.75972;1.1497271147166859;-0.01111157967855228;-0.00966443277495163;-0.005555788001195577;-0.004832249694752356;1.14971114405291;10.000795473938041;1.0002112363007158;-0.8305420048250308;1.0344846001337509;0.9998916785853752;1.300128139726287;0.9999296860839031
37.76972;1.149728719643103;-0.01111157852671931;-0.00966443214509309;-0.005555788092858596;-0.004832249548038387;1.1497076441203833;10.00082621446501;1.0002111460355565;-0.8305420053431946;1.0344883261328648;0.9998911946595551;1.3001270572313313;0.9999285033554044
37.77972;1.14973026035397;-0.011111577369094664;-0.009664431510686832;-0.005555788178080154;-0.004832249401381409;1.1497041437121713;10.000856421541254;1.0002109815554525;-0.8305420058505317;1.0344921032216132;0.9998907792821146;1.3001258838394663;0.9999272862199531
37.78972;1.1497317368375566;-0.011111576207728778;-0.009664430872053325;-0.005555788257322171;-0.004832249255187356;1.1497006471028486;10.000885983114156;1.0002107446873856;-0.8305420063472659;1.034495934638594;0.99989043242963;1.300124622160178;0.9999260415353997
37.79972;1.1497331509669553;-0.011111575044962034;-0.009664430229624925;-0.005555788330955691;-0.004832249110001332;1.1496971592968395;10.000914803215924;1.0002104375780656;-0.8305420068334168;1.034499824235185;0.9998901540030457;1.300123273937337;0.9999247760437371
37.80972;1.1497345073764413;-0.011111573883356334;-0.009664429583957693;-0.00555578839911107;-0.00483224896632361;1.1496936851383093;10.000942807856983;1.0002100625074655;-0.83054200730908;1.0345037752767186;0.9998899435637176;1.3001218415399853;0.9999234954079794
37.81972;1.1497358123721872;-0.011111572725711576;-0.009664428935826683;-0.00555578846153165;-0.004832248824490014;1.149690229065919;10.000969941522523;1.0002096221648142;-0.8305420077747908;1.0345077893899697;0.9998897996612148;1.30012032874211;0.999922203977369
37.82972;1.149737071999395;-0.01111157157496827;-0.009664428286226405;-0.0055557885174626065;-0.004832248684669929;1.149686796196456;10.000996160457584;1.0002091197845318;-0.8305420082315377;1.0345118663702908;0.9998897197307866;1.3001187402477112;0.9999209047997741
37.83972;1.1497382913667562;-0.011111570433866156;-0.009664427636189528;-0.005555788565611475;-0.00483224854683159;1.1496833928461772;10.001021422999125;1.0002085584886353;-0.8305420086804285;1.0345160045985056;0.9998897008209748;1.3001170805404902;0.9999195996905953
37.84972;1.1497394749830305;-0.011111569304619508;-0.00966442698660768;-0.005555788604334243;-0.00483224841082186;1.14968002535126;10.00104568078719;1.0002079405520679;-0.8305420091223167;1.0345202014989539;0.9998897399474695;1.3001153532767926;0.9999182897812425
37.85972;1.1497406266539933;-0.0111115681888317;-0.009664426338241232;-0.005555788631960514;-0.004832248276613769;1.1496766986341984;10.001068884551449;1.000207267630985;-0.8305420095575111;1.0345244536110385;0.9998898333653384;1.3001135614563253;0.9999169762538958
37.86972;1.1497417492376594;-0.011111567087637261;-0.009664425691942553;-0.005555788647055974;-0.004832248144387668;1.1496734161156879;10.001090995336476;1.0002065417047783;-0.830542009985665;1.03452875618486;0.9998899760419513;1.300111707704047;0.9999156603206468
37.87972;1.1497428448851295;-0.011111566002015768;-0.009664425048844296;-0.00555578864853475;-0.004832248014352911;1.1496701806350837;10.001111982960273;1.0002057652561687;-0.8305420104058956;1.0345331027687943;0.999890162500458;1.300109793748281;0.9999143425281373
37.88972;1.1497439151483928;-0.011111564933080912;-0.009664424410250214;-0.005555788635442596;-0.004832247886693188;1.149666995328868;10.001131820580696;1.0002049405953939;-0.8305420108168953;1.034537485438636;0.9998903882266504;1.3001078191704958;0.999913022522329
37.89972;1.1497449608024943;-0.011111563882116248;-0.009664423777297296;-0.0055557886065049356;-0.004832247761793265;1.1496638641168626;10.001150487351719;1.0002040701235273;-0.8305420112169383;1.0345418953456307;0.9998906503102528;1.30010578151565;0.999911699872118
37.90972;1.1497459824208354;-0.011111562850478594;-0.009664423150684151;-0.005555788559983351;-0.0048322476403146845;1.1496607916158548;10.001167973494118;1.0002031575109758;-0.8305420116040196;1.0345463227981226;0.9998909472201222;1.3001036784016384;0.9999103752142295
37.91972;1.1497469816440136;-0.011111561839552172;-0.009664422530729305;-0.005555788494019552;-0.0048322475228975;1.149657782522063;10.0011842764111;1.0002022080623647;-0.8305420119761003;1.0345507572575574;0.9998912784129707;1.3001015093147226;0.9999090501631258
37.92972;1.149747961462181;-0.011111560850638993;-0.009664421917758839;-0.005555788407089456;-0.004832247409843029;1.149654841045257;10.001199390278149;1.0002012280767016;-0.8305420123312771;1.03455518790205;0.9998916440305272;1.3000992756391299;0.9999077260899272
