time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
37.93972;1.1497489248979225;-0.011111559884695204;-0.009664421312522108;-0.005555788298152864;-0.00483224730109985;1.1496519707429138;10.001213306151282;1.0002002239227898;-0.8305420126679027;1.0345596044704355;0.9998920444706176;1.3000969794285073;0.999906403776193
37.94972;1.1497498738768117;-0.011111558942057885;-0.009664420716228828;-0.0055557881664181465;-0.004832247196565898;1.1496491743341277;10.00122602174096;1.0001992012025758;-0.8305420129847336;1.0345639975905785;0.9998924798526235;1.3000946223363061;0.9999050840917466
37.95972;1.1497508098105278;-0.011111558022413037;-0.009664420130167651;-0.005555788011134645;-0.00483224709650138;1.1496464535534026;10.001237541511431;1.000198164623937;-0.8305420132811091;1.0345683582420455;0.9998929495809251;1.300092205651334;0.9999037682757564
37.96972;1.1497517344660866;-0.011111557125111977;-0.009664419555320582;-0.005555787831704043;-0.004832247001660885;1.1496438102438133;10.001247867271477;1.000197118741597;-0.8305420135569864;1.034572677197006;0.9998934522090562;1.3000897308617236;0.9999024576521132
37.97972;1.149752649488095;-0.011111556249552729;-0.009664418992188901;-0.0055557876277838114;-0.004832246912842014;1.1496412485194887;10.001256999025731;1.0001960686768252;-0.8305420138126461;1.0345769450995277;0.9998939855357036;1.3000872003040407;0.9999011532893721
37.98972;1.1497535557466905;-0.011111555395341668;-0.009664418440773466;-0.005555787399085776;-0.0048322468301602;1.149638775770843;10.001264948082888;1.0001950204574739;-0.8305420140482792;1.0345811528530877;0.9998945467158934;1.300084617296128;0.9998998559528811
37.99972;1.1497544538874178;-0.011111554562246976;-0.009664417900691884;-0.005555787145175649;-0.004832246752807001;1.1496364012259612;10.001271746574936;1.000193981048402;-0.830542014263778;1.0345852922230145;0.9998951322701823;1.3000819849912721;0.9998985664417753
38.00972;1.1497553453881164;-0.011111553750009752;-0.009664417371442371;-0.005555786865745411;-0.004832246679420002;1.149634133353556;10.001277446976777;1.0001929574067103;-0.8305420144588062;1.0345893564237894;0.9998957378563165;1.300079305287089;0.9998972860889574
38.01972;1.149756232780359;-0.011111552958251556;-0.009664416852691548;-0.0055557865611662325;-0.004832246608515664;1.1496319785449152;10.001282111113722;1.0001919551235143;-0.8305420146331153;1.0345933403032321;0.9998963583788087;1.300076579259922;0.9998960172103345
38.02972;1.149757118713851;-0.011111552186592825;-0.009664416344296859;-0.0055557862326403255;-0.004832246538770696;1.1496299415049187;10.001285794966892;1.0001909781572609;-0.8305420147868496;1.03459724010006;0.9998969888220705;1.3000738082867183;0.9998947631282091
38.03972;1.1497580050279523;-0.011111551434677408;-0.009664415846180583;-0.005555785881818829;-0.004832246469137039;1.1496280257488822;10.001288541645213;1.0001900294652577;-0.8305420149205224;1.0346010525438596;0.999897624939659;1.300070994633192;0.9998935275683619
38.04972;1.149758892636328;-0.011111550702080083;-0.009664415358363581;-0.005555785510390113;-0.004832246398654438;1.1496262337277867;10.001290378763304;1.0001891115898276;-0.8305420150348479;1.0346047741543565;0.9998982635833187;1.3000681412536268;0.9998923140812742
38.05972;1.14975978186793;-0.011111549988343022;-0.009664414880961826;-0.005555785120023443;-0.004832246326185709;1.1496245670121945;10.001291313682419;1.0001882264220745;-0.8305420151307109;1.0346084018834254;0.9998989031186221;1.300065251091753;0.999891126084571
38.06972;1.1497606732193155;-0.0111115492930065;-0.009664414413990395;-0.005555784712527874;-0.004832246250471584;1.1496230266360112;10.001291336251212;1.000187374115745;-0.8305420152091042;1.034611933792068;0.9998995434118213;1.300062326644762;0.9998899673913407
38.07972;1.1497615678632993;-0.01111154861540199;-0.009664413957125351;-0.005555784289815951;-0.004832246170489446;1.1496216131848647;10.001290434097925;1.0001865523647484;-0.8305420152709005;1.0346153686811685;0.9999001854090354;1.300059369957214;0.9998888424632824
38.08972;1.1497624670245579;-0.011111547954467622;-0.009664413509633592;-0.005555783853660977;-0.004832246085749049;1.149620325949492;10.001288606702738;1.0001857564764927;-0.8305420153166825;1.0346187056763603;0.9999008311705244;1.3000563824822173;0.9998877556899073
38.09972;1.149763371076146;-0.011111547308939856;-0.009664413070708689;-0.005555783405619799;-0.0048322459963337375;1.1496191621716962;10.001285865395475;1.000184979914318;-0.8305420153467818;1.0346219438888042;0.999901483844372;1.3000533652545643;0.9998867104913313
38.10972;1.14976427963412;-0.011111546677640945;-0.009664412639992358;-0.00555578294712202;-0.004832245902813111;1.14961811778971;10.00128222899598;1.0001842154789033;-0.8305420153614372;1.0346250816933629;0.9999021470534151;1.3000503201706288;0.9998857091996561
38.11972;1.1497651926309425;-0.011111546059614449;-0.00966441221773533;-0.0055557824794788485;-0.004832245806019951;1.1496171890455802;10.001277730378423;1.0001834566975807;-0.8305420153608907;1.0346281165819868;0.9999028245576334;1.300047251038811;0.9998847530979225
38.12972;1.1497661110013477;-0.011111545454411806;-0.009664411804596706;-0.005555782003891857;-0.004832245706668583;1.1496163736618041;10.001272426155198;1.0001826984907198;-0.8305420153453698;1.0346310459696657;0.9999035202173209;1.3000441626419141;0.9998838420624164
38.13972;1.1497670362326897;-0.011111544862338518;-0.00966441140141816;-0.00555578152150924;-0.0048322456050873125;1.1496156709011383;10.001266393014733;1.000181937094216;-0.8305420153150738;1.034633867785683;0.9999042376726301;1.3000410592850458;0.9998829746131803
38.14972;1.1497679699549435;-0.01111154428412986;-0.009664411009027384;-0.0055557810334144805;-0.004832245501223499;1.149615080993371;10.001259712670324;1.0001811699330825;-0.8305420152701851;1.0346365803151145;0.9999049801931249;1.3000379446584254;0.9998821487397959
38.15972;1.1497689142922451;-0.011111543720411609;-0.009664410628106747;-0.005555780540639089;-0.004832245394778943;1.1496146051523972;10.001252458820968;1.0001803957042874;-0.8305420152107598;1.0346391818770615;0.9999057506126464;1.300034821828056;0.9998813624411217
38.16972;1.1497698721123861;-0.01111154317157948;-0.009664410259199343;-0.005555780044237403;-0.004832245285345601;1.1496142462704837;10.001244692329294;1.0001796140224875;-0.8305420151366666;1.0346416710053483;0.9999065506247922;1.3000316928710207;0.9998806139625664
38.17972;1.149770846400353;-0.011111542637914917;-0.0096644099027227;-0.005555779545332717;-0.004832245172564334;1.149614009153511;10.001236460747274;1.000178824475023;-0.8305420150478195;1.0346440470313727;0.9999073802421058;1.3000285598198364;0.9998799024782046
38.18972;1.1497718392001837;-0.011111542119539379;-0.0096644095590152;-0.0055557790451747965;-0.004832245056203453;1.1496138998640173;10.001227794916616;1.0001780259935078;-0.830542014944305;1.0346463104287478;0.999908238398496;1.3000254266548517;0.999879228165318
38.19972;1.1497728510479488;-0.011111541616302513;-0.009664409228504494;-0.005555778545140328;-0.004832244935954749;1.1496139251261326;10.001218703838875;1.0001772167816028;-0.8305420148261954;1.0346484627191423;0.9999091238852058;1.3000223001560893;0.9998785908667237
38.20972;1.1497738809373466;-0.01111154112782305;-0.009664408911785879;-0.005555778046506335;-0.004832244811184115;1.1496140924144755;10.001209181038288;1.000176394457063;-0.830542014693585;1.0346505059724123;0.9999100356007985;1.3000191893467288;0.9998779885577945
38.21972;1.1497749266182142;-0.011111540653728142;-0.00966440860961032;-0.005555777550135368;-0.004832244680915116;1.1496144101360186;10.001199222488962;1.0001755563168169;-0.8305420145467746;1.0346524422355405;0.9999109726058154;1.3000161046544134;0.9998774166793568
38.22972;1.149775985192324;-0.011111540193831744;-0.009664408322951472;-0.00555577705641361;-0.0048322445438565035;1.1496148872028724;10.00118883567027;1.0001746996370462;-0.8305420143860935;1.0346542737546212;0.9999119348640066;1.3000130569341424;0.9998768685714479
38.23972;1.149777053272154;-0.011111539747958149;-0.009664408052823899;-0.00555577656556918;-0.00483224439844758;1.149615532048085;10.001178036421758;1.0001738222110985;-0.8305420142116275;1.0346560037278678;0.999912924192648;1.30001005668374;0.9998763366287483
38.24972;1.1497781265548415;-0.011111539315729288;-0.009664407799664251;-0.005555776078141754;-0.0048322442431033555;1.1496163518800295;10.001166850209772;1.0001729229140752;-0.8305420140231767;1.034657636242887;0.9999139444651186;1.300007114090168;0.9998758133115556
38.25972;1.149779199881064;-0.011111538896680227;-0.00966440756293229;-0.005555775595196885;-0.0048322440764118875;1.1496173527512528;10.00115531750521;1.0001720015736775;-0.8305420138202071;1.0346591755815655;0.999915000978127;1.3000042390424444;0.9998752919888314
38.26972;1.1497802679004097;-0.01111153849046869;-0.009664407341373;-0.0055557751181922604;-0.004832243897025879;1.1496185398741001;10.001143490542967;1.000171058323097;-0.8305420136017093;1.0346606257254702;0.999916099337464;1.3000014402807254;0.9998747674462029
38.27972;1.14978132552022;-0.011111538096935302;-0.009664407133431809;-0.005555774648787219;-0.004832243703586096;1.1496199174204516;10.001131423399332;1.0001700930661972;-0.8305420133662039;1.034661989940967;0.9999172443671025;1.2999987249473803;0.9998742354575038
38.28972;1.1497823680219996;-0.011111537716021127;-0.00966440693735523;-0.005555774188708122;-0.0048322434948114895;1.149621488062446;10.001119165472263;1.000169105242779;-0.830542013112032;1.0346632708946033;0.999918439439436;1.2999960994494162;0.9998736921742266
38.29972;1.1497833909053439;-0.011111537347607921;-0.00966440675114945;-0.005555773739548977;-0.004832243269444804;1.1496232529663497;10.001106757744054;1.0001680940766542;-0.8305420128376982;1.0346644714775621;0.999919685847737;1.2999935702506218;0.9998731342642683
38.30972;1.1497843892850839;-0.011111536991434863;-0.00966440657269351;-0.005555773302522963;-0.004832243026187916;1.1496252120577477;10.00109422915311;1.0001670593395413;-0.830542012541924;1.034665595391972;0.999920982284496;1.2999911439166916;0.9998725594481424
38.31972;1.1497853573172383;-0.011111536647146866;-0.009664406399954358;-0.005555772878357425;-0.00483224276381914;1.149627363787334;10.001081599758638;1.000166001920299;-0.8305420122235918;1.0346666469257402;0.9999223253566705;1.2999888270502218;0.9998719668692546
38.32972;1.1497862882569772;-0.01111153631436717;-0.009664406231138623;-0.005555772467439922;-0.004832242481276535;1.1496297049309752;10.001068891354441;1.0001649236022527;-0.8305420118818518;1.0346676300884754;0.9999237105591054;1.2999866256788284;0.9998713573552256
38.33972;1.1497871747567845;-0.011111535992784364;-0.009664406064796785;-0.005555772070043448;-0.004832242177696752;1.1496322312429597;10.001056134195101;1.0001638263759265;-0.830542011516125;1.0346685482954663;0.999925132593542;1.2999845441310804;0.9998707332578609
38.34972;1.149788009185588;-0.0111115356823338;-0.009664405899848533;-0.0055557716864040275;-0.004832241852505791;1.1496349382138766;10.001043363283369;1.0001627118128869;-0.8305420111259363;1.0346694053822438;0.9999265856929084;1.2999825844750588;0.9998700974283862
38.35972;1.1497887849263562;-0.01111153538339443;-0.009664405735483663;-0.005555771316723786;-0.00483224150541973;1.1496378213344998;10.001030610131412;1.0001615809189304;-0.830542010710881;1.034670206584839;0.9999280643450077;1.2999807466107283;0.9998694520534543
38.36972;1.149789498230286;-0.011111535096844921;-0.009664405570978887;-0.005555770961226852;-0.0048322411363819606;1.149640875843276;10.001017898513206;1.0001604346792958;-0.830542010270733;1.0346709580944813;0.9999295634511534;1.2999790283740846;0.9998687981160183
38.37972;1.1497901483129813;-0.011111534824050275;-0.009664405405520235;-0.005555770620074424;-0.004832240745560048;1.1496440963699281;10.001005244228972;1.0001592746288097;-0.8305420098055531;1.034671665820191;0.9999310777694066;1.2999774251046885;0.9998681356470049
38.38972;1.149790735290417;-0.01111153456684642;-0.009664405238167376;-0.0055557702931230525;-0.004832240333292474;1.1496474778893115;10.000992656230961;1.00015810259303;-0.8305420093158346;1.0346723349731648;0.9999326017804057;1.299975929089528;0.9998674646506795
38.39972;1.149791258141614;-0.011111534327354577;-0.009664405067910881;-0.00555576997996533;-0.004832239900026376;1.1496510173508325;10.000980142278387;1.0001569201889486;-0.830542008802692;1.0346729708820197;0.9999341305455753;1.2999745301670171;0.999866785923941
38.40972;1.1497917144941212;-0.011111534107606779;-0.00966440489374257;-0.005555769680351249;-0.00483223944641573;1.1496547135321102;10.000967716814225;1.0001557293944805;-0.8305420082678069;1.0346735795068194;0.9999356607357983;1.2999732178463967;0.9998661011361769
38.41972;1.149792101464706;-0.011111533909249889;-0.00966440471483717;-0.0055557693944326535;-0.004832238973421887;1.149658565631155;10.0009554002737;1.0001545336185167;-0.8305420077130661;1.0346741664780565;0.9999371907666414;1.2999719838611978;0.9998654123397278
38.42972;1.1497924159595905;-0.011111533733514175;-0.009664404530823466;-0.005555769122549375;-0.004832238482176528;1.1496625730513885;10.000943208646166;1.000153337988792;-0.8305420071403836;1.0346747360032584;0.9999387202725788;1.2999708234890237;0.9998647214584976
38.43972;1.1497926548785709;-0.011111533581282728;-0.00966440434192566;-0.005555768864975373;-0.004832237973745417;1.1496667361187318;10.000931144287723;1.0001521492936558;-0.8305420065518236;1.0346752910795427;0.9999402498058246;1.2999697345425996;0.9998640304638846
38.44972;1.1497928158584918;-0.01111153345304469;-0.00966440414881237;-0.005555768621908756;-0.004832237449088957;1.1496710557156333;10.000919196049532;1.0001509755366615;-0.8305420059495802;1.0346758340804896;0.9999417804753311;1.2999687149738186;0.9998633421291023
38.45972;1.149792897768485;-0.011111533348890795;-0.00966440395230651;-0.005555768393507267;-0.004832236909250259;1.1496755320612282;10.00090734678959;1.000149824306559;-0.8305420053356843;1.0346763668514323;0.9999433132712467;1.2999677615525098;0.9998626600846866
38.46972;1.1497929006298189;-0.011111533268585891;-0.009664403753184782;-0.005555768179798006;-0.004832236355590469;1.1496801639431633;10.000895579937445;1.0001487012984447;-0.8305420047117886;1.0346768905953323;0.999944849034472;1.2999668704151472;0.9998619879404929
38.47972;1.1497928258152719;-0.011111533211450109;-0.00966440355198469;-0.005555767980578273;-0.004832235789917148;1.1496849482419689;10.000883880290042;1.000147610674045;-0.8305420040792345;1.034677405584193;0.9999463893022423;1.299966037965688;0.9998613284830263
38.48972;1.149792676690762;-0.011111533176341032;-0.009664403348898058;-0.005555767795503404;-0.004832235214490698;1.1496898793943946;10.000872232945998;1.0001465563114296;-0.830542003439333;1.034677910936566;0.9999479368158237;1.2999652611540342;0.9998606834115809
38.49972;1.149792458190102;-0.01111153316202772;-0.009664403144075939;-0.005555767624284987;-0.004832234631925588;1.1496949492327162;10.000860623460385;1.0001455423860994;-0.830542002793594;1.0346784048942548;0.9999494948073874;1.2999645373855993;0.999860053714705
38.50972;1.1497921750575077;-0.011111533167503374;-0.009664402938109157;-0.0055557674667614;-0.004832234045039403;1.1497001476279953;10.00084903631768;1.000144573079006;-0.8305420021436347;1.034678885661951;0.9999510658298622;1.2999638642624787;0.9998594403547219
38.51972;1.1497918308951238;-0.011111533192040808;-0.009664402732124247;-0.005555767322877203;-0.0048322334567407;1.1497054632874997;10.000837452202337;1.0001436515259794;-0.8305420014909702;1.0346793526644016;0.9999526515292325;1.2999632394800171;0.9998588443157851
38.52972;1.1497914287805102;-0.011111533235139843;-0.009664402527518713;-0.005555767192735503;-0.004832232869985379;1.1497108838293892;10.000825849305214;1.000142778604086;-0.8305420008369365;1.0346798072543477;0.9999542535957173;1.2999626609206412;0.9998582658805085
38.53972;1.149790972143876;-0.011111533296351908;-0.009664402325681753;-0.005555767076666994;-0.004832232287845086;1.1497163957055685;10.000814208320008;1.0001419525665842;-0.8305420001826374;1.034680251818498;0.9999558748785135;1.299962126279214;0.9998577045537789
38.54972;1.1497904649503103;-0.01111153337505649;-0.009664402127843006;-0.005555766975218395;-0.004832231713530888;1.1497219848019602;10.00080251592696;1.000141169949889;-0.8305419995289124;1.0346806881851462;0.9999575194236119;1.2999616324350813;0.9998571603311499
38.55972;1.149789910607276;-0.011111533470284547;-0.009664401935182712;-0.005555766889159904;-0.004832231150199619;1.1497276372325405;10.000790763728379;1.000140427374379;-0.8305419988764011;1.0346811168501362;0.9999591911320566;1.2999611756074014;0.9998566346532837
38.56972;1.1497893103359336;-0.011111533580676344;-0.00966440174909515;-0.005555766819545926;-0.004832230600696007;1.1497333389564315;10.000778942553872;1.0001397224122868;-0.8305419982256894;1.0346815372784333;0.9999608924267361;1.2999607522138301;0.9998561301755623
38.57972;1.1497886631317427;-0.011111533704672017;-0.009664401571131229;-0.005555766767532092;-0.00483223006731164;1.1497390741444213;10.000767040059868;1.000139052581366;-0.8305419975775162;1.0346819484613055;0.9999626244482005;1.299960358971409;0.9998556502273787
38.58972;1.1497879673841331;-0.011111533840756851;-0.00966440140264271;-0.005555766733920317;-0.0048322295516115025;1.149744824334753;10.000755047843278;1.0001384147073407;-0.8305419969328359;1.0346823487074153;0.99996438790725;1.2999599920985538;0.9998551979205172
38.59972;1.1497872221609173;-0.011111533987477658;-0.00966440124468743;-0.005555766718900369;-0.004832229054395063;1.149750569378042;10.000742971200129;1.0001378057818597;-0.830541996292666;1.0346827354147428;0.9999661832162914;1.2999596472163393;0.9998547750208904
38.60972;1.1497864273378882;-0.011111534143260436;-0.009664401098257148;-0.005555766722011755;-0.004832228575678084;1.1497562888895754;10.000730838432908;1.0001372235605475;-0.8305419956579989;1.03468310588622;0.9999680107453635;1.2999593197937411;0.9998543819069621
38.61972;1.1497855832508788;-0.01111153430624872;-0.00966440096437061;-0.00555576674211255;-0.004832228114833242;1.1497619628183244;10.000718707501107;1.0001366667453362;-0.8305419950298395;1.0346834583137359;0.9999698715737638;1.2999590055044246;0.9998540186659594
38.62972;1.1497846903165254;-0.011111534474276355;-0.009664400843861632;-0.005555766777570109;-0.004832227671011601;1.1497675711664335;10.000706660420665;1.0001361357016476;-0.8305419944093035;1.034683792040287;0.9999717678003816;1.2999587010394489;0.9998536858323005
38.63972;1.149783748816123;-0.011111534644958525;-0.009664400737084142;-0.005555766826646736;-0.004832227243544564;1.1497730942350322;10.000694785850575;1.0001356322617392;-0.8305419937977493;1.0346841072193977;0.9999737025249604;1.2999584045081891;0.9998533842269237
38.64972;1.1497827593369412;-0.011111534815856366;-0.009664400643835763;-0.005555766887811404;-0.004832226832170944;1.1497785136115322;10.000683157608051;1.000135158039725;-0.830541993196699;1.0346844044819021;0.9999756796222886;1.2999581148150994;0.9998531145781565
38.65972;1.14978172350271;-0.011111534984549754;-0.009664400563619537;-0.005555766959908793;-0.004832226437152877;1.1497838125473796;10.000671818013997;1.0001347135902738;-0.8305419926076643;1.0346846849600135;0.9999777031688635;1.29995783093316;0.9998528774225456
38.66972;1.1497806441377192;-0.011111535148468944;-0.009664400495902236;-0.00555576704217802;-0.004832226059316867;1.1497889759921978;10.000660779446893;1.0001342990255178;-0.8305419920321493;1.0346849502022084;0.99997977670001;1.2999575514295627;0.9998526730921863
38.67972;1.1497795254139074;-0.011111535304894029;-0.009664400439969655;-0.005555767134231909;-0.0048322256998998255;1.1497939912937225;10.000650041864164;1.0001339144787882;-0.8305419914716148;1.0346852017672938;0.9999819020793422;1.2999572748772452;0.9998525014934597
38.68972;1.1497783732462006;-0.011111535451423403;-0.009664400394672456;-0.005555767236018948;-0.004832225360067579;1.149798848652975;10.000639604140202;1.0001335600507402;-0.8305419909273346;1.034685440963269;0.9999840786006583;1.2999570011548793;0.9998523622647704
38.69972;1.1497771948158617;-0.011111535586348061;-0.009664400358561278;-0.005555767347654422;-0.004832225040449851;1.1498035407589366;10.00062946081258;1.0001332358962123;-0.8305419904003304;1.0346856687792911;0.9999863032529615;1.299956732056504;0.9998522551162424
38.70972;1.1497759975920643;-0.01111153570852785;-0.009664400330348436;-0.005555767469208172;-0.004832224741068171;1.1498080624794673;10.000619597044796;1.0001329424809535;-0.8305419898913148;1.0346858855411376;0.9999885714412627;1.2999564708822235;0.9998521790588871
38.71972;1.1497747894074795;-0.011111535817056373;-0.009664400309348394;-0.005555767600638182;-0.004832224461580477;1.1498124106524683;10.000609991858562;1.000132680464155;-0.8305419894006396;1.0346860907082946;0.9999908774623896;1.2999562214517928;0.9998521316999179
38.72972;1.149773579383916;-0.011111535911112408;-0.009664400295478149;-0.0055557677419439625;-0.004832224201550813;1.1498165838183247;10.000600629018153;1.000132449930694;-0.8305419889284449;1.0346862831928652;0.9999932151660271;1.299955986857825;0.9998521103903929
38.73972;1.1497723781664475;-0.01111153599008642;-0.009664400288776184;-0.005555767893353886;-0.0048322239604726815;1.1498205822539043;10.000591505171172;1.0001322492207887;-0.8305419884749957;1.0346864616936957;0.9999955787359265;1.299955769194869;0.99985211373913
38.74972;1.1497711967317714;-0.011111536053641393;-0.009664400289010602;-0.005555768055245589;-0.004832223737696583;1.1498244079130893;10.000582622989935;1.0001320738852721;-0.830541988041002;1.0346866253363922;0.9999979630170107;1.2999555705916213;0.9998521418794202
38.75972;1.1497700446838637;-0.011111536101553958;-0.009664400295669144;-0.005555768227934263;-0.004832223532658728;1.14982806382228;10.000573974329043;1.0001319167463358;-0.8305419876277185;1.0346867742573116;1.000000363488384;1.2999553941160955;0.999852195916229
38.76972;1.1497689297512117;-0.011111536133616736;-0.009664400308209814;-0.005555768411629288;-0.004832223345193645;1.149831553298114;10.000565529635209;1.0001317692231368;-0.83054198723677;1.034686908971044;1.0000027761988908;1.2999552430227328;0.9998522769121209
38.77972;1.1497678588716633;-0.011111536149727607;-0.009664400326355018;-0.005555768606479714;-0.004832223175339233;1.149834879515952;10.000557240395132;1.0001316225282422;-0.8305419868698772;1.0346870294909492;1.0000051977246185;1.2999551184714682;0.9998523846651451
38.78972;1.1497668391057225;-0.011111536150090499;-0.009664400350110326;-0.005555768812636527;-0.004832223022836679;1.149838045622391;10.000549052481558;1.0001314683833693;-0.830541986528737;1.0346871352856424;1.0000076252570091;1.2999550181465866;0.9998525171643198
38.79972;1.1497658771664412;-0.011111536135364952;-0.0096644003795411;-0.005555769030289381;-0.004832222886955453;1.1498410548616373;10.00054092056203;1.0001312999351042;-0.8305419862150772;1.0346872253482327;1.0000100565260146;1.2999549372711003;0.9998526713435935
38.80972;1.1497649790384852;-0.011111536106530918;-0.00966440041464152;-0.005555769259539782;-0.004832222766585441;1.1498439097585633;10.000532812604359;1.0001311121296077;-0.8305419859306453;1.0346872985178313;1.0000124890297815;1.2999548704722217;0.999852844512819
38.81972;1.1497641507964211;-0.011111536064590616;-0.009664400455310288;-0.005555769500202665;-0.004832222660375638;1.1498466110088883;10.00052470657899;1.0001309007453638;-0.8305419856769932;1.0346873543462378;1.0000149190952614;1.299954812819205;0.9998530351674535
38.82972;1.1497633985873934;-0.01111153601041427;-0.009664400501287612;-0.005555769751826882;-0.004832222566974588;1.1498491580048977;10.000516586030727;1.0001306613060166;-0.8305419854552838;1.034687392818885;1.0000173416855047;1.299954760001321;0.9998532425511372
38.83972;1.149762726588176;-0.01111153594467908;-0.009664400552164092;-0.005555770014059857;-0.0048322224851842935;1.1498515506105556;10.000508438177107;1.0001303897057638;-0.8305419852663417;1.0346874131352302;1.0000197509120023;1.2999547085205856;0.9998534656865949
38.84972;1.14976213534023;-0.01111153586792041;-0.009664400607463593;-0.005555770286966136;-0.0048322224138890495;1.1498537899063492;10.000500256870456;1.000130083963818;-0.8305419851108298;1.0346874141112088;1.0000221409959111;1.2999546565906637;0.9998537035807337
38.85972;1.149761622531523;-0.011111535780831764;-0.009664400666643461;-0.005555770570977335;-0.0048322223519796995;1.1498558779252308;10.000492047011539;1.0001297443853425;-0.8305419849892789;1.034687395345081;1.0000245069086975;1.2999546048381823;0.9998539567206854
38.86972;1.1497611853170127;-0.011111535684446299;-0.009664400729124063;-0.005555770866698234;-0.00483222229840913;1.1498578179234273;10.000483825926734;1.000129371980226;-0.8305419849019103;1.0346873568758723;1.0000268433247013;1.299954555668986;0.9998542276477418
38.87972;1.1497608216190343;-0.011111535579919205;-0.009664400794426075;-0.0055557711747114494;-0.004832222252262489;1.1498596144886715;10.000475624320805;1.0001289675452467;-0.8305419848484364;1.034687298471115;1.000029143002092;1.2999545119391882;0.9998545199182096
38.88972;1.1497605293456867;-0.011111535468204177;-0.009664400862293615;-0.0055557714954425665;-0.004832222212712104;1.1498612726455655;10.000467487859641;1.0001285315717299;-0.8305419848280615;1.0346872198143624;1.0000313970586585;1.2999544757857642;0.9998548371757938
38.89972;1.1497603048560718;-0.011111535349825724;-0.009664400932819684;-0.005555771829205962;-0.004832222178927611;1.1498627977674671;10.000459472553821;1.000128063686814;-0.8305419848396849;1.0346871208733603;1.0000335965240876;1.2999544480493914;0.9998551828742486
38.90972;1.1497601417571457;-0.011111535224835975;-0.009664401006531199;-0.005555772176235425;-0.004832222150077522;1.1498641975062471;10.000451633664813;1.0001275618242211;-0.8305419848820504;1.0346870018915357;1.0000357333204342;1.299954428772229;0.9998555600674086
38.91972;1.1497600308413307;-0.0111115350931201;-0.009664401084248054;-0.0055557725365482325;-0.004832222125431872;1.149865483375955;10.000444015296686;1.0001270222138792;-0.8305419849536814;1.0346868630169799;1.00003780054562;1.2999544181763865;0.9998559717405167
38.92972;1.1497599616116916;-0.011111534954814614;-0.0096644011668758;-0.005555772909913973;-0.004832222104576814;1.1498666693381165;10.000436645265196;1.0001264404177617;-0.8305419850527304;1.0346867038219927;1.0000397926196845;1.299954417062708;0.9998564212352531
38.93972;1.1497599238402578;-0.011111534810308138;-0.009664401255388002;-0.00555577329616317;-0.004832222087670317;1.14986776881438;10.000429537181725;1.0001258122808183;-0.8305419851769245;1.0346865229066986;1.0000417058622764;1.2999544269782835;0.9998569115020247
38.94972;1.1497599079007408;-0.011111534659784322;-0.009664401350881096;-0.005555773695574749;-0.004832222075476255;1.149868793076519;10.00042269261351;1.0001251340810766;-0.8305419853236804;1.0346863178538912;1.0000435390427864;1.2999544509545078;0.9998574440291034
38.95972;1.1497599043763669;-0.011111534502861564;-0.009664401454584538;-0.005555774108956134;-0.004832222069103515;1.1498697516446137;10.00041609910665;1.000124402425791;-0.8305419854903089;1.0346860858945746;1.0000452927338022;1.2999544939350522;0.999858018724074
38.96972;1.1497599037016906;-0.011111534338613815;-0.009664401567800886;-0.005555774537606035;-0.00483222206973861;1.1498706534711471;10.000409735331758;1.0001236141612866;-0.8305419856740953;1.0346858247343975;1.0000469680659754;1.2999545620181472;0.9998586345785331
38.97972;1.1497598966329474;-0.011111534165728288;-0.009664401691687858;-0.005555774983380946;-0.004832222078698364;1.1498715071747094;10.000403583399013;1.0001227661727161;-0.8305419858722108;1.0346855329488989;1.0000485661940874;1.2999546616339934;0.9998592905137662
38.98972;1.1497598755985847;-0.011111533982658486;-0.009664401826943524;-0.005555775448518648;-0.004832222097601213;1.1498723202131933;10.000397632487294;1.0001218555019986;-0.830541986081691;1.034685210126144;1.0000500884739463;1.299954799349517;0.9998599859207017
38.99972;1.1497598356278478;-0.011111533787806238;-0.009664401973594096;-0.0055557759351466006;-0.004832222128073563;1.1498730983982772;10.000391872344617;1.000120880059912;-0.8305419862995738;1.0346848564893938;1.0000515366768619;1.299954981830303;0.9998607208874828
39.00972;1.1497597740353713;-0.011111533579698416;-0.009664402131114764;-0.005555776444847803;-0.0048322221712329754;1.1498738460813953;10.000386289969276;1.0001198393191504;-0.8305419865230224;1.03468447199599;1.0000529129447686;1.2999552159892216;0.9998614962963698
39.01972;1.1497596896326534;-0.011111533357149986;-0.009664402298885096;-0.005555776978542929;-0.004832222227607794;1.1498745666662402;10.000380873787162;1.000118734255489;-0.8305419867493552;1.0346840557992822;1.0000542195066988;1.2999555089267913;0.9998623135215976
39.02972;1.1497595822343118;-0.011111533119443635;-0.009664402476482158;-0.00555577753669798;-0.004832222297228234;1.149875263332705;10.000375617986457;1.0001175669745417;-0.8305419869759914;1.0346836059996334;1.000055458099259;1.2999558670511737;0.9998631737330131
39.03972;1.1497594519637966;-0.01111153286640141;-0.009664402663496668;-0.0055557781195026195;-0.004832222379524229;1.1498759396051927;10.000370522268318;1.0001163408932225;-0.8305419872004609;1.0346831191601265;1.0000566296909517;1.2999562948701664;0.9998640775624411
39.04972;1.1497592982031826;-0.011111532598291713;-0.009664402859262294;-0.005555778726785576;-0.004832222473365121;1.1498765993904752;10.000365588906117;1.0001150610406346;-0.8305419874206116;1.034682590172536;1.000057734923776;1.299956794192416;0.9998650253675345
39.05972;1.149759119129949;-0.011111532315703642;-0.009664403062855573;-0.0055557793579683505;-0.00483222257740496;1.1498772466533171;10.000360820202038;1.0001137339089634;-0.830541987634721;1.0346820128418026;1.0000587742801288;1.2999573639884887;0.9998660172881081
39.06972;1.1497589123714516;-0.011111532019268452;-0.009664403273219204;-0.0055557800122909085;-0.004832222690353016;1.1498778853647886;10.000356220844742;1.0001123670392251;-0.8305419878414269;1.0346813805193686;1.0000597475537838;1.2999580005299984;0.9998670525736726
39.07972;1.1497586763762642;-0.011111531709259005;-0.009664403489209671;-0.00555578068906358;-0.004832222810863715;1.1498785198923132;10.000351803909222;1.0001109680576419;-0.8305419880397515;1.0346806864906382;1.0000606534594114;1.2999586978962534;0.9998681287822364
39.08972;1.149758411862277;-0.011111531385431682;-0.009664403709669098;-0.005555781387682969;-0.0048322229372126085;1.149879154988071;10.000347587595344;1.0001095432328988;-0.8305419882291005;1.0346799244169187;1.0000614898304252;1.2999594497679645;0.9998692418993254
39.09972;1.1497581228531395;-0.011111531047141085;-0.009664403933662325;-0.0055557821074609095;-0.00483222306724217;1.1498797947114674;10.000343582019834;1.0001080967720672;-0.8305419884090146;1.0346790886042339;1.000062254127738;1.2999602517750661;0.999870387397439
39.10972;1.1497578163709212;-0.011111530693678423;-0.009664404160706092;-0.005555782847459359;-0.004832223198710533;1.1498804415100539;10.00033978283108;1.0001066313599805;-0.8305419885788096;1.0346781737930917;1.0000629437208906;1.2999611023521533;0.9998715611265708
39.11972;1.1497575005154341;-0.011111530324696266;-0.009664404390672848;-0.005555783606545355;-0.004832223329567149;1.149881096722243;10.000336177632446;1.0001051492225455;-0.830541988737484;1.0346771745643628;1.0000635558799034;1.2999620015294076;0.9998727593881093
39.12972;1.1497571828327156;-0.011111529940175363;-0.009664404623400664;-0.005555784383614592;-0.0048322234579124415;1.1498817614185743;10.00033275262259;1.0001036532655732;-0.8305419888839992;1.0346760848118035;1.0000640879788008;1.2999629487077606;0.9998739787545352
39.13972;1.1497568701207659;-0.011111529539867165;-0.009664404858452278;-0.0055557851776337625;-0.004832223581908635;1.1498824366820533;10.000329489485114;1.000102147844274;-0.83054198901751;1.034674898342117;1.0000645378632678;1.2999639410912738;0.9998752161440485
39.14972;1.1497565685154825;-0.011111529122913763;-0.00966440509521413;-0.005555785987450898;-0.004832223699862374;1.1498831237719602;10.000326362052448;1.000100638322287;-0.8305419891374524;1.0346736101723364;1.0000649039175924;1.2999649738690364;0.9998764686579983
39.15972;1.1497562833535695;-0.011111528688083695;-0.009664405333085544;-0.005555786811682853;-0.004832223810489805;1.149883824148379;10.000323342393209;1.0000991299869306;-0.8305419892436664;1.0346722164042863;1.000065185112077;1.2999660414229557;0.9998777331565434
39.16972;1.149756019570397;-0.011111528234334563;-0.009664405571590944;-0.005555787648679387;-0.004832223913184481;1.1498845391937311;10.000320409635348;1.0000976277936504;-0.8305419893362627;1.0346707131067352;1.0000653815324438;1.2999671380336069;0.9998790061222363
39.17972;1.1497557826723752;-0.011111527761239977;-0.009664405810430777;-0.005555788496468596;-0.004832224007982456;1.1498852700499176;10.000317551626264;1.0000961368537822;-0.8305419894152571;1.0346690964081138;1.00006549479465;1.2999682581075214;0.9998802836092303
39.18972;1.149755578937167;-0.011111527269208311;-0.009664406049542905;-0.005555789352916855;-0.004832224095228191;1.1498860176904169;10.0003147583243;1.000094662608656;-0.8305419894805073;1.0346673634161632;1.00006552779778;1.2999693970579627;0.9998815612417559
39.19972;1.1497554141128261;-0.011111526759569765;-0.009664406289145826;-0.005555790215965986;-0.004832224175399785;1.1498867824665864;10.000312017487857;1.0000932105500793;-0.8305419895318956;1.0346655125154336;1.000065484457608;1.2999705519709226;0.9998828346649918
39.20972;1.149755292300497;-0.011111526234422676;-0.009664406529615522;-0.005555791083702107;-0.004832224249221325;1.1498875633567955;10.00030931906129;1.0000917863836343;-0.8305419895694379;1.0346635433436426;1.0000653695581314;1.2999717204063714;0.9998841002806732
39.21972;1.1497552165298661;-0.011111525696212057;-0.009664406771293623;-0.005555791954377261;-0.004832224317702031;1.1498883582923194;10.000306659120707;1.0000903965197223;-0.8305419895933881;1.0346614572384205;1.0000651880866942;1.29997289849149;0.9998853556466832
39.22972;1.1497551900454617;-0.01111152514722819;-0.009664407014456738;-0.005555792826278753;-0.004832224382135457;1.1498891650377026;10.000304035804454;1.0000890477071287;-0.8305419896042969;1.034659257857425;1.0000649443737015;1.2999740801408988;0.9998865992350728
39.23972;1.1497552166265357;-0.011111524589274238;-0.009664407259344887;-0.0055557936975187275;-0.00483222444417515;1.1498899811720502;10.00030144405983;1.0000877462275441;-0.8305419896029713;1.034656951100172;1.0000646417594097;1.299975257510413;0.9998878300626016
39.24972;1.1497552996279752;-0.011111524023649462;-0.009664407506119863;-0.005555794566110655;-0.004832224505654115;1.149890803439471;10.000298878300267;1.000086497344873;-0.8305419895905071;1.0346545441462591;1.0000642825499677;1.299976422433708;0.9998890476742139
39.25972;1.1497554408394874;-0.011111523451479168;-0.009664407754846857;-0.005555795430214654;-0.004832224568242549;1.149891627404006;10.000296336970525;1.0000853047216265;-0.8305419895682808;1.0346520444230267;1.0000638680827874;1.2999775679834717;0.9998902517845628
39.26972;1.1497556399827555;-0.011111522874155757;-0.009664408005505987;-0.005555796288141062;-0.004832224633378453;1.1498924478930703;10.000293821058062;1.000084170600781;-0.830541989537699;1.0346494592859141;1.0000633991942451;1.2999786889755136;0.9998914409983155
39.27972;1.1497558949755173;-0.011111522293476303;-0.009664408258100785;-0.005555797138179484;-0.0048322247023635375;1.149893260059538;10.00029133251925;1.0000830970482866;-0.8305419894998237;1.0346467961961066;1.0000628767969408;1.299979781575975;0.9998926118542957
39.28972;1.1497562032846138;-0.011111521711558119;-0.0096644085128771;-0.005555797978692145;-0.0048322247763801784;1.1498940602582033;10.000288872962031;1.0000820867909486;-0.8305419894551993;1.0346440627423157;1.0000623022106634;1.2999808428971884;0.999893759379462
39.29972;1.1497565634138955;-0.011111521130810624;-0.00966440877036253;-0.0055557988083500915;-0.0048322248564256895;1.1498948462205818;10.00028643667157;1.0000811430581988;-0.8305419894040341;1.034641266478871;1.0000616773846784;1.2999818712143352;0.9998948782722756
39.30972;1.1497569749951915;-0.011111520553785413;-0.009664409031194221;-0.00555579962621998;-0.004832224943207664;1.1498956166993042;10.000284005053485;1.0000802690632151;-0.8305419893463912;1.0346384149897028;1.0000610050462497;1.299982866204315;0.9998959637080012
39.31972;1.149757438065079;-0.011111519982863093;-0.00966440929604029;-0.005555800431887742;-0.004832225037046226;1.1498963710956533;10.000281550954293;1.000079467890001;-0.8305419892821211;1.0346355162284815;1.000060288383558;1.299983828375311;0.9998970119042476
39.32972;1.1497579525179966;-0.011111519420093679;-0.009664409565699573;-0.005555801225548431;-0.00483222513780802;1.149897109438478;10.0002790452714;1.0000787429315248;-0.8305419892108766;1.0346325785107735;1.0000595301060267;1.299984758231974;0.9998980202601833
39.33972;1.1497585179598904;-0.011111518867140199;-0.009664409841132546;-0.0055558020078003275;-0.004832225244921573;1.1498978325216653;10.000276453603512;1.0000780982459478;-0.8305419891324947;1.034629609447792;1.000058731672694;1.2999856554385665;0.9998989867918479
39.34972;1.1497591340485411;-0.011111518325132307;-0.009664410123217953;-0.0055558027793172135;-0.004832225357427454;1.1498985416749348;10.000273732547424;1.0000775386195495;-0.8305419890473767;1.0346266145992968;1.0000578933571467;1.2999865178971786;0.9998999095600193
39.35972;1.1497598006964305;-0.011111517794597443;-0.009664410412501203;-0.005555803540733929;-0.004832225473938766;1.1498992382435693;10.000270841571968;1.0000770693024843;-0.8305419889563233;1.0346235975664517;1.0000570147914065;1.2999873412601932;0.9999007867011814
39.36972;1.1497605181061754;-0.011111517275629389;-0.00966441070931498;-0.005555804292777926;-0.004832225592649513;1.1498999236624263;10.000267758918758;1.0000766956537148;-0.8305419888600833;1.0346205614116073;1.0000560953653403;1.2999881194457805;0.9999016169221276
39.37972;1.1497612872543836;-0.011111516768210369;-0.009664411014013817;-0.005555805036383719;-0.004832225711522549;1.1499005999566483;10.000264484902385;1.0000764231513697;-0.8305419887592865;1.0346175097529213;1.0000551344066386;1.2999888461289926;0.9999024001795475
39.38972;1.1497621100638873;-0.011111516272337427;-0.009664411326895007;-0.0055558057726516645;-0.004832225828438633;1.1499012694669264;10.000261036033837;1.000076257210424;-0.8305419886546291;1.0346144469192176;1.000054131727329;1.2999895157818608;0.9999031380577081
39.39972;1.1497629885178526;-0.011111515787763954;-0.009664411648022458;-0.005555806502735625;-0.004832225941187174;1.1499019344717314;10.000257438842528;1.0000762024391114;-0.8305419885468095;1.034611377793524;1.0000530886683883;1.2999901233929232;0.9999038331489144
39.40972;1.1497639235888932;-0.011111515313794916;-0.009664411977259353;-0.005555807227666116;-0.004832226047462667;1.1499025977275386;10.000253726415185;1.000076261832804;-0.8305419884363148;1.0346083078030694;1.0000520087660758;1.2999906644611128;0.9999044878134404
39.41972;1.1497649148985563;-0.011111514849435197;-0.009664412314366204;-0.005555807948082666;-0.004832226144932385;1.1499032626750514;10.000249933576047;1.0000764363448742;-0.8305419883234316;1.0346052429068595;1.0000508976043299;1.2999911362138634;0.9999051037097745
39.42972;1.149765961074249;-0.011111514393486482;-0.00966441265900552;-0.005555808663975547;-0.004832226231361509;1.1499039326200506;10.000246084958606;1.000076724945717;-0.8305419882084383;1.0346021892149184;1.0000497618436472;1.299991538359914;0.9999056823535087
39.43972;1.1497670603646737;-0.01111151394441988;-0.009664413010698156;-0.005555809374641524;-0.004832226304855639;1.1499046097462189;10.000242183286671;1.0000771248848088;-0.8305419880916871;1.0345991523832208;1.0000486072105974;1.2999918717784615;0.9999062255751542
39.44972;1.1497682111107799;-0.011111513500492132;-0.009664413368878235;-0.005555810079040585;-0.004832226364078332;1.1499052946852009;10.000238211742593;1.0000776321609812;-0.8305419879735316;1.0345961375127595;1.0000474369746437;1.2999921357350228;0.9999067351289092
39.45972;1.1497694120290896;-0.011111513060126706;-0.009664413733102999;-0.005555810776344826;-0.0048322264082647035;1.1499059874486655;10.000234147591831;1.000078242295329;-0.8305419878542618;1.0345931496212026;1.0000462527490626;1.2999923259823858;0.9999072122259954
39.46972;1.1497706623762616;-0.011111512622099038;-0.009664414103207621;-0.005555811466169925;-0.004832226437217361;1.1499066893137049;10.000229971971475;1.000078950730288;-0.8305419877341208;1.0345901939212612;1.0000450561438878;1.2999924356003325;0.9999076579246673
39.47972;1.1497719618739812;-0.011111512185591168;-0.009664414479271617;-0.005555812148385381;-0.004832226451357106;1.1499074035870902;10.000225666533053;1.0000797522862408;-0.8305419876133806;1.034587275648492;1.0000438493283215;1.2999924575307344;0.9999080734710829
39.48972;1.1497733104946026;-0.011111511750285517;-0.00966441486151619;-0.005555812822926889;-0.004832226451564762;1.149908134738473;10.000221203698137;1.0000806403397606;-0.830541987492346;1.0345843998841024;1.0000426347815723;1.2999923862392961;0.999908459956236
39.49972;1.1497747083494523;-0.011111511316195645;-0.009664415250145565;-0.00555581348987914;-0.004832226438869469;1.1499088876351191;10.000216546285705;1.0000816071175458;-0.8305419873711605;1.0345815714365192;1.0000414147887873;1.299992217451183;0.9999088183564041
39.50972;1.1497761554754584;-0.011111510883293202;-0.00966441564515366;-0.005555814149439551;-0.004832226414346821;1.1499096677616127;10.000211653701403;1.0000826450647073;-0.8305419872495504;1.034578794625922;1.0000401910232857;1.2999919471254675;0.9999091499199705
39.51972;1.149777651433114;-0.011111510451507505;-0.009664416046288463;-0.005555814801493797;-0.004832226379193249;1.149910481595719;10.00020648356303;1.0000837475387987;-0.8305419871267989;1.0345760731661098;1.0000389645710572;1.2999915715306587;0.9999094560106933
39.52972;1.1497791953725096;-0.01111151002107149;-0.009664416453161946;-0.005555815445463989;-0.004832226334717956;1.1499113363478985;10.000200996490586;1.000084908374504;-0.8305419870020163;1.0345734099591646;1.000037736177209;1.299991088367305;0.9999097377958576
39.53972;1.1497807868953676;-0.01111150959259849;-0.009664416865281073;-0.005555816080762478;-0.004832226282262629;1.1499122387801894;10.000195168277012;1.0000861216699573;-0.8305419868744254;1.0345708066399135;1.000036506350127;1.2999904971828702;0.9999099961244662
39.54972;1.1497824274303452;-0.011111509166735409;-0.009664417281903842;-0.0055558167071385195;-0.004832226223106782;1.149913193970448;10.000188994876313;1.000087382040242;-0.8305419867435588;1.0345682634805262;1.0000352756326005;1.299989798758756;0.9999102313546413
39.55972;1.1497841212383122;-0.011111508743834967;-0.00966441770189909;-0.005555817324598822;-0.004832226158363094;1.1499142056779257;10.000182485050264;1.0000886845029648;-0.830541986609492;1.0345657798692496;1.000034045145074;1.2999889948955148;0.9999104436157304
39.56972;1.1497858745937202;-0.011111508323919654;-0.009664418123852445;-0.005555817933217618;-0.004832226088906386;1.1499152774285895;10.000175654466698;1.0000900242782478;-0.8305419864729874;1.0345633549416375;1.0000328167714918;1.2999880892139704;0.9999106336621831
39.57972;1.1497876935037872;-0.011111507906793947;-0.009664418546341582;-0.005555818532967844;-0.004832226015408894;1.1499164124053831;10.000168525909256;1.0000913968394272;-0.8305419863353949;1.0345609880475943;1.0000315931734538;1.2999870876778428;0.9999108031752478
39.58972;1.1497895817983437;-0.011111507492321001;-0.009664418968166945;-0.005555819123596467;-0.004832225938460961;1.1499176127949233;10.000161125224608;1.0000927978940533;-0.8305419861984599;1.03455867886625;1.0000303781112667;1.2999859977616601;0.9999109542253501
39.59972;1.1497915402878558;-0.011111507080834342;-0.009664419388504653;-0.005555819704500137;-0.004832225858639858;1.149918879268366;10.000153473081888;1.0000942235639265;-0.8305419860641614;1.034556427426568;1.0000291764643061;1.299984827056919;0.9999110887741758
39.60972;1.1497935672310762;-0.011111506673240923;-0.009664419806823176;-0.005555820274594627;-0.004832225776582715;1.149920210478004;10.000145584536641;1.000095670413091;-0.8305419859344388;1.0345542342388596;1.0000279935610898;1.2999835822738424;0.999911208493029
39.61972;1.149795659951519;-0.011111506270744854;-0.009664420222392577;-0.0055558208324950386;-0.004832225693134586;1.149921603111342;10.000137480018132;1.0000971345741814;-0.8305419858108263;1.034552100335739;1.0000268344249428;1.2999822688571976;0.9999113148022017
39.62972;1.1497978162411864;-0.01111150587466179;-0.009664420633843141;-0.0055558213770101296;-0.004832225609446636;1.1499230525641195;10.000129194493626;1.000098610866454;-0.830541985694269;1.0345500271266357;1.0000257034853401;1.2999808914034126;0.999911408694797
39.63972;1.1498000347314727;-0.0111115054865453;-0.009664421039335616;-0.005555821907364681;-0.0048322255269508275;1.1499245539915348;10.000120771904546;1.0001000925995513;-0.8305419855852225;1.034548015845245;1.0000246044899046;1.299979454597586;0.9999114900482077
39.64972;1.1498023146557321;-0.011111505108338759;-0.009664421437067095;-0.005555822423009041;-0.0048322254472014875;1.1499261030906607;10.000112254060795;1.000101571519573;-0.8305419854838882;1.034546066779578;1.0000235403090316;1.2999779638237474;0.9999115576123287
39.65972;1.1498046553769468;-0.011111504742139707;-0.009664421825468516;-0.005555822923380776;-0.004832225371639536;1.1499276958086264;10.000103678498899;1.0001030378322755;-0.8305419853903243;1.0345441791351029;1.0000225128934395;1.2999764253069133;0.9999116104238441
39.66972;1.1498070557908708;-0.011111504389629856;-0.009664422203042098;-0.005555823407750358;-0.0048322253013488295;1.1499293275530809;10.000095082764059;1.0001044804600774;-0.8305419853043606;1.034542351587462;1.0000215232918175;1.2999748463738499;0.9999116490382226
39.67972;1.1498095141438434;-0.011111504051755537;-0.009664422568279452;-0.005555823875236628;-0.0048322252369020526;1.1499309930169905;10.000086504705614;1.000105887435629;-0.8305419852255574;1.0345405827239835;1.0000205715174617;1.2999732354218823;0.9999116753109386
39.68972;1.149812028504244;-0.011111503729086205;-0.009664422919793416;-0.0055558243250087265;-0.00483222517848425;1.1499326867048367;10.000077976850077;1.0001072466402445;-0.8305419851532856;1.0345388714119332;1.000019656715338;1.2999716007479758;0.9999116914647223
39.69972;1.1498145968352966;-0.011111503422598501;-0.009664423256310456;-0.005555824756408739;-0.004832225126196997;1.1499344031384695;10.000069524188337;1.0001085471233195;-0.8305419850867182;1.0345372175671195;1.0000187778873135;1.299969949161445;0.9999116992287411
39.70972;1.149817216130623;-0.011111503134138287;-0.009664423576396287;-0.005555825168978396;-0.004832225080307164;1.1499361365012752;10.00006116849559;1.0001097802178918;-0.8305419850247625;1.0345356226295501;1.0000179345092213;1.299968285985153;0.9999116995580912
39.71972;1.1498198819383614;-0.011111502866105731;-0.009664423878288468;-0.00555582556260649;-0.0048322250414454745;1.1499378805546423;10.00005293119003;1.0001109393124052;-0.8305419849662314;1.034534089194942;1.0000171263559694;1.299966616328357;0.9999116930522
