time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
39.72972;1.1498225892142864;-0.011111502620855168;-0.009664424159972798;-0.005555825937619963;-0.004832225010624439;1.1499396290220034;10.00004483173918;1.0001120190448287;-0.8305419849102751;1.0345326205531713;1.0000163530791124;1.2999649461532128;0.9999116802289851
39.73972;1.1498253334132755;-0.011111502400533737;-0.009664424419389996;-0.005555826294611716;-0.004832224988936432;1.1499413764232802;10.000036886656748;1.000113015715769;-0.8305419848566706;1.0345312205383557;1.0000156144228582;1.2999632821545997;0.9999116615110538
39.74972;1.1498281106798878;-0.011111502207156829;-0.009664424654742244;-0.005555826634280832;-0.004832224977196027;1.1499431192190708;10.000029113492191;1.0001139286230243;-0.8305419848056619;1.034529893356481;1.000014910850955;1.2999616309766744;0.999911637441012
39.75972;1.1498309176236199;-0.01111150204247829;-0.00966442486460595;-0.005555826957475986;-0.004832224975784587;1.1499448563702717;10.000021535219533;1.0001147604368397;-0.8305419847576047;1.0345286431088858;1.0000142439635176;1.2999599988453618;0.9999116086980281
39.76972;1.1498337513350283;-0.011111501907944002;-0.009664425047873227;-0.005555827265205682;-0.004832224984732739;1.1499465886225435;10.00001418009653;1.0001155160498882;-0.8305419847128516;1.0345274730561054;1.000013616605435;1.2999583916535338;0.9999115754527347
39.77972;1.14983660949176;-0.011111501804893646;-0.009664425203887612;-0.005555827558449548;-0.004832225003927873;1.1499483170376643;10.000007082001362;1.0001162008608602;-0.8305419846719263;1.0345263853903675;1.0000130324418033;1.2999568151406569;0.9999115369462095
39.78972;1.1498394903425206;-0.011111501734630094;-0.009664425332561228;-0.0055558278379266544;-0.004832225033218919;1.1499500420335687;10.000000279070443;1.0001168195705654;-0.8305419846357579;1.0345253816667732;1.0000124946689084;1.2999552752370818;0.9999114922329467
39.79972;1.149842392856763;-0.011111501698330781;-0.009664425434280317;-0.005555828103940523;-0.00483222507234763;1.149951763323178;9.999993802803875;1.000117376133712;-0.8305419846056419;1.0345244627646022;1.0000120047491936;1.2999537782068384;0.9999114410252601
39.80972;1.1498453173893979;-0.011111501697141831;-0.009664425509826699;-0.00555582835627192;-0.004832225120866455;1.1499534801260447;9.999987668421285;1.000117874587052;-0.8305419845828197;1.0345236283839045;1.0000115624141075;1.2999523303016813;0.9999113833480869
39.81972;1.1498482661219813;-0.011111501732368226;-0.009664425560356356;-0.005555828594164975;-0.0048322251781686325;1.149955191607339;9.999981878032402;1.000118319384834;-0.8305419845681441;1.034522877423439;1.0000111666343245;1.299950937290122;0.9999113193367835
39.82972;1.149851242419862;-0.011111501805419132;-0.009664425587324976;-0.005555828816419373;-0.004832225243475486;1.1499568973247207;9.999976426906963;1.0001187146201163;-0.8305419845622112;1.0345222092497335;1.000010816769121;1.2999496041913197;0.9999112501987227
39.83972;1.149854249548749;-0.011111501917583764;-0.009664425592321564;-0.005555829021494021;-0.004832225315682506;1.1499585967175596;9.99997130475825;1.0001190635410238;-0.830541984565657;1.0345216242470419;1.0000105134153954;1.2999483355836108;0.999911178492348
39.84972;1.1498572893117436;-0.011111502069799137;-0.009664425576896878;-0.005555829207512978;-0.004832225393306267;1.1499602886750062;9.999966495982688;1.0001193693701296;-0.8305419845792051;1.034521122815514;1.000010258176047;1.2999471363278063;0.9999111070871417
39.85972;1.1498603609915665;-0.011111502262448704;-0.009664425542520998;-0.005555829372284612;-0.004832225474600737;1.1499619725431858;9.999961980012145;1.0001196364840312;-0.830541984603387;1.034520704144954;1.000010052578435;1.2999460118339095;0.9999110384145057
39.86972;1.1498634611679006;-0.011111502495582353;-0.009664425490543754;-0.005555829513552093;-0.0048322255576988314;1.149963648753924;9.999957730238723;1.0001198708796284;-0.8305419846380326;1.0345203663435372;1.0000098975345493;1.2999449680497706;0.9999109742174969
39.87972;1.1498665845794724;-0.01111150276946167;-0.009664425422042738;-0.0055558296292199365;-0.00483222564080386;1.1499653178074034;9.999953713607779;1.0001200797534024;-0.8305419846819442;1.0345201077195707;1.0000097938322219;1.2999440120206003;0.9999109151567542
39.88972;1.1498697256460297;-0.011111503084585245;-0.009664425337842852;-0.005555829717340489;-0.0048322257223424175;1.1499669792772151;9.99994989450826;1.0001202703166165;-0.8305419847332574;1.0345199281725912;1.000009742994629;1.299943152223316;0.9999108607707605
39.89972;1.1498728791227628;-0.011111503441228174;-0.009664425238786361;-0.005555829776163365;-0.004832225800916455;1.1499686314318038;9.999946241442247;1.0001204483370716;-0.8305419847901931;1.0345198293636928;1.000009747539042;1.2999423975497193;0.9999108100208532
39.90972;1.149876039105451;-0.011111503839180584;-0.009664425125862977;-0.0055558298043151015;-0.004832225875214528;1.1499702704924886;9.999942729666133;1.0001206174238078;-0.8305419848513123;1.0345198131049826;1.0000098100523587;1.2999417556093529;0.9999107619964136
39.91972;1.1498791983046992;-0.011111504277779112;-0.009664425000150538;-0.005555829800828125;-0.00483222594398341;1.1499718899862374;9.999939339000898;1.0001207792971456;-0.8305419849150819;1.034519879785049;1.0000099320333604;1.2999412311730139;0.9999107167915285
39.92972;1.149882348908032;-0.011111504756128682;-0.009664424862822244;-0.005555829764965266;-0.00483222600588266;1.149973481442855;9.999936052212261;1.0001209344815858;-0.8305419849794441;1.0345200281712308;1.0000101140366804;1.2999408253754108;0.999910675989961
39.93972;1.1498854838721526;-0.011111505273466538;-0.009664424715115593;-0.005555829696060204;-0.00483222605928338;1.1499750365427113;9.999932854117619;1.0001210831778236;-0.8305419850418511;1.0345202555008621;1.0000103563938132;1.2999405367089245;0.9999106419155356
39.94972;1.1498885972089805;-0.011111505829362234;-0.009664424558158639;-0.005555829593549073;-0.004832226102221124;1.1499765491492222;9.99992972891747;1.000121225757918;-0.8305419850996583;1.034520557234689;1.000010658802032;1.2999403633332045;0.9999106164466439
39.95972;1.1498916835123343;-0.011111506423520141;-0.009664424392819516;-0.005555829457164477;-0.004832226132408089;1.1499780153505492;9.999926660307516;1.0001213623547358;-0.8305419851505742;1.0345209274586178;1.000011019483201;1.2999403044447024;0.9999106005823968
39.96972;1.1498947378212756;-0.011111507055480387;-0.009664424219677312;-0.005555829287113893;-0.004832226147347592;1.1499794320184238;9.999923638456151;1.000121492293975;-0.8305419851928041;1.0345213603520356;1.0000114353117888;1.2999403595948993;0.999910594395935
39.97972;1.1498977555510557;-0.011111507724542558;-0.009664424039133914;-0.005555829084009531;-0.004832226144673953;1.149980796106242;9.999920666998145;1.0001216142265188;-0.830541985224846;1.0345218512198284;1.0000119025942344;1.299940527754743;0.9999105970178868
39.98972;1.1499007319828876;-0.011111508429714605;-0.009664423851636503;-0.00555582884858089;-0.004832226122312703;1.1499821057032589;9.999917762104076;1.000121726404756;-0.8305419852452783;1.0345223959103595;1.0000124177069663;1.2999408077408554;0.9999106074190607
39.99972;1.1499036619618748;-0.011111509169554905;-0.009664423657883423;-0.005555828581571541;-0.004832226078312012;1.1499833614828074;9.99991494349623;1.0001218262995688;-0.8305419852527091;1.0345229899236879;1.0000129771243849;1.2999411990435485;0.9999106254469071
40.00972;1.1499065403017787;-0.011111509942130771;-0.00966442345885272;-0.005555828283909031;-0.004832226010793778;1.149984566300557;9.999912225484065;1.0001219102519678;-0.8305419852457927;1.0345236284405832;1.0000135769999974;1.2999417017429102;0.9999106516622744
40.01972;1.1499093625385806;-0.01111151074520969;-0.009664423255625084;-0.0055558279567418135;-0.004832225918147112;1.1499857231327277;9.99990961652477;1.0001219740741742;-0.8305419852231395;1.0345243066380032;1.0000142131379848;1.2999423154248593;0.9999106865018187
40.02972;1.1499121251275797;-0.011111511576591853;-0.00966442304919445;-0.005555827601257619;-0.004832225799219312;1.1499868334745338;9.999907122788816;1.0001220140016582;-0.8305419851831166;1.0345250199142948;1.0000148813254204;1.2999430381283363;0.9999107299844454
40.03972;1.1499148248802904;-0.01111151243428719;-0.009664422840414896;-0.00555582721862566;-0.004832225653352057;1.149987897104955;9.999904749764273;1.0001220270021407;-0.8305419851238233;1.0345257641303562;1.0000155772419201;1.2999438662113325;0.9999107820396628
40.04972;1.1499174588250072;-0.011111513316361697;-0.009664422630126542;-0.0055558268101030305;-0.004832225480279704;1.1499889128129754;9.99990250374031;1.0001220103416266;-0.830541985043345;1.034526535439699;1.0000162963622796;1.2999447949265222;0.9999108427768985
40.05972;1.1499200244897665;-0.01111151422078774;-0.009664422419346357;-0.005555826377051723;-0.004832225279972269;1.1499898791049425;9.999900392683319;1.0001219610211203;-0.8305419849400054;1.0345273299040345;1.0000170348909845;1.2999458195091365;0.9999109124441021
40.06972;1.1499225190279607;-0.011111515145531773;-0.00966442220921401;-0.005555825920903524;-0.004832225052498826;1.1499907943219634;9.999898428578572;1.0001218755225616;-0.8305419848124771;1.0345281432405584;1.0000177908953192;1.2999469361189675;0.9999109914945334
40.07972;1.1499249377307323;-0.011111516088679472;-0.009664422000766256;-0.005555825443243939;-0.004832224797895069;1.14999165658462;9.999896633023878;1.0001217497543953;-0.8305419846598868;1.034528970424386;1.0000185642569175;1.2999481418158316;0.9999110804228256
40.08972;1.14992727382077;-0.011111517048384941;-0.009664421794864165;-0.005555824945932439;-0.004832224515911358;1.1499924637770407;9.999895036696953;1.0001215795795761;-0.8305419844818435;1.0345298056337227;1.0000193559621875;1.2999494344606217;0.999911179227072
40.09972;1.14992951919962;-0.011111518022639096;-0.00966442159222978;-0.005555824431112232;-0.004832224205911177;1.1499932136184583;9.999893671896755;1.0001213621239513;-0.8305419842782717;1.0345306428606496;1.0000201671508293;1.2999508127932822;0.9999112870805735
40.10972;1.1499316649175355;-0.011111519009176106;-0.00966442139345338;-0.005555823901109207;-0.0048322238672095525;1.1499939041074954;9.999892571480359;1.00012109640204;-0.8305419840492573;1.034531476639041;1.0000209980974994;1.2999522757018664;0.9999114020187934
40.11972;1.1499337018234268;-0.011111520005711077;-0.009664421198995545;-0.005555823358291308;-0.004832223499359078;1.149994534080649;9.999891772319234;1.0001207823575096;-0.830541983795056;1.034532302708208;1.0000218483683243;1.2999538213471986;0.9999115208866074
40.12972;1.1499356225521196;-0.01111152101017355;-0.009664421009122907;-0.005555822804905845;-0.004832223102087555;1.1499951031443019;9.999891310678187;1.0001204198269031;-0.8305419835162033;1.0345331180422113;1.0000227180552632;1.299955447098123;0.9999116399883944
40.13972;1.1499374235700726;-0.011111522020715596;-0.00966442082370402;-0.005555822242988371;-0.004832222675310659;1.1499956107937737;9.999891214274474;1.0001200088739621;-0.8305419832136284;1.0345339194925918;1.0000236084589855;1.299957149723719;0.9999117555878406
40.14972;1.1499391045169889;-0.011111523035735473;-0.009664420642069765;-0.005555821674429712;-0.004832222219329005;1.149996055581333;9.99989150268764;1.0001195506833174;-0.8305419828886246;1.0345347022683682;1.0000245214028647;1.2999589254318271;0.9999118641284256
40.15972;1.1499406661368212;-0.011111524054058405;-0.009664420463100063;-0.005555821100947972;-0.0048322217348874845;1.1499964351737768;9.999892192573538;1.0001190475066026;-0.8305419825426865;1.0345354600116652;1.000025457924229;1.2999607700864775;0.9999119626575672
40.16972;1.1499421102158467;-0.011111525075019212;-0.00966442028545733;-0.005555820523788278;-0.004832221223051561;1.149996746651549;9.999893298784782;1.0001185016322256;-0.830541982177418;1.0345361856963318;1.0000264177358893;1.2999626793179853;0.9999120488910257
40.17972;1.1499434406524136;-0.011111526098309042;-0.009664420107865647;-0.005555819943476431;-0.0048322206851161694;1.1499969863465311;9.99989483126383;1.0001179144693757;-0.8305419817945252;1.0345368719112276;1.0000273996877718;1.2999646481231462;0.9999121206078063
40.18972;1.1499446633170867;-0.01111152712381876;-0.009664419929217892;-0.005555819360005031;-0.0048322201225854495;1.1499971500904953;9.99989679308749;1.0001172866919879;-0.8305419813957939;1.0345375111638206;1.0000284023269628;1.299966670588473;0.9999121748680656
40.19972;1.1499457850098656;-0.011111528151515634;-0.009664419748458171;-0.005555818773285572;-0.004832219537132334;1.1499972341345532;9.999899183667635;1.0001166191988662;-0.8305419809830134;1.0345380970318965;1.0000294239860124;1.299968740432583;0.9999122078090517
40.20972;1.1499468120644167;-0.01111152918119296;-0.009664419564620417;-0.005555818183362462;-0.004832218930485436;1.149997235733681;9.9999020044142;1.0001159137085822;-0.8305419805577792;1.0345386250942998;1.0000304626286727;1.2999708520073443;0.99991221542561
40.21972;1.1499477489015615;-0.011111530212289899;-0.009664419377072703;-0.005555817590370377;-0.004832218304256619;1.1499971532583275;9.999905261000487;1.0001151729228746;-0.8305419801212568;1.0345390927292268;1.0000315158722615;1.2999730005266485;0.9999121947719688
40.22972;1.1499485978136044;-0.011111531244009643;-0.009664419185526973;-0.005555816994557031;-0.004832217659807062;1.1499969860667656;9.999908962408748;1.0001144008713443;-0.8305419796741406;1.0345394989226573;1.0000325813929578;1.2999751812223321;0.9999121448568868
40.23972;1.1499493602361126;-0.011111532275490062;-0.009664418989892624;-0.00555581639634383;-0.004832216998196245;1.14999673350968;9.99991312133233;1.0001136029797264;-0.8305419792169217;1.0345398446743574;1.000033657756305;1.299977388928225;0.9999120670259657
40.24972;1.1499500379857415;-0.011111533305846391;-0.009664418790299393;-0.005555815796282357;-0.0048322163202369674;1.1499963936224467;9.99991775303811;1.0001127852907339;-0.8305419787501928;1.0345401327831913;1.0000347449573241;1.2999796187988244;0.9999119647359598
40.25972;1.1499506333130338;-0.011111534334222186;-0.009664418587045177;-0.005555815194917138;-0.00483221562665623;1.149995963531357;9.999922863960471;1.0001119532529026;-0.8305419782747044;1.0345403667079407;1.0000358440410673;1.2999818670166328;0.999911842581315
40.26972;1.149951148263014;-0.011111535359755538;-0.00966441838041098;-0.005555814592591973;-0.0048322149182255785;1.1499954411692002;9.99992843657875;1.0001111112030703;-0.8305419777913884;1.0345405496990734;1.0000369564579883;1.299984130996501;0.999911705143758
40.27972;1.1499515844324637;-0.011111536381315582;-0.009664418170627145;-0.0055558139893501215;-0.004832214195812303;1.1499948261525226;9.999934429398294;1.000110262834657;-0.8305419773014752;1.0345406844345515;1.0000380836410383;1.2999864095445162;0.9999115564611383
40.28972;1.1499519430536829;-0.011111537397162937;-0.009664417957867285;-0.005555813385056921;-0.004832213460441935;1.149994119465979;9.999940790024816;1.0001094114622564;-0.8305419768064021;1.0345407723562978;1.0000392266166094;1.2999887029147859;0.9999113998361809
40.29972;1.1499522247290557;-0.011111538404862474;-0.009664417742149992;-0.005555812779582646;-0.004832212713376766;1.149993322482813;9.999947463282199;1.0001085596313086;-0.8305419763075299;1.0345408135768985;1.0000403857450975;1.2999910125759426;0.9999112378363568
40.30972;1.1499524291390908;-0.011111539401645805;-0.00966441752338753;-0.005555812172859423;-0.004832211956197791;1.1499924360120084;9.999954393614606;1.0001077089400436;-0.8305419758060781;1.0345408079958882;1.0000415606842583;1.2999933407235682;0.9999110727143011
40.31972;1.1499525548949607;-0.011111540384904887;-0.00966441730161263;-0.005555811564891154;-0.004832211190913477;1.1499914602448096;9.999961529819458;1.0001068602873344;-0.83054197530333;1.0345407557974329;1.000042750357089;1.2999956895295661;0.9999109066044723
40.32972;1.1499525992704032;-0.011111541352376322;-0.009664417077115761;-0.005555810955823782;-0.004832210419959095;1.1499903954248574;9.999968829028555;1.0001060141636307;-0.8305419748007935;1.034540657006642;1.0000439531015388;1.2999980602374335;0.9999107413532539
40.33972;1.1499525589439368;-0.011111542302035952;-0.009664416850354057;-0.0055558103460399706;-0.004832209645955792;1.1499892423960407;9.999976256710275;1.000105171177734;-0.8305419743000378;1.0345405116480124;1.0000451673750514;1.3000004525530742;0.9999105784516654
40.34972;1.1499524318270278;-0.011111543231983498;-0.009664416621661785;-0.005555809736274423;-0.004832208871405328;1.1499880028774845;9.999983785932036;1.0001043325077783;-0.8305419738022368;1.0345403206682178;1.0000463922834881;1.3000028649298527;0.9999104185951003
40.35972;1.1499522174884094;-0.011111544140416256;-0.009664416391072257;-0.005555809127677683;-0.004832208098588239;1.1499866795553833;9.999991396435812;1.0001034994883562;-0.8305419733078861;1.034540086858039;1.0000476269814738;1.3000052955672021;0.9999102607710468
40.36972;1.1499519157613933;-0.011111545025526566;-0.009664416158571342;-0.005555808521604803;-0.004832207329695278;1.1499852754977977;9.999999071542858;1.0001026728681321;-0.8305419728170312;1.0345398148077554;1.0000488694551788;1.30000774293378;0.9999101022454865
40.37972;1.1499515258264725;-0.011111545885349468;-0.009664415924363708;-0.005555807919300177;-0.0048322065669107895;1.1499837933218677;10.000006794039779;1.000101852640883;-0.8305419723297893;1.0345395095863181;1.0000501160640296;1.300010205344684;0.999909940003811
40.38972;1.1499510466170633;-0.011111546717898357;-0.009664415688755784;-0.005555807321870424;-0.004832205812281271;1.1499822353475602;10.000014543286898;1.0001010385024467;-0.8305419718467401;1.034539175551631;1.0000513624616607;1.3000126806178112;0.9999097719252291
40.39972;1.1499504774227542;-0.011111547521619762;-0.0096644154520797;-0.005555806730415177;-0.0048322050675861;1.1499806047609973;10.000022291922107;1.0001002305538242;-0.8305419713688977;1.0345388160605427;1.0000526048306555;1.3000151661097366;0.9999095966628647
40.40972;1.149949817709346;-0.011111548295771448;-0.009664415214874456;-0.005555806146054485;-0.004832204334294427;1.1499789066617845;10.000030000071114;1.0000994296586767;-0.8305419708974158;1.034538433425301;1.0000538401211563;1.3000176583126648;0.9999094134854424
40.41972;1.1499490667623966;-0.011111549040457438;-0.009664414977962374;-0.005555805569872807;-0.004832203613603797;1.1499771480565981;10.000037611997527;1.000098637105517;-0.8305419704333696;1.0345380294725306;1.0000550656711993;1.3000201524230124;0.9999092225807
40.42972;1.1499482240617693;-0.011111549756361364;-0.009664414742291544;-0.005555805002931951;-0.004832202906699199;1.149975337221597;10.000045060002588;1.0000978542147825;-0.8305419699775134;1.0345376067011498;1.0000562789852692;1.300022642535838;0.9999090252147178
40.43972;1.1499472897171414;-0.011111550444348414;-0.009664414508722128;-0.005555804446419141;-0.0048322022150242006;1.1499734832364188;10.000052270529151;1.000097082823285;-0.8305419695301507;1.0345371683710287;1.0000574776872122;1.3000251218672805;0.9999088236824
40.44972;1.1499462642497513;-0.011111551105172847;-0.00966441427785101;-0.0055558039017143766;-0.004832201540269299;1.14997159550537;10.000059168258419;1.0000963259929823;-0.8305419690915514;1.0345367176116116;1.0000586597428764;1.3000275831889763;0.9999086207798783
40.45972;1.1499451483238372;-0.011111551739363295;-0.00966441404992087;-0.005555803370261677;-0.004832200884199028;1.1499696831923167;10.000065683418937;1.0000955877280404;-0.8305419686624568;1.0345362576154906;1.0000598235713882;1.3000300202926163;0.999908418725706
40.46972;1.149943943147877;-0.01111155234712686;-0.009664413824892592;-0.005555802853398529;-0.004832200248424373;1.1499677549724288;10.000071763910183;1.0000948714982372;-0.830541968244032;1.0345357926470513;1.0000609676729093;1.3000324293085908;0.999908218336087
40.47972;1.1499426511212103;-0.01111155292824103;-0.00966441360260324;-0.005555802352315818;-0.004832199634152756;1.1499658188982336;10.000077385778575;1.0000941782357042;-0.8305419678375612;1.0345353279528362;1.000062090560779;1.3000348082230904;0.9999080191767666
40.48972;1.1499412757149132;-0.011111553482078328;-0.009664413382827135;-0.005555801868160821;-0.0048321990421312765;1.1499638818188134;10.000082556336809;1.0000935058352898;-0.8305419674443145;1.0345348691069325;1.0000631912511584;1.3000371553586436;0.9999078204271741
40.49972;1.1499398204466802;-0.011111554007861402;-0.009664413165269522;-0.005555801402073707;-0.004832198472835535;1.1499619485414538;10.00008730791034;1.0000928510258573;-0.8305419670655269;1.034534422195446;1.0000642696449795;1.3000394681547598;0.9999076212482899
40.50972;1.1499382879000613;-0.011111554504950024;-0.00966441294959258;-0.005555800955050414;-0.004832197926616413;1.1499600217449721;10.000091687120378;1.0000922109024069;-0.8305419667023795;1.034533993932541;1.0000653263669952;1.3000417426304136;0.9999074205943229
40.51972;1.1499366797112296;-0.01111155497278047;-0.009664412735419056;-0.005555800527747376;-0.004832197403593489;1.1499581027244201;10.000095745534818;1.000091582152027;-0.8305419663559497;1.0345335905032835;1.0000663621033916;1.300043973712233;0.9999072176726552
40.52972;1.149934997196605;-0.011111555410625347;-0.009664412522345943;-0.0055558001204095;-0.004832196903514024;1.149956191913836;10.000099532412413;1.0000909600331753;-0.8305419660271779;1.0345332166362928;1.0000673771353061;1.3000461557801288;0.9999070125146534
40.53972;1.1499332417648453;-0.011111555817704791;-0.009664412309989278;-0.005555799733018671;-0.004832196425866069;1.1499542891232317;10.000103093574252;1.0000903388181246;-0.8305419657169225;1.0345328767842135;1.0000683715383876;1.300048282989512;0.9999068054723769
40.54972;1.149931415053536;-0.011111556193502339;-0.009664412097958503;-0.005555799365564755;-0.004832195970085302;1.149952393779062;10.000106477945502;1.0000897125725383;-0.8305419654259609;1.0345325770711575;1.0000693457060006;1.300050350134716;0.9999065967008339
40.55972;1.149929519033492;-0.011111556537765434;-0.009664411885896564;-0.0055557990182100335;-0.004832195535612332;1.1499505047582237;10.000109742265796;1.0000890757627992;-0.8305419651549651;1.0345323255801773;1.0000703006298228;1.3000523537290976;0.9999063866661708
40.56972;1.1499275561018636;-0.011111556850274817;-0.009664411673754047;-0.005555798691151601;-0.004832195121871409;1.149948620104467;10.000112949527804;1.0000884237197056;-0.8305419649046327;1.0345321309203577;1.0000712377258496;1.3000542919130758;0.9999061764786169
40.57972;1.1499255292329555;-0.011111557130803707;-0.00966441146209925;-0.0055557983843596455;-0.004832194728163335;1.149946737257292;10.000116166116026;1.0000877526435303;-0.8305419646756931;1.034532000433547;1.0000721585097294;1.3000561632785343;0.9999059673608492
40.58972;1.1499234421825695;-0.011111557379328299;-0.00966441125212748;-0.005555798097555815;-0.004832194353502549;1.149944853619817;10.00011945615399;1.0000870598191929;-0.8305419644686967;1.0345319388973582;1.00007306419968;1.300057965778283;0.9999057606452383
40.59972;1.1499212996334847;-0.01111155759629537;-0.009664411045280423;-0.005555797830470559;-0.004832193996730529;1.14994296727196;10.000122871722526;1.000086343998211;-0.8305419642840067;1.0345319482753892;1.0000739553401368;1.300059696511274;0.9999055585349321
40.60972;1.1499191072288364;-0.01111155778278302;-0.009664410842804554;-0.005555797583125597;-0.004832193656807563;1.1499410778178127;10.000126450385322;1.000085605388914;-0.830541964121921;1.0345320288193416;1.0000748319865276;1.3000613523696036;0.9999053641547182
40.61972;1.1499168713419767;-0.011111557940424321;-0.009664410645656072;-0.00555579735587427;-0.004832193332896829;1.149939186933915;10.000130225049151;1.0000848453621094;-0.830541963982588;1.0345321806597283;1.0000756943722604;1.3000629306578442;0.9999051809426975
40.62972;1.1499145984866812;-0.011111558071129525;-0.009664410454613965;-0.005555797149292205;-0.004832193024398829;1.1499372982907565;10.000134231253853;1.0000840660847858;-0.8305419638658721;1.0345324046218425;1.0000765435611205;1.3000644290885064;0.9999050122292641
40.63972;1.1499122943818882;-0.011111558176808275;-0.009664410270201916;-0.005555796964204188;-0.004832192731117277;1.1499354171234564;10.000138501849982;1.000083270808444;-0.8305419637713185;1.0345327023341906;1.0000773817847302;1.300065845494486;0.9999048610931154
40.64972;1.1499099631736858;-0.011111558259271351;-0.009664410092515853;-0.00555579680173118;-0.004832192453293081;1.1499335495153464;10.00014305712499;1.0000824642686534;-0.830541963698224;1.0345330759970865;1.000078212106399;1.3000671777424064;0.9999047302369336
40.65972;1.1499076075677916;-0.011111558320359524;-0.00966440992135725;-0.005555796663055061;-0.004832192191292481;1.1499317013106494;10.000147899539146;1.000081651673427;-0.8305419636457844;1.0345335277386078;1.0000790377370081;1.3000684238210858;0.999904621468671
40.66972;1.1499052290056273;-0.01111155836198375;-0.009664409756619195;-0.005555796549084949;-0.004832191945243672;1.1499298770928692;10.000153014154384;1.0000808369505219;-0.8305419636131632;1.0345340591005028;1.0000798615620172;1.300069581730814;0.9999045352381506
40.67972;1.149902826963532;-0.011111558385843488;-0.009664409598394208;-0.005555796460448307;-0.004832191715110387;1.1499280792248354;10.000158374686015;1.0000800218196448;-0.8305419635996041;1.0345346705186853;1.0000806855108264;1.3000706492274248;0.9999044706480831
40.68972;1.1499003986239271;-0.011111558393246899;-0.0096644094466814;-0.005555796397651857;-0.004832191501007541;1.1499263074416597;10.000163956650207;1.0000792061552142;-0.8305419636047502;1.0345353605306198;1.0000815099029328;1.3000716242026291;0.9999044253557725
40.69972;1.1498979398466869;-0.011111558385262184;-0.00966440930114032;-0.005555796361064742;-0.004832191303236438;1.149924559963242;10.000169748988876;1.0000783889718112;-0.8305419636287726;1.0345361263177184;1.0000823334867348;1.3000725051842275;0.999904395597576
40.70972;1.1498954468656777;-0.011111558362845997;-0.009664409161173079;-0.005555796350840835;-0.0048321911220759375;1.1499228347358155;10.000175754246268;1.0000775686929855;-0.8305419636720459;1.0345369655769434;1.0000831537726211;1.3000732903467886;0.9999043771062487
40.71972;1.1498929177089752;-0.011111558326873624;-0.00966440902620058;-0.005555796366880019;-0.004832190957556694;1.1499211297294318;10.000181982003221;1.0000767426763832;-0.8305419637347723;1.0345378771210973;1.0000839673711102;1.3000739767888847;0.9999043662976488
40.72972;1.1498903526585276;-0.011111558278274088;-0.00966440889583685;-0.005555796408796143;-0.004832190809396801;1.1499194434636204;10.000188442845683;1.000075907247537;-0.8305419638168778;1.034538859815738;1.0000847707690845;1.3000745623022667;0.9999043605979372
40.73972;1.1498877539625632;-0.011111558218132919;-0.009664408769890739;-0.00555579647602138;-0.004832190677259209;1.149917775462117;10.00019514715517;1.000075058686487;-0.8305419639180666;1.0345399117043161;1.0000855611275192;1.300075047354601;0.9999043579503196
40.74972;1.1498851251377749;-0.011111558147551878;-0.009664408648391961;-0.00555579656799537;-0.004832190561080603;1.149916125639119;10.000202108823359;1.0000741943873561;-0.83054196403788;1.034541030031842;1.0000863363638162;1.3000754352368202;0.9999043565285612
40.75972;1.1498824704016626;-0.011111558067506518;-0.00966440853174434;-0.005555796684227432;-0.004832190461081423;1.1499144935335563;10.000209347166127;1.000073312958258;-0.8305419641756774;1.0345422116230576;1.0000870948135476;1.3000757310386943;0.9999043551998694
40.76972;1.149879794816148;-0.01111155797893273;-0.009664408420813758;-0.005555796824265558;-0.0048321903774312435;1.149912878336525;10.0002168842565;1.0000724132030436;-0.8305419643304994;1.0345434533459885;1.0000878354742784;1.3000759400897297;0.9999043538273091
40.77972;1.1498771044464025;-0.011111557882835759;-0.009664408316710314;-0.005555796987643124;-0.004832190309879468;1.1499112791917114;10.000224741014055;1.0000714933254364;-0.8305419645010571;1.0345447525255924;1.000088558759241;1.3000760668850628;0.999904352685099
40.78972;1.1498744057802055;-0.011111557780276168;-0.009664408220491819;-0.005555797173841722;-0.004832190257688465;1.1499096951219934;10.000232932977305;1.0000705509297103;-0.8305419646859711;1.0345461066403372;1.0000892663342726;1.300076115250395;0.9999043516173607
40.79972;1.1498717049215106;-0.011111557672364266;-0.009664408133213679;-0.005555797382285926;-0.004832190219799597;1.1499081250572403;10.000241467683631;1.0000695832248585;-0.8305419648838478;1.0345475124039323;1.0000899601365631;1.3000760887220126;0.9999043498032052
40.80972;1.1498690072244044;-0.011111557560285699;-0.00966440805626007;-0.005555797612173214;-0.004832190194952122;1.149906568618566;10.000250347842845;1.0000685870966657;-0.8305419650931347;1.0345489650398345;1.0000906422771634;1.3000759907824617;0.9999043462104173
40.81972;1.1498663172188937;-0.011111557445278255;-0.00966440799163935;-0.005555797862174496;-0.004832190181769288;1.1499050266462765;10.000259574214569;1.0000675593447268;-0.8305419653122434;1.0345504579473046;1.0000913155569122;1.300075825350855;0.9999043398764691
40.82972;1.1498636385194285;-0.011111557328603531;-0.009664407942028557;-0.005555798130336709;-0.004832190178863774;1.1499034997645228;10.000269142762164;1.0000664973852522;-0.8305419655399227;1.034551983096287;1.0000919831385195;1.3000755966998656;0.9999043297796929
40.83972;1.1498609736961012;-0.011111557211522969;-0.009664407910440993;-0.00555579841428123;-0.004832190184835665;1.1499019860642132;10.000279042390847;1.0000654000830638;-0.8305419657754597;1.0345535318847054;1.0000926479634586;1.3000753089776365;0.9999043151287775
40.84972;1.1498583240177573;-0.011111557095247018;-0.009664407899693842;-0.0055557987115293795;-0.004832190198152122;1.1499004807362339;10.000289255360212;1.000064267916748;-0.8305419660185719;1.0345550954662226;1.0000933127484681;1.3000749665990519;0.9999042958764135
40.85972;1.1498556892802498;-0.011111556980828385;-0.009664407912043123;-0.0055557990197720175;-0.004832190217071118;1.1498989774898676;10.00029975871002;1.0000631023844988;-0.8305419662691316;1.0345566649732456;1.0000939797739263;1.3000745748447204;0.9999042724871421
40.86972;1.1498530678676298;-0.01111155686897797;-0.00966440794914347;-0.005555799337129216;-0.00483219023974669;1.1498974697670583;10.000310523105107;1.0000619054858177;-0.830541966526968;1.03455823221225;1.000094650147313;1.3000741394152857;0.9999042449800436
40.87972;1.1498504566757446;-0.011111556759985536;-0.009664408012311674;-0.005555799662390841;-0.0048321902644257895;1.149895951471669;10.000321504114579;1.0000606796346254;-0.8305419667918184;1.0345597903415076;1.0000953232583527;1.3000736656230314;0.9999042119499232
40.88972;1.1498478510881838;-0.011111556653866409;-0.00966440810289199;-0.005555799994903693;-0.00483219028954847;1.1498944177009922;10.00033263580981;1.0000594273194972;-0.830541967063245;1.034561334169819;1.0000959968619956;1.3000731584286518;0.9999041703304612
40.89972;1.149845245532294;-0.011111556550571762;-0.009664408222372637;-0.0055558003341234004;-0.004832190313783543;1.1498928653334828;10.000343838180363;1.0000581502817851;-0.8305419673405383;1.0345628599767982;1.0000966674772385;1.3000726227010995;0.9999041160518274
40.90972;1.149842634598666;-0.011111556450091122;-0.009664408372236637;-0.005555800679300541;-0.004832190336063157;1.1498912926186775;10.000355031967386;1.0000568492555495;-0.8305419676227801;1.0345643652410346;1.0000973306640843;1.3000720626826185;0.999904044890531
40.91972;1.1498400140252947;-0.011111556352372686;-0.00966440855391219;-0.005555801029456788;-0.004832190355433526;1.1498896977363133;10.000366150562346;1.0000555247827292;-0.8305419679090911;1.0345658487996225;1.0000979816192894;1.3000714816472965;0.9999039533684241
40.92972;1.1498373808198359;-0.011111556257086689;-0.009664408768976314;-0.005555801383427605;-0.004832190370689601;1.1498880781182146;10.00037714273136;1.0000541782400867;-0.8305419681989554;1.0345673108968378;1.0000986160886647;1.3000708823056883;0.9999038393710086
40.93972;1.1498347331692096;-0.011111556163531645;-0.009664409019301476;-0.005555801739858968;-0.004832190380185792;1.1498864312808694;10.000387965057714;1.000052812136722;-0.8305419684923053;1.0345687526212044;1.0000992301791503;1.3000702663461796;0.9999037016114618
40.94972;1.1498320706171103;-0.011111556070978783;-0.009664409306839906;-0.0055558020972852375;-0.004832190381997468;1.1498847559175118;10.000398573730372;1.0000514297084473;-0.8305419687892897;1.0345701755980488;1.000099819032009;1.3000696330062766;0.9999035386549282
40.95972;1.1498293935325543;-0.011111555979144636;-0.009664409633217953;-0.005555802454348937;-0.004832190374083322;1.149883052141437;10.00040892297703;1.0000500346898642;-0.8305419690901849;1.034571582165178;1.0001003764089405;1.3000689788982578;0.9999033486016334
40.96972;1.1498267022121156;-0.011111555888270034;-0.009664409999482291;-0.005555802810007529;-0.004832190354236931;1.149881320808188;10.000418968575476;1.0000486314834511;-0.8305419693955035;1.0345729750365753;1.0001008959700464;1.3000682997665016;0.9999031293878027
40.97972;1.1498239972002031;-0.011111555798778715;-0.00966441040603179;-0.005555803163513305;-0.004832190320108798;1.1498795631878174;10.000428673010788;1.0000472251083419;-0.8305419697058943;1.0345743565330692;1.000101372735267;1.300067592355501;0.9999028792954407
40.98972;1.1498212800507401;-0.011111555710885655;-0.00966441085270632;-0.005555803514156866;-0.004832190269549853;1.1498777817062371;10.000438004533185;1.0000458206586973;-0.8305419700219642;1.0345757279731624;1.000101803487626;1.300066854873436;0.9999025971530388
40.99972;1.1498185528199745;-0.011111555624531406;-0.009664411339056858;-0.0055558038610331794;-0.004832190200976639;1.1498759800642036;10.000446930867158;1.0000444223040426;-0.8305419703442937;1.034577089370645;1.0001021861014452;1.3000660864896414;0.9999022824846687
41.00972;1.1498158174325885;-0.011111555539691703;-0.009664411864489868;-0.005555804202967609;-0.004832190113367186;1.1498741619167152;10.000455420300506;1.0000430324495206;-0.8305419706734417;1.0345784397310043;1.0001025184464996;1.3000652870067517;0.9999019364115656
41.01972;1.1498130764975043;-0.011111555456744127;-0.009664412428072667;-0.005555804538564511;-0.004832190006065636;1.149872330070025;10.000463449145915;1.0000416520081905;-0.8305419710099152;1.0345797777532724;1.0001027980435901;1.300064456807868;0.999901562399949
41.02972;1.1498103345384592;-0.011111555376526996;-0.009664413028352716;-0.005555804866359259;-0.0048321898786585;1.149870487094425;10.000471006442691;1.0000402811990345;-0.8305419713543448;1.0345811023155045;1.000103022679575;1.300063596809804;0.9999011650979639
41.03972;1.1498075978725328;-0.011111555300072904;-0.009664413663387831;-0.005555805184953171;-0.004832189730786797;1.1498686358785233;10.000478098585173;1.0000389195632318;-0.8305419717076293;1.0345824125405245;1.0001031910587883;1.3000627086067018;0.9999007482908494
41.04972;1.1498048731288686;-0.011111555228344895;-0.009664414330835909;-0.0055558054931312455;-0.0048321895619358275;1.149866779105294;10.000484752101984;1.0000375655692975;-0.8305419720706902;1.0345837078846194;1.0001033030607742;1.300061794404342;0.9999003143488792
41.05972;1.1498021660455602;-0.011111555162170099;-0.009664415028115738;-0.005555805790023128;-0.004832189371568853;1.1498649181682985;10.000491003511712;1.000036216674975;-0.8305419724441593;1.0345849885819687;1.0001033594924098;1.300060856673265;0.9998998648696541
41.06972;1.1497994812170185;-0.011111555102258964;-0.009664415752558188;-0.005555806075020999;-0.00483218915954514;1.1498630525425035;10.000496881696435;1.0000348696155248;-0.8305419728284905;1.0345862557776295;1.0001033614251058;1.3000598982759413;0.999899401361
41.07972;1.1497968221988766;-0.01111155504923297;-0.009664416501389344;-0.005555806347437523;-0.004832188926390489;1.149861179844625;10.000502401319867;1.0000335208481002;-0.830541973224265;1.0345875110600513;1.0001033098040943;1.3000589229235602;0.9998989257335813
41.08972;1.1497941920888362;-0.011111555003758933;-0.009664417271720533;-0.0055558066064149494;-0.0048321886732783145;1.1498592961789502;10.000507568757836;1.0000321672190144;-0.8305419736322136;1.0345887559846678;1.0001032055370582;1.3000579355682615;0.9998984398277981
41.09972;1.1497915941473758;-0.011111554966795894;-0.009664418060714178;-0.005555806851238884;-0.00483218840174124;1.149857397082426;10.000512386484301;1.0000308061088037;-0.8305419740530431;1.0345899917321442;1.0001030496608576;1.3000569423326156;0.9998979440629797
41.10972;1.1497890314830073;-0.011111554939744262;-0.009664418865836409;-0.005555807081668505;-0.004832188113189613;1.1498554793212397;10.000516852041434;1.0000294350993169;-0.8305419744874206;1.0345912190178983;1.0001028437171406;1.3000559489560966;0.9998974368482091
41.11972;1.149786506691776;-0.011111554924257186;-0.009664419685063975;-0.00555580729788594;-0.004832187808594306;1.1498535420002558;10.000520956066227;1.0000280522431462;-0.8305419749360993;1.0345924380259273;1.0001025903688527;1.3000549582816445;0.9998969155816557
41.12972;1.1497840221400855;-0.011111554921841536;-0.009664420516953187;-0.005555807500075845;-0.0048321874886351575;1.1498515859158365;10.000524681251896;1.0000266569664114;-0.8305419753999167;1.0345936480220013;1.000102293377853;1.3000539693347055;0.9998963784606889
41.13972;1.149781579770488;-0.011111554933724337;-0.009664421360489736;-0.005555807688044629;-0.00483218715408447;1.1498496127160402;10.000528008737088;1.0000252504873566;-0.8305419758795309;1.03459484756952;1.0001019565828446;1.300052979100422;0.9998958257139672
41.14972;1.1497791803458424;-0.011111554960960515;-0.009664422214804326;-0.0055558078611703055;-0.004832186805984144;1.1498476250085305;10.000530931436552;1.0000238349592705;-0.8305419763751503;1.034596035550718;1.0001015831526383;1.3000519846277308;0.9998952594890896
41.15972;1.1497768234223311;-0.01111155500428121;-0.009664423079055245;-0.0055558080186175795;-0.004832186445581361;1.1498456264970525;10.000533458930024;1.0000224122603851;-0.8305419768866663;1.0345972122351745;1.000101176037362;1.300050982743402;0.999894682828941
41.16972;1.149774507854503;-0.011111555063708315;-0.00966442395246459;-0.005555808159640717;-0.004832186074257495;1.1498436215434946;10.000535610145958;1.0000209840131762;-0.8305419774140188;1.034598380110565;1.0001007386944645;1.3000499682572906;0.9998940989795962
41.17972;1.1497722316928858;-0.011111555138460362;-0.009664424834232944;-0.005555808283864081;-0.004832185693580057;1.1498416146351322;10.000537404839083;1.000019552047553;-0.8305419779574066;1.034599543554747;1.0001002753308952;1.300048933544291;0.9998935115143861
41.18972;1.1497699921227769;-0.011111555227279574;-0.00966442572344259;-0.0055558083914521526;-0.004832185305415454;1.149839610357919;10.000538857949644;1.0000181179830827;-0.8305419785173356;1.0346007074559205;1.0000997908628615;1.3000478703031926;0.9998929240134143
41.19972;1.1497677862544653;-0.011111555328689354;-0.009664426619127814;-0.005555808483102625;-0.0048321849118392315;1.1498376137394672;10.000539979253;1.000016682845867;-0.8305419790945527;1.0346018764043758;1.0000992908485224;1.3000467715048971;0.9998923387559908
41.20972;1.1497656117723807;-0.011111555440905087;-0.009664427520296632;-0.005555808559920866;-0.004832184514726045;1.1498356300435464;10.000540780703828;1.0000152472188248;-0.8305419796898966;1.0346030542251161;1.0000987814923017;1.300045631651067;0.9998917560287495
41.21972;1.149763466854723;-0.011111555561745357;-0.009664428425752113;-0.005555808623259105;-0.004832184115413036;1.149833663944545;10.000541280736156;1.0000138114794237;-0.8305419803041172;1.034604243329814;1.000098269070857;1.300044445758937;0.9998911746399248
41.22972;1.1497613500766146;-0.011111555688808793;-0.009664429333832693;-0.0055558086745062605;-0.004832183714853202;1.1498317194111052;10.00054149911617;1.0000123763044382;-0.830541980937763;1.0346054449517548;1.00009775900085;1.300043207909475;0.9998905925072081
41.23972;1.1497592607434661;-0.011111555819706609;-0.009664430242242792;-0.005555808714867736;-0.0048321833140977976;1.1498298006748664;10.000541449520815;1.000010943142119;-0.8305419815911291;1.034606659965101;1.0000972557919072;1.300041910056749;0.9998900073359304
41.24972;1.1497571995136797;-0.01111155595213335;-0.00966443114819186;-0.0055558087452724815;-0.0048321829146297434;1.1498279126105067;10.000541132535211;1.0000095143459904;-0.8305419822640921;1.0346078891253867;1.0000967630923112;1.3000405426396402;0.9998894175128531
41.25972;1.1497551684583907;-0.011111556083844882;-0.009664432048664762;-0.00555580876634729;-0.004832182518305686;1.1498260599494083;10.000540530777611;1.0000080931743236;-0.830541982956134;1.0346091329883644;1.0000962831535665;1.3000390965939312;0.9998888220848288
41.26972;1.1497531696991592;-0.011111556212704867;-0.009664432940418105;-0.005555808778343167;-0.004832182127168456;1.1498242470075835;10.000539610111506;1.0000066830604224;-0.8305419836668142;1.0346103917409286;1.000095816999758;1.3000375643623125;0.9998882202316819
41.27972;1.149751204111792;-0.011111556336840685;-0.009664433819914421;-0.005555808781207938;-0.00483218174345656;1.1498224783672728;10.000538325039738;1.000005286121137;-0.8305419843961478;1.034611664868238;1.0000953651783824;1.300035939282793;0.9998876114065274
41.28972;1.149749271827462;-0.011111556454682057;-0.00966443468349626;-0.005555808774869933;-0.004832181369710249;1.1498207590815033;10.000536624678151;1.0000039024963197;-0.8305419851445724;1.0346129511962558;1.0000949274732376;1.3000342142876968;0.9998869955813816
41.29972;1.1497473731423582;-0.01111155656472371;-0.00966443552766051;-0.005555808759504633;-0.0048321810086643215;1.1498190941333764;10.000534456328527;1.000002530817543;-0.8305419859128014;1.034614249144534;1.0000945019288252;1.3000323810833767;0.9998863733843656
41.30972;1.1497455086146868;-0.011111556665289641;-0.00966443634934648;-0.005555808735696888;-0.0048321806627765725;1.149817488503806;10.000531767193076;1.0000011684813062;-0.8305419867016646;1.0346155567358983;1.0000940852206281;1.3000304311025983;0.9998857462497681
41.31972;1.149743679229714;-0.0111115567545202;-0.009664437146105266;-0.005555808704460757;-0.004832180333770345;1.1498159478380896;10.000528509822887;0.9999998117645119;-0.8305419875117992;1.0346168718633573;1.0000936739821342;1.3000283575295302;0.9998851157806103
41.32972;1.1497418867088254;-0.011111556830492716;-0.009664437915921816;-0.0055558086670003245;-0.004832180022640256;1.149814478155302;10.000524647682992;0.9999984565248958;-0.8305419883432661;1.0346181925585516;1.000093265109784;1.3000261562430775;0.9998844828383666
41.33972;1.1497401335423285;-0.011111556891459986;-0.009664438656988548;-0.0055558086243264766;-0.004832179730054522;1.1498130849826564;10.000520152130923;0.999997099169709;-0.8305419891954301;1.0346195166782923;1.0000928553720974;1.300023825487297;0.9998838475790789
41.34972;1.1497384230781589;-0.011111556936175567;-0.009664439367824714;-0.005555808577160049;-0.0048321794568775625;1.1498117732402433;10.000515000264306;0.9999957372989473;-0.8305419900672438;1.0346208418895488;1.0000924414824675;1.3000213653878177;0.9998832098329066
41.35972;1.1497367592925007;-0.011111556964092818;-0.0096644400474393;-0.005555808526229874;-0.004832179204350372;1.1498105472668698;10.00050918275146;0.9999943696110164;-0.8305419909574662;1.0346221663469353;1.000092020390186;1.3000187777539371;0.9998825690733157
41.36972;1.149735145762963;-0.011111556975289046;-0.009664440695233183;-0.005555808472442157;-0.0048321789738535416;1.149809410315356;10.000502708481484;0.9999929951735584;-0.8305419918645307;1.0346234888612542;1.00009158928506;1.3000160661420284;0.9998819245078605
41.37972;1.1497335847329209;-0.011111556970205388;-0.009664441310892486;-0.0055558084166467585;-0.004832178766835817;1.1498083640296641;10.000495599676114;0.9999916129287378;-0.8305419927865737;1.0346248080755607;1.0000911454552526;1.3000132356737475;0.9998812753496784
41.38972;1.1497320771494133;-0.01111155694949203;-0.009664441894433726;-0.005555808359395183;-0.004832178584898295;1.1498074081625296;10.00048788938058;0.9999902217130011;-0.8305419937217521;1.0346261217980752;1.0000906859445904;1.3000102924194317;0.9998806207145564
41.39972;1.1497306237137335;-0.011111556913997813;-0.009664442446257577;-0.005555808300948159;-0.0048321784295287905;1.1498065405438924;10.000479624971211;0.9999888204646088;-0.8305419946683636;1.0346274270849987;1.0000902066702428;1.3000072433990608;0.9998799594832197
41.40972;1.1497292259904877;-0.01111155686459105;-0.009664442967118301;-0.00555580824137939;-0.004832178301642283;1.1498057576859824;10.000470865392872;0.9999874085792366;-0.8305419956246934;1.0346287206720766;1.000089701739898;1.30000409780613;0.9998792907610503
41.41972;1.149727886171951;-0.011111556801865829;-0.00966444345796023;-0.0055558081807488965;-0.00483217820144951;1.149805055990306;10.00046166982632;0.9999859860827645;-0.8305419965888052;1.0346299996633213;1.0000891643711005;1.3000008681911275;0.9998786144128221
41.42972;1.1497266059959033;-0.011111556726149132;-0.00966444391965183;-0.005555808119413471;-0.004832178128704773;1.1498044325623145;10.000452093101934;0.9999845537975413;-0.8305419975584193;1.0346312616892555;1.0000885888804336;1.2999975698478328;0.9998779306925906
41.43972;1.1497253858587444;-0.011111556637798494;-0.00966444435283447;-0.005555808058285468;-0.004832178082858629;1.1498038848114502;10.00044219081734;0.9999831141064647;-0.8305419985309811;1.0346325042673954;1.0000879714585678;1.2999942185520568;0.9998772396108929
41.44972;1.1497242240127092;-0.011111556537425326;-0.009664444757941688;-0.0055558079988569644;-0.004832178062889935;1.149803409497085;10.000432024256881;0.9999816713250568;-0.8305419995039013;1.0346337250976716;1.0000873093225828;1.2999908286538862;0.999876541849512
41.45972;1.1497231166443276;-0.011111556425891676;-0.009664445135215773;-0.005555807942965834;-0.004832178067271115;1.1498030024783958;10.000421662078525;0.999980230965726;-0.8305420004749298;1.034634923249827;1.0000865997616295;1.2999874123283368;0.9998758404297929
41.46972;1.149722059123495;-0.011111556304185255;-0.009664445484765846;-0.005555807892330018;-0.004832178094295234;1.149802659068671;10.000411178740423;0.9999787989962752;-0.8305420014425695;1.034636099187033;1.0000858396915884;1.2999839788651444;0.9998751406890982
41.47972;1.1497210467730452;-0.011111556173350478;-0.00966444580672311;-0.005555807848144994;-0.004832178142388211;1.149802374498723;10.0004006497716;0.9999773813842531;-0.8305420024062055;1.034637253527824;1.0000850257903635;1.2999805340388049;0.9998744492405538
41.48972;1.149720074517554;-0.011111556034458273;-0.00966444610130012;-0.00555580781101957;-0.004832178210179112;1.149802144375379;10.000390145582971;0.9999759834407599;-0.8305420033657511;1.0346383859974453;1.0000841552522277;1.2999770810595956;0.9998737734005835
41.49972;1.149719136389295;-0.01111155588848884;-0.009664446368780364;-0.005555807781136833;-0.0048321782964267064;1.1498019640881616;10.000379725501332;0.9999746093063663;-0.8305420043210479;1.0346394951115305;1.0000832265186272;1.2999736226519625;0.9998731205065472
41.50972;1.149718225931015;-0.011111555736253075;-0.009664446609597614;-0.005555807758439349;-0.004832178399832473;1.1498018272625383;10.000369435732974;0.9999732618018858;-0.8305420052715222;1.0346405780194887;1.0000822395599283;1.299970161973194;0.9998724969474072
41.51972;1.1497173373585772;-0.01111155557845965;-0.009664446824373868;-0.005555807742759848;-0.004832178518785538;1.1498017254065533;10.000359315545412;0.9999719422425636;-0.8305420062163609;1.0346416303548192;1.0000811957214026;1.2999667019602716;0.9998719077086421
