time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
41.52972;1.1497164657316095;-0.011111555415802426;-0.009664447013804067;-0.005555807733931292;-0.004832178651420694;1.149801649139318;10.0003494065593;0.9999706499145902;-0.8305420071548406;1.034642646754962;1.0000800973677724;1.2999632447808147;0.9998713570121381
41.53972;1.149715605342044;-0.011111555248911033;-0.009664447178518486;-0.0055558077318162095;-0.004832178796055991;1.1498015897431015;10.000339755688822;0.9999693816063595;-0.8305420080864419;1.0346436219155022;1.00007894796205;1.2999597922551298;0.9998708492329894
41.54972;1.149714748396955;-0.01111155507816856;-0.009664447319016245;-0.005555807736221984;-0.004832178951388475;1.1498015404748771;10.00033041323939;0.9999681319827484;-0.8305420090108604;1.034644551120115;1.000077752234873;1.299956346656802;0.9998703885816722
41.55972;1.1497138862503802;-0.011111554903660512;-0.009664447435696033;-0.005555807746883707;-0.004832179116263617;1.1498014968900834;10.000321429602424;0.9999668948560649;-0.8305420099280544;1.034645429993274;1.0000765154214795;1.299952910899155;0.9998699781355251
41.56972;1.1497130123697192;-0.011111554725316592;-0.009664447528994742;-0.005555807763411618;-0.004832179289556594;1.1498014559082024;10.000312849810625;0.9999656646525438;-0.8305420108382883;1.0346462543530883;1.0000752421956198;1.2999494881152747;0.9998696198037955
41.57972;1.1497121242757085;-0.011111554543013043;-0.009664447599510231;-0.005555807785058284;-0.004832179470286012;1.149801414767574;10.000304711015984;0.9999644372685645;-0.8305420117420742;1.0346470203335003;1.000073936443091;1.2999460820335595;0.9998693152809635
41.58972;1.1497112230128266;-0.01111155435670881;-0.009664447647994465;-0.005555807810673093;-0.004832179657566207;1.1498013706111943;10.000297046902523;0.9999632100686398;-0.8305420126399071;1.0346477238667253;1.0000726014282917;1.2999426980810158;0.9998690670060694
41.59972;1.1497103113376983;-0.011111554166741401;-0.009664447675364713;-0.005555807838969556;-0.004832179850413424;1.1498013208105033;10.000289893482194;0.9999619816204935;-0.8305420135319802;1.0346483602112901;1.0000712396502116;1.2999393432372321;0.9998688781394572
41.60972;1.1497093927128195;-0.011111553973917733;-0.009664447682952175;-0.005555807868659284;-0.004832180047656233;1.1498012638045982;10.00028328891398;0.9999607511287352;-0.8305420144182012;1.0346489249999178;1.0000698528198575;1.2999360244354448;0.9998687519676782
41.61972;1.149708471124874;-0.011111553779114231;-0.009664447672757837;-0.005555807898295318;-0.0048321802478610235;1.1498011992685906;10.000277267391708;0.9999595173585022;-0.8305420152984021;1.0346494153573496;1.0000684425284816;1.2999327472365243;0.9998686920814189
41.62972;1.1497075507452688;-0.011111553582839901;-0.009664447647299365;-0.005555807926097536;-0.004832180449245453;1.1498011273910764;10.00027185711367;0.9999582783443065;-0.8305420161723794;1.0346498293668842;1.0000670111074867;1.299929515542699;0.9998687029807012
41.63972;1.1497066359347945;-0.011111553385263968;-0.009664447609146608;-0.005555807949943139;-0.004832180649809084;1.1498010487173178;10.000267089610333;0.9999570323619053;-0.8305420170396723;1.034650165404668;1.0000655619833307;1.299926331678188;0.9998687899128077
41.64972;1.1497057318741501;-0.011111553186471645;-0.009664447560571478;-0.005555807967595766;-0.004832180847674562;1.1498009647844036;10.000263009104364;0.999955778569882;-0.8305420178993426;1.034650422672492;1.00006409958046;1.2999231963192333;0.9998689579181517
41.65972;1.149704844627303;-0.011111552986515416;-0.00966444750355944;-0.005555807977125678;-0.004832181041266949;1.1498008783007951;10.000259665847235;0.99995451661363;-0.8305420187500618;1.0346506017301254;1.0000626289573356;1.2999201083552951;0.9998692107250626
41.66972;1.149703980193111;-0.011111552785259295;-0.009664447440006942;-0.005555807977250656;-0.004832181229085772;1.149800792337105;10.000257098559887;0.9999532461279858;-0.8305420195903955;1.034650704042466;1.0000611556214205;1.2999170651848717;0.9998695499625184
41.67972;1.1497031438105088;-0.011111552582196005;-0.009664447371739;-0.00555580796742561;-0.004832181409390086;1.1498007091008982;10.000255326638618;0.9999519668567951;-0.8305420204190114;1.034650731010541;1.0000596858508857;1.2999140639195677;0.9998699750907405
41.68972;1.1497023400799513;-0.011111552376375233;-0.009664447300301969;-0.005555807947765705;-0.00483218158030678;1.149800629561223;10.000254357752222;0.9999506794759324;-0.8305420212347229;1.0346506831858917;1.0000582267578246;1.299911102665934;0.9998704839228157
41.69972;1.1497015732248796;-0.011111552166600347;-0.009664447226748875;-0.0055558079189042524;-0.004832181740247426;1.1498005543697076;10.000254194689711;0.9999493865106874;-0.8305420220364673;1.034650560328615;1.0000567855769482;1.2999081809834705;0.9998710725680403
41.70972;1.1497008473598018;-0.01111155195181414;-0.009664447151613126;-0.0055558078817589986;-0.0048321818881145685;1.1498004844669836;10.000254833793385;0.9999480925335754;-0.8305420228234294;1.034650362430491;1.000055369073324;1.2999052995961402;0.9998717350519994
41.71972;1.1497001666418782;-0.011111551731336494;-0.00966444707507519;-0.005555807837197814;-0.004832182023215903;1.149800420365058;10.000256265480212;0.9999468037724947;-0.8305420235951351;1.0346500906184728;1.0000539838037912;1.29990245953153;0.9998724640901675
41.72972;1.1496995349871053;-0.011111551504842694;-0.009664446997047592;-0.0055558077857656134;-0.004832182145102609;1.149800361281781;10.00025847762544;0.9999455273483165;-0.8305420243512921;1.0346497470219238;1.0000526361759987;1.2998996613371554;0.999873252180521
41.73972;1.1496989556410235;-0.011111551272312458;-0.009664446917099372;-0.005555807727606324;-0.004832182253563958;1.1498003049483725;10.000261453630797;0.999944270145245;-0.8305420250915944;1.0346493344739807;1.0000513315556756;1.2998969050235534;0.9998740919401453
41.74972;1.149698431104655;-0.011111551034046718;-0.00966444683457138;-0.00555580766262087;-0.00483218234888883;1.1498002480431029;10.000265171365758;0.9999430380167514;-0.8305420258156331;1.0346488571461736;1.0000500741612632;1.2998941906195884;0.9998749764120666
41.75972;1.1496979634496192;-0.011111550790613949;-0.009664446748956815;-0.00555580759084746;-0.004832182431968451;1.1498001871855221;10.00026960670343;0.9999418356028219;-0.8305420265229596;1.0346483214424922;1.0000488684198092;1.2998915187160618;0.999875899257999
41.76972;1.149697554381372;-0.01111155054278717;-0.00966444666023562;-0.005555807512796321;-0.004832182503947044;1.149800119233167;10.000274731636726;0.9999406661718564;-0.8305420272133368;1.0346477359500599;1.0000477195635997;1.299888889959281;0.9998768542869688
41.77972;1.1496972048207277;-0.011111550291467945;-0.009664446568992626;-0.005555807429500342;-0.00483218256595349;1.1498000401364272;10.000280507637052;0.9999395315241405;-0.8305420278868799;1.0346471102875308;1.0000466325223087;1.2998863039630586;0.9998778351010524
41.78972;1.14969691440077;-0.011111550037467806;-0.009664446476269024;-0.00555580734243693;-0.004832182619320694;1.149799944333048;10.000286884037932;0.9999384322998062;-0.8305420285439167;1.034646453734391;1.0000456109186482;1.2998837599115753;0.9998788353975373
41.79972;1.1496966813334935;-0.01111154978148586;-0.009664446383267923;-0.00555580725352132;-0.004832182665889542;1.1497998258979418;10.000293802720334;0.9999373682968878;-0.8305420291847561;1.0346457742547261;1.0000446577147155;1.299881258467701;0.9998798493432952
41.80972;1.149696503245349;-0.011111549524483594;-0.009664446291174444;-0.005555807165096568;-0.00483218270793985;1.1497996802428037;10.00030120686648;0.9999363387083956;-0.8305420298094679;1.0346450777513023;1.0000437763829144;1.2998788021813528;0.9998808719201885
41.81972;1.1496963784808762;-0.011111549267918526;-0.009664446201052519;-0.005555807079797179;-0.004832182747882192;1.1497995052443974;10.000309051936874;0.9999353427797506;-0.8305420304178681;1.0346443679634074;1.0000429707731895;1.299876394447125;0.9998818993160626
41.82972;1.1496963064527563;-0.011111549013440306;-0.009664446113706227;-0.005555807000337379;-0.004832182788161868;1.1497993012008485;10.000317310980293;0.9999343803975609;-0.8305420310098522;1.0346436473150158;1.0000422441994257;1.2998740390623602;0.9998829286074068
41.83972;1.1496962869645415;-0.011111548762393496;-0.00966444602968228;-0.00555580692932936;-0.004832182831393955;1.1497990696451075;10.000325966583143;0.9999334519197588;-0.8305420315857761;1.0346429176411727;1.000041598845224;1.299871740788545;0.9998839569894256
41.84972;1.1496963198263497;-0.011111548515629363;-0.009664445949440565;-0.005555806869181087;-0.0048321828802817286;1.1497988119482645;10.000334997596463;0.9999325577216326;-0.8305420321465703;1.0346421800547991;1.0000410355242855;1.2998695061243304;0.9998849816959786
41.85972;1.1496964053746397;-0.011111548273666274;-0.009664445873416559;-0.005555806822025878;-0.0048321829372934685;1.1497985285554495;10.000344376925273;0.9999316976243771;-0.8305420326935747;1.0346414343801456;1.000040553767579;1.2998673435304995;0.9998860003153607
41.86972;1.1496965444797418;-0.011111548036910425;-0.009664445801869622;-0.005555806789631347;-0.004832183004347533;1.1497982191197251;10.000354077563994;0.9999308701460126;-0.8305420332282617;1.0346406786865923;1.0000401522002795;1.299865262851477;0.9998870110261548
41.87972;1.1496967370048556;-0.011111547805658492;-0.00966444573469405;-0.005555806773382873;-0.0048321830825795;1.1497978832668534;10.000364072082256;0.999930072676298;-0.8305420337521002;1.03463990963627;1.0000398292561767;1.2998632744747751;0.9998880130421339
41.88972;1.149696980270472;-0.011111547579920243;-0.009664445671433134;-0.00555580677428932;-0.004832183172461685;1.1497975212519393;10.000374329986277;0.9999293028240368;-0.8305420342665859;1.0346391238966122;1.0000395840086949;1.2998613887016859;0.999889006899377
41.89972;1.149697268942245;-0.011111547359493084;-0.009664445611545404;-0.005555806792813118;-0.004832183274365322;1.1497971342041506;10.0003848215272;0.9999285592076868;-0.8305420347732405;1.0346383192422548;1.000039416319109;1.299859614962783;0.9998899939346779
41.90972;1.1496975958319746;-0.011111547144300207;-0.009664445554582885;-0.0055558068286811774;-0.004832183389120352;1.1497967244576208;10.000395515938981;0.9999278411843833;-0.8305420352735822;1.0346374940312226;1.0000393261022125;1.2998579609617456;0.9998909751701491
41.91972;1.1496979528771312;-0.011111546934527252;-0.009664445500067764;-0.0055558068808843186;-0.004832183518133374;1.1497962959540928;10.000406368916863;0.9999271486912441;-0.8305420357691554;1.0346366463154242;1.0000393124343359;1.2998564330068545;0.9998919506716706
41.92972;1.1496983320642626;-0.01111154673061111;-0.009664445447425639;-0.005555806947742386;-0.0048321836630238115;1.1497958540599835;10.000417315629681;0.9999264821209913;-0.8305420362614406;1.034635774258181;1.0000393732452562;1.299855037487129;0.9998929197942221
41.93972;1.1496987260956595;-0.011111546533310358;-0.009664445396117554;-0.005555807027103106;-0.004832183825183716;1.1497954045728644;10.000428278897658;0.9999258418002338;-0.8305420367515484;1.0346348769882736;1.000039505628499;1.2998537816622715;0.9998938815100733
41.94972;1.1496991288658165;-0.011111546343685512;-0.009664445345583408;-0.005555807116765247;-0.004832184005701713;1.1497949526044235;10.000439184318742;0.9999252276901044;-0.8305420372401494;1.034633954866458;1.0000397062915243;1.2998526735731843;0.9998948345514407
41.95972;1.149699535893494;-0.01111154616293379;-0.009664445295049083;-0.0055558072146754305;-0.004832184205461815;1.1497945021065412;10.000449972189912;0.9999246394818785;-0.830542037727832;1.0346330093636922;1.0000399720935091;1.2998517225176505;0.9998957776517784
41.96972;1.149699944026855;-0.011111545992259247;-0.009664445243638325;-0.005555807318693996;-0.00483218442497387;1.1497940554714767;10.000460602600867;0.9999240768890051;-0.8305420382153745;1.034632042624664;1.0000403007522867;1.2998509394339413;0.9998967094800729
41.97972;1.1497003500142422;-0.011111545832831474;-0.009664445190635265;-0.005555807426384297;-0.00483218466416476;1.1497936127557822;10.000471049107945;0.9999235400015406;-0.830542038703709;1.0346310568144388;1.0000406909840207;1.2998503359120606;0.9998976282012373
41.98972;1.1497007492043585;-0.011111545685702943;-0.009664445135478435;-0.005555807535131809;-0.004832184922560349;1.149793171717824;10.000481282632947;0.9999230292560672;-0.8305420391937984;1.034630053428125;1.000041141670806;1.299849923213891;0.999898531454606
41.99972;1.1497011354736333;-0.011111545551697452;-0.00966444507754111;-0.005555807642550075;-0.004832185199621899;1.1497927291788903;10.000491262482122;0.9999225449154736;-0.8305420396865493;1.0346290328289076;1.0000416509745254;1.2998497121194181;0.9998994170120187
42.00972;1.1497015023241342;-0.011111545431499276;-0.009664445015968802;-0.005555807746956997;-0.004832185494894278;1.1497922826396827;10.00050093917942;0.9999220864916049;-0.8305420401826956;1.034627994778522;1.000042215948713;1.2998497125488333;0.9999002835920204
42.01972;1.1497018446718958;-0.011111545325801959;-0.009664444949695844;-0.005555807847533768;-0.004832185808120107;1.1497918312989894;10.000510258194852;0.9999216527452515;-0.8305420406826113;1.0346269399065215;1.0000428323325994;1.299849933109357;0.9999011310020208
42.02972;1.149702159845941;-0.01111154523515317;-0.009664444877550736;-0.005555807944005078;-0.004832186139378681;1.14979137564318;10.00051916964439;0.9999212424164681;-0.8305420411862366;1.034625870361212;1.0000434945340502;1.2998503809678619;0.9999019594469882
42.03972;1.149702447110209;-0.011111545159768288;-0.009664444798284436;-0.0055558080361363706;-0.0048321864890462415;1.1497909156950161;10.000527646765606;0.9999208549541818;-0.8305420416933038;1.034624788821092;1.000044195444099;1.2998510612210334;0.9999027693064475
42.04972;1.149702707004487;-0.011111545099724875;-0.009664444710589052;-0.005555808123445604;-0.004832186857606701;1.1497904500362257;10.00053569391247;0.9999204905770739;-0.8305420422036833;1.0346236972816176;1.0000449261094835;1.299851975815429;0.9999035619702675
42.05972;1.1497029409212458;-0.011111545055217338;-0.009664444613237415;-0.005555808205250813;-0.0048321872454359874;1.1497899762144548;10.000543335190313;0.9999201496237737;-0.8305420427174753;1.0346225967003653;1.0000456766334624;1.299853123238575;0.9999043402652288
42.06972;1.1497031502159152;-0.011111545026568546;-0.00966444450520158;-0.005555808280849265;-0.004832187652689006;1.1497894910429785;10.000550595846503;0.9999198319056466;-0.8305420432347634;1.0346214869030483;1.0000464380165683;1.2998544985214786;0.9999051078013297
42.07972;1.149703335103238;-0.011111545014249404;-0.009664444385619846;-0.0055558083496739545;-0.004832188079396278;1.1497889906836138;10.000557490777416;0.9999195369976017;-0.8305420437553336;1.0346203662712994;1.0000472031551069;1.2998560925433242;0.9999058682747293
42.08972;1.1497034944684916;-0.011111545018943906;-0.009664444253664676;-0.005555808411440659;-0.0048321885255035;1.1497884714696633;10.000564027762179;0.9999192650896556;-0.8305420442787469;1.03461923192703;1.000047966630206;1.2998578920012107;0.9999066249453593
42.09972;1.1497036268209642;-0.011111545041421757;-0.009664444108405444;-0.005555808466253839;-0.004832188990651493;1.1497879310913366;10.000570216865032;0.9999190172857443;-0.830542044804862;1.0346180807376475;1.0000487238612612;1.2998598808654114;0.9999073799590666
42.10972;1.1497037314030234;-0.011111545082256171;-0.009664443948833638;-0.005555808514691641;-0.004832189474014982;1.1497873687894056;10.000576069358404;0.9999187954025375;-0.8305420453341883;1.0346169101516007;1.0000494706757055;1.2998620419734928;0.9999081340561511
42.11972;1.149703808446793;-0.011111545141594674;-0.00966444377402485;-0.005555808557795639;-0.0048321899744321025;1.1497867845794718;10.00058158871094;0.9999186017475542;-0.8305420458675584;1.0346157180791056;1.0000502038983476;1.2998643580060465;0.9999088869494251
42.12972;1.149703858142501;-0.011111545219104272;-0.009664443583137724;-0.005555808596819218;-0.004832190490586871;1.1497861786423837;10.000586767728255;0.9999184389397447;-0.8305420464055543;1.0346145022837165;1.0000509218586882;1.2998668120495913;0.999909637806101
42.13972;1.149703879600343;-0.011111545314131754;-0.00966444337525903;-0.005555808632916493;-0.004832191021038541;1.149785551158069;10.000591593229565;0.9999183100743468;-0.8305420469482017;1.0346132601834153;1.0000516242109911;1.2998693881190897;0.9999103856715906
42.14972;1.1497038710950798;-0.011111545425975476;-0.009664443149441483;-0.0055558086669735725;-0.004832191564296948;1.1497849020047752;10.000596052663168;0.9999182186670373;-0.8305420474948826;1.0346119896636867;1.0000523113536564;1.29987207197159;0.9999111298001998
42.15972;1.1497038306203131;-0.011111545554044313;-0.009664442905031384;-0.005555808699506779;-0.004832192118982513;1.1497842301764825;10.000600135610743;0.9999181674413469;-0.8305420480443496;1.0346106900627134;1.00005298353078;1.29987485202967;0.9999118691512772
42.16972;1.1497037561257724;-0.011111545697818867;-0.009664442641933012;-0.005555808730556764;-0.004832192683726552;1.1497835338510758;10.000603824509865;0.9999181570571278;-0.8305420485948927;1.034609362122787;1.000053640811473;1.2998777197138625;0.9999126017824393
42.17972;1.149703645691037;-0.011111545856738974;-0.009664442360503527;-0.0055558087596707965;-0.004832193256943547;1.1497828112781072;10.000607087336478;0.9999181861330791;-0.8305420491446383;1.0346080076904036;1.0000542842389601;1.2998806688388105;0.9999133254740242
42.18972;1.1497034974140417;-0.011111546030181487;-0.00966444206130627;-0.005555808786139075;-0.004832193836979312;1.1497820615173941;10.00060988724959;0.9999182520033149;-0.8305420496918464;1.034606629543364;1.000054916361094;1.2998836945292735;0.9999140381774055
42.19972;1.1497033095271967;-0.011111546217576129;-0.009664441745004592;-0.005555808809353554;-0.004832194422475233;1.1497812851054559;10.000612195896787;0.9999183514916752;-0.8305420502350613;1.0346052305897167;1.0000555407500045;1.2998867921505275;0.9999147372661246
42.20972;1.1497030810279065;-0.011111546418601499;-0.009664441412335146;-0.005555808828865259;-0.0048321950123674726;1.1497804847251154;10.00061399547759;0.9999184819307882;-0.8305420507730727;1.03460381307217;1.0000561614403867;1.299889956780491;0.9999154192209398
42.21972;1.1497028114949412;-0.011111546633304215;-0.009664441064053194;-0.005555808844172135;-0.004832195605631127;1.149779664992113;10.000615281755211;0.9999186421371934;-0.8305420513048114;1.034602378384924;1.000056782433822;1.2998931835734504;0.9999160803265532
42.22972;1.149702499956761;-0.011111546861940736;-0.009664440700900362;-0.005555808854641767;-0.004832196201305075;1.1497788315096173;10.000616072708514;0.9999188321906515;-0.8305420518292554;1.0346009267489475;1.0000574069147414;1.2998964681064324;0.9999167173219182
42.23972;1.1497021444974724;-0.011111547104690683;-0.009664440323711238;-0.005555808859565662;-0.004832196798663418;1.1497779901496175;10.00061640471325;0.999919052116284;-0.8305420523453626;1.0345994568865247;1.0000580362541733;1.2998998059476976;0.9999173277546192
42.24972;1.1497017423578533;-0.011111547361630078;-0.009664439933493177;-0.005555808858115081;-0.004832197397161645;1.1497771469493954;10.000616318033105;0.9999193011181562;-0.8305420528520273;1.0345979666405678;1.0000586696838074;1.2999031923636186;0.999917910135921
42.25972;1.149701289405939;-0.011111547632938031;-0.009664439531353727;-0.005555808849206583;-0.0048321979963552;1.149776308287911;10.000615850390023;0.9999195780302911;-0.8305420533480783;1.0345964536154808;1.0000593050508837;1.2999066223305704;0.9999184637846223
42.26972;1.149700779833975;-0.011111547918951576;-0.009664439118502793;-0.005555808831526919;-0.004832198595943575;1.1497754803918665;10.000615036028579;0.9999198822548371;-0.8305420538323814;1.0345949146749107;1.0000599397759788;1.2999100897978806;0.9999189888026232
42.27972;1.149700206816652;-0.011111548219897438;-0.009664438696275835;-0.0055558088039440725;-0.004832199195686556;1.1497746685392563;10.000613903225128;0.9999202144876873;-0.8305420543038652;1.0345933457842358;1.0000605713050195;1.2999135871155172;0.9999194860554389
42.28972;1.1496995641451564;-0.011111548535625359;-0.00966443826599322;-0.005555808765988785;-0.004832199795137822;1.1497738776129063;10.000612472107111;0.9999205768535561;-0.8305420547611998;1.0345917431030116;1.000061196847326;1.299917106095276;0.9999199564456273
42.29972;1.1496988481852748;-0.01111154886565452;-0.009664437828839767;-0.00555580871779823;-0.004832200393433889;1.1497731135163067;10.000610749741904;0.999920972401407;-0.8305420552024622;1.034590103216696;1.0000618126275678;1.2999206395805805;0.999920399926073
42.30972;1.149698058236345;-0.011111549209299158;-0.009664437385929786;-0.0055558086597094335;-0.004832200989400364;1.1497723835831306;10.000608726513304;0.9999214044009408;-0.8305420556252074;1.034588421972486;1.0000624138065806;1.2999241819009957;0.9999208150503444
42.31972;1.1496971951368422;-0.011111549565685124;-0.009664436938480847;-0.005555808592205489;-0.0048322015820360335;1.1497716957023738;10.000606382156377;0.9999218761735973;-0.830542056026781;1.0345866944167188;1.0000629952706714;1.2999277284100874;0.9999211992396695
42.32972;1.149696260226839;-0.01111154993369598;-0.009664436487849164;-0.0055558085160729844;-0.004832202170916369;1.1497710571307922;10.000603696742834;0.9999223916076891;-0.8305420564046434;1.0345849163431826;1.0000635522401644;1.2999312750951095;0.9999215499280772
42.33972;1.1496952554019038;-0.011111550311879598;-0.009664436035242712;-0.0055558084322375285;-0.004832202756042228;1.1497704738408676;10.000600657423085;0.9999229553403158;-0.8305420567565777;1.0345830853274711;1.0000640805562944;1.299934818136561;0.9999218659520039
42.34972;1.149694183336066;-0.011111550698611708;-0.009664435581436575;-0.005555808341509827;-0.004832203337364904;1.1497699504054977;10.000597258534334;0.9999235719696539;-0.8305420570806287;1.0345812006964341;1.0000645771879837;1.2999383531109177;0.9999221476535033
42.35972;1.1496930477801945;-0.011111551092493241;-0.009664435126889007;-0.005555808244553302;-0.004832203914455814;1.1497694898386894;10.000593499270844;0.9999242452775204;-0.8305420573750795;1.0345792635198061;1.000065040649593;1.2999418748611775;0.9999223957722037
42.36972;1.1496918541331318;-0.011111551492462454;-0.00966443467203984;-0.005555808141866146;-0.004832204486425881;1.1497690931612994;10.000589383292166;0.9999249782179603;-0.8305420576387168;1.0345772768846537;1.00006547047318;1.2999453779212116;0.9999226108479716
42.37972;1.1496906097671256;-0.011111551897650925;-0.009664434217484587;-0.005555808033754711;-0.004832205052007548;1.149768759335294;10.000584918994413;0.9999257730365438;-0.8305420578709798;1.0345752459727293;1.0000658661378756;1.2999488567263804;0.9999227935900333
42.38972;1.1496893239590495;-0.011111552307349566;-0.009664433764040862;-0.0055558079204595405;-0.004832205609780518;1.1497684861937614;10.000580115497542;0.9999266310162377;-0.8305420580718157;1.0345731771904167;1.0000662263753903;1.2999523058995501;0.9999229453038536
42.39972;1.1496880072598314;-0.011111552720990233;-0.009664433312633747;-0.005555807802297303;-0.004832206158491493;1.1497682714630244;10.000574975705538;0.9999275525095398;-0.8305420582415513;1.034571076357385;1.00006654885589;1.2999557200201928;0.9999230679701754
42.40972;1.1496866702024575;-0.011111553138094433;-0.009664432864041762;-0.005555807679615741;-0.0048322066972341215;1.1497681130148267;10.000569493116409;0.9999285374123353;-0.8305420583807972;1.0345689474752822;1.000066830376642;1.2999590927859899;0.9999231643730868
42.41972;1.1496853222606866;-0.011111553558368025;-0.009664432418831822;-0.005555807552561726;-0.00483220722542421;1.1497680092149212;10.00056365207115;0.9999295849062191;-0.8305420584902757;1.0345667926866386;1.0000670676516774;1.2999624168072645;0.9999232385347214
42.42972;1.1496839718448406;-0.011111553981747875;-0.009664431977511824;-0.005555807420833074;-0.004832207742708888;1.149767959437432;10.00055742918644;0.9999306928391557;-0.8305420585706175;1.034564612610681;1.0000672579500698;1.2999656843424643;0.999923295822991
42.43972;1.1496826269938358;-0.011111554408181581;-0.009664431540548295;-0.005555807283608182;-0.004832208248782337;1.1497679634717692;10.0005507943864;0.9999318580862532;-0.8305420586222396;1.0345624070683854;1.0000673988450584;1.2999688887304783;0.9999233421108465
42.44972;1.1496812959375142;-0.0111115548374658;-0.009664431108104525;-0.005555807139628382;-0.004832208743196234;1.1497680200133547;10.00054370973813;0.9999330771088156;-0.8305420586454988;1.0345601760378496;1.0000674877820477;1.2999720258363705;0.9999233822664333
42.45972;1.1496799871489698;-0.011111555269440784;-0.00966443067982311;-0.005555806987292702;-0.004832209225276471;1.149768126065311;10.000536132185104;0.9999343460464335;-0.8305420586408979;1.0345579199240844;1.0000675224556954;1.2999750938246644;0.999923419141122
42.46972;1.1496787087051383;-0.01111155570421323;-0.009664430254903388;-0.0055558068248666255;-0.0048322096940358;1.1497682779377603;10.000528022426996;0.9999356612462487;-0.830542058608931;1.034555639719363;1.000067501286822;1.2999780913161882;0.9999234541370653
42.47972;1.1496774670416061;-0.011111556142072987;-0.009664429832302163;-0.005555806650846629;-0.004832210148284901;1.1497684720424315;10.000519353485167;0.9999370201931356;-0.8305420585497671;1.034553337650291;1.0000674233953317;1.2999810163422492;0.9999234882908644
42.48972;1.1496762661693851;-0.011111556583307149;-0.009664429410894664;-0.005555806464105372;-0.004832210587086154;1.1497687041590918;10.000510115469503;0.9999384219399164;-0.8305420584631794;1.0345510173694779;1.000067288275099;1.299983866915993;0.9999235223048037
42.49972;1.1496751082404404;-0.011111557028112435;-0.00966442898961972;-0.005555806263702786;-0.004832211009970083;1.149768968325056;10.000500315703148;0.9999398667913294;-0.8305420583487609;1.0345486833196194;1.0000670953968291;1.2999866420623054;0.9999235561575146
42.50972;1.1496739950661616;-0.011111557476573521;-0.009664428567588399;-0.005555806048789176;-0.004832211416656158;1.149769256519916;10.000489974640233;0.9999413555217628;-0.830542058206261;1.0345463397047254;1.000066844455069;1.2999893428164038;0.9999235894114704
42.51972;1.1496729291596133;-0.011111557928761711;-0.009664428144119849;-0.0055558058187015705;-0.0048322118069743835;1.1497695590414527;10.000479118024357;0.999942888730143;-0.8305420580358622;1.0345439899265598;1.0000665360597139;1.2999919728744918;0.9999236218503985
42.52972;1.1496719132085729;-0.0111115583849567;-0.009664427718820636;-0.0055558055730108935;-0.004832212181171456;1.1497698654219444;10.000467768979654;0.9999444669232426;-0.8305420578381002;1.0345416369847202;1.0000661721116342;1.2999945376006006;0.9999236533539541
42.53972;1.1496709488155927;-0.011111558845759538;-0.009664427291707179;-0.005555805311505666;-0.00483221253983385;1.149770165726621;10.00045594603581;0.9999460913679977;-0.8305420576134909;1.0345392839618495;1.000065755945615;1.2999970414915978;0.9999236832365068
42.54972;1.1496700359318401;-0.011111559311996352;-0.009664426863062776;-0.005555805034117303;-0.0048322128833756875;1.1497704515093548;10.000443664928971;0.9999477650522446;-0.8305420573624553;1.0345369342127704;1.000065292047144;1.2999994867310878;0.9999237100882897
42.55972;1.149669173359406;-0.011111559784617687;-0.009664426432990219;-0.005555804740940926;-0.0048322132118100115;1.149770715692121;10.00043094054763;0.9999494927740492;-0.8305420570855282;1.0345345915029545;1.0000647853137652;1.3000018740692831;0.9999237321536294
42.56972;1.1496683599929238;-0.011111560264563475;-0.009664426001051586;-0.0055558044325162955;-0.0048322135249351025;1.1497709513237815;10.000417787945432;0.9999512802479921;-0.8305420567833229;1.0345322596749658;1.0000642406499731;1.3000042042745399;0.999923748079084
42.57972;1.1496675960432834;-0.011111560752359174;-0.009664425566234416;-0.005555804109924709;-0.004832213822641109;1.1497711502504588;10.000404221316117;0.9999531330356181;-0.830542056456398;1.0345299420174696;1.0000636633286701;1.3000064784351932;0.9999237576878466
42.58972;1.1496668832344044;-0.011111561247760134;-0.0096644251271827;-0.0055558037744632294;-0.004832214105099023;1.1497713029862848;10.00039025556268;0.99995505584146;-0.8305420561053543;1.0345276411995556;1.0000630596800455;1.3000086975011842;0.9999237618506059
42.59972;1.1496662238980448;-0.011111561749864511;-0.00966442468248976;-0.005555803427372303;-0.004832214372706035;1.1497713997905652;10.000375912925534;0.9999570521875984;-0.8305420557308791;1.0345253599412183;1.000062437235864;1.3000108621685351;0.9999237616129781
42.60972;1.1496656206156464;-0.011111562257330534;-0.009664424230874033;-0.00555580306976225;-0.004832214625980144;1.1497714317772016;10.000361230916187;0.9999591242757216;-0.8305420553336696;1.0345231017325385;1.0000618042170195;1.3000129727636607;0.999923758015327
42.61972;1.1496650769773706;-0.011111562768406765;-0.009664423771180227;-0.005555802702420629;-0.0048322148654731355;1.1497713915591568;10.000346266357415;0.9999612728535342;-0.8305420549144928;1.0345208708010856;1.000061168921371;1.300015028940505;0.9999237527414202
42.62972;1.1496645975938404;-0.011111563281178082;-0.009664423302258682;-0.005555802325620556;-0.004832215091470935;1.1497712739879655;10.000331089449224;0.9999634967942246;-0.8305420544742835;1.0345186718985402;1.0000605389052253;1.3000170304120242;0.9999237482632819
42.63972;1.1496641868082014;-0.011111563793858614;-0.009664422823006136;-0.005555801939302911;-0.00483221530366565;1.149771076316289;10.000315771908346;0.9999657924556731;-0.8305420540141986;1.0345165107209162;1.000059920212255;1.3000189784357652;0.9999237474097143
42.64972;1.1496638479274264;-0.011111564304578022;-0.009664422332683003;-0.005555801543457879;-0.004832215501250506;1.1497707966930162;10.000300378954774;0.9999681536669598;-0.8305420535356473;1.0345143938552461;1.0000593172970507;1.3000208759705998;0.9999237530433197
42.65972;1.1496635834863413;-0.011111564811171057;-0.009664421831032709;-0.005555801138307365;-0.004832215683334678;1.1497704323062115;10.000284962942068;0.999970572685719;-0.8305420530403123;1.0345123279994268;1.0000587332846516;1.3000227263894464;0.9999237674925571
42.66972;1.1496633948385122;-0.01111156531147005;-0.009664421317979718;-0.005555800724278347;-0.0048322158492107555;1.1497699790314775;10.000269559184627;0.9999730415547197;-0.8305420525301959;1.0345103199422847;1.0000581702622326;1.3000245325799333;0.9999237913075759
42.67972;1.149663281184158;-0.011111565803554449;-0.009664420793418371;-0.005555800301961261;-0.004832215998312596;1.149769432307357;10.000254194475183;0.9999755531562551;-0.8305420520075846;1.03450837705402;1.000057629468643;1.3000262968004221;0.9999238223460857
42.68972;1.1496632402544038;-0.011111566285772362;-0.009664420257348637;-0.005555799872076996;-0.004832216130014952;1.1497687882498078;10.000238898869458;0.9999781015508347;-0.8305420514749433;1.034506506980484;1.000057111493596;1.3000280207237065;0.9999238566999874
42.69972;1.1496632701413063;-0.011111566756869265;-0.009664419710011968;-0.005555799435335873;-0.004832216243461053;1.1497680447873961;10.00022370443904;0.9999806817821473;-0.8305420509348301;1.0345047164177785;1.000056617003307;1.3000297059343973;0.999923890493995
42.70972;1.1496633694978817;-0.011111567216009083;-0.009664419151734722;-0.005555798992353563;-0.00483221633757294;1.1497672024812184;10.000208641324948;0.9999832894603506;-0.8305420503897792;1.034503010014402;1.0000561471284672;1.3000313547660043;0.9999239203894731
42.71972;1.1496635361991607;-0.011111567662560705;-0.009664418582681822;-0.0055557985439845525;-0.00483221641133885;1.1497662644853297;10.000193741212192;0.9999859202529983;-0.8305420498420828;1.0345013903777764;1.000055702896765;1.300032970608149;0.9999239430429651
42.72972;1.1496637674042083;-0.011111568095988004;-0.00966441800298507;-0.0055557980918653545;-0.004832216464114967;1.1497652353712529;10.000179039905161;0.9999885695276897;-0.8305420492936298;1.0344998586616774;1.0000552849054523;1.300034557176481;0.9999239545555509
42.73972;1.1496640615829068;-0.011111568515835887;-0.009664417413058261;-0.005555797638513817;-0.004832216495536216;1.1497641194786106;10.00016457239247;0.9999912324203172;-0.8305420487461205;1.0344984153582333;1.0000548935703042;1.3000361171574655;0.9999239498069309
42.74972;1.1496644196811927;-0.011111568921658928;-0.009664416813598581;-0.005555797186931099;-0.004832216505308311;1.1497629200250037;10.000150362527322;0.9999939042424846;-0.8305420482014929;1.0344970614674374;1.0000545286511067;1.3000376510687501;0.9999239219765107
42.75972;1.1496648441363417;-0.011111569313034596;-0.009664416205495564;-0.005555796740149748;-0.004832216493337554;1.1497616390960144;10.000136417224809;0.9999965810372201;-0.8305420476620355;1.0344957986787344;1.0000541879005707;1.3000391568328227;0.9999238630377612
42.76972;1.1496653377362027;-0.011111569689703026;-0.0096644155898581;-0.0055557963009194595;-0.004832216459889704;1.1497602784218741;10.000122732782408;0.9999992604539948;-0.8305420471301025;1.0344946278190617;1.0000538666833059;1.3000406301442182;0.9999237651225469
42.77972;1.149665904266637;-0.01111157005157049;-0.009664414967905426;-0.005555795871591172;-0.004832216405390322;1.1497588404563803;10.000109308504195;1.0000019424461517;-0.8305420466077025;1.034493547689769;1.000053559213271;1.3000420653388605;0.9999236217849897
42.78972;1.1496665501645729;-0.011111570398440964;-0.009664414340804854;-0.0055557954541222655;-0.004832216330142525;1.1497573285320033;10.000096158412855;1.0000046287785742;-0.8305420460961586;1.0344925558104636;1.0000532602151755;1.3000434566508108;0.9999234283052717
42.79972;1.1496672848610594;-0.011111570729796334;-0.009664413709667237;-0.005555795050054586;-0.004832216234208345;1.1497557463010757;10.000083313389744;1.0000073218788117;-0.8305420455959236;1.0344916494181753;1.0000529660352202;1.3000447999117553;0.9999231811253382
42.80972;1.1496681193103544;-0.011111571044873519;-0.009664413075611625;-0.005555794660584775;-0.004832216117274908;1.1497540969667226;10.000070814495965;1.000010024115682;-0.8305420451066912;1.0344908256218155;1.0000526748680794;1.3000460935950193;0.9999228771005527
42.81972;1.1496690640328333;-0.01111157134278705;-0.009664412439853925;-0.005555794286642451;-0.0048322159785923425;1.1497523825570737;10.000058707523692;1.0000127372854164;-0.830542044627909;1.034490082043103;1.0000523868038467;1.3000473382655828;0.9999225131636128
42.82972;1.1496701275358374;-0.011111571622603858;-0.009664411803876491;-0.005555793928764356;-0.004832215817180445;1.1497506043640575;10.000047041677712;1.0000154620499502;-0.8305420441593366;1.0344894176410906;1.0000521042128394;1.3000485358972556;0.9999220867069141
42.83972;1.1496713153896403;-0.011111571883554014;-0.009664411169709182;-0.005555793587009395;-0.004832215632104801;1.1497487641747806;10.000035866702085;1.000018197410225;-0.8305420437011425;1.034488832154757;1.0000518316554352;1.3000496900774594;0.9999215962079848
42.84972;1.1496726301779934;-0.011111572125058653;-0.00966441054003349;-0.005555793261098671;-0.004832215422684991;1.149746864665576;10.000025223388143;1.000020939985789;-0.8305420432535998;1.034488325039575;1.0000515750936292;1.3000508059354912;0.9999210414369628
42.85972;1.14967407216471;-0.0111115723463124;-0.00966440991773922;-0.005555792950661975;-0.004832215188673204;1.1497449089469378;10.00001513000939;1.0000236836069476;-0.8305420428169401;1.0344878951878527;1.0000513411215852;1.3000518892852206;0.9999204232942019
42.86972;1.1496756399927002;-0.011111572545990165;-0.009664409305324629;-0.005555792655470573;-0.004832214930317882;1.149742900278317;10.000005578297717;1.000026419933075;-0.8305420423916126;1.034487540989877;1.0000511364145377;1.3000529455814582;0.9999197434604574
42.87972;1.1496773310251995;-0.011111572722531146;-0.009664408704778185;-0.005555792375520706;-0.004832214648221079;1.149740842506219;9.999996543018295;1.0000291394169185;-0.8305420419783429;1.0344872601259485;1.0000509673315894;1.3000539795310857;0.999919003899753
42.88972;1.1496791415512817;-0.011111572874624531;-0.009664408117863661;-0.005555792110973995;-0.004832214343198454;1.1497387407564494;9.999987992791485;1.000031831900609;-0.8305420415776946;1.0344870491656004;1.00005083970132;1.3000549957292753;0.9999182065802547
42.89972;1.1496810666236401;-0.011111573001346221;-0.00966440754641276;-0.005555791862049453;-0.004832214016450054;1.1497366014409918;9.999979896605048;1.0000344874237934;-0.8305420411897447;1.0344869034181525;1.000050758384877;1.3000559992581286;0.9999173538865217
42.90972;1.1496830994168858;-0.011111573101921849;-0.009664406992459601;-0.005555791628890759;-0.004832213669861455;1.1497344316132687;9.999972227491137;1.0000370974923103;-0.8305420408140209;1.0344868172066142;1.000050726459833;1.3000569954258505;0.9999164493381527
42.91972;1.1496852312978085;-0.011111573175405036;-0.00966440645816971;-0.005555791411402382;-0.004832213306035767;1.14973223850594;9.999964963487102;1.0000396556163715;-0.8305420404495107;1.0344867843149665;1.0000507447731417;1.3000579890815178;0.9999154977982585
42.92972;1.1496874535558834;-0.011111573220511638;-0.009664405945660622;-0.005555791209064308;-0.004832212928040821;1.1497300296032098;9.999958091819227;1.0000421565307642;-0.8305420400948657;1.0344867985604673;1.0000508124780079;1.300058984003048;0.9999145053005315
42.93972;1.1496897595459254;-0.011111573235761186;-0.009664405456832397;-0.005555791020918742;-0.004832212539093001;1.149727812835504;9.999951615402203;1.0000445953584418;-0.8305420397485463;1.0344868544601733;1.0000509280480816;1.300059982554177;0.9999134785742207
42.94972;1.1496921450121218;-0.011111573219681673;-0.009664404993129002;-0.005555790845807573;-0.004832212142364266;1.1497255966468394;9.999945546937049;1.0000469676179862;-0.8305420394087687;1.0344869477784255;1.0000510898275838;1.3000609855673844;0.9999124238734405
42.95972;1.1496946065104257;-0.011111573170792182;-0.009664404555447035;-0.0055557906826230585;-0.004832211740909561;1.1497233900432378;9.999939894052439;1.0000492696246202;-0.8305420390736223;1.0344870756780402;1.0000512961148982;1.3000619925054102;0.999911345878258
42.96972;1.149697139980686;-0.011111573087559574;-0.009664404144519235;-0.005555790530461706;-0.004832211337529343;1.1497212023371404;9.99993465562403;1.000051498694833;-0.8305420387413232;1.0344872361524362;1.000051545119138;1.3000630020352424;0.9999102475733086
42.97972;1.1496997405395022;-0.011111572968466264;-0.009664403761351449;-0.005555790388642464;-0.004832210934566291;1.1497190424614747;9.999929825485994;1.0000536531288047;-0.8305420384103356;1.0344874273641056;1.0000518344406724;1.300064012585257;0.9999091308095527
42.98972;1.1497024027547094;-0.011111572812086527;-0.00966440340725476;-0.005555790256534076;-0.00483221053386787;1.1497169182931803;9.999925389147526;1.0000557322452683;-0.8305420380793773;1.0344876478535354;1.0000521604806487;1.3000650223216546;0.9999079971944974
42.99972;1.1497051208536826;-0.011111572617138788;-0.009664403083672142;-0.00555579013347377;-0.004832210136967201;1.1497148362116423;9.999921321100404;1.000057736365751;-0.8305420377473285;1.0344878968529774;1.000052518999763;1.3000660286916819;0.9999068488571049
43.00972;1.1497078891401082;-0.011111572382481392;-0.009664402791919722;-0.0055557900189517695;-0.0048322097452532;1.1497128011214734;9.999917590652188;1.0000596667800596;-0.8305420374130804;1.0344881738746559;1.0000529059450496;1.300067027935229;0.9999056879748637
43.01972;1.1497107026662232;-0.011111572107034524;-0.00966440253291464;-0.005555789912626907;-0.00483220936000976;1.149710816907256;9.999914169279918;1.0000615257893226;-0.8305420370754315;1.0344884785523727;1.0000533168605223;1.3000680149435808;0.9999045152254729
43.02972;1.1497135578330113;-0.011111571789736594;-0.009664402307097296;-0.005555789814004661;-0.004832208982444045;1.14970888665306;9.999911034787743;1.0000633159938197;-0.8305420367330129;1.0344888109467099;1.0000537460938768;1.3000689843054913;0.999903329408118
43.03972;1.149716452234189;-0.011111571429636135;-0.009664402114415382;-0.005555789722241409;-0.0048322086137458885;1.1497070125409232;9.999908173057792;1.000065038749949;-0.8305420363842314;1.0344891713135325;1.0000541872464017;1.3000699322156086;0.9999021290714881
43.04972;1.149719383250837;-0.011111571026002739;-0.009664401954283862;-0.005555789636244928;-0.0048322082551228995;1.1497051960598212;9.999905576893976;1.0000666933607798;-0.8305420360273922;1.0344895595410672;1.0000546338441632;1.3000708573384832;0.9999009140540073
43.05972;1.1497223466879747;-0.011111570578352908;-0.009664401825740744;-0.005555789555003699;-0.0048322079078848106;1.1497034384139695;9.999903237884466;1.0000682777759955;-0.8305420356609557;1.0344899751208818;1.0000550794402936;1.3000717599418838;0.9998996857190173
43.06972;1.149725337022036;-0.011111570086478204;-0.00966440172786147;-0.0055557894781051225;-0.004832207573631207;1.149701740114197;9.999901133845615;1.0000697901761049;-0.8305420352836118;1.0344904181191807;1.0000555175592245;1.3000726403769176;0.999898446972449
43.07972;1.1497283484416725;-0.011111569550452961;-0.009664401660161958;-0.005555789406025278;-0.004832207254294763;1.1497001002739635;9.999899226202414;1.0000712303306791;-0.8305420348942193;1.034490890534479;1.0000559418003832;1.3000734981358435;0.9998972023031023
43.08972;1.1497313752963447;-0.011111568970632564;-0.00966440162259929;-0.005555789339961698;-0.004832206951845118;1.149698517125193;9.999897467154815;1.0000725998550182;-0.8305420344918614;1.0344913960960804;1.0000563461169225;1.3000743317155068;0.9998959572035422
43.09972;1.14973441195168;-0.011111568347824292;-0.009664401615239916;-0.005555789281541202;-0.0048322066679464286;1.1496969888059918;9.999895799549039;1.0000739014339546;-0.830542034075907;1.0344919382874296;1.000056724985192;1.3000751387091654;0.9998947176036083
43.10972;1.1497374523607489;-0.011111567683479274;-0.009664401638034415;-0.0055557892326336105;-0.004832206403788474;1.1496955128611832;9.999894150987126;1.0000751376872197;-0.8305420336459617;1.0344925192509253;1.0000570733024985;1.3000759161392101;0.9998934896452798
43.11972;1.1497404898348778;-0.011111566979561251;-0.009664401690809388;-0.005555789195164077;-0.004832206159996047;1.1496940856609668;9.999892437705624;1.0000763107894466;-0.8305420332018009;1.0344931405959636;1.000057386087157;1.300076661224782;0.9998922790202645
43.12972;1.1497435175665025;-0.011111566238338135;-0.009664401773415862;-0.005555789170800946;-0.004832205936702731;1.1496927035896949;9.9998905770838;1.0000774232210408;-0.8305420327433211;1.0344938040694889;1.000057657902563;1.3000773719166074;0.9998910902646506
43.13972;1.149746529444111;-0.011111565462489701;-0.009664401885981748;-0.005555789160747115;-0.004832205733735985;1.1496913651111267;9.999888497093083;1.0000784783391812;-0.8305420322704198;1.0344945112049087;1.0000578825887951;1.3000780466355437;0.9998899271420001
43.14972;1.149749520289864;-0.011111564655189218;-0.00966440202900269;-0.005555789165830996;-0.0048322055507237244;1.149690071330358;9.999886140512057;1.0000794799739174;-0.8305420317827645;1.0344952627037909;1.0000580542678568;1.3000786834782931;0.9998887935371288
43.15972;1.1497524850966405;-0.011111563819874073;-0.009664402203150716;-0.0055557891865747645;-0.004832205387241527;1.1496888245207348;9.999883468596668;1.0000804320819954;-0.8305420312797415;1.0344960579931382;1.000058169064237;1.3000792796220082;0.9998876934958933
43.16972;1.1497554178965836;-0.011111562960044258;-0.009664402409046757;-0.005555789223075848;-0.0048322052428928855;1.1496876261945546;9.999880462718755;1.0000813393892687;-0.8305420307608248;1.0344968952130522;1.000058226018751;1.3000798313828579;0.999886630651108
43.17972;1.1497583119976214;-0.011111562079216762;-0.009664402647106338;-0.005555789274980027;-0.004832205117174616;1.149686476287905;9.999877119812156;1.0000822080279161;-0.830542030226026;1.034497771259238;1.0000582266342293;1.3000803345903915;0.9998856079608105
43.18972;1.1497611617034686;-0.011111561180856681;-0.009664402917435718;-0.005555789341661568;-0.004832205009469735;1.1496853732147705;9.999873447332881;1.000083044664571;-0.8305420296759728;1.0344986817572828;1.0000581733709257;1.3000807851356904;0.9998846276191252
43.19972;1.1497639634471648;-0.011111560268204939;-0.009664403219939105;-0.005555789422407321;-0.004832204919247801;1.1496843138508945;9.999869464773303;1.0000838547657216;-0.8305420291117324;1.0344996217828042;1.0000580679048368;1.3000811798415488;0.9998836909512757
43.20972;1.14976671553642;-0.011111559344021322;-0.009664403554510622;-0.00555578951635999;-0.004832204846098561;1.1496832939650914;9.999865203544564;1.0000846420666019;-0.830542028534769;1.0345005871334498;1.0000579105030956;1.300081516954577;0.9998827987643776
43.21972;1.149769417318241;-0.011111558410383167;-0.009664403921009623;-0.005555789622347585;-0.0048322047895330055;1.1496823094985396;9.99986069769838;1.0000854095859686;-0.8305420279469027;1.0345015748591182;1.000057701138105;1.3000817959570412;0.999881951967784
43.22972;1.1497720679333672;-0.01111155746863879;-0.009664404319168627;-0.005555789738964658;-0.0048322047489073065;1.1496813575409186;9.999855978901815;1.0000861604573117;-0.8305420273499176;1.0345025826169387;1.000057441160598;1.3000820173359922;0.9998811517473636
43.23972;1.1497746653522454;-0.011111556519523417;-0.0096644047485968;-0.005555789864883546;-0.004832204723636079;1.1496804363750432;9.999851082548272;1.0000868976193305;-0.8305420267451801;1.0345036078866932;1.0000571339978466;1.3000821823175372;0.9998803992294107
43.24972;1.149777206880544;-0.01111155556346726;-0.009664405208713804;-0.0055557899990995065;-0.00483220471342208;1.1496795450890862;9.999846050472659;1.0000876233223273;-0.8305420261337423;1.0345046482508011;1.0000567847477473;1.300082292529283;0.9998796952560324
43.25972;1.1497796899713884;-0.011111554600888376;-0.009664405698499438;-0.005555790141040598;-0.004832204718245328;1.1496786830610026;9.999840928579625;1.0000883395318876;-0.8305420255166843;1.0345057023778115;1.000056399365884;1.3000823497579863;0.9998790408795559
43.26972;1.1497821120629568;-0.011111553632240381;-0.009664406216309573;-0.005555790290643382;-0.004832204738195814;1.1496778495604685;9.999835770608202;1.0000890486455056;-0.8305420248953655;1.0345067702490818;1.000055983815229;1.3000823557927037;0.9998784378107736
43.27972;1.149784470370287;-0.011111552658103744;-0.009664406760119723;-0.005555790448329474;-0.0048322047733375525;1.1496770436582904;9.999830641823692;1.000089753043854;-0.830542024271514;1.0345078524617517;1.0000555434210303;1.3000823127292183;0.9998778878265502
43.28972;1.1497867621534283;-0.011111551679543743;-0.009664407328044834;-0.005555790614776364;-0.004832204823537512;1.1496762639326041;9.999825611347926;1.000090453767703;-0.8305420236471046;1.0345089496025792;1.0000550829066661;1.3000822231324902;0.999877392010744
43.29972;1.1497889851449936;-0.011111550698276027;-0.009664407918723795;-0.005555790790599899;-0.004832204888265322;1.149675507639333;9.999820743244298;1.0000911500837881;-0.8305420230241438;1.0345100618853793;1.0000546071805245;1.3000820890802072;0.9998769505884187
43.30972;1.149791138256696;-0.011111549716306957;-0.00966440853145307;-0.005555790976046001;-0.004832204966652062;1.1496747701741412;9.999816100192229;1.000091840497165;-0.8305420224045594;1.034511188961675;1.000054122123581;1.3000819111937945;0.9998765628082117
