time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
43.31972;1.1497932219511298;-0.011111548735582675;-0.009664409166041468;-0.005555791170773576;-0.004832205057758754;1.149674045497434;9.999811748988664;1.0000925240126743;-0.8305420217902226;1.0345123300786554;1.0000536344744035;1.300081688646085;0.9998762267777243
43.32972;1.149795237291088;-0.011111547758188746;-0.009664409822350091;-0.005555791374016801;-0.004832205160752227;1.1496733268775998;9.999807750919452;1.0000932001961123;-0.8305420211829612;1.0345134843109207;1.00005315085482;1.3000814192498316;0.9998759394347241
43.33972;1.149797184727292;-0.011111546786613705;-0.00966441049975311;-0.005555791585068872;-0.004832205274903076;1.1496726073372607;9.99980414766097;1.000093868197189;-0.8305420205844989;1.034514650657885;1.0000526770184874;1.3000810996218377;0.9998756963450672
43.34972;1.1497990639045776;-0.011111545823499377;-0.009664411196983825;-0.0055557918034986175;-0.004832205399411637;1.1496718800176287;9.999800961048095;1.0000945260118264;-0.8305420199964174;1.0345158281171285;1.0000522180658529;1.300080726212177;0.9998754917245166
43.35972;1.1498008738600578;-0.011111544871278555;-0.009664411912443013;-0.005555792028980057;-0.004832205533206535;1.1496711387641305;9.9997981988014;1.0000951706957064;-0.8305420194201666;1.0345170156537646;1.0000517790588304;1.3000802962013343;0.9998753194964314
43.36972;1.1498026131282713;-0.01111154393211931;-0.00966441264448682;-0.005555792261228285;-0.0048322056749848874;1.1496703788553937;9.99979585704903;1.0000957994015127;-0.8305420188570368;1.0345182118936413;1.0000513649509575;1.3000798075832896;0.9998751746550237
43.37972;1.1498042798701602;-0.011111543008057256;-0.009664413391470297;-0.005555792500108224;-0.004832205823490701;1.1496695971432191;9.999793927223223;1.000096410021419;-0.8305420183080258;1.0345194147621262;1.0000509799392556;1.300079259323404;0.9998750535077423
43.38972;1.14980587193348;-0.01111154210111217;-0.0096644141517824;-0.0055557927456857375;-0.004832205977779746;1.1496687910988133;9.999792403555537;1.000097000720323;-0.8305420177736593;1.034520621658622;1.000050627232905;1.3000786514861888;0.9998749528648422
43.39972;1.1498073870754186;-0.011111541213153369;-0.009664414923919649;-0.005555792998300666;-0.004832206137271912;1.1496679576316013;9.99979127805752;1.0000975695210137;-0.8305420172539709;1.0345218301545105;1.0000503093098392;1.3000779853459743;0.9998748692204529
43.40972;1.1498088235581896;-0.011111540345637678;-0.009664415706439122;-0.005555793258593229;-0.0048322063015289254;1.1496670924568864;9.999790530802324;1.0000981144043959;-0.8305420167486249;1.034523038685155;1.0000500281435751;1.3000772640684133;0.999874798582758
43.41972;1.1498101801273408;-0.011111539499715271;-0.009664416497904177;-0.005555793527329413;-0.004832206469919393;1.1496661900722658;9.99979013112636;1.0000986333766473;-0.8305420162569573;1.0345242468466278;1.0000497852112058;1.3000764928149355;0.9998747369636776
43.42972;1.1498114548924143;-0.011111538676615117;-0.009664417296930242;-0.0055557938051881495;-0.004832206641484878;1.1496652446901865;9.999790043720482;1.0000991247899582;-0.8305420157779225;1.0345254549441814;1.0000495812927759;1.3000756776244995;0.9998746811605304
43.43972;1.1498126451765556;-0.011111537877728766;-0.009664418102019541;-0.005555794092626008;-0.004832206815088615;1.149664251467139;9.999790231941498;1.00009958745947;-0.8305420153100376;1.0345266635901995;1.000049416649606;1.3000748245052203;0.99987462978493
43.44972;1.1498137491699096;-0.011111537104491014;-0.009664418911234875;-0.00555579438988312;-0.004832206989513187;1.149663207077054;9.999790664683365;1.000100019853446;-0.8305420148514732;1.0345278740770958;1.000049291865437;1.3000739394967595;0.9998745841077267
43.45972;1.1498147672829466;-0.01111153635854256;-0.009664419722277813;-0.00555579469722535;-0.0048322071633425945;1.1496621099788327;9.999791324309045;1.000100419610782;-0.8305420144003094;1.0345290881379337;1.0000492080740306;1.3000730291874045;0.9998745478397402
43.46972;1.1498157019579467;-0.011111535641873244;-0.009664420532896293;-0.005555795015185682;-0.004832207334983427;1.1496609604712527;9.999792206482416;1.0001007842005922;-0.8305420139545685;1.0345303070805616;1.0000491663382547;1.3000721010635479;0.9998745262787068
43.47972;1.1498165565456018;-0.011111534956540004;-0.009664421341111227;-0.00555579534447425;-0.00483220750298531;1.149659760374609;9.999793312842861;1.000101111834077;-0.8305420135121462;1.034531532083705;1.0000491677252725;1.3000711633204083;0.9998745256568802
43.48972;1.1498173347928897;-0.011111534304371824;-0.009664422145272454;-0.005555795685611899;-0.004832207666299199;1.1496585126740526;9.999794644140673;1.0001014019378847;-0.8305420130712464;1.0345327646915723;1.0000492138020902;1.300070224271454;0.9998745525398978
43.49972;1.1498180413701864;-0.01111153368696731;-0.009664422944079471;-0.005555796038576443;-0.00483220782420233;1.1496572216812828;9.999796200149305;1.0001016548140609;-0.8305420126309968;1.0345340057735704;1.0000493064499245;1.3000692916179923;0.9998746128391912
43.50972;1.1498186817727882;-0.011111533105749583;-0.009664423736512974;-0.005555796402740654;-0.004832207976120985;1.1496558933336276;9.999797984069948;1.0001018708874112;-0.8305420121915764;1.034535254495805;1.0000494474011294;1.3000683717690487;0.999874710494714
43.51972;1.149819261152582;-0.011111532562039447;-0.009664424521742274;-0.00555579677715593;-0.00483220812159625;1.149654534433383;9.999800002343855;1.0001020506926017;-0.8305420117540315;1.0345365089312857;1.0000496379533053;1.3000674699067303;0.9998748466956966
43.52972;1.1498197834258503;-0.011111532057133373;-0.00966442529904573;-0.005555797160833409;-0.00483220826022818;1.1496531517590887;9.99980225443552;1.0001021956733018;-0.8305420113201087;1.0345377674057608;1.0000498790190044;1.3000665911333718;0.9998750200432588
43.53972;1.1498202513905595;-0.01111153159214054;-0.009664426067620888;-0.005555797552831046;-0.004832208391639525;1.1496517524442689;9.999804721474616;1.0001023088822767;-0.8305420108920419;1.0345390292593737;1.0000501714863212;1.3000657415499741;0.9998752273058463
43.54972;1.1498206673843276;-0.011111531167772169;-0.009664426826272013;-0.005555797952284115;-0.004832208515807082;1.1496503442722843;9.999807364982896;1.0001023944768286;-0.830542010472158;1.0345402944944406;1.0000505164393603;1.3000649284646737;0.9998754645264459
43.55972;1.1498210334373478;-0.011111530784483594;-0.009664427573282213;-0.005555798358366678;-0.004832208633454291;1.1496489346660952;9.999810129493792;1.0001024560683822;-0.8305420100624554;1.034541563094867;1.0000509149647963;1.3000641603658158;0.9998757274194265
43.56972;1.1498213507504236;-0.011111530442724159;-0.009664428306629254;-0.005555798770284691;-0.004832208745840154;1.1496475297386652;9.999812946310065;1.0001024957688684;-0.8305420096644349;1.034542835062314;1.0000513675295757;1.3000634466434207;0.9998760108250762
43.57972;1.149821619466929;-0.011111530142812718;-0.00966442902429814;-0.005555799187365961;-0.0048322088541344855;1.149646134822227;9.99981574417118;1.0001025145176332;-0.8305420092791467;1.0345441106670323;1.0000518732526082;1.3000627966143279;0.9998763088284366
43.58972;1.1498218393469002;-0.011111529884477578;-0.009664429724529426;-0.005555799608985762;-0.004832208959082343;1.1496447555139822;9.99981845957688;1.000102512578905;-0.8305420089073379;1.0345453900547186;1.0000524300372653;1.300062218821092;0.9998766154708947
43.59972;1.1498220105906976;-0.011111529666613823;-0.009664430405960284;-0.0055558000343669586;-0.004832209061123503;1.1496433977865284;9.999821037990179;1.0001024900194229;-0.8305420085496948;1.0345466724615913;1.000053035668712;1.3000617215135495;0.9998769249371313
43.60972;1.1498221336744618;-0.0111115294876632;-0.009664431067654088;-0.0055558004625109935;-0.004832209160569991;1.149642067601197;9.999823427413805;1.0001024474385403;-0.830542008207005;1.0345479559215918;1.0000536883505267;1.3000613130745073;0.9998772314890896
43.61972;1.1498222088271401;-0.011111529346240226;-0.00966443170909089;-0.005555800892268955;-0.004832209257522109;1.1496407708834226;9.999825574925389;1.000102386510099;-0.8305420078801151;1.0345492377858634;1.0000543863263753;1.3000610006146935;0.9998775294574803
43.62972;1.1498222364344295;-0.01111152924149362;-0.009664432330077667;-0.0055558013224919454;-0.004832209351673263;1.1496395135793285;9.999827434363526;1.0001023098762856;-0.830542007569687;1.0345505155709218;1.000055127781822;1.300060787883082;0.9998778135059249
43.63972;1.1498222180311732;-0.011111529173220546;-0.009664432930602823;-0.005555801752224723;-0.004832209442368241;1.149638301569003;9.999828971351755;1.0001022204544798;-0.8305420072758448;1.0345517872957621;1.0000559113904648;1.3000606751742225;0.9998780794087413
43.64972;1.1498221571173326;-0.011111529141738937;-0.009664433510815734;-0.005555802180794849;-0.004832209528914053;1.149637140546401;9.999830154793116;1.0001021206921554;-0.8305420069981178;1.0345530509894973;1.0000567368699786;1.3000606608062841;0.9998783249544236
43.65972;1.1498220591457924;-0.011111529147544956;-0.009664434071109585;-0.00555580260766793;-0.004832209610791392;1.1496360354380306;9.999830951689107;1.0001020126320763;-0.8305420067357521;1.0345543043075414;1.000057604812917;1.3000607423279549;0.9998785504229272
43.66972;1.1498219300849695;-0.011111529191055824;-0.009664434612141714;-0.005555803032212166;-0.0048322096876523245;1.1496349894437574;9.999831335413024;1.0001018989871246;-0.8305420064879254;1.0345555447818644;1.000058516065438;1.300060917462655;0.9998787579863471
43.67972;1.1498217747266422;-0.01111152927246174;-0.009664435134822734;-0.005555803453555599;-0.004832209759242273;1.1496340038288098;9.999831292699247;1.0001017838498347;-0.8305420062537755;1.0345567699338363;1.0000594713133304;1.3000611848334156;0.9998789505080454
43.68972;1.1498215965188454;-0.011111529391576721;-0.009664435640346365;-0.005555803870559118;-0.0048322098254321285;1.1496330790230613;9.999830822078803;1.0001016719585913;-0.8305420060324119;1.0345579770147701;1.000060470843066;1.3000615441483903;0.9998791313842129
43.69972;1.1498213987756396;-0.011111529547838343;-0.009664436130131696;-0.005555804281983236;-0.004832209886465596;1.1496322163010328;9.999829933783241;1.0001015678262806;-0.8305420058228798;1.0345591630675581;1.0000615144986704;1.3000619957713544;0.9998793052531525
43.70972;1.1498211855721872;-0.011111529740472382;-0.009664436605664429;-0.005555804686854863;-0.0048322099430450315;1.149631418760839;9.999828651035685;1.0001014759670788;-0.8305420056241377;1.0345603251428763;1.0000626013120015;1.3000625399815944;0.9998794781551841
43.71972;1.1498209612778845;-0.011111529968641957;-0.009664437068479817;-0.005555805084707127;-0.004832209995939945;1.1496306908176097;9.999827004482079;1.0001014011044715;-0.8305420054351645;1.0345614598901658;1.0000637285381269;1.3000631768734712;0.9998796570038682
43.72972;1.1498207299777765;-0.011111530231436458;-0.009664437520255288;-0.005555805475390344;-0.004832210045577766;1.1496300367721204;9.999825025707603;1.0001013474127205;-0.8305420052550746;1.0345625632210478;1.0000648918795805;1.300063906415447;0.9998798487634055
43.73972;1.1498204960786047;-0.011111530527669411;-0.009664437962755226;-0.005555805858644553;-0.004832210092015962;1.1496294595274799;9.999822749021702;1.0001013178296465;-0.8305420050830541;1.0345636306119341;1.000066087600982;1.300064727807388;0.9998800594361322
43.74972;1.1498202646108129;-0.011111530855716145;-0.009664438397699315;-0.005555806233899156;-0.004832210135066367;1.1496289598147793;9.999820216517692;1.0001013143791182;-0.8305420049182235;1.0345646570257152;1.0000673139554694;1.3000656392468088;0.9998802934064493
43.75972;1.1498200396117515;-0.011111531213596149;-0.009664438826725465;-0.005555806600491358;-0.0048322101743596855;1.1496285358493998;9.999817478036162;1.0001013387142885;-0.8305420047596824;1.034565636508378;1.0000685704651586;1.3000666387115378;0.9998805537420211
43.76972;1.14981982230178;-0.011111531599214556;-0.00966443925141937;-0.005555806958011222;-0.004832210209446097;1.1496281834417992;9.999814589024929;1.0001013920725828;-0.8305420046067522;1.0345665623270437;1.0000698568826238;1.300067724532334;0.999880842680157
43.77972;1.1498196113090464;-0.01111153201057208;-0.009664439673400483;-0.005555807306418252;-0.004832210240021682;1.14962789700254;9.999811611376524;1.0001014751745219;-0.8305420044592292;1.0345674275303476;1.0000711727249239;1.3000688948910133;0.9998811615514845
43.78972;1.1498194040259626;-0.0111115324457844;-0.009664440094435334;-0.005555807646010702;-0.004832210266084486;1.1496276713889915;9.99980861083424;1.0001015884900912;-0.8305420043175176;1.0345682256621778;1.000072516727429;1.3000701469158187;0.9998815107662655
43.79972;1.1498191970549296;-0.0111115329030268;-0.009664440516390187;-0.005555807977411802;-0.00483221028780119;1.1496275029827165;9.999805645248658;1.0001017324838877;-0.8305420041825892;1.0345689512115088;1.0000738867157761;1.3000714764545769;0.9998818898384289
43.80972;1.1498189855746428;-0.011111533380625645;-0.009664440940911572;-0.005555808301451676;-0.004832210305299602;1.149627389288859;9.99980275618195;1.0001019077208033;-0.8305420040558417;1.0345695995295827;1.0000752800167467;1.3000728785871196;0.999882297158166
43.81972;1.1498187631177341;-0.011111533877065169;-0.009664441369042301;-0.0055558086189489925;-0.004832210318677204;1.1496273284998781;9.999799977399476;1.0001021149896792;-0.8305420039390526;1.034570166633765;1.0000766934377652;1.3000743479585288;0.9998827301626874
43.82972;1.1498185225204398;-0.01111153439070381;-0.0096644418011068;-0.005555808930606162;-0.004832210328155202;1.1496273193255646;9.999797349207547;1.0001023554562614;-0.8305420038343654;1.0345706489601418;1.0000781228752509;1.3000758786085174;0.9998831860114276
43.83972;1.1498182569367088;-0.011111534919581067;-0.0096644422369217;-0.005555809237023584;-0.0048322103341636065;1.1496273602181244;9.999794920610187;1.0001026311586299;-0.8305420037440443;1.034571043007467;1.0000795635930346;1.3000774639873185;0.9998836621573182
43.84972;1.1498179601108176;-0.011111535461545216;-0.009664442676099925;-0.005555809538630552;-0.004832210337285065;1.149627448569482;9.999792739875483;1.000102945429006;-0.8305420036700558;1.0345713452960137;1.0000810110830956;1.3000790973314182;0.9998841561814539
43.85972;1.1498176265607443;-0.011111536014447938;-0.00966444311821589;-0.0055558098355666915;-0.004832210338268932;1.1496275807949952;9.999790847331445;1.0001033020195347;-0.8305420036137421;1.0345715527221655;1.0000824610467804;1.3000807718816694;0.9998846649040453
43.86972;1.1498172520991645;-0.01111153657615919;-0.009664443562770953;-0.0055558101277955515;-0.004832210338203981;1.149627753315233;9.999789278913337;1.0001037036163993;-0.830542003575727;1.0345716631390742;1.0000839084381579;1.3000824806723266;0.999885183760335
43.87972;1.1498168339433599;-0.011111537144369882;-0.009664444008978363;-0.005555810415332726;-0.004832210338510449;1.1496279639504918;9.99978807117094;1.0001041514483942;-0.8305420035560684;1.0345716762760186;1.0000853473748939;1.3000842160728308;0.9998857070766289
43.88972;1.1498163699232997;-0.011111537716511096;-0.009664444455459055;-0.005555810698194199;-0.004832210340568541;1.1496282123977848;9.999787259370537;1.000104645761014;-0.8305420035545413;1.034571594452347;1.0000867725696234;1.3000859694192575;0.9998862289434781
43.89972;1.1498158574833608;-0.011111538289995768;-0.00966444490022589;-0.005555810976257079;-0.004832210345335314;1.149628499016718;9.99978687734979;1.000105185937019;-0.8305420035709246;1.0345714218875235;1.0000881808224036;1.3000877310431291;0.9998867440971873
43.90972;1.1498152932430534;-0.011111538862398851;-0.009664445341144726;-0.005555811249381653;-0.004832210353381676;1.1496288235044567;9.999786959666253;1.0001057699371194;-0.8305420036052115;1.0345711629149534;1.0000895712851627;1.3000894909932152;0.9998872484304465
43.91972;1.1498146735446826;-0.01111153943150136;-0.009664445776432433;-0.005555811517519271;-0.00483221036514546;1.1496291847458115;9.999787533301413;1.0001063940285722;-0.8305420036575799;1.0345708207811926;1.0000909446738164;1.3000912401301195;0.9998877389486144
43.92972;1.1498139957878264;-0.011111539995557519;-0.009664446204793158;-0.00555581178055551;-0.004832210380965391;1.1496295808318713;9.999788603648554;1.0001070537019832;-0.8305420037280601;1.0345703976923437;1.0000923020632044;1.3000929709621407;0.9998882133223355
43.93972;1.1498132593091563;-0.011111540553585922;-0.009664446625301044;-0.005555812038145478;-0.004832210401052957;1.149630008739246;9.999790156829771;1.0001077446406244;-0.8305420038162341;1.0345698957230607;1.0000936441392294;1.3000946782446368;0.9998886697284904
43.94972;1.1498124652561084;-0.011111541105325258;-0.00966444703726982;-0.00555581228981009;-0.004832210425574815;1.149630464369474;9.999792177790063;1.0001084622962917;-0.830542003921213;1.0345693179939832;1.0000949713158027;1.3000963593177206;0.999889107126395
43.95972;1.149811616237022;-0.01111154165103067;-0.009664447440084125;-0.005555812535158172;-0.00483221045466692;1.149630943065516;9.99979465920493;1.0001092010279458;-0.8305420040416401;1.0345686692522087;1.0000962840021024;1.3000980136742974;0.9998895254906912
43.96972;1.1498107163078797;-0.011111542191315823;-0.009664447832914482;-0.005555812773955513;-0.004832210488312609;1.1496314404658807;9.999797597135966;1.00010995454679;-0.8305420041755416;1.0345679552958178;1.0000975825316285;1.3000996415875445;0.9998899262065489
43.97972;1.1498097708047612;-0.011111542726970224;-0.009664448214612036;-0.005555813006041559;-0.004832210526213814;1.1496319527046257;9.999800986981846;1.0001107174856634;-0.8305420043202418;1.0345671818837316;1.0000988665174078;1.3001012426473757;0.9998903126134987
43.98972;1.1498087853679233;-0.011111543258704424;-0.009664448584068796;-0.005555813231185599;-0.004832210567837114;1.1496324751901998;9.999804820773743;1.0001114862912954;-0.8305420044725083;1.0345663543890533;1.0001001339967546;1.3001028152326441;0.9998906897386255
43.99972;1.1498077647674472;-0.011111543786975906;-0.009664448940634125;-0.005555813449055564;-0.004832210612623232;1.1496330023972599;9.999809083342223;1.0001122584340856;-0.8305420046288313;1.0345654781865663;1.0001013817146949;1.3001043562538548;0.9998910631263228
44.00972;1.1498067125448839;-0.01111154431203447;-0.00966444928401194;-0.005555813659467178;-0.004832210660183127;1.1496335297269478;9.999813747004108;1.0001130309212216;-0.8305420047857316;1.034564558587084;1.0001026064600729;1.300105860033584;0.9998914379529336
44.01972;1.1498056315717016;-0.011111544833963014;-0.009664449613889889;-0.005555813862639242;-0.0048322107103657514;1.149634054211758;9.999818765928685;1.0001137994860338;-0.8305420049400538;1.0345636000354173;1.0001038057387759;1.300107317438583;0.99989181933723
44.02972;1.1498045248046969;-0.011111545352558845;-0.00966444992985056;-0.00555581405916925;-0.0048322107630943125;1.1496345729968025;9.99982407730487;1.0001145585672433;-0.8305420050891161;1.0345626058251682;1.0001049772281436;1.3001087166078267;0.9998922131657519
44.03972;1.1498033950250766;-0.01111154586738924;-0.009664450231549684;-0.005555814249864637;-0.004832210818083499;1.1496350821289505;9.99982960880728;1.000115301486034;-0.8305420052306666;1.0345615790004854;1.0001061180653064;1.3001100444259903;0.9998926256163112
44.04972;1.1498022437797162;-0.01111154637809428;-0.009664450518922028;-0.00555581443569786;-0.004832210874853264;1.1496355770682904;9.999835284477989;1.000116020806053;-0.8305420053628925;1.0345605231618387;1.000107224646669;1.300111287965281;0.9998930613888517
44.05972;1.149801071270625;-0.011111546884592476;-0.009664450792339139;-0.005555814617845832;-0.004832210932992923;1.1496360542120734;9.99984102971225;1.0001167091692458;-0.8305420054846296;1.0345594423863584;1.000108292793228;1.3001124356772675;0.9998935230491967
44.06972;1.1497998767684532;-0.011111547387054607;-0.009664451052739567;-0.005555814797522266;-0.004832210992068235;1.1496365121573235;9.999846775458781;1.0001173602968862;-0.8305420055954961;1.0345583411877597;1.0001093182082355;1.3001134776972634;0.9998940122179351
44.07972;1.1497986580048933;-0.011111547885694802;-0.009664451301656324;-0.005555814975715491;-0.004832211051156061;1.149636951812241;9.999852455370068;1.0001179694244553;-0.8305420056957918;1.0345572246091734;1.0001102967704218;1.3001144057964666;0.9998945307299771
44.08972;1.1497974106763786;-0.011111548380570118;-0.009664451541035627;-0.0055558151530843685;-0.004832211108621403;1.149637375873368;9.999857998840769;1.0001185329720796;-0.8305420057863263;1.0345560976091874;1.0001112243012034;1.3001152139218863;0.9998950805743788
44.09972;1.1497961293948116;-0.011111548871657528;-0.009664451773007362;-0.005555815329977361;-0.004832211162265187;1.14963778863275;9.999863330652856;1.0001190482575013;-0.8305420058681472;1.0345549644522811;1.0001120965141863;1.3001158983813594;0.9998956630785798
44.10972;1.14979480889738;-0.011111549359118901;-0.009664451999682805;-0.005555815506609111;-0.004832211209605688;1.1496381957239077;9.999868379192073;1.0001195139125758;-0.8305420059421814;1.034553829130768;1.0001129093843568;1.3001164567929697;0.9998962786653056
44.11972;1.1497934439690172;-0.011111549843387098;-0.009664452222783854;-0.005555815683284048;-0.004832211248200888;1.1496386033817196;9.999873085174176;1.0001199303477573;-0.8305420060091189;1.0345526959495734;1.0001136592205868;1.3001168871299797;0.9998969279725118
44.12972;1.1497920284367937;-0.011111550325063897;-0.009664452443303178;-0.005555815860446053;-0.004832211275818158;1.1496390174865492;9.999877403232299;1.0001202992578806;-0.8305420060694831;1.0345515692422553;1.0001143421922438;1.3001171877411175;0.9998976131878281
44.13972;1.1497905550071617;-0.011111550804854004;-0.009664452661606407;-0.005555816038693916;-0.004832211290413528;1.1496394425334349;9.999881295515817;1.000120622540358;-0.8305420061234369;1.0345504529099712;1.0001149540323533;1.300117357352626;0.9998983380099551
44.14972;1.1497890163695796;-0.011111551283375636;-0.009664452877837713;-0.005555816218825688;-0.0048322112901574765;1.1496398813858562;9.999884725550084;1.0001209018215296;-0.8305420061704257;1.0345493505363623;1.0001154909499022;1.300117394483539;0.9998991065378691
44.15972;1.1497874060617077;-0.011111551760759524;-0.009664453092239523;-0.005555816401666586;-0.004832211273466162;1.149640336524094;9.999887658380525;1.000121138596135;-0.8305420062092536;1.03454826530597;1.0001159509850086;1.3001172973224542;0.9998999223628361
44.16972;1.1497857189615428;-0.011111552236446076;-0.009664453305212204;-0.005555816587736995;-0.004832211238944093;1.149640811093654;9.999890058522025;1.0001213342558375;-0.8305420062385903;1.0345471991257875;1.0001163336391745;1.3001170649503107;0.9999007879014156
44.17972;1.1497839522923001;-0.011111552709391346;-0.009664453517211465;-0.005555816777119918;-0.004832211185448123;1.1496413084103276;9.999891883127352;1.0001214899460533;-0.8305420062573047;1.0345461516586065;1.0001166382426143;1.3001166982490358;0.9999017036493034
44.18972;1.149782106188611;-0.01111155317841206;-0.009664453728699191;-0.005555816969644221;-0.0048322111121867125;1.1496418314083279;9.999893084360012;1.000121606247252;-0.830542006264384;1.0345451203835474;1.0001168635036621;1.3001161992784331;0.9999026681746506
44.19972;1.1497801829508556;-0.011111553642375123;-0.009664453940085678;-0.005555817165233932;-0.00483221101864084;1.1496423830302884;9.999893619784162;1.0001216828386938;-0.8305420062586595;1.03454410175882;1.0001170083735778;1.300115570829541;0.9999036792161377
44.20972;1.1497781857474236;-0.011111554100262854;-0.009664454151582473;-0.0055558173640944935;-0.004832210904492413;1.149642966637669;9.999893453730671;1.0001217189120861;-0.8305420062386015;1.034543092307015;1.000117073162016;1.3001148167280394;0.9999047347220428
44.21972;1.1497761179922235;-0.011111554551408144;-0.009664454363178818;-0.0055558175664884675;-0.004832210769579949;1.149643586068779;9.99989255056272;1.0001217143993726;-0.8305420062024516;1.034542089052687;1.0001170605916097;1.3001139416505028;0.9999058330715103
44.22972;1.1497739840214238;-0.011111554995804409;-0.00966445457480226;-0.005555817772420422;-0.004832210613892739;1.14964424609608;9.99989087021082;1.0001216709907992;-0.830542006148563;1.0345410894865095;1.0001169757989337;1.3001129502043962;0.9999069730128402
44.23972;1.1497717901802633;-0.011111555434003353;-0.00966445478636007;-0.005555817981560489;-0.0048322104376984885;1.1496449529358554;9.999888367445337;1.0001215920485425;-0.8305420060755394;1.034540091168021;1.000116825135686;1.3001118459875014;0.99990815364745
44.24972;1.1497695450263434;-0.01111155586663505;-0.009664454997473133;-0.005555818193265911;-0.004832210241518829;1.1496457134056814;9.999884997546467;1.0001214815705386;-0.8305420059822269;1.0345390912413748;1.0001166152236591;1.3001106312490585;0.999909374106162
44.25972;1.1497672585351275;-0.011111556294040714;-0.009664455207250556;-0.005555818406631979;-0.004832210025996696;1.1496465331867813;9.99988072667286;1.0001213430752882;-0.8305420058677949;1.0345380861995106;1.000116352491844;1.3001093072327163;0.9999106328555334
44.26972;1.1497649412525444;-0.011111556716200129;-0.009664455414402364;-0.0055558186205240025;-0.004832209791974264;1.1496474161180623;9.999875534941415;1.0001211788282447;-0.8305420057317437;1.034537072015771;1.0001160427003184;1.3001078748622092;0.9999119274665204
44.27972;1.1497626042466982;-0.011111557132782703;-0.009664455617424893;-0.005555818833465239;-0.004832209540520466;1.1496483646714932;9.999869410575894;1.0001209895586844;-0.8305420055737516;1.0345360441730331;1.0001156908868958;1.3001063350001891;0.9999132552071083
44.28972;1.1497602595087726;-0.011111557543153665;-0.009664455814702846;-0.0055558190435463384;-0.004832209272714891;1.1496493802268481;9.999862347535533;1.0001207749601546;-0.8305420053936567;1.0345349977004525;1.0001153019309752;1.3001046881317662;0.9999146134211282
44.29972;1.1497579195481304;-0.011111557946411712;-0.009664456004727947;-0.005555819248601842;-0.0048322089895393465;1.1496504631094042;9.999854351665642;1.0001205344772464;-0.8305420051915213;1.0345339277377616;1.0001148809726028;1.3001029347585416;0.9999159995595712
44.30972;1.149755595967569;-0.011111558341533634;-0.009664456186363194;-0.005555819446542289;-0.004832208692025713;1.1496516131234784;9.999845446489832;1.000120267633178;-0.8305420049674238;1.0345328299684309;1.0001144330448017;1.3001010765897314;0.9999174119285859
44.31972;1.1497532984435372;-0.011111558727402944;-0.009664456358870123;-0.00555581963551849;-0.004832208381578529;1.1496528299308517;9.999835671534179;1.0001199740547584;-0.8305420047213448;1.0345317009386237;1.0001139621212838;1.3000991169598195;0.9999188509649852
44.32972;1.1497510346692814;-0.011111559102705806;-0.009664456521644714;-0.005555819813935028;-0.004832208060267137;1.1496541127216955;9.999825076237219;1.0001196533730554;-0.8305420044536344;1.0345305384232157;1.0001134704156978;1.3000970607326023;0.9999203193111991
44.33972;1.149748810364689;-0.011111559465992666;-0.009664456673801532;-0.005555819980452308;-0.004832207730701038;1.1496554599214415;9.99981371459367;1.0001193049527377;-0.8305420041655167;1.0345293411078396;1.0001129588544755;1.300094914450697;0.9999218199421558
44.34972;1.1497466291601073;-0.011111559815881397;-0.009664456814002171;-0.0055558201339355765;-0.004832207395704619;1.149656869012043;9.999801642993008;1.0001189277229048;-0.8305420038589483;1.034528108495406;1.0001124282654992;1.30009268553008;0.9999233544458264
44.35972;1.1497444929003424;-0.011111560151134257;-0.009664456940804998;-0.005555820273468968;-0.004832207058201195;1.1496583362003998;9.999788919499462;1.0001185201201608;-0.8305420035361327;1.034526841693477;1.0001118795103103;1.3000903805787976;0.9999249233466949
44.36972;1.1497424022104965;-0.011111560470558963;-0.009664457053147595;-0.0055558203984430255;-0.004832206721044311;1.1496598565876024;9.999775600933662;1.0001180801252398;-0.8305420031992656;1.0345255436822707;1.0001113124915224;1.3000880048515082;0.9999265272506496
44.37972;1.1497403566709172;-0.011111560772921497;-0.00966445715051239;-0.00555582050850294;-0.0048322063866579855;1.149661424718507;9.999761740675826;1.0001176055015477;-0.8305420028505717;1.0345242185451553;1.0001107257677666;1.3000855633562907;0.9999281670990352
44.38972;1.1497383546086812;-0.011111561057034397;-0.009664457232861256;-0.0055558206033360456;-0.004832206056788555;1.1496630351743649;9.999747391485284;1.0001170940475508;-0.8305420024923464;1.0345228706286114;1.0001101173654683;1.3000830623264883;0.9999298437081893
44.39972;1.1497363932353273;-0.011111561321894219;-0.009664457300593406;-0.0055558206824360004;-0.004832205732542929;1.149664683751378;9.999732608676217;1.0001165439565227;-0.8305420021268644;1.0345215042658813;1.0001094857291255;1.3000805097936643;0.9999315573344708
44.40972;1.1497344693687908;-0.011111561566653537;-0.009664457354446494;-0.005555820745026686;-0.0048322054146189225;1.1496663683658266;9.999717450116684;1.0001159541808184;-0.8305420017563543;1.0345201236507016;1.0001088299534626;1.300077914744361;0.999933307318475
44.41972;1.149732579861077;-0.011111561790454371;-0.009664457395241697;-0.00555582079021222;-0.004832205103440637;1.1496680886322177;9.99970197605034;1.0001153242215695;-0.8305420013830718;1.034518732275676;1.0001081496249267;1.300075285399642;0.9999350916491163
44.42972;1.1497307216538224;-0.011111561992339104;-0.009664457423788162;-0.005555820817138519;-0.004832204799067304;1.1496698453509027;9.99968624668098;1.0001146538314232;-0.8305420010092374;1.0345173323396157;1.0001074445745357;1.3000726280598283;0.9999369068775037
44.43972;1.1497288924078315;-0.011111562171359791;-0.009664457440994539;-0.005555820824950075;-0.004832204501160114;1.1496716404485916;9.999670320286029;1.000113943545082;-0.8305420006368257;1.0345159247794364;1.000106714719681;1.3000699470403183;0.9999387491093322
44.44972;1.1497270909438004;-0.011111562326695482;-0.009664457447769045;-0.0055558208126678344;-0.004832204209211215;1.1496734762604939;9.99965425814111;1.0001131951229418;-0.830542000267334;1.0345145096916013;1.0001059603218454;1.3000672449333681;0.999940615373888
44.45972;1.1497253164066497;-0.01111156245766812;-0.009664457444737047;-0.005555820779240299;-0.004832203922770209;1.1496753546417102;9.999638124844939;1.0001124109916022;-0.8305419999016252;1.034513086756852;1.0001051818967637;1.3000645228569783;0.9999425038124227
44.46972;1.1497235675155932;-0.011111562563822876;-0.009664457432217199;-0.005555820723700183;-0.0048322036415860475;1.1496772770724382;9.999621980730373;1.000111593815928;-0.8305419995399455;1.034511655917979;1.0001043791395077;1.3000617808267785;0.9999444127930873
44.47972;1.1497218435116083;-0.011111562645073724;-0.009664457410402926;-0.005555820645163308;-0.004832203365839518;1.1496792449880466;9.999605880713004;1.0001107467795842;-0.8305419991821867;1.0345102182768546;1.0001035501777273;1.300059018820214;0.9999463403528356
44.48972;1.1497201455165276;-0.011111562701746572;-0.009664457379361165;-0.005555820542777174;-0.004832203096185993;1.1496812595567534;9.999589879335282;1.0001098735468423;-0.8305419988283655;1.0345087763083654;1.0001026924416592;1.300056238808323;0.9999482846690765
44.49972;1.1497184760910975;-0.011111562734492384;-0.009664457338927483;-0.005555820415927603;-0.004832202833458387;1.1496833217141083;9.999574036418686;1.000108977257023;-0.8305419984790773;1.0345073331291377;1.0001018042223018;1.3000534459021165;0.999950244531084
44.50972;1.1497168380153318;-0.011111562744215016;-0.009664457288785165;-0.005555820264392251;-0.004832202578443285;1.1496854328039;9.999558421731345;1.0001080594716778;-0.830541998135583;1.0345058917691492;1.0001008853365705;1.3000506471649564;0.9999522187132608
44.51972;1.149715234136118;-0.011111562732088074;-0.009664457228748473;-0.00555582008807791;-0.004832202331890197;1.1496875950498762;9.999543112249444;1.0001071206059573;-0.8305419977995356;1.0345044549214564;1.0000999368075678;1.30004784979406;0.9999542053539378
44.52972;1.1497136672866892;-0.011111562699586434;-0.009664457159040558;-0.00555581988675552;-0.004832202094591612;1.1496898111523541;9.999528182757041;1.0001061612709636;-0.8305419974727226;1.034503025076034;1.0000989603703936;1.3000450606080287;0.9999562023723331
44.53972;1.1497121392406109;-0.011111562648482549;-0.009664457080314178;-0.005555819660050753;-0.004832201867441533;1.1496920831296271;9.999513698093507;1.0001051825546727;-0.8305419971570559;1.0345016050932911;1.0000979580855964;1.3000422864992456;0.9999582078993496
44.54972;1.1497106497988583;-0.01111156258078825;-0.009664456993458094;-0.005555819407458146;-0.004832201651419372;1.1496944117429095;9.999499708803064;1.0001041853305541;-0.8305419968546462;1.0345001986451678;1.000096932064218;1.3000395345731677;0.9999602201684389
44.55972;1.1497091975292846;-0.011111562498676097;-0.009664456899276273;-0.005555819128367813;-0.004832201447613988;1.1496967972080863;9.999486245852099;1.0001031698947513;-0.8305419965677546;1.0344988096864864;1.0000958844738586;1.3000368115454044;0.9999622374419677
44.56972;1.149707781466765;-0.011111562404416712;-0.009664456798109547;-0.005555818822174846;-0.004832201257375894;1.1496992395346097;9.999473316182147;1.0001021360367295;-0.8305419962986154;1.0344974412192183;1.0000948174833157;1.300034123189423;0.9999642579071049
44.57972;1.1497064014256138;-0.01111156230022583;-0.009664456689711123;-0.005555818488367916;-0.0048322010823179575;1.149701737546746;9.999460903304065;1.0001010832719432;-0.8305419960491627;1.034496094551162;1.0000937330582222;1.3000314742902765;0.999966279288087
44.58972;1.1497050567711724;-0.011111562187991371;-0.00966445657330486;-0.005555818126538628;-0.00483220092406625;1.1497042886096633;9.999448970732482;1.0001000114225786;-0.8305419958208314;1.0344947697897076;1.0000926332502702;1.300028868340395;0.9999682982979354
44.59972;1.1497037452144463;-0.011111562069099277;-0.009664456447539348;-0.005555817736375962;-0.0048322007840521175;1.1497068898732465;9.999437468144226;1.0000989213831775;-0.8305419956146127;1.0344934672840511;1.0000915208390078;1.3000263069197657;0.9999703103676123
44.60972;1.1497024625663352;-0.011111561944566148;-0.009664456310544453;-0.00555581731773239;-0.00483220066338652;1.1497095389978815;9.999426340743105;1.0000978152833753;-0.8305419954311313;1.0344921890455754;1.0000903998792767;1.300023790017558;0.9999723102634438
44.61972;1.149701203854575;-0.011111561815354233;-0.009664456160180693;-0.005555816870809252;-0.004832200562720886;1.149712233882242;9.999415537826923;1.0000966960321227;-0.8305419952705592;1.0344909391774657;1.0000892758603814;1.3000213174170188;0.9999742927028713
44.62972;1.1496999645622132;-0.01111156168256431;-0.00966445599425832;-0.005555816396365888;-0.0048322004822497315;1.1497149727429037;9.9994050195343;1.000095567195074;-0.8305419951326609;1.034489723515532;1.000088154943671;1.3000188895056117;0.9999762518164838
44.63972;1.149698740690992;-0.011111561547474754;-0.009664455810757077;-0.005555815895804708;-0.004832200421860266;1.1497177546980002;9.999394760482227;1.0000944331866324;-0.830541995017031;1.034488549086843;1.0000870429677942;1.300016506889944;0.9999781805879722
44.64972;1.149697528915885;-0.011111561411500957;-0.009664455608167583;-0.005555815371193326;-0.004832200381153565;1.1497205801521446;9.999384746685054;1.0000932993726253;-0.8305419949233218;1.0344874235108847;1.000085944972427;1.3000141703003758;0.9999800712398017
44.65972;1.149696327197603;-0.011111561276101644;-0.009664455385799265;-0.005555814825229394;-0.004832200359351393;1.1497234505551088;9.999374967939634;1.0000921722118554;-0.830541994851436;1.0344863545855045;1.00008486465693;1.3000118816236084;0.9999819158450735
44.66972;1.1496951342634922;-0.011111561142799873;-0.009664455143795117;-0.005555814260951581;-0.004832200355430251;1.1497263675720903;9.999365412019971;1.0000910587921454;-0.8305419948014433;1.034485349775558;1.0000838036685993;1.3000096444694462;0.9999837065586799
44.67972;1.1496939486158697;-0.011111561013208798;-0.009664454882930865;-0.005555813681313015;-0.004832200368462158;1.1497293320564617;9.999356064470508;1.0000899659197577;-0.8305419947731675;1.0344844150944623;1.000082761233472;1.300007463102558;0.9999854354927017
44.68972;1.1496927688826934;-0.011111560888828753;-0.009664454604413291;-0.005555813089057318;-0.004832200397805089;1.1497323434351046;9.999346910588738;1.000088900352357;-0.8305419947659192;1.0344835538317498;1.000081734638482;1.30000534114271;0.99998709495799
44.69972;1.1496915946555493;-0.011111560770813154;-0.009664454309609397;-0.005555812486913034;-0.004832200443081265;1.1497353999376363;9.999337934678412;1.0000878695660218;-0.8305419947784989;1.0344827661740834;1.0000807207991536;1.300003281176813;0.9999886785864803
44.70972;1.1496904263028116;-0.011111560659910806;-0.009664453999848693;-0.0055558118776826105;-0.004832200504082104;1.149738498746632;9.999329118863397;1.0000868813185437;-0.8305419948092567;1.034482050211674;1.0000797178451324;1.3000012847760174;0.9999901824948031
44.71972;1.1496892645343362;-0.0111115605565871;-0.00966445367657173;-0.005555811264170682;-0.004832200580657416;1.1497416353483145;9.999320444502471;1.000085942644117;-0.8305419948563022;1.0344814036193104;1.0000787251871028;1.2999993528588298;0.9999916053303602
44.72972;1.1496881106957448;-0.011111560461210576;-0.009664453341502904;-0.005555810649138616;-0.004832200672677603;1.1497448032385296;9.99931189596555;1.0000850593554165;-0.8305419949178553;1.0344808247275914;1.0000777425582752;1.2999974863992574;0.9999929471230483
44.73972;1.1496869672012953;-0.01111156037412967;-0.009664452996508347;-0.0055558100352715994;-0.004832200780124749;1.1497479943406088;9.999303462379588;1.0000842360664384;-0.8305419949924608;1.034480312216261;1.000076769521266;1.2999956863501587;0.9999942081752414
44.74972;1.1496858373356311;-0.011111560295606577;-0.009664452643255576;-0.0055558094252093635;-0.004832200903154602;1.1497511991725267;9.999295131337114;1.0000834768148046;-0.8305419950788892;1.034479864120909;1.0000758052926568;1.299993952419571;0.9999953888822695
44.75972;1.1496847242971215;-0.011111560225682434;-0.00966445228290854;-0.005555808821603202;-0.004832201042018175;1.1497544066644507;9.99928688191028;1.000082785831859;-0.8305419951757774;1.0344794770953254;1.0000748485619335;1.2999922821115641;0.9999964900986931
44.76972;1.1496836299928659;-0.011111560164104306;-0.009664451916198356;-0.00555580822695976;-0.00483220119699333;1.14975760429588;9.9992786888275;1.0000821675127738;-0.8305419952813434;1.0344791458904161;1.000073897686037;1.2999906708615268;0.9999975136598425
44.77972;1.1496825546435603;-0.011111560110398181;-0.009664451543797008;-0.005555807643307901;-0.004832201368368377;1.1497607792028426;9.999270530702217;1.0000816257945717;-0.8305419953934255;1.0344788637022484;1.00007295107988;1.2999891120676221;0.9999984626632933
44.78972;1.1496814976873422;-0.0111115600640516;-0.00966445116639428;-0.005555807071995747;-0.004832201556372727;1.1497639197284288;9.999262390905095;1.0000811635455265;-0.8305419955097335;1.0344786238754244;1.000072007491029;1.2999875967263055;0.99999934111519
44.79972;1.1496804590204823;-0.011111560024606695;-0.009664450784515851;-0.0055558065138173246;-0.0048322017611015225;1.1497670161714546;9.999254257308962;1.0000807819296347;-0.830541995628103;1.034478421574872;1.0000710660657228;1.2999861142126923;1.0000001532298501
44.80972;1.1496794394532592;-0.011111559991541887;-0.009664450398612415;-0.005555805969340325;-0.00483220198254281;1.1497700608563557;9.999246124474203;1.0000804800717664;-0.8305419957466921;1.0344782541484592;1.0000701261683773;1.2999846539659954;1.0000009024182874
44.81972;1.1496784403895126;-0.011111559964203491;-0.009664450009341453;-0.005555805439128896;-0.0048322022206546715;1.1497730479892028;9.999237990297116;1.000080255230921;-0.8305419958641195;1.03447812048669;1.0000691870961813;1.2999832064627215;1.0000015901182073
44.82972;1.1496774636511833;-0.011111559941840876;-0.009664449617657242;-0.005555804923746797;-0.004832202475346554;1.1497759732460318;9.999229850828934;1.000080103357814;-0.83054199597956;1.0344780203941226;1.0000682480010352;1.299981763519;1.0000022157313548
44.83972;1.1496765120405068;-0.011111559923554148;-0.009664449224639186;-0.0055558044235968895;-0.004832202746407179;1.1497788333795425;9.999221699944826;1.000080019798177;-0.8305419960928443;1.03447795439478;1.0000673081987284;1.2999803189004913;1.0000027778910818
44.84972;1.149675589817176;-0.011111559908192632;-0.00966444883130397;-0.005555803938750781;-0.004832203033479728;1.1497816258761695;9.999213530569326;1.000079999384355;-0.8305419962044971;1.0344779236115516;1.0000663676100396;1.2999788692502363;1.00000327548538
44.85972;1.1496747025294907;-0.0111115598942142;-0.009664448438618245;-0.005555803469005526;-0.004832203336088689;1.1497843483858332;9.999205335664074;1.0000800361006528;-0.8305419963155416;1.034477929329979;1.0000654271577942;1.2999774145075689;1.0000037076798836
44.86972;1.149673856902946;-0.01111155987957884;-0.00966444804756672;-0.0055558030141252095;-0.004832203653721267;1.1497869981272348;9.999197105975947;1.000080123347396;-0.8305419964271324;1.0344779727082125;1.0000644890638997;1.2999759572969043;1.0000040737946951
44.87972;1.1496730604867915;-0.011111559861847203;-0.009664447659052486;-0.005555802573942622;-0.004832203985917365;1.1497895719329785;9.999188826569151;1.0000802548847714;-0.8305419965403429;1.0344780552301658;1.0000635566986904;1.2999745016576805;1.0000043739353124
44.88972;1.1496723203902013;-0.011111559838509847;-0.009664447273681914;-0.00555580214829255;-0.00483220433230335;1.1497920671876372;9.999180485656595;1.0000804256467717;-0.8305419966562152;1.034478179277031;1.0000626341131738;1.2999730519131238;1.0000046100361764
44.89972;1.1496716424878048;-0.011111559807418559;-0.009664446891736024;-0.005555801736948024;-0.004832204692412925;1.149794482550604;9.999172091350221;1.0000806318344604;-0.8305419967759162;1.0344783482180453;1.0000617261174618;1.2999716120595264;1.000004786195129
44.90972;1.1496710320260262;-0.011111559766942886;-0.009664446513448277;-0.005555801339506384;-0.0048322050653486215;1.1497968174744087;9.999163675396279;1.0000808704470414;-0.8305419969007278;1.0344785659156464;1.0000608389606627;1.299970185697008;1.000004908125603
44.91972;1.149670494267475;-0.011111559715711074;-0.009664446139195343;-0.005555800955196974;-0.004832205449757975;1.1497990713463486;9.99915528239333;1.0000811389856679;-0.8305419970318008;1.0344788355566659;1.0000599805670802;1.29996877627107;1.0000049824086281
44.92972;1.1496700343365642;-0.011111559652402759;-0.009664445769321888;-0.0055558005828111314;-0.0048322058442192934;1.1498012434768836;9.999146958373702;1.0000814357885768;-0.830541997169978;1.0344791587140723;1.0000591595996822;1.2999673870902413;1.000005015769103
44.93972;1.1496696567973854;-0.011111559575912528;-0.009664445403822426;-0.005555800220963915;-0.004832206247587476;1.1498033341896459;9.999138745606887;1.0000817600904812;-0.8305419973157222;1.0344795353694975;1.0000583835251355;1.2999660209452826;1.0000050144636956
44.94972;1.1496693654489611;-0.011111559485661443;-0.009664445042167126;-0.00555579986855991;-0.004832206658972709;1.149805345934052;9.999130681229362;1.0000821112446512;-0.8305419974690316;1.034479964294205;1.000057656966006;1.2999646798214686;1.0000049836991565
44.95972;1.1496691636005127;-0.011111559381700595;-0.009664444683444018;-0.0055557995250788885;-0.004832207077473978;1.1498072830039483;9.999122796949424;1.000082488053102;-0.830541997629627;1.0344804435471735;1.0000569818236562;1.2999633654100606;1.0000049269113567
44.96972;1.1496690546806598;-0.01111155926447974;-0.009664444326736481;-0.005555799190580529;-0.00483220750197939;1.1498091503208394;9.999115120531647;1.0000828887742281;-0.8305419977973636;1.0344809714817644;1.0000563587347788;1.2999620802074197;1.0000048453805788
44.97972;1.149669042516695;-0.011111559134590769;-0.009664443971400543;-0.005555798865605527;-0.004832207931121421;1.149810952800669;9.999107679915683;1.0000833117515506;-0.830541997972283;1.0344815477667497;1.0000557880321022;1.299960827675257;1.000004738414882
44.98972;1.1496691308559868;-0.011111558992790885;-0.009664443617072293;-0.00555579855109078;-0.0048322083634780985;1.1498126955018344;9.999100509627588;1.0000837558964544;-0.8305419981542994;1.0344821733497764;1.0000552697738638;1.2999596108885145;1.0000046044202802
44.99972;1.1496693223212389;-0.011111558840009205;-0.009664443263560935;-0.005555798248379638;-0.004832208797966876;1.1498143834631556;9.999093655522374;1.0000842200142253;-0.830541998343013;1.034482849541347;1.0000548037526014;1.2999584313364239;1.0000044428363182
45.00972;1.149669617373098;-0.011111558676962703;-0.009664442910819202;-0.005555797959237858;-0.004832209234015232;1.1498160208344224;9.999087173167172;1.0000847020503336;-0.8305419985376149;1.0344835775831434;1.000054389738453;1.299957289284324;1.000004255007614
45.01972;1.149670014023114;-0.011111558503760605;-0.009664442558934516;-0.0055557976856477525;-0.0048322096714672625;1.1498176104312263;9.99908112342058;1.0000851996373539;-0.8305419987367835;1.0344843591784147;1.00005402791935;1.2999561850077885;1.0000040431512098
45.02972;1.1496705085596501;-0.011111558320116184;-0.009664442208049467;-0.005555797429505257;-0.004832210110403884;1.1498191545189218;9.999075569198823;1.0000857109180956;-0.8305419989388979;1.034485197078648;1.0000537193952834;1.2999551195184489;1.000003809237488
45.03972;1.149671096694108;-0.011111558125898494;-0.009664441858281157;-0.005555797192499859;-0.004832210550878121;1.1498206556745094;9.999070568958393;1.0000862348455297;-0.8305419991424228;1.0344860947235763;1.000053465946181;1.2999540944053596;1.0000035549071482
45.04972;1.149671774268076;-0.011111557921262121;-0.009664441509728325;-0.005555796976101212;-0.004832210992762208;1.1498221163732;9.99906616678895;1.0000867716435897;-0.8305419993460551;1.0344870550218894;1.0000532691662452;1.2999531115509817;1.0000032818651494
45.05972;1.1496725369260945;-0.011111557706344964;-0.009664441162590694;-0.0055557967815556145;-0.004832211435677112;1.1498235382061448;9.999062385884338;1.0000873231533065;-0.8305419995487164;1.0344880797101048;1.000053130085528;1.2999521734422295;1.000002992149732
45.06972;1.1496733793216194;-0.011111557481140417;-0.009664440817316758;-0.005555796609987733;-0.004832211878885406;1.1498249219497034;9.999059228900535;1.0000878924409218;-0.8305419997494553;1.034489169937043;1.000053049596524;1.2999512835389173;1.000002688063852
45.07972;1.1496742948817897;-0.011111557245760012;-0.009664440474642955;-0.005555796462527725;-0.0048322123214722375;1.1498262680504294;9.999056685257475;1.0000884829282664;-0.8305419999473166;1.034490326831513;1.0000530289088934;1.2999504462233982;1.000002371907173
45.08972;1.1496752759405917;-0.011111557000671212;-0.009664440135460622;-0.005555796340302869;-0.004832212762677004;1.149827577387055;9.999054741930037;1.0000890970510823;-0.8305420001413614;1.0344915515975726;1.0000530694162744;1.2999496671868498;1.0000020459257815
45.09972;1.1496763141539512;-0.011111556746562985;-0.00966443980060765;-0.005555796244280878;-0.004832213201843525;1.1498288521354032;9.999053390039684;1.0000897349737203;-0.8305420003307438;1.0344928457712024;1.0000531723605706;1.2999489537691984;1.0000017124383578
45.10972;1.1496774012531736;-0.0111115564841379;-0.009664439470720732;-0.005555796175143286;-0.004832213638198205;1.149830095766287;9.999052621149001;1.000090394434993;-0.8305420005148251;1.0344942113659303;1.000053338965393;1.2999483135464445;1.0000013739985505
