time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
45.11972;1.149678529487102;-0.011111556214197784;-0.009664439146160997;-0.005555796133444234;-0.004832214070871462;1.1498313124673423;9.999052416828514;1.0000910713487197;-0.8305420006934157;1.034495650566441;1.0000535707583502;1.2999477525232255;1.0000010337708491
45.12972;1.1496796920374024;-0.011111555937802735;-0.009664438826944535;-0.005555796119925525;-0.0048322144990446255;1.149832506886483;9.999052742174909;1.0000917605606938;-0.8305420008668347;1.0344971650747465;1.000053869338345;1.2999472754467332;1.0000006957742358
45.13972;1.1496808836018035;-0.01111155565628166;-0.00966443851276843;-0.005555796135644533;-0.004832214922080312;1.1498336839258547;9.999053550313914;1.000092456842353;-0.8305420010356274;1.0344987552805347;1.0000542359887479;1.2999468869080821;1.0000003647897746
45.14972;1.149682100387988;-0.011111555371374208;-0.009664438203381047;-0.005555796181812294;-0.004832215339723026;1.1498348479688063;9.999054795219656;1.0000931553083563;-0.8305420012002969;1.0345004200951213;1.0000546714629033;1.2999465906287526;1.0000000461727008
45.15972;1.1496833397655388;-0.011111555085534434;-0.009664437899013582;-0.005555796259437027;-0.004832215752290045;1.1498360018074782;9.999056440004617;1.0000938511593795;-0.8305420013612509;1.0345021579301177;1.0000551751594275;1.299946388154221;0.9999997453514549
45.16972;1.1496846002088057;-0.011111554801820927;-0.009664437600344225;-0.005555796369048261;-0.004832216160560207;1.1498371461120769;9.999058453787995;1.000094539798452;-0.8305420015187952;1.0345039679343397;1.0000557442574323;1.2999462792512344;0.9999994670186
45.17972;1.1496858812381747;-0.011111554523234061;-0.009664437308175138;-0.005555796510688495;-0.004832216565427991;1.1498382798146076;9.999060806062289;1.000095216996277;-0.8305420016729363;1.03450585041048;1.000056374114122;1.2999462628654752;0.9999992146310189
45.18972;1.1496871829615578;-0.011111554252184961;-0.009664437023275742;-0.0055557966840520286;-0.0048322169676520655;1.1498394008779846;9.99906346510285;1.00009587919926;-0.8305420018230055;1.034507806367832;1.0000570591342828;1.299946337055849;0.9999989907446075
45.19972;1.1496885056649735;-0.011111553990544778;-0.0096644367464644;-0.00555579688862948;-0.004832217367641851;1.1498405065548913;9.999066402903834;1.000096524722997;-0.8305420019675673;1.0345098371065677;1.0000577931050152;1.2999464986472342;0.9999987979201821
45.20972;1.1496898500732178;-0.011111553739992919;-0.00966443647874978;-0.005555797123845676;-0.004832217765227278;1.1498415934101152;9.999069605994599;1.000097154380639;-0.8305420021049035;1.0345119442439146;1.0000585696442625;1.2999467432738603;0.9999986391374507
45.21972;1.1496912178421974;-0.01111155350234845;-0.009664436221383693;-0.005555797389183611;-0.004832218159771551;1.1498426582535923;9.999073077255463;1.0000977704474865;-0.8305420022337151;1.0345141293343212;1.000059382605314;1.299947065463711;0.9999985171533007
45.22972;1.1496926113039045;-0.011111553279789766;-0.009664435975694344;-0.005555797684240282;-0.00483221855065704;1.1498436991723349;9.99907682291317;1.000098375256043;-0.8305420023534915;1.034516392660134;1.0000602254791024;1.2999474587307256;0.9999984336843502
45.23972;1.1496940322893128;-0.011111553074759722;-0.009664435742767607;-0.005555798008790612;-0.004832218937548344;1.1498447145927684;9.999080840140671;1.000098970501434;-0.8305420024643673;1.0345187323599296;1.000061090752759;1.2999479157278766;0.9999983894595436
45.24972;1.1496954812705678;-0.01111155288959705;-0.009664435523382899;-0.0055557983629695995;-0.004832219320246687;1.1498457014227246;9.999085115596579;1.0000995571572917;-0.8305420025667162;1.034521144811555;1.0000619706750113;1.2999484281891438;0.9999983845768986
45.25972;1.1496969580497205;-0.011111552726276109;-0.009664435318263291;-0.00555579874735944;-0.004832219698606497;1.1498466552069726;9.999089632288118;1.0001001354159076;-0.8305420026607542;1.0345236256738977;1.0000628587215543;1.2999489870614003;0.9999984183350136
45.26972;1.1496984632794767;-0.011111552586316837;-0.009664435128268194;-0.00555579916276231;-0.004832220072611421;1.1498475719277368;9.999094378119283;1.0001007043757597;-0.8305420027463232;1.0345261704210902;1.0000637501252405;1.2999495833421062;0.9999984892871044
45.27972;1.1496999994063788;-0.011111552470731147;-0.009664434954411594;-0.005555799609832638;-0.004832220442367765;1.1498484487536922;9.999099349205999;1.0001012621255077;-0.8305420028230909;1.0345287738994422;1.0000646412313918;1.2999502091486568;0.9999985960309865
45.28972;1.149701570556231;-0.011111552380120774;-0.009664434797805838;-0.00555580008882798;-0.004832220808116526;1.1498492832420557;9.999104547538634;1.0001018065175102;-0.830542002891024;1.034531429884938;1.0000655283785664;1.299950857807116;0.9999987376134565
45.29972;1.1497031815027061;-0.011111552314895922;-0.009664434659559086;-0.005555800599568618;-0.004832221170356539;1.1498500727275998;9.999109980318424;1.0001023361663581;-0.8305420029504892;1.0345341317173748;1.0000664069238896;1.299951522578506;0.9999989128799052
45.30972;1.1497048366455425;-0.011111552275319023;-0.009664434540692957;-0.005555801141554386;-0.004832221529794895;1.1498508144373962;9.9991156631391;1.000102851246189;-0.830542003001898;1.0345368732267206;1.0000672712124814;1.2999521959628586;0.9999991198467741
45.31972;1.149706539940291;-0.011111552261420138;-0.009664434442226444;-0.005555801714121117;-0.004832221886998131;1.1498515054837803;9.99912162465534;1.0001033536073323;-0.8305420030454798;1.0345396484043088;1.0000681154865088;1.2999528705770484;0.9999993559933859
45.32972;1.1497082951063966;-0.011111552273073182;-0.009664434365408807;-0.00555580231655437;-0.004832222242117339;1.14985214310304;9.999127909071357;1.0001038463577598;-0.8305420030813443;1.0345424505362448;1.000068934985503;1.2999535397682662;0.9999996188182518
45.33972;1.1497101048931908;-0.011111552310181549;-0.009664434311748639;-0.005555802948095157;-0.004832222595026044;1.1498527254914317;9.999134563952248;1.0001043334625694;-0.8305420031094836;1.0345452727441649;1.0000697269137429;1.2999541974142022;0.999999905963507
45.34972;1.1497119698944291;-0.011111552372793832;-0.009664434282670645;-0.005555803607799164;-0.004832222945689617;1.149853251812969;9.999141616579069;1.0001048192871345;-0.8305420031295357;1.034548109290257;1.0000704906568125;1.2999548380057366;1.0000002150312384
45.35972;1.149713888369627;-0.01111155246114849;-0.009664434279257018;-0.005555804294386013;-0.004832223294346558;1.1498537210369546;9.99914906306223;1.0001053079808007;-0.8305420031406472;1.0345509559487525;1.000071226844269;1.2999554570109166;1.000000543329995
45.36972;1.149715856778629;-0.011111552575621943;-0.009664434302344645;-0.005555805006202327;-0.0048322236414942805;1.1498541308662105;9.999156875531442;1.000105802665544;-0.8305420031417736;1.034553809565473;1.000071936254955;1.2999560505902414;1.0000008879892128
45.37972;1.1497178698017836;-0.011111552716534233;-0.009664434352602594;-0.005555805741126911;-0.004832223987998657;1.14985447708759;9.999165015368135;1.0001063045463292;-0.8305420031321238;1.0345566676916116;1.0000726195980294;1.299956614796092;1.0000012463352341
45.38972;1.1497199201899777;-0.011111552883908905;-0.009664434430315824;-0.005555806496462334;-0.004832224335268524;1.1498547538438846;9.999173444502032;1.0001068127685666;-0.8305420031113799;1.034559528605374;1.0000732776953494;1.299957145919072;1.0000016156748652
45.39972;1.149721999244322;-0.01111155307736378;-0.009664434535068194;-0.0055558072692158305;-0.004832224685213612;1.1498549554298942;9.99918212901118;1.0001073252321657;-0.8305420030797579;1.0345623909771595;1.000073911309377;1.299957641681229;1.0000019925977903
45.40972;1.149724097869876;-0.011111553296103069;-0.00966443466572827;-0.005555808056656745;-0.004832225040008143;1.1498550780175638;9.999191033559114;1.0001078394354526;-0.8305420030379236;1.0345652527783065;1.000074520984139;1.299958101359116;1.0000023726918414
45.41972;1.1497262076944426;-0.01111155353885579;-0.009664434820847216;-0.005555808856579303;-0.004832225401865473;1.149855119765058;9.999200115109526;1.0001083527788739;-0.8305420029867379;1.034568110660342;1.0000751075464787;1.2999585251552281;1.0000027512369236
45.42972;1.149728321502515;-0.011111553803929806;-0.009664434999013097;-0.005555809667127133;-0.00483222577290439;1.1498550798663125;9.999209325517608;1.0001088623337349;-0.8305420029270771;1.0345709604163893;1.0000756730741316;1.2999589138810956;1.0000031244167227
45.43972;1.1497304329347269;-0.011111554089469627;-0.00966443519878221;-0.005555810486520798;-0.004832226155003836;1.149854957458055;9.999218618456295;1.0001093645882826;-0.8305420028598623;1.0345737975388767;1.0000762211280583;1.299959269117815;1.0000034897368544
45.44972;1.149732535959889;-0.011111554393686216;-0.009664435418437917;-0.005555811312989055;-0.00483222654964283;1.1498547511189088;9.999227950475266;1.0001098559574098;-0.8305420027861609;1.0345766175191073;1.000076755738962;1.2999595935244033;1.0000038454402445
45.45972;1.1497346243469762;-0.011111554715032477;-0.00966443565600754;-0.005555812144843166;-0.004832226957843436;1.1498544592010247;9.999237278015183;1.000110333447692;-0.8305420027072923;1.0345794165719797;1.0000772803546205;1.2999598906209346;1.0000041898254457
45.46972;1.1497366919401764;-0.011111555052256012;-0.009664435909435153;-0.005555812980501889;-0.0048322273802234176;1.1498540802985946;9.999246558603208;1.000110794622376;-0.8305420026247764;1.034582192832956;1.0000777975174189;1.2999601644703729;1.0000045209196347
45.47972;1.1497387335563387;-0.011111555404151966;-0.009664436176513356;-0.0055558138184959764;-0.004832227817197388;1.149853613614003;9.999255755316826;1.0001112376850065;-0.8305420025400372;1.0345849471415942;1.0000783088280478;1.2999604198644368;1.0000048363814906
45.48972;1.1497407447874919;-0.01111155576920694;-0.009664436454692931;-0.005555814657522944;-0.004832228269326177;1.1498530592970784;9.99926483718408;1.0001116621273836;-0.8305420024542058;1.0345876826719436;1.0000788151384485;1.2999606622687565;1.000005133402413
45.49972;1.1497427211805067;-0.011111556145478485;-0.009664436741157119;-0.0055558154965226125;-0.004832228737485532;1.1498524182980296;9.999273774836439;1.0001120689240595;-0.830542002368151;1.0345904036423237;1.0000793171075935;1.2999608972408823;1.0000054087475523
45.50972;1.149744658177002;-0.011111556530900223;-0.009664437033085414;-0.0055558163347040005;-0.004832229222568274;1.1498516918549053;9.999282534020123;1.0001124595430897;-0.8305420022824691;1.0345931138958568;1.0000798152805712;1.299961129859015;1.0000056590140054
45.51972;1.1497465512747025;-0.01111155692383752;-0.009664437327787549;-0.005555817171495361;-0.00483222972504954;1.1498508813024946;9.999291069556804;1.0001128346773007;-0.8305420021974794;1.034595815569414;1.0000803094028394;1.2999613641832188;1.0000058806605077
45.52972;1.1497483962706636;-0.011111557323272276;-0.00966443762265943;-0.005555818006539051;-0.004832230244958108;1.1498499881177675;9.999299327517319;1.0001131945905501;-0.8305420021133767;1.0345985079282651;1.0000807982913118;1.2999616030754202;1.0000060699827462
45.53972;1.1497501900883602;-0.011111557728427448;-0.009664437915081913;-0.0055558188397087545;-0.004832230782148413;1.1498490138604827;9.999307258757803;1.0001135410143802;-0.8305420020303155;1.0346011875005585;1.0000812807243107;1.2999618489802198;1.0000062237861147
45.54972;1.1497519312983362;-0.011111558138440529;-0.009664438202333753;-0.0055558196709991434;-0.0048322313364121865;1.1498479604240806;9.999314833557278;1.0001138781808443;-0.830542001948269;1.0346038500907335;1.0000817562115898;1.2999621045656231;1.0000063405284927
45.55972;1.1497536194920794;-0.011111558552364951;-0.009664438481597214;-0.005555820500271351;-0.0048322319074743094;1.1498468306385587;9.999322048206379;1.0001142120947983;-0.8305420018669077;1.0346064927566603;1.0000822250205432;1.2999623722160196;1.0000064207425141
45.56972;1.149755254478845;-0.01111155896924168;-0.00966443875014498;-0.005555821327001276;-0.004832232495093349;1.1498456284479943;9.9993289269026;1.000114549391848;-0.830542001785661;1.0346091139899842;1.0000826878901594;1.2999626538667215;1.0000064661692358
45.57972;1.149756836207605;-0.011111559388242232;-0.009664439005675833;-0.005555822150359557;-0.0048322330991065554;1.1498443586121834;9.999335522038226;1.0001148967166038;-0.8305420017038332;1.0346117129229049;1.0000831457531398;1.299962951895995;1.0000064784327656
45.58972;1.1497583652447936;-0.011111559808855772;-0.009664439246462693;-0.005555822969601102;-0.004832233719293686;1.1498430264946962;9.999341905295875;1.000115260714917;-0.8305420016207735;1.03461428869146;1.000083599486679;1.299963269745374;1.000006458383866
45.59972;1.1497598434263407;-0.011111560230793556;-0.00966443947107735;-0.005555823784337248;-0.004832234355208041;1.1498416380309096;9.999348149670414;1.0001156482538889;-0.8305420015361012;1.0346168399999276;1.0000840497230878;1.2999636117308209;1.0000064063949707
45.60972;1.1497612739427026;-0.011111560653664742;-0.009664439678098696;-0.0055558245944258506;-0.004832235006205602;1.1498401996752998;9.999354320567534;1.0001160660448967;-0.8305420014498291;1.0346193649679742;1.000084496768649;1.2999639822366458;1.0000063226186746
45.61972;1.1497626606442912;-0.011111561076801595;-0.00966443986626739;-0.005555825399589509;-0.004832235671731321;1.1498387181742036;9.999360482608548;1.0001165197312214;-0.8305420013623698;1.034621861464497;1.0000849409164707;1.2999643845701887;1.0000062063074264
45.62972;1.149764007367731;-0.01111156149931792;-0.00966444003488916;-0.00555582619924336;-0.00483223635155875;1.1498372001525239;9.999366705434825;1.000117013504007;-0.8305420012744036;1.0346243277168783;1.0000853826422562;1.2999648201331473;1.000006055429964
45.63972;1.149765317873058;-0.011111561920322345;-0.009664440183945093;-0.005555826992660949;-0.00483223704560774;1.149835651773599;9.999373059017502;1.0001175503110533;-0.8305420011865446;1.034626762496354;1.0000858216576645;1.2999652886262796;1.00000586715685
45.64972;1.14976659583141;-0.011111562339123592;-0.009664440313742303;-0.005555827778947432;-0.004832237753336267;1.1498340785283818;9.999379606273811;1.0001181319642185;-0.8305420010991034;1.0346291644945536;1.0000862556908026;1.2999657897063215;1.0000056376819122
45.65972;1.1497678440963766;-0.011111562755152501;-0.00966444042447912;-0.00555582855670168;-0.00483223847332168;1.1498324844843992;9.999386397717062;1.0001187595768108;-0.8305420010121493;1.0346315314599317;1.000086680598655;1.2999663247938196;1.0000053617488678
45.66972;1.1497690642385663;-0.01111156316773833;-0.009664440516154865;-0.005555829323927442;-0.004832239203582662;1.1498308713315801;9.999393468658365;1.000119434676436;-0.8305420009255783;1.034633859578425;1.0000870913503443;1.2999668969100149;1.0000050331836705
45.67972;1.1497702574021456;-0.011111563576091388;-0.00966444058884863;-0.005555830078312841;-0.004832239942224671;1.1498292387999829;9.999400840886057;1.0001201596794675;-0.83054200083903;1.034636143367882;1.0000874825623869;1.2999675093934169;1.0000046459979275
45.68972;1.149771425564232;-0.01111156397933999;-0.009664440642953374;-0.00555583081748086;-0.004832240687795412;1.1498275860560798;9.999408524359792;1.0001209370153734;-0.8305420007518026;1.0346383766096117;1.0000878483623974;1.299968165595343;1.0000041955074015
45.69972;1.1497725718326113;-0.011111564376468487;-0.009664440679025069;-0.005555831539138507;-0.00483224143929164;1.1498259123982901;9.999416518017693;1.0001217681565397;-0.830542000662752;1.0346405541429133;1.0000881817121228;1.2999688688543034;1.000003678993239
45.70972;1.1497736996150405;-0.011111564766406344;-0.009664440697577934;-0.005555832241216284;-0.004832242195912182;1.1498242172724311;9.999424815182254;1.0001226531592216;-0.8305420005701902;1.034642673377872;1.0000884735929318;1.299969621717613;1.0000030955895185
45.71972;1.1497748118714772;-0.011111565148278262;-0.00966444069924911;-0.0055558329219828366;-0.0048322429568336935;1.1498225005005827;9.999433409139627;1.0001235899229095;-0.83054200047213;1.0346447341153324;1.0000887133904934;1.299970425387743;1.0000024457300873
45.72972;1.1497759113322197;-0.01111156552159911;-0.009664440685047331;-0.005555833580010749;-0.004832243721223099;1.1498207626404071;9.999442292060444;1.00012457366746;-0.8305420003668431;1.0346467370138892;1.000088890625106;1.299971280245312;1.0000017303484625
45.73972;1.1497770008897867;-0.011111565886252436;-0.009664440656326722;-0.005555834213828994;-0.0048322444881636764;1.1498190046915526;9.999451449058547;1.0001255978596046;-0.8305420002531604;1.0346486826740726;1.0000889960099295;1.2999721867883147;1.0000009502170744
45.74972;1.149778083437353;-0.011111566242124624;-0.009664440614606497;-0.005555834821579921;-0.004832245256422658;1.1498172273493632;9.999460856467147;1.0001266556117059;-0.8305420001303719;1.0346505714855565;1.0000890209683353;1.2999731457136305;1.0000001055652863
45.75972;1.1497791614889166;-0.011111566588739592;-0.009664440561421989;-0.005555835401077486;-0.004832246024448255;1.1498154308578397;9.999470491750582;1.0001277402630224;-0.8305419999980285;1.0346524036473606;1.000088957111267;1.2999741568118464;0.9999991956139745
45.76972;1.1497802367811867;-0.011111566925384918;-0.00966444049827482;-0.005555835950057494;-0.004832246790550509;1.1498136156736736;9.99948034617117;1.0001288456597914;-0.8305419998558375;1.0346541798294329;1.0000887969035102;1.2999752178281543;0.9999982186067005
45.77972;1.1497813100425427;-0.011111567251450264;-0.009664440426748105;-0.005555836466432624;-0.00483224755303164;1.1498117833183046;9.999490426486956;1.0001299663997836;-0.8305419997036372;1.0346559017176944;1.0000885346360397;1.299976324738962;0.9999971728956598
45.78972;1.1497823811138688;-0.011111567566482457;-0.009664440348669248;-0.0055558369486416155;-0.004832248310287357;1.14980993659865;9.999500745650145;1.0001310976760087;-0.830541999541286;1.0346575716217832;1.000088166446672;1.2999774730334346;0.9999960581958455
45.79972;1.1497834491764949;-0.011111567870040032;-0.009664440266050718;-0.005555837395849778;-0.004832249060837098;1.1498080791981957;9.999511310291531;1.0001322348674926;-0.8305419993686113;1.0346591919431285;1.0000876900654718;1.2999786580177006;0.9999948758354887
45.80972;1.1497845131942266;-0.011111568161581932;-0.00966444018069683;-0.005555837807748244;-0.004832249803227681;1.149806215517246;9.999522114032413;1.0001333735651823;-0.8305419991856063;1.0346607645731902;1.0000871047527358;1.2999798739332513;0.9999936279422424
45.81972;1.1497855726019566;-0.011111568440466483;-0.009664440093664552;-0.005555838184292068;-0.004832250535887645;1.1498043504966047;9.99953314383765;1.0001345101329064;-0.8305419989926182;1.034662289759776;1.0000864108704295;1.2999811140241055;0.9999923167594318
45.82972;1.1497866278065108;-0.01111156870605306;-0.009664440005120619;-0.005555838525674104;-0.004832251257091613;1.1498024888251634;9.999544390538269;1.0001356415093365;-0.8305419987903048;1.0346637654399644;1.0000856095881063;1.2999823720734958;0.9999909448083156
45.83972;1.1497876804305187;-0.011111568957742098;-0.009664439914807761;-0.005555838832285847;-0.004832251965173887;1.149800634255293;9.99955584945017;1.000136764141108;-0.830541998579437;1.034665187865371;1.0000847027330593;1.2999836432612677;0.9999895150439921
45.84972;1.149788733276291;-0.01111156919495064;-0.009664439822494727;-0.0055558391045268125;-0.004832252658781348;1.1497987895291455;9.999567518687124;1.0001378735128332;-0.8305419983606422;1.0346665522952083;1.000083692208194;1.2999849237119476;0.9999880304128984
45.85972;1.1497897895898241;-0.011111569417249565;-0.009664439727979595;-0.0055558393426759405;-0.004832253336844979;1.1497969566000437;9.999579403095568;1.0001389645176542;-0.8305419981342058;1.0346678531427025;1.000082579918221;1.299986210174616;0.9999864932446694
45.86972;1.1497908518560245;-0.011111569624511992;-0.009664439630936878;-0.005555839546906056;-0.004832253998464757;1.149795137339584;9.999591513047019;1.0001400323984788;-0.8305419979000578;1.034669084925527;1.0000813686269017;1.2999874998121557;0.99998490484257
45.87972;1.1497919213263739;-0.01111156981671086;-0.009664439530797509;-0.005555839717326544;-0.004832254642981386;1.1497933351273633;9.999603853537685;1.0001410737934517;-0.8305419976579156;1.0346702437727604;1.0000800625111625;1.299988789394403;0.9999832656296065
45.88972;1.149792998657109;-0.011111569993517796;-0.009664439426652982;-0.005555839853975922;-0.004832255269996389;1.1497915562310772;9.999616415556;1.000142086837721;-0.8305419974075194;1.034671327679269;1.0000786668885928;1.299990074908332;0.9999815758812527
45.89972;1.1497940847556765;-0.011111570154241707;-0.009664439317276112;-0.005555839956806131;-0.004832255879103221;1.1497898093225454;9.999629178947195;1.000143070613319;-0.8305419971489859;1.0346723357824605;1.0000771877026986;1.2999913522740936;0.9999798365387212
45.90972;1.1497951812109148;-0.01111157029822894;-0.009664439201219188;-0.005555840025756884;-0.004832256469621995;1.1497881035656081;9.999642118891453;1.000144024921901;-0.8305419968830622;1.034673268199954;1.000075631239969;1.2999926180856207;0.9999780500320127
45.91972;1.14979629006218;-0.011111570425290632;-0.009664439076982324;-0.005555840060963596;-0.0048322570407130245;1.1497864470754364;9.99965520726207;1.0001449503821762;-0.8305419966110146;1.0346741262788848;1.0000740041855554;1.299993869320393;0.9999762209243547
45.92972;1.149797412763242;-0.011111570535918639;-0.009664438943307716;-0.0055558400629136685;-0.004832257591644118;1.1497848464904898;9.999668413705676;1.0001458482272323;-0.8305419963343332;1.0346749124880867;1.0000723136219176;1.2999951020656482;0.9999743556157372
45.93972;1.1497985490262412;-0.011111570631316289;-0.009664438799420413;-0.005555840032325837;-0.0048322581217961165;1.1497833072164398;9.99968171151339;1.00014671941878;-0.8305419960544212;1.0346756302832663;1.0000705665099883;1.2999963107204853;0.9999724608066647
45.94972;1.1497996964725066;-0.011111570713129834;-0.009664438645067478;-0.005555839970031871;-0.004832258630473614;1.149781833407875;9.999695085673359;1.0001475640007538;-0.830541995772241;1.0346762840008576;1.000068769111646;1.2999974888337347;0.9999705419261943
45.95972;1.1498008512243991;-0.011111570782922894;-0.009664438480368746;-0.0055558398771698705;-0.004832259116807837;1.1497804274099694;9.999708535807482;1.0001483814503778;-0.8305419954881238;1.0346768780952535;1.0000669270503322;1.2999986304881896;0.9999686032403174
45.96972;1.1498020088032546;-0.011111570841849041;-0.009664438305556113;-0.005555839755356371;-0.004832259579864058;1.149779089829554;9.999722070610233;1.0001491710676524;-0.8305419952019242;1.034677416071381;1.00006504545015;1.2999997308301108;0.9999666489511826
45.97972;1.149803164831917;-0.011111570890783322;-0.009664438120854938;-0.0055558396064951995;-0.004832260018820459;1.14977782071085;9.999735699626083;1.0001499319110514;-0.830541994913269;1.0346779005605369;1.0000631284572605;1.3000007859924028;0.9999646836903183
45.98972;1.149804315904676;-0.011111570930418408;-0.009664437926559343;-0.005555839432499496;-0.0048322604330744;1.1497766202457522;9.999749426592473;1.0001506630049093;-0.8305419946216543;1.0346783345627593;1.0000611791605603;1.300001792968458;0.9999627128191154
45.99972;1.149805460195682;-0.01111157096096183;-0.009664437723021392;-0.005555839235309314;-0.004832260822301823;1.1497754879630018;9.999763245200286;1.0001513640447348;-0.8305419943265369;1.0346787222213953;1.0000592004245048;1.3000027488274972;0.9999607426465461
46.00972;1.1498065966488136;-0.011111570981886927;-0.009664437510577583;-0.005555839016945251;-0.00483226118649;1.1497744217930794;9.999777142426975;1.000152035814305;-0.8305419940275088;1.034679068482676;1.0000571951022217;1.3000036494710605;0.9999587798343068
46.01972;1.149807723950656;-0.01111157099209054;-0.009664437289551554;-0.0055558387792416656;-0.004832261525979028;1.1497734187169837;9.999791107985924;1.000152679597607;-0.8305419937243358;1.0346793782585604;1.0000551653764649;1.3000044894999547;0.9999568307617818
46.02972;1.149808841136218;-0.011111570990255107;-0.009664437060183944;-0.005555838523616786;-0.004832261841524364;1.1497724763435195;9.999805136756521;1.0001532961403472;-0.8305419934169531;1.0346796556373248;1.000053112781116;1.3000052632287629;0.9999549016407834
46.03972;1.1498099487209599;-0.011111570975178108;-0.009664436822500157;-0.005555838251133139;-0.004832262134257271;1.1497715932228583;9.999819223579388;1.0001538853306164;-0.8305419931057402;1.0346799038350691;1.0000510387376307;1.3000059657878833;0.9999529984223985
46.04972;1.1498110490620044;-0.011111570945875717;-0.009664436576261998;-0.005555837962563817;-0.00483226240553814;1.1497707676315918;9.999833359845226;1.0001544469952823;-0.8305419927917107;1.0346801260218632;1.0000489442237623;1.3000065937209708;0.9999511258195566
46.05972;1.1498121464444386;-0.011111570901318566;-0.009664436321048579;-0.005555837658512656;-0.0048322626568565105;1.1497699967349746;9.999847531737064;1.0001549817643356;-0.8305419924762518;1.0346803255354318;1.0000468291485767;1.300007144567769;0.9999492864527049
46.06972;1.1498132464444597;-0.011111570840196294;-0.009664436056463274;-0.0055558373396528;-0.0048322628898594434;1.1497692767269383;9.999861723807326;1.0001554907313872;-0.8305419921607734;1.0346805051535524;1.000044692813967;1.3000076157907405;0.9999474811466694
46.07972;1.1498143543617805;-0.011111570761107756;-0.009664435782338733;-0.005555837006790574;-0.004832263106344586;1.1497686033582069;9.999875927690256;1.0001559747439064;-0.8305419918465237;1.0346806671425772;1.0000425350160234;1.3000080041164406;0.9999457101501508
46.08972;1.1498154742411184;-0.011111570662816829;-0.009664435498868314;-0.0055558366608561395;-0.004832263307971892;1.1497679724928032;9.999890145639014;1.0001564345162641;-0.8305419915345919;1.0346808139429717;1.0000403566607472;1.30000830553838;0.9999439741494853
46.09972;1.1498166085275685;-0.011111570544287078;-0.009664435206621825;-0.005555836302973018;-0.004832263495957296;1.1497673802204516;9.99990439147981;1.0001568706422814;-0.830541991226048;1.0346809479418098;1.000038159836976;1.300008515861682;0.9999422741867713
46.10972;1.1498177575620585;-0.011111570404583371;-0.009664434906403088;-0.005555835934442989;-0.00483226367121338;1.1497668227725373;9.999918691363005;1.000157283240147;-0.8305419909219628;1.0346810707196386;1.0000359477079472;1.3000086316471438;0.9999406110692343
46.11972;1.1498189196334603;-0.011111570242637498;-0.00966443459910213;-0.005555835556752466;-0.004832263834700164;1.1497662967364592;9.999933077929677;1.0001576724128516;-0.8305419906232954;1.0346811830877274;1.000033723976871;1.300008650562351;0.9999389855094244
46.12972;1.1498200914388725;-0.01111157005708676;-0.009664434285609251;-0.0055558351716351526;-0.004832263987515707;1.1497657993327774;9.999947580333266;1.0001580386065008;-0.8305419903308505;1.034681285813692;1.0000314918397515;1.3000085708540043;0.999937398855158
46.13972;1.1498212681532352;-0.011111569846420597;-0.009664433966672405;-0.005555834780846348;-0.004832264130682656;1.1497653287089882;9.999962218297929;1.0001583814044515;-0.8305419900453083;1.0346813798421055;1.0000292534903883;1.3000083912326827;0.9999358530040395
46.14972;1.1498224439641591;-0.01111156960924486;-0.00966443364275852;-0.005555834385747041;-0.004832264264849234;1.1497648842442647;9.999977004537417;1.0001586980034352;-0.830541989767242;1.0346814659193613;1.0000270109151481;1.3000081113344406;0.9999343494150031
46.15972;1.1498236133762776;-0.011111569344394686;-0.009664433314124081;-0.005555833987294809;-0.00483226439027808;1.1497644657994455;9.999991950907699;1.000158982890807;-0.8305419894971657;1.0346815444624402;1.0000247671905345;1.3000077318772887;0.9999328885477092
46.16972;1.1498247718512153;-0.011111569050861619;-0.00966443298103524;-0.005555833586409386;-0.004832264507172316;1.1497640719182909;10.000007070699;1.000159228799098;-0.8305419892356437;1.0346816153712788;1.0000225267478342;1.3000072545807815;0.9999314697788039
46.17972;1.14982591532931;-0.01111156872763533;-0.009664432643850961;-0.005555833184059783;-0.0048322646159154395;1.1497636995544054;10.000022377709714;1.000159428295038;-0.8305419889833344;1.0346816774331493;1.0000202941464813;1.3000066819855438;0.999930091618908
46.18972;1.1498270400328319;-0.011111568373523666;-0.009664432302920684;-0.0055558327809962765;-0.004832264717011024;1.1497633457960115;10.000037884706723;1.000159574964543;-0.8305419887408748;1.034681728053159;1.000018073175627;1.3000060173240202;0.9999287528699915
46.19972;1.1498281431848756;-0.01111156798709936;-0.009664431958554025;-0.005555832377625297;-0.004832264810892099;1.149763008635218;10.000053599901266;1.0001596637699108;-0.8305419885087016;1.034681763700054;1.0000158673453712;1.300005264997218;0.999927453603002
46.20972;1.1498292233289964;-0.011111567567002345;-0.009664431611154897;-0.0055558319741175095;-0.0048322648978619065;1.1497626857933405;10.000069524112904;1.0001596909998705;-0.8305419882869258;1.0346817806047017;1.0000136801673625;1.3000044313238117;0.9999261942934958
46.21972;1.1498302794619832;-0.011111567112542943;-0.009664431261263363;-0.005555831570397015;-0.004832264978286614;1.1497623737672746;10.000085655156601;1.0001596542797013;-0.8305419880753475;1.0346817751992452;1.0000115143684463;1.3000035242156323;0.9999249742815898
46.22972;1.149831309850066;-0.01111156662418425;-0.00966443090942336;-0.005555831166009783;-0.004832265052797193;1.1497620682886849;10.000101995292455;1.0001595525305427;-0.8305419878735647;1.0346817444980028;1.0000093714830551;1.3000025516845133;0.9999237917395838
46.23972;1.1498323112484257;-0.011111566103434879;-0.009664430556170863;-0.005555830760209375;-0.0048322651222652705;1.1497617646967286;10.00011855038425;1.000159385794215;-0.8305419876810413;1.0346816863520436;1.0000072527859867;1.3000015209492293;0.9999226447998485
46.24972;1.1498332786999232;-0.011111565552341123;-0.009664430202158123;-0.005555830352146945;-0.004832265187694782;1.1497614574085395;10.000135321085743;1.0001591553459004;-0.8305419874972609;1.0346815988440077;1.000005160404197;1.30000043853679;0.9999215321405368
46.25972;1.149834206231131;-0.01111156497324231;-0.009664429848128849;-0.005555829940845133;-0.00483226525005285;1.149761140182684;10.000152298111336;1.0001588636752565;-0.8305419873220543;1.0346814797282167;1.000003097486442;1.2999993104278857;0.9999204528552499
46.26972;1.1498350883116242;-0.011111564368666683;-0.009664429494813916;-0.005555829525118405;-0.004832265310006332;1.1497608078551276;10.000169467716791;1.0001585140573257;-0.8305419871557904;1.0346813271380786;1.000001068003996;1.2999981424685503;0.9999194062233158
46.27972;1.149835920865157;-0.011111563740916933;-0.00966442914287982;-0.005555829103648141;-0.004832265367835774;1.1497604575883174;10.000186818436742;1.0001581105607287;-0.8305419869991837;1.0346811403514546;0.9999990767883502;1.2999969411339865;0.9999183917236812
46.28972;1.149836700830485;-0.011111563091751145;-0.00966442879268738;-0.00555582867516092;-0.004832265423587614;1.1497600885642356;10.000204343436677;1.0001576580634755;-0.8305419868529386;1.0346809195224607;0.999997129011653;1.2999957137251918;0.9999174093382622
46.29972;1.14983742553256;-0.011111562422522666;-0.009664428443871036;-0.0055558282386065265;-0.004832265477143006;1.1497597015212537;10.000222042517406;1.000157161574255;-0.8305419867176659;1.0346806649919664;0.9999952290078288;1.2999944675341035;0.9999164594573984
46.30972;1.1498380930391936;-0.011111561734446175;-0.009664428095260247;-0.005555827793214502;-0.004832265528155028;1.1497592988789571;10.000239921142702;1.0001566259338852;-0.8305419865940349;1.0346803767689032;0.9999933799603926;1.2999932086672028;0.9999155424038787
46.31972;1.1498387020353735;-0.011111561028782725;-0.0096644277452667;-0.00555582733849654;-0.00483226557616581;1.1497588848089706;10.000257987073205;1.0001560564276857;-0.8305419864826833;1.034680054236551;0.9999915845304399;1.2999919414575956;0.9999146585044533
46.32972;1.1498392506810495;-0.011111560306989041;-0.009664427392222364;-0.005555826874299581;-0.004832265620924535;1.1497584649047596;10.000276253288922;1.0001554593926936;-0.8305419863839518;1.0346796961951554;0.9999898452442239;1.2999906687102587;0.999913808609102
46.33972;1.1498397360362653;-0.011111559570677826;-0.009664427034390199;-0.0055558264007868055;-0.004832265662626086;1.1497580450620895;10.000294741773283;1.000154842242934;-0.8305419862979615;1.0346793015586362;0.9999881646171136;1.2999893923678063;0.9999129942928746
46.34972;1.149840154330938;-0.011111558821245647;-0.009664426669908776;-0.00555582591829256;-0.004832265701825826;1.1497576301716486;10.00031347690035;1.0001542132584484;-0.8305419862248457;1.0346788699102167;0.9999865452489984;1.2999881139127245;0.9999122174756921
46.35972;1.1498405009267867;-0.011111558059572531;-0.00966442629698313;-0.005555825427151282;-0.004832265739095787;1.1497572241829368;10.000332475698487;1.0001535812812867;-0.8305419861646229;1.0346784009255134;0.9999849896102923;1.2999868346427106;0.9999114798335138
46.36972;1.149840769934667;-0.011111557286231376;-0.009664425914247739;-0.005555824927597521;-0.004832265774775277;1.1497568309124253;10.000351747809372;1.0001529547969998;-0.8305419861168329;1.0346778939658716;0.9999834994344551;1.2999855564167018;0.9999107824197322
46.37972;1.149840954745202;-0.01111155650190535;-0.009664425520939789;-0.005555824419812654;-0.0048322658088594764;1.1497564539430714;10.00037130225383;1.0001523408283177;-0.8305419860803738;1.034677348950393;0.999982075017839;1.2999842826340402;0.9999101256524088
46.38972;1.1498410495175273;-0.011111555707648456;-0.009664425116767666;-0.0055558239040591215;-0.004832265841032812;1.1497560958419026;10.000391150252216;1.0001517448717083;-0.8305419860537127;1.0346767673719075;0.9999807148914878;1.2999830187777743;0.9999095098655134
46.39972;1.149841050092808;-0.011111554905027653;-0.009664424701691777;-0.005555823380778635;-0.0048322658710099175;1.1497557576831479;10.000411301359513;1.0001511716517963;-0.8305419860351856;1.0346761525223498;0.9999794162445181;1.2999817715385766;0.9999089356997892
46.40972;1.1498409538446928;-0.011111554096091514;-0.009664424275815273;-0.005555822850687343;-0.004832265898819304;1.1497554394760465;10.000431761508576;1.0001506254842074;-0.830541986022991;1.034675509013394;0.9999781756530647;1.2999805460665077;0.9999084037481709
46.41972;1.1498407593648228;-0.011111553283090441;-0.009664423839451276;-0.005555822314847291;-0.004832265924665469;1.1497551414134688;10.00045253954606;1.0001501099033987;-0.8305419860150386;1.0346748417593223;0.9999769894447124;1.2999793434597613;0.9999079146831685
46.42972;1.1498404661668258;-0.011111552468127468;-0.009664423393192876;-0.005555821774499511;-0.004832265948691746;1.1497548644500544;10.000473649961103;1.0001496269726555;-0.8305419860091302;1.0346741550051914;0.9999758543176617;1.2999781609106966;0.9999074697872017
46.43972;1.1498400736364098;-0.011111551653018982;-0.009664422937717045;-0.00555582123068664;-0.004832265970916311;1.1497546092181492;10.000495102282153;1.0001491770070867;-0.8305419860033545;1.0346734522836225;0.9999747682935086;1.299976993699135;0.9999070704154926
46.44972;1.1498395797566916;-0.011111550839448144;-0.009664422473558747;-0.005555820684003734;-0.004832265991255777;1.1497543750170414;10.000516893715012;1.000148758882135;-0.8305419859962598;1.034672737009035;0.999973730678522;1.2999758368797694;0.999906717293829
46.45972;1.1498389815287748;-0.01111155002909966;-0.00966442200119843;-0.005555820134580154;-0.004832266009539329;1.1497541603551646;10.00053901300039;1.0001483702320122;-0.8305419859868197;1.0346720127936748;0.9999727414463977;1.2999746861859096;0.9999064108918326
46.46972;1.1498382767190192;-0.011111549223523963;-0.009664421521239462;-0.00555581958215104;-0.004832266025405289;1.1497539637737335;10.000561443181825;1.000148007673526;-0.8305419859744203;1.034671283525189;0.9999718015977704;1.2999735388050175;0.9999061517345352
46.47972;1.1498374645970952;-0.011111548423922186;-0.009664421034536722;-0.005555819026222069;-0.004832266038247688;1.149753783785477;10.000584164213567;1.0001476672833236;-0.830541985958976;1.0346705534405196;0.9999709137944425;1.2999723937360184;0.9999059397894953
46.48972;1.1498365455912773;-0.011111547631092684;-0.009664420542355926;-0.005555818466344723;-0.004832266047454501;1.1497536181275356;10.000607161809732;1.0001473445529288;-0.8305419859409936;1.0346698269331818;0.999970081622274;1.2999712511576182;0.9999057740678416
46.49972;1.1498355210102709;-0.011111546845563182;-0.009664420046417642;-0.0055558179023238695;-0.004832266052675345;1.1497534627591577;10.000630436973328;1.000147034177405;-0.8305419859213538;1.0346691081485797;0.9999693078698874;1.2999701117919014;0.9999056533436067
46.50972;1.1498343925583001;-0.011111546067747434;-0.009664419548777088;-0.005555817334250433;-0.004832266053799344;1.1497533114110554;10.00065400815032;1.00014673052852;-0.8305419859010282;1.0346684008934797;0.9999685933136601;1.29996897685021;0.9999055771787254
46.51972;1.1498331618791753;-0.011111545297980224;-0.009664419051639688;-0.005555816762468466;-0.0048322660506933965;1.149753156360595;10.00067790331585;1.0001464281699017;-0.8305419858808984;1.0346677088100573;0.9999679365057595;1.2999678476360688;0.9999055462546077
46.52972;1.1498318309329185;-0.011111544536486126;-0.009664418557258391;-0.005555816187463695;-0.004832266042962939;1.1497529901356631;10.000702150411955;1.000146122109191;-0.8305419858616351;1.0346670349589115;0.9999673343083576;1.2999667246592586;0.9999055620206463
46.53972;1.1498304024372588;-0.011111543783426268;-0.009664418068018942;-0.005555815609702909;-0.004832266029921848;1.1497528070963332;10.000726774892215;1.0001458080140653;-0.8305419858437298;1.0346663807796648;0.9999667827303401;1.2999656068251906;0.9999056262416821
46.54972;1.149828879650602;-0.011111543039073284;-0.009664417586407653;-0.005555815029732181;-0.004832266010758776;1.1497526042742443;10.00075179974432;1.0001454820382565;-0.8305419858275285;1.0346657456641464;0.999966277420547;1.29996449095617;0.999905741147038
46.55972;1.1498272660150672;-0.01111154230390096;-0.009664417114677772;-0.005555814448447649;-0.004832265984705834;1.1497523816261508;10.000777243257776;1.0001451406370017;-0.830541985813166;1.0346651275322876;0.9999658136650819;1.2999633725548772;0.9999059100378979
46.56972;1.149825565038124;-0.011111541578369702;-0.009664416654659554;-0.005555813867136074;-0.0048322659509309135;1.1497521415472753;10.000803117669516;1.0001447805186428;-0.8305419858006622;1.0346645236705285;0.9999653865989051;1.299962247603496;0.9999061370334177
46.57972;1.1498237802402422;-0.011111540862594256;-0.009664416207925049;-0.005555813287290103;-0.004832265908355739;1.1497518878694835;10.000829428241301;1.0001443981834686;-0.8305419857901974;1.0346639313946067;0.9999649920164769;1.2999611133221032;0.999906425550814
46.58972;1.1498219153303846;-0.011111540156239814;-0.009664415775922012;-0.005555812710381042;-0.004832265855732475;1.1497516254480766;10.000856170730373;1.0001439899459268;-0.8305419857823181;1.0346633479587364;0.9999646268699754;1.2999599682740783;0.9999067771291807
46.59972;1.1498199746825086;-0.011111539458630398;-0.009664415359835667;-0.005555812137611467;-0.0048322657917705325;1.1497513605544951;10.000883330705507;1.0001435531360368;-0.8305419857779566;1.0346627696278856;0.9999642889038952;1.299958813178578;0.9999071918972046
46.60972;1.149817963036238;-0.011111538768867894;-0.009664414960440067;-0.005555811569737239;-0.004832265715239323;1.1497511008795929;10.000910884373798;1.0001430871098178;-0.8305419857783889;1.0346621910159752;0.9999639762482639;1.299957651160509;0.9999076694605211
46.61972;1.1498158843329318;-0.011111538086020384;-0.009664414578240403;-0.00555581100716129;-0.00483226562517394;1.1497508545591595;10.000938799275467;1.0001425930260726;-0.8305419857851978;1.0346616050076825;0.9999636872162846;1.2999564868648885;0.9999082088785043
46.62972;1.1498137411684315;-0.011111537409357589;-0.009664414213726026;-0.005555810450185491;-0.0048322655210184485;1.149750629183948;10.00096704117614;1.0001420730993882;-0.8305419858001155;1.0346610035178236;0.9999634199989752;1.299955325518297;0.9999088088805431
46.63972;1.14981153494962;-0.011111536738417338;-0.009664413867439806;-0.005555809899116479;-0.004832265402501393;1.1497504313754021;10.000995581255696;1.0001415301621601;-0.8305419858248146;1.034660379506957;0.999963172698976;1.2999541724256325;0.9999094687289913
46.64972;1.1498092659147938;-0.011111536072871634;-0.009664413539960656;-0.00555580935416051;-0.004832265269286197;1.1497502667797577;10.001024387554127;1.0001409673837403;-0.830541985860865;1.034659728592435;0.9999629437031403;1.2999530325305617;0.9999101882655753
46.65972;1.149806933038;-0.011111535412299287;-0.009664413231966422;-0.005555808815170236;-0.00483226512072223;1.1497501403773749;10.001053410428943;1.0001403878067665;-0.8305419859097206;1.0346590490044616;0.9999627317018289;1.2999519099864618;0.9999109670511973
46.66972;1.1498045340439051;-0.011111534756136602;-0.00966441294431654;-0.0055558082815442954;-0.004832264955874607;1.1497500566996273;10.001082583350899;1.000139794000089;-0.8305419859725924;1.0346583407743728;0.9999625353676481;1.2999508085197478;0.999911803765987
46.67972;1.14980206598061;-0.011111534103959911;-0.009664412677982267;-0.005555807752567141;-0.004832264773629915;1.1497500196169737;10.001111837387182;1.0001391884279505;-0.8305419860504691;1.034657604630426;0.9999623533314624;1.2999497323590368;0.9999126966062222
46.68972;1.1497995264915264;-0.011111533455713165;-0.009664412433832224;-0.005555807227874957;-0.004832264572778844;1.1497500316346767;10.001141113488428;1.0001385742040698;-0.8305419861443628;1.0346568405068364;0.9999621845003739;1.2999486867066126;0.999913644114198
46.69972;1.1497969145525182;-0.0111115328116264;-0.009664412212596708;-0.005555806707626382;-0.004832264352157978;1.149750093242513;10.001170363323562;1.0001379551500482;-0.830541986255359;1.0346560463769279;0.9999620278428523;1.2999476774897325;0.999914645111779
46.70972;1.149794229958689;-0.011111532172084465;-0.009664412015057681;-0.005555806192428119;-0.004832264110789583;1.1497502031456748;10.001199542526866;1.0001373354223075;-0.8305419863843692;1.0346552183021893;0.9999618814585381;1.2999467103660254;0.999915698099582
46.71972;1.1497914725805047;-0.011111531537594158;-0.009664411842054946;-0.00555580568320372;-0.0048322638478434455;1.149750359057987;10.001228607998446;1.0001367194585062;-0.8305419865320756;1.0346543514303719;0.999961741850636;1.2999457893970516;0.9999168015933406
46.72972;1.1497886419356977;-0.011111530908761944;-0.009664411694212635;-0.005555805181001859;-0.0048322635624858;1.1497505581260046;10.001257521142382;1.0001361116131444;-0.8305419866991821;1.0346534410831392;0.9999616038696713;1.2999449164177874;0.9999179551859674
46.73972;1.1497857367778683;-0.011111530286258494;-0.00966441157184956;-0.005555804686798728;-0.004832263253966805;1.1497507966402478;10.001286245581266;1.0001355153682692;-0.8305419868864534;1.0346524837438704;0.9999614612894472;1.2999440913453195;0.9999191597351146
46.74972;1.149782755362108;-0.011111529670857134;-0.009664411475374843;-0.00555580420154339;-0.004832262921869693;1.1497510697508893;10.00131473831278;1.0001349330903286;-0.8305419870944007;1.0346514777542906;0.9999613075236513;1.2999433127195634;0.9999204162774593
46.75972;1.1497796968271732;-0.011111529063517868;-0.009664411405679824;-0.00555580372630988;-0.004832262566053589;1.1497513722453725;10.001342944686337;1.0001343666188458;-0.8305419873231445;1.0346504232123288;0.9999611358491169;1.2999425781081464;0.9999217251753743
46.76972;1.1497765627149614;-0.011111528465318059;-0.009664411363969061;-0.005555803262116363;-0.004832262186426973;1.1497516997040893;10.001370800156504;1.0001338180347767;-0.8305419875726278;1.0346493217195072;0.9999609397063943;1.2999418843391433;0.9999230863787288
46.77972;1.1497733576772409;-0.011111527877265345;-0.009664411351272575;-0.0055558028096090225;-0.004832261782956376;1.1497520488715949;10.00139823528225;1.0001332897481654;-0.8305419878426886;1.0346481766781654;0.9999607133764904;1.2999412275879696;0.9999244996622996
46.78972;1.14977008917662;-0.011111527300152689;-0.009664411368184208;-0.005555802368992853;-0.0048322613557408856;1.1497524178755423;10.001425180037629;1.0001327839607461;-0.8305419881328551;1.0346469931278355;0.9999604518472256;1.2999406039201267;0.999925963916879
46.79972;1.1497667666172475;-0.011111526734402329;-0.009664411414992706;-0.0055558019400681925;-0.004832260904861662;1.1497528066722007;10.001451565060522;1.000132302368628;-0.8305419884422932;1.0346457766651542;0.9999601500632225;1.2999400104166392;0.9999274762967628
46.80972;1.1497634005400474;-0.011111526180059778;-0.009664411491878478;-0.005555801522278574;-0.004832260430169503;1.149753216796236;10.00147731959169;1.0001318462270987;-0.8305419887699595;1.0346445326470322;0.9999598030981228;1.299939445797114;0.9999290318584542
46.81972;1.1497600022528356;-0.011111525637121505;-0.009664411598879779;-0.005555801114827419;-0.004832259931385527;1.149753650347334;10.001502366744107;1.0001314165451602;-0.830541989114635;1.0346432664694911;0.9999594069549551;1.2999389101951855;0.9999306233496378
46.82972;1.1497565839374246;-0.011111525105765397;-0.00966441173581786;-0.005555800716873771;-0.004832259408469315;1.149754109173985;10.001526621015111;1.000131014784427;-0.8305419894748646;1.0346419842849182;0.999958958621939;1.2999384049391;0.9999322415337469
46.83972;1.1497531588876033;-0.011111524586222549;-0.00966441190233024;-0.0055558003277480636;-0.004832258861843968;1.149754594399616;10.00154999370509;1.0001306438349893;-0.8305419898489262;1.034640693108915;0.9999584551644357;1.2999379321473234;0.99993387633798
46.84972;1.1497497411025643;-0.011111524078637086;-0.00966441209786702;-0.0055557999469639675;-0.0048322582923743355;1.1497551058827558;10.001572400852389;1.000130308239674;-0.830541990234811;1.0346394003179875;0.9999578928888234;1.299937493702969;0.9999355175598085
46.85972;1.1497463440618825;-0.011111523583014135;-0.009664412321656908;-0.0055557995740473706;-0.004832257701295297;1.1497556419544892;10.00159376624709;1.0001300133738442;-0.830541990630445;1.0346381133606248;0.9999572674827937;1.2999370908803454;0.9999371547141289
46.86972;1.1497429801250878;-0.011111523099215214;-0.009664412572749682;-0.005555799208498837;-0.004832257090178821;1.1497562000097332;10.00161402235976;1.0001297645658267;-0.830541991034145;1.0346368397881665;0.9999565748753081;1.2999367251268705;0.9999387772204933
46.87972;1.1497396612576085;-0.01111152262716471;-0.009664412850031707;-0.005555798849941046;-0.004832256460887383;1.1497567777310913;10.001633111994702;1.00012956686252;-0.830541991444832;1.0346355869100776;0.9999558119880375;1.299936398300296;0.9999403750264448
46.88972;1.1497363993240104;-0.011111522167079247;-0.009664413152160862;-0.005555798498200398;-0.0048322558154796375;1.14975737371496;10.001650986656802;1.0001294247728283;-0.8305419918619378;1.034634360914988;0.9999549768190191;1.2999361116878425;0.9999419389916031
46.89972;1.1497332048375148;-0.01111152171937957;-0.009664413477538821;-0.005555798153305561;-0.004832255156060604;1.1497579864302845;10.001667602540955;1.0001293417025443;-0.8305419922852743;1.0346331662383017;0.9999540681445366;1.2999358654359112;0.9999434612973033
46.90972;1.1497300857366093;-0.011111521284414562;-0.00966441382431893;-0.005555797815587323;-0.004832254484645161;1.1497586127014514;10.001682923295753;1.0001293196479453;-0.8305419927148133;1.0346320059346095;0.999953085517572;1.2999356588589217;0.9999449358826016
