time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
46.91972;1.1497270478034134;-0.01111152086229494;-0.00966441419038729;-0.005555797485612278;-0.004832253803156791;1.1497592479516605;10.001696927044085;1.0001293593288842;-0.830541993150392;1.034630882642168;0.9999520294990368;1.299935490226612;0.9999463582427837
46.92972;1.1497240961487143;-0.01111152045295441;-0.009664414573352108;-0.005555797163764502;-0.004832253113485166;1.1497598876317263;10.001709608261372;1.0001294602271757;-0.8305419935916297;1.0346297991203224;0.9999509017265161;1.2999353562771372;0.9999477248958119
46.93972;1.1497212360750193;-0.011111520056386161;-0.00966441497070326;-0.005555796849905;-0.004832252417475776;1.1497605277448966;10.001720980127633;1.0001296201795433;-0.8305419940381017;1.0346287577740567;0.9999497048477022;1.299935252610694;0.9999490330797293
46.94972;1.1497184728685952;-0.011111519672814612;-0.00966441538013516;-0.005555796543336757;-0.004832251716864275;1.1497611646911032;10.001731077272588;1.0001298357326667;-0.8305419944895449;1.0346277597063545;0.9999484425696512;1.2999351748115824;0.9999502804544946
46.95972;1.149715811897934;-0.011111519302694557;-0.009664415799562792;-0.005555796243011512;-0.0048322510131959375;1.1497617954601236;10.001739944330998;1.0001301038382544;-0.8305419949459992;1.0346268050375629;0.9999471200333273;1.2999351197122555;0.9999514651721885
46.96972;1.1497132594610286;-0.01111151894666001;-0.009664416226740594;-0.005555795947750149;-0.004832250307778088;1.1497624180513157;10.00174761832572;1.000130422786214;-0.8305419954078083;1.0346258945491953;0.9999457442246235;1.2999350856169933;0.9999525863406677
46.97972;1.1497108228823392;-0.01111151860541639;-0.009664416659134758;-0.005555795656213321;-0.0048322496017079875;1.1497630320301568;10.00175412637179;1.00013079124026;-0.8305419958754844;1.0346250306160873;0.9999443239390274;1.2999350709549888;0.9999536438553298
46.98972;1.1497085095865296;-0.01111151827957151;-0.00966441709419317;-0.005555795366889996;-0.004832248895974729;1.1497636388387638;10.001759493106567;1.0001312071788448;-0.8305419963496111;1.0346242166140742;0.9999428691908607;1.2999350728643715;0.9999546378896331
46.99972;1.1497063262850469;-0.011111517969514794;-0.009664417529605519;-0.005555795078258679;-0.004832248191513103;1.1497642413238844;10.001763745065851;1.000131668092508;-0.8305419968307086;1.0346234555562337;0.9999413900732289;1.2999350868826862;0.9999555687771761
47.00972;1.1497042780170543;-0.01111151767527911;-0.009664417963508807;-0.005555794788857438;-0.004832247489116387;1.1497648428116598;10.001766916748538;1.0001321715532403;-0.8305419973189775;1.0346227491554687;0.9999398954577936;1.2999351077791603;0.9999564367811198
47.01972;1.1497023667211368;-0.01111151739638086;-0.009664418394577634;-0.00555579449728984;-0.004832246789335345;1.1497654458608237;10.001769057477466;1.0001327149293346;-0.830541997814229;1.0346220980868337;0.9999383921658486;1.2999351310178904;0.999957241704513
47.02972;1.149700590705248;-0.011111517132003566;-0.009664418821821537;-0.005555794202359573;-0.004832246092453617;1.1497660509687044;10.00177022570993;1.000133294582278;-0.8305419983160356;1.034621502886958;0.9999368848101631;1.2999351539008657;0.9999579830101539
47.03972;1.1496989457459268;-0.011111516881484299;-0.009664419244321966;-0.005555793903256278;-0.0048322453984919606;1.1497666562390034;10.001770474027946;1.0001339055361707;-0.8305419988237328;1.0346209646667497;0.9999353764400188;1.2999351759058386;0.999958660205057
47.04972;1.1496974266379871;-0.011111516644398169;-0.009664419661259445;-0.005555793599604964;-0.00483224470724499;1.149767258320753;10.00176984461254;1.0001345416478988;-0.8305419993362609;1.034620485294513;0.9999338697389013;1.2999351980632812;0.9999592726161507
47.05972;1.1496960280993183;-0.011111516420206174;-0.009664420072225609;-0.005555793291450482;-0.004832244018323603;1.1497678538236642;10.001768377686696;1.0001351960595308;-0.8305419998521412;1.0346200668416683;0.999932367354766;1.2999352217378022;0.9999598185749566
47.06972;1.1496947453384074;-0.011111516208079111;-0.00966442047754076;-0.005555792979254661;-0.004832243331190316;1.1497684402013848;10.001766117293093;1.0001358618275589;-0.8305420003696774;1.034619710844931;0.9999308710790739;1.299935248154182;0.999960294728677
47.07972;1.1496935745934749;-0.011111516006930361;-0.009664420878244985;-0.00555579266377983;-0.00483224264533327;1.1497690157000267;10.001763105781809;1.0001365325377787;-0.8305420008871844;1.0346194182907535;0.9999293817514039;1.2999352790633754;0.9999606961733695
47.08972;1.149692513462614;-0.011111515815570064;-0.009664421275740352;-0.005555792345954612;-0.0048322419604788155;1.1497695787872302;10.001759374896883;1.0001372029676348;-0.8305420014030648;1.0346191901293684;0.9999279003597132;1.2999353171181964;0.9999610178601885
47.09972;1.1496915608423601;-0.011111515633112912;-0.009664421671557689;-0.005555792026780203;-0.004832241276589286;1.1497701279498138;10.001754947562342;1.0001378692522964;-0.8305420019158957;1.0346190274535667;0.9999264287662704;1.2999353651706664;0.9999612564836563
47.10972;1.1496907158234826;-0.011111515459272041;-0.009664422067382373;-0.005555791707086635;-0.004832240593843922;1.1497706619214951;10.001749848393906;1.000138527761565;-0.8305420024245461;1.0346189312649294;0.9999249692527562;1.2999354255737525;0.9999614113243274
47.11972;1.149689975744417;-0.01111151529413876;-0.009664422464880067;-0.00555579138724558;-0.004832239912826434;1.1497711791860095;10.00174410793986;1.000139173561345;-0.8305420029279789;1.0346189023076011;0.9999235235167315;1.299935500025263;0.9999614836266852
47.12972;1.149689335350286;-0.01111151513777989;-0.009664422865309417;-0.005555791067080936;-0.004832239234715742;1.1497716769836497;10.001737758418496;1.0001397999961699;-0.830542003424936;1.0346189408534099;0.9999220921473237;1.299935589173379;0.9999614755903702
47.13972;1.149688788548372;-0.01111151499010296;-0.00966442326932942;-0.0055557907460734674;-0.004832238561182835;1.1497721512579095;10.0017308304538;1.0001403992411682;-0.8305420039140965;1.0346190461771796;0.9999206751886172;1.29993569217007;0.9999613902706554
47.14972;1.1496883315177235;-0.011111514850879727;-0.009664423677132872;-0.005555790423777994;-0.004832237894020277;1.1497725969808212;10.001723355541817;1.0001409626977196;-0.8305420043945992;1.0346192161358796;0.9999192733569812;1.2999358072720457;0.9999612320401494
47.15972;1.1496879639414395;-0.011111514719637783;-0.009664424088806146;-0.005555790100077272;-0.004832237234960212;1.1497730077609916;10.001715371417744;1.0001414811976643;-0.8305420048662898;1.0346194470868715;0.9999178885825855;1.2999359332322369;0.9999610064543379
47.16972;1.1496876873243116;-0.011111514595524483;-0.009664424504561987;-0.005555789775167741;-0.004832236585872431;1.1497733756748894;10.001706924517327;1.000141945542568;-0.8305420053295176;1.0346197338233665;0.9999165237034646;1.2999360697773221;0.9999607198953459
47.17972;1.149687502908831;-0.011111514477512427;-0.009664424924595736;-0.005555789449545565;-0.004832235948977107;1.1497736922963155;10.001698066759488;1.0001423468605457;-0.8305420057848898;1.0346200695716639;0.9999151823884364;1.2999362166677542;0.9999603796638222
47.18972;1.149687410935316;-0.011111514364881057;-0.009664425348928045;-0.005555789123976424;-0.004832235326710485;1.1497739501422264;10.001688847307655;1.0001426763214647;-0.8305420062331624;1.034620446589636;0.9999138689295521;1.2999363725723228;0.999959993721504
47.19972;1.149687410363785;-0.011111514257470097;-0.009664425777482014;-0.005555788799379742;-0.004832234721171327;1.149774143253599;10.00167930328455;1.0001429247495273;-0.8305420066750627;1.0346208573563682;0.9999125871147052;1.299936534616657;0.9999595694663161
47.20972;1.149687498563054;-0.011111514155537506;-0.009664426210112162;-0.005555788476779857;-0.004832234133597263;1.149774266511222;10.001669459994858;1.0001430827858768;-0.8305420071109716;1.0346212952208274;0.9999113392025211;1.2999366989718397;0.9999591124555558
47.21972;1.149687671733647;-0.011111514059488762;-0.009664426646501393;-0.005555788157241658;-0.004832233564401143;1.149774314581231;10.001659341117934;1.0001431417253033;-0.8305420075407917;1.0346217543723708;0.999910125860692;1.2999368621026455;0.9999586263910961
47.22972;1.1496879258040373;-0.011111513969690661;-0.009664427086159092;-0.00555578784175676;-0.0048322330135871765;1.1497742815401741;10.001648972962732;1.0001430938822986;-0.830542007964218;1.034622230479348;0.9999089465294131;1.2999370215064847;0.9999581142416302
47.23972;1.1496882568990896;-0.011111513886344987;-0.009664427528596389;-0.005555787531353487;-0.004832232481052649;1.1497741609746703;10.001638379156853;1.0001429318365789;-0.8305420083811207;1.034622721624738;0.9999077997931107;1.2999371756546179;0.9999575790140585
47.24972;1.1496886614575328;-0.01111151380935996;-0.009664427973531975;-0.005555787227274533;-0.004832231966629461;1.14977394608342;10.001627578825872;1.0001426480153173;-0.8305420087917137;1.0346232278808314;0.9999066834417969;1.2999373234205138;0.9999570236843944
47.25972;1.1496891361757375;-0.011111513738224792;-0.009664428420959832;-0.0055557869308079134;-0.004832231470072658;1.149773629803005;10.001616592267728;1.0001422352918798;-0.8305420091964588;1.0346237495568265;0.9999055940155335;1.299937463413743;0.9999564512160634
47.26972;1.1496896777713836;-0.011111513671922734;-0.009664428871085496;-0.005555786642973513;-0.004832230991103145;1.1497732047334002;10.001605443271044;1.0001416876159694;-0.8305420095959054;1.0346242858172832;0.9999045268641709;1.2999375937469317;0.999955864985999
47.27972;1.1496902826687714;-0.011111513609048352;-0.009664429324261807;-0.005555786364509338;-0.004832230529380173;1.1497726628223757;10.001594153765721;1.0001410003624676;-0.8305420099906413;1.0346248347829805;0.9999034773130451;1.2999377122438665;0.9999552689400806
47.28972;1.1496909466643357;-0.011111513548159957;-0.009664429780927377;-0.005555786096090731;-0.004832230084480206;1.1497719953929062;10.001582741197092;1.0001401704003954;-0.8305420103812048;1.034625394320401;0.9999024416096982;1.2999378168150186;0.9999546672135682
47.29972;1.1496916650152724;-0.011111513488085168;-0.009664430241494174;-0.005555785838465908;-0.004832229656006149;1.1497711937428792;10.001571223497635;1.000139195572497;-0.8305420107679669;1.0346259626344525;0.9999014168925425;1.2999379055679803;0.9999540637133028
47.30972;1.1496924330663454;-0.011111513428023504;-0.009664430706194155;-0.0055557855924183025;-0.004832229243631529;1.1497702498416544;10.001559621367939;1.0001380743052124;-0.8305420111512763;1.0346265387402152;0.9999004011718533;1.2999379765962982;0.9999534616940086
47.31972;1.1496932466071794;-0.011111513367460805;-0.009664431174857085;-0.005555785358744939;-0.004832228846922135;1.149769156835854;10.001547953317928;1.0001368060090199;-0.8305420115316753;1.0346271226501653;0.9998993936546579;1.2999380279028678;0.9999528630744946
47.32972;1.1496941015393003;-0.011111513305999438;-0.009664431646717382;-0.005555785138340483;-0.004832228465197594;1.149767909590095;10.001536237875781;1.000135391705722;-0.830542011909802;1.0346277152923251;0.9998983948594605;1.2999380577944832;0.9999522680320424
47.33972;1.1496949932247558;-0.011111513243298479;-0.009664432120455039;-0.005555784932119327;-0.004832228097623772;1.1497665049221162;10.001524504284456;1.0001338343843875;-0.8305420122861439;1.0346283184651355;0.9998974066704334;1.2999380655803;0.9999516753944822
47.34972;1.1496959161535862;-0.011111513178988555;-0.009664432594443223;-0.005555784740728904;-0.004832227743198076;1.149764941127754;10.001512792174271;1.0001321388663222;-0.8305420126608907;1.034628934661013;0.9998964323774909;1.2999380514196512;0.9999510836789982
47.35972;1.1496968644977101;-0.01111151311244578;-0.009664433067055434;-0.005555784564349729;-0.004832227400552659;1.1497632176139867;10.00150114152225;1.0001303112251825;-0.8305420130339183;1.0346295665716054;0.9998954763321825;1.2999380154334508;0.9999504920429819
47.36972;1.149697832971324;-0.011111513042778468;-0.009664433536806395;-0.005555784402723693;-0.004832227068045598;1.1497613349826221;10.001489589179599;1.0001283585224978;-0.8305420134048301;1.0346302163306829;0.9998945428504024;1.2999379579424855;0.999949900091229
47.37972;1.1496988168108266;-0.011111512969158285;-0.009664434002150392;-0.005555784255399401;-0.00483222674414309;1.1497592950836524;10.001478171104397;1.0001262892527218;-0.8305420137729074;1.034630885059718;0.9998936344559193;1.2999378807221584;0.9999493068339167
47.38972;1.1496998111960157;-0.011111512891184335;-0.009664434461323673;-0.005555784122085093;-0.004832226427573752;1.1497571011638095;10.001466922364486;1.0001241134998125;-0.8305420141370209;1.0346315728136763;0.9998927507394145;1.2999377876732225;0.99994871021901
47.39972;1.1497008115304055;-0.011111512809042916;-0.009664434912576684;-0.0055557840029110414;-0.004832226117162245;1.1497547580374194;10.001455875228338;1.0001218422034284;-0.8305420144955621;1.0346322778712365;0.9998918887199311;1.2999376843183463;0.9999481073271048
47.40972;1.1497018146312652;-0.011111512723525783;-0.009664435354422645;-0.005555783898384398;-0.004832225811689835;1.1497522719399969;10.001445054962385;1.0001194863076828;-0.8305420148463132;1.0346329959228684;0.9998910440723126;1.299937576982943;0.9999474949067809
47.41972;1.1497028194387793;-0.01111151263597074;-0.009664435785587136;-0.00555578380900961;-0.004832225509873323;1.149749650318258;10.001434469373466;1.0001170561535546;-0.8305420151865615;1.034633720837344;0.9998902121681771;1.299937472800324;0.9999468706482706
47.42972;1.1497038264818746;-0.011111512548024284;-0.009664436204885036;-0.005555783734989291;-0.0048322252103587555;1.1497469015682635;10.001424101921787;1.0001145613098366;-0.8305420155136388;1.0346344462515484;0.9998893886303453;1.29993737976721;0.9999462341845978
47.43972;1.1497048364058104;-0.011111512461386402;-0.009664436611281385;-0.005555783676264144;-0.004832224911779865;1.1497440341633665;10.001413919814981;1.0001120111999786;-0.8305420158252989;1.0346351666900144;0.9998885700094314;1.299937306085081;0.999945586384852
47.44972;1.1497058484689504;-0.011111512377751227;-0.009664437004015865;-0.005555783632613243;-0.004832224612866494;1.1497410553848175;10.001403886365848;1.0001094156808432;-0.8305420161197045;1.0346358784335037;0.9998877545957727;1.2999372597233183;0.9999449277358952
47.45972;1.1497068602103568;-0.011111512298788168;-0.009664437382548777;-0.005555783603690619;-0.004832224312413005;1.1497379709770055;10.00139396813568;1.0001067846247471;-0.8305420163954806;1.0346365794988024;0.9998869421149595;1.2999372482577287;0.9999442576669918
47.46972;1.149707868367822;-0.011111512226026632;-0.009664437746468241;-0.005555783589018382;-0.004832224009173878;1.1497347866914955;10.001384138954235;1.000104126952697;-0.8305420166518126;1.034637268285426;0.9998861323491375;1.2999372784101897;0.9999435750965632
47.47972;1.149708869677302;-0.011111512160787297;-0.009664438095552726;-0.005555783587868144;-0.004832223702005225;1.1497315105199986;10.001374378882069;1.0001014499885992;-0.8305420168883612;1.0346379426906933;0.999885324619289;1.2999373558644232;0.9999428790353492
47.48972;1.1497098612124261;-0.01111151210431238;-0.009664438429766645;-0.005555783599292989;-0.004832223390086231;1.1497281532277017;10.001364667767177;1.0000987593956765;-0.830542017105114;1.0346386003896721;0.9998845185836225;1.29993748600697;0.999942169300254
47.49972;1.1497108409957244;-0.011111512057919923;-0.009664438749083534;-0.005555783622504111;-0.004832223072826436;1.149724727066387;10.001354975166517;1.0000960596663326;-0.830542017302159;1.034639239146051;0.9998837149088302;1.2999376750554887;0.9999414476339473
47.50972;1.1497118083788982;-0.011111512022899244;-0.009664439053394739;-0.005555783657176973;-0.0048322227497316385;1.1497212442654643;10.001345252525853;1.0000933549948436;-0.8305420174794191;1.0346398573780657;0.9998829150398792;1.2999379304199825;0.9999407179518811
47.51972;1.1497127636164262;-0.011111512000272137;-0.009664439342719752;-0.005555783703351888;-0.004832222420621751;1.1497177160612935;10.001335436399543;1.0000906498650877;-0.8305420176367033;1.0346404551878792;0.9998821209016215;1.2999382602856229;0.9999399855818288
47.52972;1.1497137070373735;-0.01111151199079427;-0.009664439617593727;-0.005555783761250545;-0.004832222085895637;1.1497141528314183;10.001325452966523;1.0000879489952823;-0.8305420177740224;1.034641034552223;0.999881335226476;1.299938673256189;0.9999392565803487
47.53972;1.1497146383605537;-0.011111511995216249;-0.00966443987908661;-0.005555783831289195;-0.004832221746446577;1.1497105651805046;10.001315215145974;1.0000852570174523;-0.8305420178916347;1.0346415984397426;0.9998805617425098;1.2999391778868992;0.9999385372150169
47.54972;1.1497155569640556;-0.011111512014386383;-0.009664440128341533;-0.005555783914053356;-0.004832221403320211;1.1497069643754048;10.001304627076436;1.0000825782418659;-0.8305420179897103;1.0346421500100986;0.9998798047343055;1.299939781569382;0.999937833659457
47.55972;1.1497164628916012;-0.011111512049065027;-0.009664440366395646;-0.005555784010158274;-0.004832221057471884;1.1497033619265966;10.001293594164203;1.000079916745332;-0.8305420180680947;1.0346426924112115;0.9998790683984988;1.2999404892187916;0.9999371520782137
47.56972;1.1497173570751336;-0.011111512099786846;-0.00966444059450301;-0.005555784120220561;-0.004832220709891523;1.1496997694537545;10.001282021613976;1.0000772768226553;-0.8305420181263127;1.0346432289344536;0.999878356553519;1.299941303084007;0.9999364986646232
47.57972;1.1497182403514636;-0.011111512166792688;-0.0096644408141625;-0.00555578424482541;-0.004832220361828667;1.1496961989464078;10.001269814542288;1.0000746633104325;-0.830542018163476;1.0346437632573589;0.9998776729710662;1.299942224245424;0.9999358793995478
47.58972;1.1497191121593109;-0.011111512249932136;-0.009664441026631802;-0.00555578438440091;-0.0048322200146391076;1.1496926629389397;10.001256892438374;1.000072081208007;-0.8305420181781602;1.0346442995566494;0.999877021696351;1.2999432541817741;0.9999352993431048
47.59972;1.1497199698870826;-0.011111512348710433;-0.00966444123268664;-0.0055557845392604725;-0.004832219669429685;1.1496891737654682;10.001243199344762;1.000069535000579;-0.830542018168494;1.0346448422476473;0.9998764066170509;1.2999443950700733;0.9999347615889399
47.60972;1.149720808964048;-0.0111115124623102;-0.009664441432902253;-0.0055557847096735;-0.004832219327103162;1.1496857419261082;10.001228701617082;1.000067028611015;-0.8305420181323897;1.0346453950796852;0.9998758307280996;1.299945649352087;0.9999342670777975
47.61972;1.1497216230739504;-0.011111512589465139;-0.009664441627911434;-0.005555784895746577;-0.004832218988784494;1.1496823751340224;10.001213386421433;1.0000645660616128;-0.8305420180678595;1.0346459600701;0.9998752959135351;1.299947019036377;0.9999338154277381
47.62972;1.1497224046870456;-0.011111512728572519;-0.009664441818382509;-0.005555785097358468;-0.004832218656011417;1.1496790788088787;10.00119726372051;1.000062152038385;-0.8305420179732601;1.034646537424305;0.9998748029300177;1.299948505013967;0.99993340570854
47.63972;1.1497231459801087;-0.011111512878081627;-0.009664442004984872;-0.005555785314144665;-0.004832218330429645;1.1496758574664832;10.001180362292457;1.0000597915748608;-0.8305420178472852;1.0346471263517656;0.9998743512287456;1.299950107027292;0.9999330370216826
47.64972;1.1497238390381785;-0.011111513036747556;-0.009664442188526455;-0.0055557855453459825;-0.004832218013224474;1.1496727162157832;10.001162717281758;1.0000574896065426;-0.8305420176889923;1.034647725683639;0.9998739391659908;1.2999518248176112;0.9999327090663179
47.65972;1.1497244752129467;-0.011111513203593278;-0.009664442370101434;-0.00555578578979556;-0.004832217704826869;1.1496696617744149;10.00114436165832;1.0000552513245842;-0.8305420174979333;1.0346483336415129;0.9998735648384698;1.299953659685703;0.9999324222927753
47.66972;1.1497250448419043;-0.01111151337779308;-0.009664442550921502;-0.005555786046231923;-0.004832217405245689;1.1496667026589182;10.001125331459706;1.0000530822289597;-0.8305420172740724;1.0346489467780011;0.999873227215721;1.29995561459463;0.99993217766667
47.67972;1.1497255376928182;-0.011111513558639055;-0.009664442731937492;-0.005555786313543341;-0.004832217114441192;1.149663848469739;10.001105673451375;1.0000509873099905;-0.8305420170176198;1.0346495592607314;0.9998729269152866;1.2999576928401662;0.9999319766081431
47.68972;1.1497259438204497;-0.01111151374550295;-0.009664442913753622;-0.005555786590725447;-0.00483221683218876;1.1496611089684352;10.001085443278589;1.0000489707341544;-0.8305420167289531;1.034650163442959;0.9998726657879617;1.299959897038742;0.9999318210880106
47.69972;1.1497262546977258;-0.01111151393784847;-0.00966444309685299;-0.005555786876809389;-0.004832216557850887;1.149658493785501;10.00106470028875;1.0000470365108136;-0.8305420164084932;1.0346507511588712;0.9998724458026536;1.299962229118287;0.9999317135194961
47.70972;1.1497264641986513;-0.011111514135381664;-0.009664443281763769;-0.005555787170838261;-0.004832216290402849;1.14965601245263;10.001043505640098;1.0000451890044415;-0.8305420160566962;1.0346513151340846;0.9998722686738811;1.2999646907527234;0.9999316564268138
47.71972;1.1497265688651326;-0.011111514338064626;-0.009664443469066442;-0.0055557874717706655;-0.004832216028526155;1.149653674225703;10.001021922269983;1.0000434327491758;-0.830542015674214;1.034651850140562;0.999872135913101;1.2999672833425628;0.9999316522761215
47.72972;1.1497265670963515;-0.011111514545937857;-0.009664443659320425;-0.005555787778398957;-0.0048322157707289615;1.1496514881461597;10.001000014710797;1.0000417722376986;-0.830542015261853;1.0346523531686969;0.9998720483291796;1.2999700073944105;0.9999317037104407
47.73972;1.1497264580694142;-0.011111514759059775;-0.009664443853058164;-0.005555788089389939;-0.00483221551557861;1.1496494632561545;10.00097784750385;1.0000402120799305;-0.830542014820289;1.0346528224467546;0.9998720059945836;1.2999728619852957;0.9999318135158259
47.74972;1.1497262417300083;-0.011111514977568042;-0.009664444050882933;-0.0055557884033078835;-0.0048322152619282134;1.1496476079292737;10.000955480666272;1.0000387568555376;-0.8305420143498676;1.0346532565063256;0.9998720091497127;1.299975844246259;0.9999319838422137
47.75972;1.1497259192054066;-0.011111515201704697;-0.009664444253378346;-0.005555788718600249;-0.0048322150090462455;1.1496459287067262;10.000932962739514;1.0000374102261134;-0.8305420138507169;1.0346536541324525;0.9998720581468663;1.2999789488966567;0.9999322155968632
47.76972;1.1497254924633875;-0.011111515431794287;-0.009664444460792452;-0.005555789033720763;-0.004832214756731124;1.1496444298361694;10.000910328664972;1.0000361743773116;-0.8305420133231499;1.034654014446396;0.9998721523428746;1.2999821685671196;0.9999325087487076
47.77972;1.1497249636588498;-0.011111515668247286;-0.009664444672895407;-0.0055557893473324365;-0.004832214505351908;1.1496431135806982;10.000887608537889;1.0000350505670461;-0.8305420127679749;1.034654336742713;0.9998722902585704;1.2999854942300177;0.9999328625346924
47.78972;1.1497243350111637;-0.011111515911673111;-0.009664444889146891;-0.005555789658451455;-0.004832214255689528;1.1496419804388094;10.000864837087358;1.000034039659106;-0.8305420121863925;1.0346546206327067;0.9998724708320246;1.2999889151330197;0.9999332748950368
47.79972;1.1497236092120569;-0.01111151616296062;-0.009664445108931555;-0.005555789966474399;-0.004832214008759768;1.1496410288105225;10.000842051500292;1.00003314172145;-0.8305420115797497;1.034654866086432;0.9998726940663125;1.299992419312701;0.9999337422461997
47.80972;1.1497227896687052;-0.01111151642321544;-0.009664445331744745;-0.005555790271013488;-0.004832213765882587;1.1496402551744387;10.000819282069864;1.0000323554173005;-0.8305420109495409;1.0346550726989137;0.9998729611467045;1.2999959943470045;0.9999342599261983
47.81972;1.1497218806255236;-0.011111516693729765;-0.009664445557324212;-0.00555579057169413;-0.00483221352891767;1.1496396546818393;10.000796543881968;1.0000316780119112;-0.8305420102976026;1.0346552393329673;0.9998732742229492;1.2999996270226208;0.9999348224311265
47.82972;1.149720887601972;-0.011111516976002057;-0.009664445785599525;-0.005555790868139271;-0.004832213300271609;1.1496392208500985;10.000773836881365;1.000031105869522;-0.8305420096261742;1.0346553650362023;0.9998736356279752;1.3000033028754139;0.9999354236087747
47.83972;1.1497198173883536;-0.011111517271782235;-0.00966444601648735;-0.005555791160022665;-0.004832213082489082;1.149638945232901;10.00075115671389;1.0000306350005317;-0.8305420089376931;1.034655450132325;0.9998740469079033;1.3000070066548677;0.9999360571647908
47.84972;1.1497186772587067;-0.011111517583193975;-0.00966444624968374;-0.005555791447032301;-0.004832212877853464;1.1496388179215098;10.000728500291277;1.0000302613951693;-0.830542008234611;1.0346554963777148;0.9998745083290262;1.3000107231187423;0.9999367168690851
47.85972;1.1497174743041736;-0.011111517912704818;-0.009664446484513995;-0.00555579172873832;-0.004832212688446213;1.1496388282386345;10.000705860112975;1.000029981010225;-0.8305420075193911;1.0346555059536366;0.9998750190788017;1.3000144381039513;0.9999373962822312
47.86972;1.149716215020403;-0.011111518262819066;-0.009664446720055793;-0.005555792004407297;-0.0048322125163303056;1.1496389657281483;10.000683224558204;1.0000297893203038;-0.8305420067945061;1.0346554805357304;0.9998755776957297;1.3000181395734138;0.9999380883659384
47.87972;1.149714905038089;-0.011111518635683736;-0.009664446955517495;-0.005555792272930704;-0.0048322123633766974;1.149639221250592;10.000660582137112;1.0000296807053506;-0.8305420060625279;1.0346554217925188;0.9998761827090238;1.300021817450349;0.9999387850931496
47.88972;1.1497135493917698;-0.01111151903273309;-0.009664447190394505;-0.005555792533006997;-0.004832212231017598;1.1496395870419807;10.000637914177256;1.0000296482388449;-0.8305420053263282;1.034655331666656;0.9998768332595178;1.3000254625768157;0.9999394773773836
47.89972;1.1497121529315;-0.011111519454485347;-0.009664447424318344;-0.005555792783461753;-0.004832212120275352;1.14964005614439;10.000615190072674;1.0000296839527871;-0.8305420045890155;1.0346552110844176;0.9998775288338348;1.300029065784018;0.999940155719052
47.90972;1.1497107204131713;-0.011111519900594289;-0.009664447656909133;-0.005555793023429621;-0.004832212031955393;1.1496406226163738;10.000592378722803;1.0000297794821738;-0.830542003853633;1.0346550594292079;0.999878268453176;1.3000326170282102;0.9999408111531763
47.91972;1.1497092561171418;-0.011111520370103704;-0.00966444788773136;-0.005555793252319586;-0.00483221196688683;1.1496412821533668;10.000569455587845;1.0000299272070376;-0.8305420031229517;1.0346548760260472;0.9998790499303611;1.3000361048108386;0.9999414358533455
47.92972;1.1497077632842159;-0.011111520861848976;-0.009664448116410214;-0.005555793469703475;-0.004832211925991579;1.1496420318841594;10.000546394507653;1.0000301213895488;-0.8305420023993653;1.0346546609657548;0.9998798691328941;1.30003951630778;0.9999420234303288
47.93972;1.149706244501219;-0.011111521374845794;-0.009664448342892927;-0.0055557936752139376;-0.004832211910043428;1.1496428692734029;10.000523163196496;1.0000303584855108;-0.8305420016847018;1.03465441395344;0.9998807195742105;1.30004283826734;0.9999425691500597
47.94972;1.1497047027649538;-0.011111521908320406;-0.009664448567645655;-0.005555793868542642;-0.004832211919493171;1.1496437909102337;10.000499731730793;1.0000306369105982;-0.8305420009800359;1.0346541336052044;0.999881592843036;1.3000460581658642;0.999943070232347
47.95972;1.149703141991132;-0.01111152246135919;-0.009664448791753846;-0.005555794049563911;-0.004832211954571253;1.1496447921510446;10.00047608152658;1.0000309566348329;-0.8305420002858294;1.0346538180532439;0.9998824797990143;1.3000491647042303;0.9999435261719388
47.96972;1.1497015668869717;-0.01111152303269865;-0.009664449016895919;-0.005555794218434349;-0.004832212015415414;1.1496458677015666;10.000452205898998;1.0000313181188722;-0.8305419996023227;1.0346534652092862;0.9998833716023962;1.3000521478267877;0.9999439383944109
47.97972;1.1496999826592358;-0.011111523620875294;-0.009664449244988715;-0.005555794375552999;-0.004832212102139125;1.1496470120775601;10.00042810818958;1.000031721334868;-0.8305419989297387;1.0346530725067178;0.9998842599758891;1.3000549985204726;0.9999443093439114
47.98972;1.149698395343424;-0.011111524224315163;-0.009664449477684526;-0.005555794521336725;-0.0048322122149059;1.1496482196903388;10.000403802142245;1.0000321660408555;-0.8305419982680976;1.0346526366987523;0.9998851372496204;1.3000577085244327;0.9999446422349436
47.99972;1.149696812384299;-0.011111524841277328;-0.009664449716094066;-0.005555794655835963;-0.004832212353937536;1.1496494848915793;10.000379308198713;1.0000326524135252;-0.8305419976168011;1.034652153719757;0.9998859966447233;1.300060271387902;0.9999449412535494
48.00972;1.1496952418345807;-0.011111525469948954;-0.009664449960728095;-0.005555794778422481;-0.004832212519458742;1.1496508019001448;10.000354643446137;1.0000331808089582;-0.830541996974511;1.0346516189846213;0.9998868324553084;1.3000626845562393;0.9999452109133081
48.01972;1.1496936905634303;-0.011111526108666888;-0.009664450211573656;-0.005555794887882185;-0.004832212711662732;1.1496521650479283;10.000329813799105;1.0000337509466934;-0.8305419963396588;1.0346510279904415;0.9998876398482018;1.300064949556278;0.9999454550259342
48.02972;1.1496921629107661;-0.011111526756031111;-0.009664450468304225;-0.0055557949828662105;-0.004832212930648704;1.149653569447508;10.000304815867363;1.0000343611620393;-0.8305419957110819;1.0346503764598454;0.9998884148727137;1.3000670695294214;0.9999456765514791
48.03972;1.1496906600903536;-0.011111527410795196;-0.009664450730500176;-0.005555795062196351;-0.0048322131763911;1.1496550112429698;10.000279646008314;1.0000350074650628;-0.8305419950881714;1.0346496602615245;0.9998891547145551;1.3000690466359341;0.9999458782437346
48.04972;1.1496891805059153;-0.011111528071660494;-0.009664450997731177;-0.005555795124806767;-0.004832213448908113;1.149656487494288;10.000254306975263;1.0000356827555965;-0.8305419944706379;1.034648875595702;0.9998898573976113;1.300070880986802;0.9999460629653282
48.05972;1.1496877206321332;-0.011111528737250893;-0.009664451269580522;-0.005555795169581655;-0.00483221374843525;1.1496579964385245;10.000228808420037;1.0000363775462187;-0.8305419938583736;1.0346480193129934;0.9998905218892329;1.3000725707224736;0.9999462328470569
48.06972;1.1496862756499409;-0.011111529406415752;-0.009664451545784637;-0.005555795195279526;-0.004832214075300714;1.1496595379028682;10.000203167197773;1.0000370817288924;-0.8305419932514686;1.034647089173052;0.9998911490614537;1.3000741130513738;0.9999463883213606
48.07972;1.1496848400041708;-0.011111530078540028;-0.009664451826280304;-0.005555795200609131;-0.004832214429577966;1.1496611133512111;10.000177408891087;1.000037785919153;-0.8305419926502348;1.0346460837463756;0.999891741315777;1.3000755054071462;0.9999465286195763
48.08972;1.149683408175242;-0.0111115307534396;-0.009664452111044528;-0.005555795184397107;-0.00483221481078485;1.1496627256928722;10.000151563374544;1.0000384822788806;-0.8305419920552297;1.0346450022628957;0.9998923009200033;1.300076745548746;0.9999466530883636
48.09972;1.1496819750131442;-0.011111531431053388;-0.0096644524000705;-0.0055557951455982805;-0.004832215217749713;1.1496643791185053;10.000125653943078;1.0000391647954718;-0.830541991467113;1.0346438450825328;0.9998928294157378;1.3000778314821526;0.9999467617137866
48.10972;1.1496805352919666;-0.011111532111308563;-0.009664452693476117;-0.005555795083266992;-0.004832215648544886;1.1496660787015527;10.000099689437567;1.0000398286555223;-0.8305419908863357;1.034642614109937;0.9998933280018211;1.300078762165796;0.999946854873499
48.11972;1.149679083090948;-0.011111532794146957;-0.009664452991450405;-0.0055557949968644245;-0.004832216100494376;1.1496678293729994;10.00007366523109;1.000040469233857;-0.8305419903131072;1.0346413121510256;0.9998937974769437;1.3000795383176098;0.999946933385299
48.12972;1.1496776118107739;-0.011111533479594567;-0.009664453294123548;-0.005555794886633578;-0.004832216570513694;1.1496696347760829;10.000047573312052;1.0000410818622973;-0.8305419897476387;1.0346399419205803;0.999894238089078;1.3000801627792278;0.9999469986475333
48.13972;1.1496761150286718;-0.011111534167783963;-0.009664453601566857;-0.005555794753473278;-0.004832217055638565;1.1496714966949246;10.000021415159486;1.000041662716283;-0.830541989190275;1.034638505853595;0.9998946505522022;1.30008064057425;0.9999470521349968
48.14972;1.1496745874151748;-0.011111534858925489;-0.009664453913849944;-0.005555794598472355;-0.00483221755314278;1.1496734150137826;9.999995202343337;1.000042209499779;-0.830541988641504;1.0346370063965913;0.9998950376763841;1.3000809782900016;0.9999470948267288
48.15972;1.1496730252078466;-0.011111535553216978;-0.009664454230964946;-0.005555794422736582;-0.004832218060264604;1.1496753877599322;9.999968946150897;1.0000427209336489;-0.83054198810195;1.0346354459441225;0.9998954048225074;1.3000811827886583;0.9999471270627109
48.16972;1.1496714263046939;-0.011111536250658303;-0.009664454552588457;-0.005555794227563572;-0.004832218574165992;1.14967741091917;9.999942657354612;1.000043196196165;-0.8305419875723318;1.0346338265922104;0.9998957588629852;1.300081260326861;0.9999471487872424
48.17972;1.1496697899017574;-0.011111536950935546;-0.009664454877941589;-0.005555794014430775;-0.004832219092164374;1.1496794788011815;9.999916358550776;1.0000436353667446;-0.8305419870534326;1.034632149936027;0.9998961064381434;1.3000812163673603;0.9999471599178785
48.18972;1.1496681163395068;-0.011111537653504724;-0.009664455206038619;-0.005555793784675217;-0.004832219611831026;1.1496815853054283;9.999890090330146;1.0000440398453825;-0.8305419865461715;1.034630416506707;0.9998964525535874;1.3000810559671712;0.9999471604087244
48.19972;1.1496664075154794;-0.011111538357871428;-0.009664455536072912;-0.005555793539341721;-0.004832220131035882;1.1496837244058586;9.99986390394246;1.0000444118106775;-0.8305419860516479;1.0346286253587504;0.9998968003991211;1.300080784823533;0.9999471503952905
48.20972;1.1496646666873307;-0.011111539063879057;-0.009664455867484547;-0.005555793279324911;-0.004832220648151203;1.1496858894785105;9.999837852692078;1.0000447534911456;-0.8305419855709864;1.0346267747957316;0.9998971517067171;1.300080409759439;0.9999471303398083
48.21972;1.1496628974135663;-0.011111539771688439;-0.009664456199809943;-0.005555793005422154;-0.004832221162239355;1.1496880733157846;9.999811989644266;1.0000450667031595;-0.8305419851051167;1.0346248636275057;0.9998975066678807;1.3000799374590473;0.999947100876624
48.22972;1.1496611027264172;-0.01111154048154512;-0.00966445653258886;-0.0055557927182265186;-0.0048322216729853274;1.1496902691872113;9.999786364080178;1.0000453521824608;-0.8305419846546317;1.034622891531489;0.9998978640029491;1.3000793726828503;0.9999470633442559
48.23972;1.1496592849943137;-0.011111541193542896;-0.009664456865361316;-0.005555792418110975;-0.004832222180383832;1.1496924714564332;9.999761015476736;1.00004560950381;-0.8305419842197727;1.0346208585969285;0.9998982219693892;1.300078718347568;0.9999470207569117
48.24972;1.1496574465045069;-0.011111541907408016;-0.009664457197718693;-0.0055557921053254735;-0.0048322226844132316;1.1496946748512271;9.999735973194758;1.0000458384388404;-0.8305419838005719;1.0346187653152588;0.9998985796161729;1.3000779774053577;0.9999469776133306
48.25972;1.149655590103955;-0.011111542622460027;-0.00966445752928288;-0.005555791780133167;-0.004832223184890585;1.1496968733906825;9.999711262498382;1.0000460399979518;-0.8305419833969713;1.034616612832834;0.9998989368727715;1.3000771543555076;0.9999469390382817
48.26972;1.1496537187492162;-0.011111543337695548;-0.00966445785953909;-0.00555579144300694;-0.004832223681519284;1.1496990601600354;9.99968690930605;1.000046215950136;-0.830541983008762;1.0346144025451562;0.9998992936724115;1.3000762553631626;0.9999469110349978
48.27972;1.1496518345844782;-0.01111154405182172;-0.009664458187716727;-0.0055557910947968345;-0.004832224173949199;1.1497012272461185;9.99966294068741;1.0000463685545335;-0.830541982635521;1.0346121357477036;0.9998996498948792;1.3000752871414414;0.9999469012114434
48.28972;1.1496499388060162;-0.011111544763318892;-0.009664458512844715;-0.005555790736769949;-0.004832224661752752;1.1497033659203553;9.999639385817561;1.000046501164316;-0.830541982276675;1.0346098139666693;0.9999000065271202;1.300074255784037;0.9999469180438605
48.29972;1.149648032223971;-0.011111545470625137;-0.009664458833836017;-0.00555579037049186;-0.004832225144473101;1.149705468241229;9.9996162777591;1.000046618309793;-0.8305419819316217;1.0346074391713431;0.9999003662657149;1.300073166954601;0.999946968984375
48.30972;1.1496461162013265;-0.011111546172419618;-0.009664459149536923;-0.0055557899975932495;-0.004832225621633208;1.1497075286461613;9.99959365369106;1.0000467249579663;-0.8305419815999007;1.0346050135710423;0.9999007325116888;1.3000720268322274;0.9999470590581471
48.31972;1.1496441933794874;-0.011111546867827119;-0.009664459458804297;-0.005555789619643385;-0.004832226092510677;1.1497095435653932;9.999571555730945;1.0000468253096388;-0.8305419812812663;1.0346025395653438;0.9999011079838939;1.3000708422390028;0.9999471908890547
48.32972;1.1496422672145874;-0.011111547556452455;-0.00966445976061892;-0.0055557892382214185;-0.00483222655593981;1.1497115101823743;9.999550030237899;1.0000469213034098;-0.83054198097555;1.0346000198569723;0.9999014940797858;1.3000696196110635;0.9999473658992953
48.33972;1.1496403408082627;-0.011111548238240225;-0.00966446005416787;-0.005555788854997088;-0.004832227010354736;1.1497134262328987;9.999529124890708;1.0000470119720164;-0.8305419806826034;1.034597457308531;0.9999018908953116;1.300068363983797;0.9999475852947689
48.34972;1.149638416665236;-0.011111548913163589;-0.00966446033881675;-0.005555788471559466;-0.004832227454043139;1.1497152903656518;9.999508891925874;1.0000470945414432;-0.8305419804024406;1.034594854707247;0.9999022979122006;1.3000670786930684;0.9999478501056567
48.35972;1.1496364973073088;-0.011111549581041462;-0.009664460614026043;-0.0055557880890064176;-0.004832227885558893;1.1497171016099872;9.999489395727199;1.0000471663433308;-0.8305419801353476;1.0345922147695115;0.9999027151133187;1.3000657653132424;0.9999481609661587
48.36972;1.1496345854994559;-0.011111550241635963;-0.009664460879238182;-0.005555787707751371;-0.004832228304040569;1.1497188582599576;9.999470710856665;1.0000472257962179;-0.8305419798818141;1.0345895401762575;0.999903143896517;1.300064424214113;0.9999485180470105
48.37972;1.1496326844877542;-0.011111550894770589;-0.009664461133658018;-0.005555787327822948;-0.004832228709154725;1.1497205576428664;9.999452910626944;1.000047271804102;-0.8305419796422171;1.0345868336316355;0.9999035874462225;1.3000630560172646;0.9999489209443838
48.38972;1.149630798783304;-0.011111551540274215;-0.009664461375972294;-0.005555786949374092;-0.0048322291007288996;1.1497221969019424;9.999436061392775;1.0000473029629546;-0.8305419794164958;1.0345840982960113;0.9999040503968443;1.3000616623761134;0.9999493687739214
48.39972;1.1496289344618444;-0.011111552177835993;-0.009664461604278899;-0.005555786573010691;-0.004832229478434301;1.149723773565022;9.999420224166302;1.000047317786542;-0.8305419792042463;1.034581338530153;0.9999045382548785;1.3000602455345796;0.9999498607138608
48.40972;1.1496270982056518;-0.01111155280695783;-0.009664461816505961;-0.005555786199836541;-0.004832229841748668;1.1497252854027489;9.999405453865403;1.0000473150093294;-0.8305419790050355;1.0345785605510014;0.9999050571766748;1.3000588081856772;0.9999503963231847
48.41972;1.149625295688934;-0.011111553426953103;-0.009664462010961114;-0.005555785831333179;-0.004832230190072024;1.1497267299264726;9.999391799763536;1.0000472930148876;-0.8305419788185028;1.0345757724611542;0.9999056137394808;1.300057353870709;0.9999509749205768
48.42972;1.1496235303690252;-0.011111554036897951;-0.009664462186295058;-0.005555785469097593;-0.004832230522882593;1.1497281038494225;9.999379308717895;1.0000472490343801;-0.8305419786443117;1.034572983517658;0.9999062144424005;1.3000558870101964;0.9999515945737577
48.43972;1.1496218034099164;-0.011111554635708563;-0.009664462341064725;-0.005555785114528544;-0.004832230839985968;1.1497294029535048;9.999368021318736;1.000047179104685;-0.8305419784821256;1.0345702034177189;0.9999068653497474;1.3000544126956146;0.999952251979515
48.44972;1.1496201150130696;-0.011111555222336584;-0.00966446247368169;-0.005555784768814669;-0.004832231141779081;1.1497306221263806;9.999357964187665;1.0000470787682985;-0.8305419783316345;1.034567442070559;0.9999075718214103;1.3000529363768594;0.9999529433124227
48.45972;1.149618466050474;-0.011111555795890625;-0.009664462582746414;-0.005555784433179942;-0.0048322314293190345;1.1497317550811301;9.999349150220873;1.0000469436861057;-0.8305419781926433;1.0345647089598535;0.9999083378168653;1.3000514632306255;0.9999536650226545
48.46972;1.149616858372061;-0.011111556355861215;-0.009664462667216003;-0.005555784108845797;-0.004832231704118378;1.1497327945448994;9.999341585278456;1.0000467697578304;-0.8305419780651492;1.034562011804807;0.9999091652136575;1.3000499973921775;0.9999544143543465
48.47972;1.1496152940451234;-0.01111155690250686;-0.009664462726339362;-0.005555783796641212;-0.004832231967775751;1.149733733537968;9.999335272144597;1.0000465528441642;-0.8305419779492114;1.0345593560462734;0.999910054241702;1.3000485412695333;0.9999551900463127
48.48972;1.1496137746774469;-0.01111155743688583;-0.009664462759523406;-0.005555783496752055;-0.004832232221607687;1.1497345667590366;9.999330211790815;1.0000462884356427;-0.8305419778447558;1.034556745560155;0.9999110043840477;1.3000470957042227;0.9999559931719468
48.49972;1.149612301164247;-0.011111557960350531;-0.009664462766165078;-0.005555783208785175;-0.004832232466511966;1.1497352909284984;9.99932640797125;1.0000459719173793;-0.8305419777517207;1.034554183314378;0.9999120141011525;1.3000456614864238;0.9999568271867775
48.50972;1.1496108738866042;-0.011111558474089662;-0.009664462745661661;-0.005555782931994934;-0.004832232703199041;1.1497359045797952;9.999323871760794;1.0000455993832789;-0.8305419776703262;1.0345516714649503;0.9999130800844135;1.300044240721176;0.9999576966962427
48.51972;1.1496094931389589;-0.011111558979059381;-0.00966446269765148;-0.0055557826656908145;-0.004832232932514471;1.149736408065978;9.99932261947075;1.0000451682239915;-0.8305419776009597;1.0345492109581897;0.9999141980058555;1.3000428364580872;0.9999586059443998
48.52972;1.1496081591779768;-0.011111559475910927;-0.009664462622147948;-0.005555782409634929;-0.004832233155429132;1.1497368032656388;9.999322668717252;1.000044677157851;-0.830541977543887;1.0345468012129833;0.9999153644617601;1.3000414514577596;0.9999595577995554
48.53972;1.1496068719368113;-0.011111559964719424;-0.009664462519443605;-0.005555782164009401;-0.004832233372664266;1.1497370931338937;9.999324039942183;1.0000441257838408;-0.8305419774991867;1.0345444408283526;0.9999165782493714;1.3000400879021232;0.9999605534168775
48.54972;1.1496056313170793;-0.011111560444847941;-0.009664462389992166;-0.005555781929104108;-0.00483223358436951;1.1497372819236282;9.999326756847541;1.0000435139226198;-0.8305419774667789;1.034542128900071;0.9999178401816277;1.3000387482468994;0.9999615928279146
48.55972;1.149604437852403;-0.011111560915184207;-0.009664462234338504;-0.005555781705167011;-0.004832233790221908;1.1497373754586937;9.999330839216778;1.0000428411469768;-0.8305419774464985;1.0345398660275158;0.9999191516244593;1.3000374361593119;0.9999626757761716
48.56972;1.149603292258764;-0.011111561374567746;-0.009664462053066206;-0.0055557814924231345;-0.004832233989837658;1.1497373803424067;9.999336297854741;1.0000421065946334;-0.8305419774383468;1.0345376547165561;0.9999205126406387;1.3000361567168377;0.9999638020172946
48.57972;1.1496021943854635;-0.011111561821941096;-0.009664461846860957;-0.0055557812910572045;-0.004832234183067886;1.1497373024996997;9.999343135659924;1.0000413091277631;-0.8305419774426496;1.0345354991327413;0.9999219211471083;1.3000349158816091;0.9999649715112956
48.58972;1.1496011435676585;-0.011111562256222554;-0.00966446161658457;-0.0055557811010953605;-0.0048322343699131525;1.149737146665785;9.999351348674958;1.0000404480290401;-0.8305419774598126;1.0345334044623553;0.999923373394574;1.3000337199255563;0.9999661848491854
48.59972;1.1496001398273539;-0.011111562676382171;-0.00966446136316903;-0.005555780922253861;-0.004832234550382462;1.149736917399321;9.999360924337582;1.0000395237380733;-0.8305419774898875;1.0345313759371604;0.9999248648941365;1.3000325749025878;0.9999674432260017
48.60972;1.1495991842896973;-0.011111563081714324;-0.009664461087450464;-0.005555780753866258;-0.004832234724674329;1.149736620153521;9.999371834404101;1.0000385375121303;-0.8305419775323662;1.034529417638024;0.9999263911278099;1.300031485742189;0.9999687475022648
48.61972;1.1495982793513513;-0.01111156347193366;-0.009664460790043447;-0.005555780594857205;-0.00483223489334881;1.1497362614608935;9.99938402885475;1.000037490248625;-0.8305419775863735;1.0345275318716358;0.9999279482455142;1.300030455844837;0.9999700971969407
48.62972;1.1495974289874777;-0.011111563846976046;-0.009664460471287578;-0.0055557804437175815;-0.004832235057164029;1.1497358487249227;9.999397440889984;1.0000363820094766;-0.8305419776509859;1.0345257194573707;0.9999295338264348;1.3000294878866727;0.9999714903888947
48.63972;1.1495966384389102;-0.011111564206598019;-0.009664460131369935;-0.005555780298678596;-0.004832235216964913;1.1497353894934337;9.999411999024272;1.0000352124508445;-0.8305419777252937;1.03452398020113;0.9999311468899023;1.3000285844626531;0.9999729244850958
48.64972;1.1495959137902914;-0.01111156455005249;-0.009664459770552778;-0.005555780158012512;-0.004832235373921997;1.14973489057222;9.999427635992935;1.000033981423695;-0.8305419778082863;1.0345223131777717;0.9999327869962596;1.300027748087249;0.9999743970906844
48.65972;1.149595261931973;-0.011111564876157887;-0.009664459389340706;-0.005555780020125877;-0.0048322355296997015;1.14973435784043;9.999444290055449;1.0000326895738587;-0.830541977898914;1.0345207172635285;0.9999344535970295;1.300026981972707;0.9999759062205794
48.66972;1.1495946902216552;-0.011111565183626491;-0.009664458988495045;-0.005555779883543371;-0.004832235686252241;1.1497337959151324;9.999461900694621;1.0000313385569122;-0.8305419779962145;1.034519191878369;0.9999361462467403;1.3000262912433576;0.9999774500182185
48.67972;1.1495942059243613;-0.011111565471176758;-0.009664458568833335;-0.0055557797469422306;-0.004832235845602024;1.149733207436175;9.999480405756755;1.0000299308185057;-0.8305419780991444;1.0345177375505825;0.9999378645264798;1.3000256829668975;0.9999790264185604
48.68972;1.1495938161364407;-0.011111565737448823;-0.009664458130993068;-0.0055557796092209075;-0.00483223600980595;1.1497325931884816;9.999499743119406;1.0000284697600035;-0.8305419782063134;1.0345163560787487;0.9999396072604351;1.3000251654773494;0.9999806326978065
48.69972;1.1495935282805838;-0.011111565981103216;-0.009664457675401611;-0.005555779469680734;-0.004832236180863171;1.1497319528852006;9.9995198484201;1.000026960332195;-0.830541978316038;1.034515049619418;0.9999413725928425;1.3000247476442701;0.9999822652351662
48.70972;1.149593350710208;-0.011111566200875207;-0.009664457202372967;-0.005555779328184727;-0.004832236360432509;1.1497312859965683;9.99954064835618;1.000025409060692;-0.8305419784266004;1.0345138189379262;0.9999431590098654;1.300024437544991;0.9999839198600057
