time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
48.71972;1.1495932926082268;-0.011111566395323673;-0.009664456712216022;-0.005555779185081963;-0.0048322365495368025;1.149730592746806;9.999562060620875;1.0000238228962866;-0.8305419785364683;1.0345126628902186;0.9999449656416;1.300024241259033;0.9999855928136636
48.72972;1.1495933623400183;-0.011111566562699106;-0.009664456205250433;-0.005555779041044944;-0.004832236748514589;1.1497298744652247;9.999583997981164;1.0000222078384915;-0.8305419786444472;1.0345115797757514;0.9999467912874348;1.3000241631610032;0.9999872819268941
48.73972;1.1495935651720828;-0.011111566701107254;-0.009664455681730051;-0.005555778896991528;-0.004832236957151029;1.1497291325040744;9.99960636862716;1.000020568729936;-0.8305419787495879;1.034510568511657;0.9999486331128264;1.3000242072662207;0.999988986843605
48.74972;1.149593902659924;-0.011111566808686649;-0.00966445514189796;-0.0055557787540200555;-0.004832237174674744;1.1497283669191911;9.999629076823108;1.0000189097246486;-0.8305419788508325;1.0345096285851916;0.9999504864160664;1.3000243776177245;0.9999907080956848
48.75972;1.1495943739783903;-0.0111115668837807;-0.009664454586112167;-0.005555778613307152;-0.004832237399703303;1.149727576450417;9.9996520267331;1.0000172343758305;-0.8305419789467985;1.0345087594160585;0.9999523454948877;1.3000246770645532;0.9999924462711142
48.76972;1.1495949776438166;-0.011111566925206024;-0.009664454014908919;-0.005555778476035364;-0.004832237630454738;1.1497267594652198;9.999675127425078;1.000015545883036;-0.8305419790358919;1.03450795958699;0.999954204263524;1.3000251064426254;0.9999942019591371
48.77972;1.149595712069165;-0.01111156693239481;-0.00966445342912253;-0.005555778343401408;-0.004832237865153133;1.1497259140852125;9.999698298473579;1.0000138479545022;-0.8305419791166471;1.0345072265859776;0.9999560565770448;1.300025665455275;0.9999959759324183
48.78972;1.149596574180392;-0.011111566905252862;-0.00966445282998146;-0.005555778216647862;-0.0048322381023257095;1.1497250369609624;9.999721471435306;1.0000121453434065;-0.8305419791881384;1.034506556942826;0.9999578973236551;1.3000263538051922;0.9999977686394902
48.79972;1.1495975577284487;-0.011111566844041855;-0.009664452219032487;-0.005555778097010413;-0.004832238340793204;1.1497241224321249;9.999744583193696;1.0000104432498593;-0.8305419792501001;1.0345059462098996;0.9999597236222029;1.300027171287873;0.999999579368009
48.80972;1.1495986534357623;-0.011111566749454578;-0.009664451597935624;-0.005555777985643915;-0.00483223857928619;1.1497231633858582;9.99976756439877;1.0000087463790228;-0.8305419793026726;1.0345053892477627;0.9999615349249664;1.300028117231541;1.0000014063896216
48.81972;1.1495998505651803;-0.011111566622652669;-0.009664450968152634;-0.005555777883708345;-0.004832238815948802;1.1497221530988126;9.999790331738831;1.0000070589083163;-0.8305419793462514;1.03450488064786;0.9999633326283758;1.300029190112342;1.0000032479050789
48.82972;1.1496011381979114;-0.01111156646514243;-0.009664450330661569;-0.005555777792532569;-0.0048322390481937184;1.149721086479913;9.99981278957479;1.0000053849565695;-0.8305419793815634;1.0345044148630018;0.9999651195430027;1.3000303877118418;1.0000051027174266
48.83972;1.1496025052387755;-0.011111566278561755;-0.009664449685955827;-0.005555777713630587;-0.004832239272964161;1.1497199600283572;9.99983483581275;1.0000037286258816;-0.8305419794095864;1.0345039865169356;0.9999668988105062;1.300031707443734;1.0000069701134646
48.84972;1.149603939940431;-0.011111566064466496;-0.009664449034410277;-0.005555777648590237;-0.004832239487108863;1.1497187712954378;9.999856371125414;1.0000020937976297;-0.8305419794312233;1.0345035908612343;0.9999686730999412;1.3000331466298778;1.000008848818531
48.85972;1.1496054304113066;-0.011111565824125631;-0.009664448376708901;-0.005555777598968428;-0.004832239687629829;1.1497175188116773;9.99987730962605;1.0000004839501124;-0.8305419794470991;1.0345032237693972;0.9999704445741674;1.3000347027872121;1.0000107360553938
48.86972;1.1496069655577257;-0.011111565558442756;-0.00966444771385184;-0.005555777566311866;-0.00483223987166192;1.1497162022303218;9.99989757839402;0.9999989020451816;-0.8305419794577009;1.0345028814048802;0.9999722149090812;1.300036373336285;1.000012628027784
48.87972;1.149608535464968;-0.011111565268193296;-0.009664447046793574;-0.005555777552249148;-0.004832240036398636;1.149714821922497;9.999917109906358;0.9999973505192246;-0.8305419794636212;1.034502560316812;0.9999739849434164;1.3000381547613238;1.0000145211786446
48.88972;1.1496101318177583;-0.011111564954311905;-0.009664446376201775;-0.005555777558361323;-0.004832240179254054;1.149713378735247;9.999935843246131;0.999995830926456;-0.8305419794657011;1.0345022582372452;0.9999757539687821;1.3000400424611347;1.0000164126490874
48.89972;1.14961174857905;-0.011111564617887933;-0.009664445702566696;-0.005555777585933729;-0.004832240298078957;1.1497118746105917;9.999953730862927;0.9999943431946837;-0.83054197946504;1.0345019750208062;0.9999775195447961;1.3000420307368914;1.0000182996193479
48.90972;1.1496133822318393;-0.011111564260048806;-0.00966444502651884;-0.005555777635966525;-0.00483224039123261;1.1497103129749786;9.999970738508228;0.9999928856708561;-0.8305419794628806;1.0345017125502756;0.9999792782701196;1.3000441119156454;1.0000201784789664
48.91972;1.1496150312684863;-0.01111156388199449;-0.009664444348956094;-0.005555777709300772;-0.004832240457537035;1.1497086981015827;9.999986839173774;0.9999914563989133;-0.8305419794605249;1.034501473187806;0.9999810263513379;1.3000462764033338;1.0000220445599426
48.92972;1.1496166953545728;-0.011111563485135666;-0.00966444367083187;-0.005555777806593133;-0.004832240496158065;1.149707033661622;10.000002008324932;0.9999900542831685;-0.8305419794592286;1.0345012582672153;0.9999827598567175;1.3000485141443874;1.0000238922543903
48.93972;1.1496183751070186;-0.011111563071071168;-0.009664442993011895;-0.005555777928230189;-0.004832240506465332;1.1497053213881283;10.000016218847017;0.9999886792326521;-0.8305419794599167;1.0345010682061355;0.9999844753627306;1.3000508155164971;1.0000257153002088
48.94972;1.1496200724785102;-0.011111562641254565;-0.009664442316318467;-0.005555778074298945;-0.004832240487847807;1.1497035610080173;10.000029436399304;0.999987331432048;-0.8305419794629347;1.0345009037597508;0.9999861703581747;1.3000531713240617;1.0000275068309956
48.95972;1.1496217905524906;-0.011111562196657846;-0.009664441641469158;-0.005555778244635329;-0.004832240439545376;1.1497017512729377;10.000041622854477;0.9999860103627997;-0.8305419794681003;1.034500766790875;0.9999878428931209;1.300055572427682;1.0000292587254975
48.96972;1.14962353275668;-0.011111561737851208;-0.009664440968937595;-0.005555778438889181;-0.004832240360681476;1.1496998910273142;10.000052742633365;0.9999847146300516;-0.8305419794750606;1.034500660019227;0.9999894912621236;1.3000580096087426;1.000030961165214
48.97972;1.149625302543726;-0.01111156126532048;-0.009664440298880526;-0.005555778656613398;-0.004832240250442674;1.1496979796427367;10.000062762470597;0.9999834426308267;-0.8305419794836227;1.0345005866052857;0.999991114010741;1.3000604746227347;1.0000326034848837
48.98972;1.1496271032683505;-0.011111560779554296;-0.009664439631263162;-0.005555778897485303;-0.004832240108206266;1.149696016828859;10.000071648955231;0.9999821934092842;-0.8305419794936845;1.034500550005254;0.999992709599373;1.3000629609322065;1.0000341755577622
48.99972;1.1496289375636528;-0.01111156028091389;-0.009664438966242224;-0.005555779161488271;-0.004832239933607743;1.1496940023465712;10.000079367498675;0.9999809672324866;-0.8305419795049749;1.0345005537897163;0.9999942759933781;1.3000654622361536;1.0000356684385312
49.00972;1.149630806870198;-0.011111559769552708;-0.009664438304424608;-0.00555577944891514;-0.00483223972656011;1.149691935943421;10.000085879938673;0.9999797652870456;-0.8305419795169962;1.0345006015911717;0.999995810855699;1.3000679709550713;1.0000370741787945
49.01972;1.1496327119307894;-0.01111155924554679;-0.00966443764672739;-0.005555779760249512;-0.004832239487215324;1.1496898172988002;10.000091144140884;0.9999785888633698;-0.8305419795291016;1.0345006972581146;0.9999973120861296;1.3000704787397015;1.0000383854509625
49.02972;1.1496346535016582;-0.01111155870926483;-0.009664436994100889;-0.0055557800958752615;-0.004832239215928491;1.1496876459534975;10.000095119809421;0.9999774392535167;-0.8305419795406531;1.034500845039489;0.999998778424328;1.3000729774885382;1.0000395955247992
49.03972;1.1496366319494993;-0.011111558161715529;-0.009664436347381808;-0.0055557804558236095;-0.004832238913211283;1.149685421287733;10.00009777753066;0.9999763182745188;-0.8305419795513113;1.0345010495517557;1.0000002099301557;1.3000754597413446;1.0000406986454908
49.04972;1.1496386461917791;-0.011111557604693047;-0.009664435707284242;-0.005555780839744754;-0.004832238579751048;1.149683142701519;10.00009910454936;0.9999752278702364;-0.8305419795612755;1.0345013148929765;1.0000016079625864;1.3000779190979892;1.0000416906712284
49.05972;1.1496406933529444;-0.011111557040722544;-0.009664435074465235;-0.0055557812468680755;-0.0048322382165232975;1.1496808104524452;10.000099104937702;0.9999741685900038;-0.8305419795712773;1.0345016435701386;1.0000029745972476;1.300080350578987;1.000042569926646
49.06972;1.1496427690196305;-0.011111556472681222;-0.009664434449601024;-0.005555781675955496;-0.0048322378247931865;1.149678426382212;10.000097799853382;0.9999731387809164;-0.8305419795822792;1.0345020366095616;1.0000043120475002;1.3000827506881227;1.0000433376304647
49.07972;1.149644867465441;-0.011111555903424289;-0.00966443383344703;-0.00555578212550503;-0.004832237405990708;1.1496759938208585;10.00009522816168;0.9999721352656108;-0.8305419795950011;1.0345024943557137;1.0000056227503977;1.3000851178008028;1.0000439970546562
49.08972;1.1496469821330595;-0.011111555335809901;-0.009664433226862836;-0.005555782594119272;-0.004832236961545597;1.1496735172932355;10.000091443505537;0.9999711541290569;-0.8305419796096333;1.0345030168736296;1.0000069097522053;1.3000874522787753;1.0000445519987384
49.09972;1.1496491064412604;-0.011111554772731376;-0.009664432630705076;-0.005555783080756889;-0.0048322364927216805;1.1496710017304543;10.000086513158557;0.9999701910439499;-0.8305419796259785;1.0345036037442759;1.0000081766372781;1.3000897552369943;1.0000450059181512
49.10972;1.1496512343654137;-0.011111554216983443;-0.009664432045586296;-0.005555783584770113;-0.00483223600067898;1.1496684512865651;10.000080520245461;0.9999692421438505;-0.8305419796437862;1.0345042537383335;1.0000094270043485;1.300092027188924;1.000045361770613
49.11972;1.1496533608225605;-0.011111553671216967;-0.009664431471696369;-0.005555784105724799;-0.004832235486754917;1.1496658691667097;10.000073563725314;0.9999683050498069;-0.8305419796629322;1.0345049652504994;1.0000106639501332;1.3000942679020702;1.0000456219900415
49.12972;1.1496554822391247;-0.011111553137888914;-0.009664430908850746;-0.005555784643096725;-0.004832234952448669;1.1496632582903956;10.000065754171416;0.9999673785454535;-0.8305419796835006;1.034505736981278;1.0000118901147457;1.300096476818908;1.0000457886869898
49.13972;1.1496575973545335;-0.011111552619220016;-0.009664430356794252;-0.0055557851961283355;-0.00483223439906835;1.149660621687066;10.000057205148218;0.9999664611240975;-0.8305419797058855;1.034506567702282;1.0000131080913983;1.300098653376915;1.0000458643048165
49.14972;1.1496597075873847;-0.011111552117396803;-0.009664429815537428;-0.005555785763816625;-0.004832233827739134;1.149657962908807;10.000048022646181;0.9999655498263155;-0.8305419797308095;1.0345074554976361;1.0000143200925782;1.3001007970924556;1.0000458525908407
49.15972;1.1496618159851557;-0.01111155163487087;-0.009664429285406277;-0.005555786344763546;-0.004832233239873037;1.149655286996397;10.00003829716391;0.9999646402215657;-0.8305419797592534;1.0345083970372533;1.0000155271954634;1.3001029072239931;1.0000457592087462
49.16972;1.149663925657138;-0.0111115511743314;-0.00966442876693387;-0.005555786937090517;-0.004832232637379946;1.1496526010027415;10.000028102173381;0.9999637274405011;-0.8305419797922673;1.0345093875520526;1.0000167295017892;1.3001049823150785;1.0000455910303567
49.17972;1.1496660389810271;-0.011111550738373124;-0.009664428260733106;-0.005555787538742193;-0.004832232022323729;1.14964991299378;10.000017500112214;0.9999628073976492;-0.8305419798306185;1.0345104222074712;1.000017926314045;1.3001070202564602;1.000045354756498
49.18972;1.1496681571595162;-0.011111550329268626;-0.00966442776728736;-0.005555788147982846;-0.004832231396553108;1.1496472306949186;10.000006546871097;0.9999618774596648;-0.8305419798745991;1.0345114972677956;1.000019115491779;1.300109018622362;1.0000450564942829
49.19972;1.1496702801840573;-0.011111549948815315;-0.009664427286793916;-0.005555788763569652;-0.004832230761780554;1.1496445612489916;9.999995286689956;0.9999609367107809;-0.830541979924214;1.0345126098437214;1.000020293676677;1.3001109744320538;1.0000447021047298
49.20972;1.1496724074121258;-0.011111549598137564;-0.009664426818996416;-0.005555789384413846;-0.00483223011991808;1.1496419112951355;9.999983748814357;0.9999599860393935;-0.8305419799795262;1.0345137575758263;1.0000214575635231;1.3001128836141023;1.0000442972621004
49.21972;1.1496745380176512;-0.011111549277719786;-0.009664426363071528;-0.005555790009139993;-0.004832229473250479;1.1496392866717946;9.999971955807318;0.9999590277271513;-0.8305419800407944;1.034514938530652;1.0000226043307925;1.3001147411159213;1.0000438472533677
49.22972;1.1496766710486725;-0.011111548987627878;-0.009664425917886793;-0.0055557906360436966;-0.004832228824269493;1.1496366926252954;9.99995993292277;0.999958064776251;-0.8305419801082395;1.0345161503948501;1.00002373098192;1.3001165418175884;1.0000433568996983
49.23972;1.149678805258223;-0.01111154872765733;-0.009664425482363272;-0.005555791263392675;-0.0048322281752575524;1.1496341347321697;9.999947709076366;0.9999571004737375;-0.8305419801818104;1.0345173898159523;1.0000248337071542;1.3001182817198051;1.0000428305205793
49.24972;1.1496809392150797;-0.01111154849743259;-0.0096644250555634;-0.005555791889583827;-0.004832227527948296;1.1496316195567946;9.99993531556495;0.9999561379798427;-0.8305419802613969;1.0345186529087413;1.000025907732213;1.300119958447927;1.0000422724062592
49.25972;1.1496830721224207;-0.0111115482963975;-0.00966442463668648;-0.005555792513014666;-0.004832226883577704;1.1496291548595816;9.999922790264248;0.9999551799013908;-0.8305419803473008;1.0345199359944128;1.0000269472263008;1.3001215705289586;1.0000416877416913
49.26972;1.149685204576705;-0.011111548123586624;-0.009664424225220866;-0.005555793131922149;-0.00483222624319322;1.1496267497355566;9.999910181726992;0.9999542281505729;-0.8305419804405166;1.0345212357907203;1.000027945228365;1.3001231164419582;1.0000410825828365
49.27972;1.1496873383658157;-0.011111547977369025;-0.009664423821080579;-0.005555793744349399;-0.004832225607815225;1.1496244140068;9.999897547194497;0.9999532841313474;-0.8305419805426977;1.0345225492002978;1.0000288940274105;1.300124594738635;1.0000404630911732
49.28972;1.149689475378249;-0.011111547855542156;-0.009664423424482094;-0.005555794348368334;-0.00483222497830125;1.1496221568705398;9.999884950255499;0.9999523489526799;-0.8305419806559464;1.034523872423586;1.0000297858647418;1.3001260046452106;1.000039834855003
49.29972;1.1496916163420001;-0.011111547755891607;-0.00966442303569166;-0.005555794942469957;-0.00483222435517123;1.1496199861611331;9.999872461327605;0.9999514232867428;-0.8305419807825924;1.034525200169715;1.000030613997796;1.3001273456968914;1.0000392018696012
49.30972;1.149693760460131;-0.011111547676715045;-0.00966442265498926;-0.005555795525680792;-0.00483222373862792;1.1496179085462666;9.999860155812254;0.9999505069427045;-0.830541980924828;1.03452652654295;1.0000313738345907;1.3001286171260846;1.0000385657215634
49.31972;1.14969590641732;-0.011111547616786581;-0.009664422283007602;-0.005555796097218135;-0.004832223128605858;1.149615929683098;9.999848105346704;0.9999495984568523;-0.830541981084238;1.0345278466198122;1.0000320629629809;1.3001298184565175;1.0000379258756844
49.32972;1.1496980537110237;-0.011111547575035366;-0.009664421921044025;-0.005555796656024509;-0.0048322225247481075;1.1496140540297572;9.999836369042542;0.9999486953095018;-0.8305419812617051;1.0345291568088624;1.0000326802750104;1.3001309501424618;1.0000372804840423
49.33972;1.1497002031380308;-0.011111547550404017;-0.009664421570877968;-0.005555797200631055;-0.004832221926439552;1.149612284985759;9.999824994407327;0.9999477947924064;-0.8305419814577032;1.034530454491863;1.0000332255241144;1.3001320126452671;1.0000366270930348
49.34972;1.1497023567190419;-0.011111547541728318;-0.00966442123439632;-0.0055557977293835435;-0.004832221332904628;1.1496106251932456;9.999814025509494;0.9999468942475642;-0.830541981672494;1.0345317378959604;1.0000336992360153;1.300133005243968;1.000035963479981
49.35972;1.1497045175136063;-0.011111547547526163;-0.009664420913474487;-0.005555798240672034;-0.0048322207432801335;1.1496090769533198;9.999803509788995;0.999945990746431;-0.8305419819061067;1.0345330060707298;1.0000341021520087;1.3001339265626806;1.000035288444047
49.36972;1.14970668886776;-0.0111115475660461;-0.009664420609930653;-0.00555579873300883;-0.004832220156615854;1.1496076431566513;9.99979349286271;0.9999450810315372;-0.8305419821582654;1.0345342588883533;1.0000344347774492;1.3001347757304762;1.0000346019108668
49.37972;1.1497088734308898;-0.01111154759561873;-0.009664420325343466;-0.005555799205132872;-0.0048322195718689355;1.1496063272972599;9.999784003586115;0.9999441611671067;-0.8305419824284477;1.0345354968650124;1.00003469763281;1.3001355523847886;1.0000339046289863
49.38972;1.1497110729376627;-0.011111547634920393;-0.009664420060898495;-0.005555799656243808;-0.004832218987875164;1.1496051319717304;9.99977504857773;0.9999432261453383;-0.8305419827161513;1.0345367207266813;1.0000348909663686;1.3001362565988694;1.0000331981862391
49.39972;1.1497132881758119;-0.011111547682904292;-0.009664419817395926;-0.0055558000862440905;-0.004832218403292646;1.1496040580653737;9.999766622668721;0.999942270206741;-0.8305419830211394;1.0345379311173861;1.000035013639693;1.3001368896312664;1.0000324850100888
49.40972;1.1497155183274679;-0.011111547738607732;-0.009664419595321879;-0.0055558004957407935;-0.004832217816720379;1.1496031058185603;9.999758721249806;0.9999412874605872;-0.8305419833434706;1.0345391284158658;1.0000350631488666;1.3001374536201504;1.000031767882256
49.41972;1.1497177604954818;-0.011111547801249615;-0.009664419394765249;-0.005555800885749454;-0.004832217226902507;1.1496022764977882;9.99975133981566;0.999940272662027;-0.8305419836834145;1.034540312623451;1.0000350370493052;1.3001379496128214;1.000031049656455
49.42972;1.149720010092352;-0.011111547870405254;-0.00966441921522813;-0.005555801257432525;-0.004832216632751049;1.1496015730817057;9.99974446548838;0.9999392223769596;-0.8305419840412572;1.0345414833796405;1.0000349338020946;1.3001383760731164;1.0000303337876109
49.43972;1.1497222612355182;-0.011111547945812095;-0.009664419055601978;-0.005555801612123011;-0.004832216033277772;1.1496009991153968;9.999738076940243;0.9999381358377362;-0.8305419844169915;1.0345426400735238;1.0000347524788271;1.3001387286340813;1.0000296248977474
49.44972;1.1497245067130293;-0.011111548027181405;-0.009664418914190436;-0.0055558019514576505;-0.0048322154276688855;1.149600556392262;9.999732152490493;0.9999370146485456;-0.8305419848100757;1.0345437822769736;1.000034492743117;1.3001390006289781;1.0000289283697803
49.45972;1.149726738901031;-0.011111548114219856;-0.00966441878857995;-0.005555802277275238;-0.00483221481555208;1.1496002438092698;9.999726675935323;0.9999358615084941;-0.8305419852192957;1.0345449098839572;1.0000341559766388;1.3001391844548644;1.0000282496394959
49.46972;1.1497289517957499;-0.011111548206453744;-0.009664418675673381;-0.005555802591201326;-0.00483221419720028;1.1496000581499555;9.99972163727472;0.9999346788166636;-0.8305419856428637;1.0345460226849053;1.000033746124477;1.3001392729497447;1.0000275938451955
49.47972;1.1497311417042335;-0.011111548303027593;-0.009664418572086766;-0.005555802894366933;-0.004832213573462788;1.1495999947906028;9.99971702831195;0.9999334678687632;-0.8305419860789451;1.0345471205013697;1.000033268841972;1.300139259927989;1.0000269650007831
49.48972;1.1497333059212234;-0.011111548402820868;-0.009664418474453372;-0.005555803187601678;-0.004832212945632583;1.1496000475204375;9.99971283459375;0.9999322288268655;-0.8305419865261285;1.034548203624294;1.0000327305009407;1.3001391400799687;1.000026365183708
49.49972;1.1497354417894676;-0.011111548504651804;-0.009664418379403272;-0.005555803471733761;-0.004832212315430268;1.1496002088919164;9.999709029703938;0.9999309615323191;-0.8305419869834375;1.0345492724298988;1.0000321382682598;1.3001389088497117;1.0000257950664309
49.50972;1.1497375468422009;-0.011111548607335972;-0.009664418283693871;-0.0055558037476723336;-0.004832211684904784;1.1496004717392239;9.99970557900334;0.9999296665742378;-0.8305419874501473;1.0345503267146738;1.0000314998951043;1.3001385627431588;1.0000252550584696
49.51972;1.1497396185918556;-0.011111548709710298;-0.00966441818453961;-0.005555804016241508;-0.004832211056161903;1.1496008305989047;9.999702450557509;0.9999283456499947;-0.8305419879255402;1.0345513655373864;1.0000308230435746;1.3001380997286711;1.0000247458709746
49.52972;1.149741654019033;-0.011111548810670337;-0.009664418079629299;-0.005555804277805228;-0.004832210431357806;1.149601281216907;9.999699619583813;0.9999270016565384;-0.8305419884085636;1.0345523875145235;1.0000301150278603;1.300137519443877;1.00002426843054
49.53972;1.1497436495491031;-0.011111548909053236;-0.009664417967046392;-0.005555804532288033;-0.004832209813076988;1.1496018182987202;9.999697063942435;0.9999256389403862;-0.8305419888977231;1.034553391604014;1.000029382514655;1.3001368233274764;1.0000238231592915
49.54972;1.1497456015196978;-0.011111549003485632;-0.009664417845508337;-0.005555804779750541;-0.004832209204475451;1.1496024341880242;9.99969476179944;0.9999242627121175;-0.8305419893914696;1.0345543782645097;1.0000286310469348;1.3001360142092142;1.0000234090430875
49.55972;1.149747506884676;-0.011111549092410525;-0.009664417714460041;-0.005555805020599854;-0.004832208609031616;1.149603119805617;9.999692691609896;0.9999228778567177;-0.8305419898886347;1.034555350288908;1.0000278651990422;1.3001350949139696;1.0000230234446879
49.56972;1.1497493634504112;-0.011111549174129133;-0.0096644175737757;-0.005555805255201944;-0.004832208030314331;1.1496038663507457;9.999690831194805;0.9999214887681896;-0.8305419903884281;1.0345563127340012;1.0000270891082292;1.30013406655202;1.000022662704731
49.57972;1.14975116933236;-0.011111549246797307;-0.009664417423582292;-0.0055558054835183265;-0.004832207471775224;1.1496046666392612;9.999689162044657;0.9999200999582752;-0.8305419908902134;1.0345572721651781;1.000026306532971;1.300132927834325;1.000022322868575
49.58972;1.149752922722321;-0.011111549308543113;-0.009664417264327742;-0.005555805705069569;-0.00483220693640619;1.1496055156842122;9.999687675411296;0.9999187162181533;-0.8305419913932676;1.0345582357298095;1.0000255207582267;1.3001316757503532;1.0000220003266114
49.59972;1.149754622388931;-0.011111549357741455;-0.009664417096804072;-0.005555805919225179;-0.004832206426493098;1.1496064099379284;9.999686367603916;0.9999173425137681;-0.8305419918964595;1.0345592102903511;1.0000247345255884;1.3001303066509642;1.0000216922690348
49.60972;1.1497562675622415;-0.01111154939327976;-0.009664416922115629;-0.005555806125571809;-0.004832205943637283;1.1496073459737974;9.999685231169936;0.9999159842616433;-0.8305419923980826;1.0345602016587285;1.0000239496547172;1.3001288169074698;1.000021396761237
49.61972;1.1497578567153741;-0.011111549414537037;-0.009664416741635685;-0.005555806324020611;-0.0048322054888332985;1.1496083201767504;9.99968426004873;0.9999146481664527;-0.8305419928959774;1.0345612138186921;1.0000231667980888;1.3001272030567772;1.000021112827937
49.62972;1.1497593861620523;-0.01111154942124186;-0.009664416556818328;-0.005555806514698919;-0.004832205062505117;1.1496093293031473;9.999683460643588;0.9999133429636715;-0.8305419933877188;1.0345622487567219;1.0000223854261383;1.3001254620790226;1.0000208407316187
49.63972;1.1497608497413379;-0.011111549413585683;-0.009664416368863652;-0.005555806697744303;-0.004832204664574505;1.1496103704600038;9.99968284869619;0.9999120790783128;-0.8305419938708499;1.0345633077734238;1.00002160363236;1.300123592187052;1.000020581687737
49.64972;1.1497622404161967;-0.011111549392256063;-0.009664416178481761;-0.005555806873041129;-0.004832204294551018;1.1496114404555966;9.999682437139334;0.999910867090207;-0.8305419943432583;1.0345643930010449;1.0000208180959151;1.3001215930649224;1.0000203371970673
49.65972;1.1497635522772787;-0.01111154935811949;-0.009664415985949864;-0.005555807040256155;-0.004832203951623966;1.1496125356726705;9.999682229213938;0.999909715916983;-0.8305419948033292;1.0345655076778004;1.0000200243763824;1.3001194653192134;1.000020109123079
49.66972;1.149764781237988;-0.011111549312001978;-0.0096644157914099;-0.00555580719924823;-0.004832203634786093;1.149613652183365;9.999682219204049;0.9999086320675172;-0.8305419952497223;1.0345666559604108;1.0000192175252194;1.3001172106425845;1.0000199000842571
49.67972;1.1497659249473577;-0.0111115492547029;-0.00966441559519517;-0.005555807350283728;-0.004832203342949694;1.1496147856527061;9.999682398638253;0.9999076202132057;-0.8305419956812372;1.0345678427245038;1.0000183932051139;1.3001148322431735;1.0000197132934063
49.68972;1.1497669828887405;-0.011111549186910465;-0.009664415398050612;-0.005555807493815967;-0.004832203074893336;1.149615931681204;9.999682763911453;0.999906683877739;-0.8305419960968787;1.0345690729018584;1.0000175481523887;1.300112334051177;1.0000195521821296
49.69972;1.1497679568053334;-0.011111549108957511;-0.009664415201184435;-0.005555807630120764;-0.004832202829220888;1.1496170861904835;9.999683322159463;0.9999058253838634;-0.8305419964958641;1.0345703507516772;1.0000166791591705;1.3001097197377056;1.0000194199216936
49.70972;1.1497688503824315;-0.011111549020659117;-0.00966441500600145;-0.005555807759101897;-0.004832202604668149;1.1496182453604922;9.999684093312386;0.9999050455435301;-0.8305419968774522;1.034571680077066;1.0000157821350908;1.300106992411529;1.0000193187987094
49.71972;1.1497696678581903;-0.011111548921436407;-0.009664414813706682;-0.005555807880455686;-0.004832202400486253;1.1496194059661744;9.999685103511311;0.9999043437659263;-0.8305419972406827;1.0345730652989118;1.0000148526108648;1.3001041542029579;1.0000192500061895
49.72972;1.1497704131858828;-0.01111154881063243;-0.009664414625139124;-0.005555807993909883;-0.004832202216523179;1.1496205659280596;9.99968637142421;0.9999037182216062;-0.8305419975844028;1.034574511704;1.0000138871466442;1.3001012062354138;1.0000192139946922
49.73972;1.149771090236873;-0.011111548687728403;-0.009664414440712043;-0.005555808099105878;-0.004832202053094042;1.1496217238233226;9.999687900520843;0.9999031657007087;-0.8305419979077212;1.0345760244888238;1.0000128841139624;1.3000981495478219;1.0000192108007193
49.74972;1.1497717032186894;-0.011111548552371633;-0.009664414260422652;-0.0055558081954470775;-0.004832201910883154;1.1496228781353144;9.99968968387687;0.9999026815454939;-0.8305419982104355;1.0345776077468896;1.0000118428437232;1.3000949858815427;1.0000192400849324
49.75972;1.1497722569462214;-0.011111548404322071;-0.009664414084057426;-0.005555808282311668;-0.004832201790940728;1.1496240275965937;9.999691713010485;0.9999022600188026;-0.8305419984929674;1.0345792635162;1.0000107620229366;1.300091717845649;1.000019301279792
49.76972;1.1497727566903115;-0.011111548243377626;-0.009664413911438073;-0.00555580835922763;-0.004832201694680728;1.1496251716955386;9.999693984147996;0.9999018948695457;-0.8305419987558931;1.0345809911969284;1.0000096391273108;1.300088348887476;1.0000193938475506
49.77972;1.1497732079018255;-0.0111115480693338;-0.009664413742614644;-0.0055558084258385395;-0.00483220162382471;1.1496263108327247;9.999696497709314;0.9999015796523508;-0.8305419989995321;1.0345827883335055;1.0000084712703257;1.3000848831866698;1.000019517034647
49.78972;1.1497736161986247;-0.011111547882040825;-0.00966441357783071;-0.005555808482064202;-0.0048322015801711;1.149627446559505;9.999699249905662;0.9999013078370004;-0.8305419992238876;1.034584652133229;1.0000072564499178;1.3000813253541166;1.000019669514642
49.79972;1.1497739871649577;-0.011111547681462497;-0.00966441341723006;-0.005555808528310908;-0.0048322015651584395;1.149628581025672;9.999702228737428;0.999901072949615;-0.8305419994288094;1.0345865799137324;1.0000059945565924;1.3000776803152112;1.0000198500040374
49.80972;1.1497743261466047;-0.011111547467527393;-0.009664413260715403;-0.005555808565428489;-0.004832201579578082;1.1496297157708464;9.999705419916708;0.9999008691245358;-0.830541999614128;1.034588568427606;1.0000046881209934;1.3000739536443184;1.0000200581522294
49.81972;1.1497746383633138;-0.011111547239780542;-0.009664413108072456;-0.005555808594657478;-0.0048322016236467666;1.1496308515685565;9.999708812069468;0.9999006919722774;-0.8305419997797566;1.0345906132617761;1.0000033422715437;1.3000701513494317;1.0000202943017087
49.82972;1.1497749288575998;-0.011111546997128552;-0.00966441295921269;-0.005555808617623662;-0.004832201697125206;1.1496319896871716;9.999712394886217;0.9999005388426854;-0.8305419999257799;1.0345927086200122;1.0000019635258222;1.3000662791784934;1.0000205588802584
49.83972;1.149775202285431;-0.011111546737931004;-0.009664412814374409;-0.005555808636222213;-0.0048322017993281145;1.1496331332629757;9.999716152994356;0.9999004083855398;-0.8305420000524065;1.0345948480074925;1.0000005584356926;1.3000623429685023;1.0000208526177194
49.84972;1.1497754628588157;-0.011111546460429146;-0.009664412673995858;-0.0055558086524421894;-0.004832201929294026;1.149634287115762;9.999720060521007;0.9999002998382815;-0.8305420001599809;1.0345970254329118;0.9999991330640512;1.3000583496132336;1.0000211766682188
49.85972;1.1497757142466574;-0.011111546163187437;-0.009664412538338718;-0.005555808668167696;-0.004832202086090146;1.1496354559682744;9.999724080874847;0.9999002121659288;-0.830542000249185;1.034599235611417;0.9999976929288328;1.3000543072893493;1.0000215318625605
49.86972;1.149775959326457;-0.011111545845206457;-0.009664412407358937;-0.005555808684999531;-0.004832202268945954;1.1496366427088456;9.99972817053957;0.999900143892104;-0.8305420003210788;1.0346014737768605;0.99999624303591;1.3000502249863306;1.0000219185366326
49.87972;1.1497762002226617;-0.01111154550582453;-0.009664412280950968;-0.005555808704176015;-0.004832202477220105;1.149637847345394;9.999732281282165;0.9999000937522876;-0.8305420003768119;1.0346037356465239;0.9999947882413481;1.3000461117121653;1.0000223375171797
49.88972;1.149776438282007;-0.011111545144738857;-0.009664412159162108;-0.00555580872661004;-0.004832202710364533;1.1496390668176537;9.999736362046;0.9999000608364205;-0.8305420004172266;1.034606016786763;0.999993333739411;1.3000419757452188;1.000022790400493
49.89972;1.1497766732937023;-0.011111544762128863;-0.009664412042216592;-0.005555808753036248;-0.0048322029678267335;1.1496402960051897;9.999740365784405;0.9999000442141627;-0.8305420004426878;1.0346083121889542;0.9999918850396173;1.300037824275046;1.00002327865212
49.90972;1.1497769030799665;-0.011111544358675231;-0.009664411930552645;-0.005555808784166848;-0.004832203248796339;1.1496415290469724;9.999744256412725;0.9999000433578987;-0.83054200045327;1.0346106165404525;0.9999904472359236;1.3000336632084883;1.0000238030950408
49.91972;1.1497771243597292;-0.011111543935518315;-0.009664411824882781;-0.00555580882072422;-0.004832203551979436;1.1496427605313593;9.999748008409751;0.999900059006864;-0.830542000449046;1.0346129239924038;0.9999890240758129;1.3000294975134337;1.0000243638831796
49.92972;1.1497773335982304;-0.011111543494271887;-0.009664411726145699;-0.005555808863317825;-0.004832203875615917;1.149643986907137;9.999751604219266;0.9999000930204388;-0.8305420004302425;1.034615227888692;0.9999876178761189;1.300025332572475;1.0000249603264741
49.93972;1.1497775268318051;-0.01111154303701921;-0.00966441163538562;-0.005555808912307677;-0.004832204217757521;1.149645207049583;9.99975503492377;0.9999001471576409;-0.8305420003972132;1.0346175219931535;0.9999862302556761;1.3000211753226725;1.0000255912335254
49.94972;1.1497776996397873;-0.011111542566116642;-0.009664411553654922;-0.005555808967933367;-0.004832204576699712;1.1496464212481536;9.999758300506539;0.9999002214252856;-0.8305420003502241;1.0346198018090904;0.9999848621944865;1.300017033844311;1.0000262556410038
49.95972;1.1497778484015737;-0.011111542083825763;-0.009664411481960953;-0.00555580903064523;-0.004832204951178395;1.149647630010031;9.99976140899365;0.9999003132410017;-0.8305420002893162;1.0346220638685808;0.9999835134608768;1.3000129162202634;1.000026952845804
49.96972;1.1497779713754825;-0.011111541592171648;-0.009664411421217179;-0.005555809101217305;-0.004832205340020583;1.1496488336491095;9.999764374894745;0.9999004187683547;-0.8305420002144371;1.0346243042913938;0.9999821828352358;1.3000088302126889;1.0000276819215221
49.97972;1.1497780681294214;-0.011111541093127316;-0.009664411372210458;-0.005555809180597271;-0.004832205741613679;1.1496500323386054;9.999767217858338;0.9999005350178328;-0.830542000125644;1.034626518645237;0.9999808688953218;1.3000047835089505;1.0000284412997338
49.98972;1.149778138635235;-0.01111154058878742;-0.009664411335629376;-0.005555809269743388;-0.0048322061536969245;1.149651226476007;9.999769965921978;0.9999006603281781;-0.8305420000232946;1.0346287024927348;0.9999795703117443;1.300000783336104;1.0000292287089936
49.99972;1.149778183564055;-0.0111115400814514;-0.009664411312033242;-0.0055558093695285814;-0.00483220657354614;1.1496524170593618;9.999772656667304;0.9999007933227287;-0.8305419999081609;1.0346308513958256;0.9999782856653506;1.299996835480782;1.0000300417134496
49.99999;1.1497782048889575;-0.011111539573598903;-0.009664411301792603;-0.005555809480747882;-0.004832206998396438;1.1496536057694684;9.999775328784354;0.9999009322455868;-0.8305419997813218;1.0346329607860922;0.9999770132191146;1.299992943626613;1.0000308780843683
49.99999;1.0997662225320077;-0.011111205954406327;-0.01010361654308742;-0.005555383789677295;-0.005051575126279292;1.0996427949179364;9.999778011568484;0.9999010758478798;-0.8802499996439849;1.0346350261433186;0.9999757510688111;1.3322953985089283;1.0000317353200976
49.999991;1.09976620421209;-0.011111205453025614;-0.010103616560188836;-0.005555383925720663;-0.005051575554708195;1.0996439871392094;9.999780719313547;0.9998972245015951;-0.880291999497362;1.0346370429710352;0.99997449790285;1.3323163692364393;1.0000326101723944
49.999992;1.0997661686157896;-0.011111204958597243;-0.010103616591050127;-0.005555384074615695;-0.005051575982828174;1.0996451850168838;9.99978345381671;0.9998923799925238;-0.8802879993426358;1.0346390068987548;0.9999732536358644;1.3323062556662162;1.0000334990866688
49.999994;1.0997661165107433;-0.011111204473491112;-0.010103616635642795;-0.005555384236188011;-0.0050515764095010246;1.0996463912319596;9.999786215008815;0.9998845445533716;-0.8802759991810944;1.034640914369738;0.9999720191836216;1.3322886658990671;1.0000343992578615
49.999998;1.0997660484363243;-0.011111203999919718;-0.010103616693836696;-0.005555384409936305;-0.005051576833534627;1.0996476085545805;9.999789007275568;0.9998667198218139;-0.8802609990142176;1.0346427630217145;0.9999707959328133;1.3322616535031393;1.000035309373913
50.000006;1.0997659654476857;-0.01111120353991257;-0.010103616765378375;-0.0055553845950452934;-0.005051577253867082;1.0996488390134054;9.999791833972402;0.9998329059694401;-0.8802239988435061;1.03464455156584;0.9999695850541487;1.3322081668305719;1.0000362293134142
50.000022;1.099765869662611;-0.011111203095057693;-0.010103616850148817;-0.00555538479045208;-0.005051577669665343;1.099650083164239;9.999794689807786;0.9997631018648233;-0.8801519986703064;1.0346462796154423;0.9999683862054588;1.33210460974858;1.0000371589419783
50.000054;1.0997657645673076;-0.011111202666224807;-0.010103616948197749;-0.00555538499506191;-0.005051578080102516;1.0996513395890417;9.999797557440546;0.9996253063443534;-0.8800079984958687;1.0346479474272658;0.9999671968046489;1.331902521173123;1.0000380969219653
50.000118;1.0997656552415187;-0.011111202253678638;-0.01010361705940051;-0.005555385207949271;-0.0050515784841463655;1.0996526040954198;9.999800409262471;0.9993525191194955;-0.8797209983215916;1.0346495558762248;0.9999660127049586;1.3315047044948656;1.0000390401346733
50.000246;1.0997655481826205;-0.011111201857414505;-0.010103617183216809;-0.005555385428426142;-0.0050515788804845144;1.099653869982065;9.999803217028964;0.9988167401856625;-0.8791509981492336;1.0346511062474912;0.9999648289980625;1.330722588056113;1.000039983856388
50.000502;1.0997654504824073;-0.011111201477366533;-0.010103617318623935;-0.00555538565600517;-0.00505157926743344;1.0996551300537503;9.999805960361389;0.9977839685371052;-0.8780289979807991;1.0346525992800581;0.9999636403380974;1.3292028125659836;1.0000409228092138
50.000758;1.0997653687189028;-0.011111201113525034;-0.010103617464139892;-0.0055553858903153825;-0.005051579642886352;1.0996563782770794;9.999808626259265;0.9968032017818124;-0.8769309978182093;1.0346540343481256;0.9999624415302475;1.3277380582585285;1.0000418524499026
50.001014;1.0997653079468719;-0.011111200766069286;-0.010103617618057191;-0.0055553861311095545;-0.005051580004411261;1.0996576099437607;9.999811208170494;0.995872436811403;-0.8758559976631918;1.0346554095007001;0.9999612284345901;1.3263261728040574;1.0000427693752834
50.001267;1.0997652711757282;-0.011111200435372734;-0.010103617778767488;-0.0055553863782679905;-0.005051580349429393;1.0996588212726046;9.999813704323477;0.9949996705572769;-0.87481599751744;1.034656722191069;0.9999599982540311;1.3249810966165474;1.0000436706923226
50.001267;1.0997652598321335;-0.01111120012193279;-0.010103617944949208;-0.005555386631577342;-0.0050515806754220325;1.099660008734906;9.999816110374717;0.9949999003708923;-0.8748159973827263;1.0346579702074814;0.9999587490498244;1.3249784637456914;1.00004455336295
50.001268;1.0997652747441413;-0.011111199826482919;-0.010103618115600352;-0.00555538689049698;-0.005051580980151786;1.0996611680461132;9.999818418333122;0.9949971238377175;-0.8747279972607238;1.0346591521524502;0.9999574794244084;1.3249155915682629;1.0000454147581646
50.001269;1.0997653166468977;-0.011111199550076637;-0.010103618289854711;-0.005555387154265303;-0.00505158126166338;1.0996622936814437;9.999820622899044;0.9949933378786753;-0.8746399971526495;1.0346602674020124;0.9999561886384308;1.3248520818631873;1.0000462539242707
50.001271;1.0997653860785341;-0.011111199293917145;-0.010103618466707988;-0.005555387422105593;-0.005051581518016531;1.0996633794980704;9.999822721322785;0.9949875382734474;-0.8744639970590395;1.0346613161076312;0.9999548763740213;1.3247290938080043;1.0000470716434415
50.001275;1.0997654834041637;-0.011111199059253106;-0.010103618644969567;-0.005555387693141703;-0.005051581747125668;1.0996644194910807;9.999824709543976;0.9949737206685686;-0.8741119969798337;1.0346622993407169;0.9999535419013877;1.324484061606436;1.0000478689939214
50.001283;1.099765609222684;-0.011111198847525728;-0.01010361882334287;-0.005555387966304665;-0.005051581946972183;1.0996654080331452;9.999826581828781;0.9949478815171819;-0.873408996914667;1.0346632192807748;0.9999521837949338;1.323998606781119;1.0000486457963191
50.001299;1.0997657646160457;-0.011111198660490247;-0.010103619000516352;-0.005555388240579585;-0.005051582115984217;1.0996663406478933;9.99982832786467;0.9948940174439811;-0.8720029968630559;1.0346640795758173;0.9999508008974087;1.3230289757461708;1.0000494003634093
50.001331;1.0997659513238611;-0.01111119850006897;-0.010103619175283237;-0.0055553885152302565;-0.005051582253100511;1.0996672150292828;9.9998299254359;0.994788124374837;-0.8691999968245152;1.0346648853781992;0.9999493933126742;1.321101595348735;1.0000501307328147
50.001395;1.0997661718591425;-0.0111111983680117;-0.01010361934652943;-0.005555388789560158;-0.00505158235752622;1.0996680308174804;9.999831335514173;0.9945771978327437;-0.8636199967988428;1.0346656425375693;0.9999479623884898;1.3172760925848168;1.0000508357513986
50.001523;1.0997664290566465;-0.011111198265615718;-0.010103619513182695;-0.005555389062540689;-0.0050515824287061814;1.0996687891685106;9.999832505406289;0.9941642338136973;-0.8525649967862581;1.0346663564091652;0.9999465100826989;1.3097400776794936;1.0000515149351292
50.001779;1.0997667256659156;-0.01111119819375159;-0.010103619674328369;-0.005555389332824791;-0.0050515824665397085;1.0996694931411468;9.999833380609548;0.9933712291696776;-0.8308739967870917;1.0346670308323849;0.9999450379512846;1.295115933560721;1.000052167741976
50.002291;1.099767064471029;-0.01111119815307399;-0.010103619829266997;-0.00555538959900157;-0.005051582471497857;1.0996701473107846;9.999833916153978;0.9919111813778565;-0.7891049968013584;1.0346676672729271;0.9999435461763735;1.2675810795144615;1.0000527930480936
50.002803;1.099767448127959;-0.011111198143991419;-0.010103619977343332;-0.00555538985978738;-0.005051582444640131;1.099670756482075;9.999834077930608;0.9906090882871139;-0.7494129968285856;1.0346682643098009;0.9999420339340979;1.2422213009680985;1.0000533890254792
50.003315;1.0997678783535738;-0.01111119816649391;-0.010103620117864996;-0.005555390114162759;-0.005051582387630247;1.0996713248891685;9.999833837341148;0.9894529481715667;-0.7117019968678916;1.0346688181399668;0.9999405011349456;1.218903151842194;1.0000539532728123
50.003525;1.0997683552377484;-0.011111198220231898;-0.010103620250233635;-0.005555390361445607;-0.005051582302785893;1.0996718560037642;9.999833165998925;0.9890167602167776;-0.696730996918119;1.0346693238906899;0.9999389495435765;1.2098657500108474;1.0000544832846088
50.003525;1.0997688775910766;-0.011111198304728946;-0.010103620374046393;-0.005555390601226048;-0.005051582192992505;1.0996723532177954;9.99983203223351;0.9890165252799699;-0.6967309969779448;1.0346697767730095;0.9999373819915877;1.2098647089999324;1.0000549771140244
50.003526;1.0997694437930787;-0.011111198419502309;-0.010103620489180355;-0.005555390833204483;-0.005051582061393695;1.0996728208649278;9.999830400371165;0.9890142459727588;-0.696730997046048;1.0346701728036602;0.9999358008491469;1.2098621521042976;1.000055433560561
50.003527;1.0997700519275027;-0.01111119856417313;-0.010103620595926162;-0.005555391057042643;-0.005051581911258304;1.099673263798267;9.999828232753101;0.9890119257919339;-0.6967319971212987;1.0346705087214911;0.9999342073314396;1.2098602966267014;1.0000558517427385
50.003529;1.0997706995711425;-0.011111198738655327;-0.010103620695021808;-0.005555391272388527;-0.005051581746068331;1.099673686099012;9.999825494780342;0.9890075685016622;-0.6967329972028031;1.0346707812948375;0.9999326014463775;1.2098569376341475;1.0000562307130394
50.003533;1.0997713838456502;-0.011111198943292528;-0.010103620787541321;-0.005555391479003595;-0.005051581569381656;1.0996740909912275;9.999822160845339;0.9889991783902493;-0.6967359972898035;1.0346709872826099;0.9999309817576563;1.2098515962932275;1.0000565696741799
50.003541;1.099772101484541;-0.011111199178697136;-0.010103620874750356;-0.005555391676555795;-0.005051581384444459;1.099674481712414;9.99981821236093;0.9889827604978209;-0.6967399973815633;1.0346711241440205;0.9999293452797237;1.2098404294505567;1.0000568682248547
50.003557;1.0997728493115995;-0.011111199445279964;-0.010103620958008853;-0.005555391864254191;-0.005051581193940601;1.0996748616202665;9.999813631127369;0.9889503197547513;-0.6967499974773183;1.0346711908872028;0.9999276881276741;1.2098197774177881;1.0000571262776916
50.003589;1.0997736251433747;-0.011111199742828393;-0.010103621038738854;-0.005555392041024703;-0.005051581000126971;1.0996752337059863;9.999808402430855;0.9888868598118498;-0.6967689975763902;1.034671188630544;0.9999260065450494;1.2097791058254803;1.0000573444076455
50.003653;1.099774428088924;-0.01111120007051022;-0.010103621118454077;-0.005555392206080119;-0.00505158080525317;1.099675600589271;9.999802524310581;0.9887613834930957;-0.6968079976784373;1.0346711203198136;0.9999242974926034;1.20969941076249;1.0000575242641445
50.003781;1.0997752583431;-0.011111200427284338;-0.010103621198817778;-0.005555392359337574;-0.005051580611963931;1.099675964233825;9.999796008250616;0.9885158939318475;-0.6968869977836276;1.0346709897043385;0.999922558532294;1.209544817562523;1.0000576682410098
50.004037;1.0997761169830789;-0.011111200812270173;-0.01010362128172561;-0.00555539250154174;-0.00505158042338846;1.099676324895466;9.99978887024719;0.988049394172323;-0.6970539978926195;1.0346708003272829;0.9999207877767654;1.2092605032940822;1.000057778994979
50.004549;1.0997770055217495;-0.011111201224659237;-0.010103621369389125;-0.005555392634027788;-0.0050515802428503336;1.099676680779133;9.999781121411326;0.987204886383093;-0.6974179980063708;1.0346705555127316;0.999918984641307;1.2087812980203567;1.000057859340608
50.005573;1.0997779255698288;-0.011111201663266882;-0.010103621464203499;-0.005555392758384091;-0.005051580073550575;1.0996770288862912;9.999772766092828;0.9858323722062609;-0.6982469981259286;1.0346702596093635;0.9999171504665949;1.2081403633449879;1.0000579122304538
50.006597;1.0997788787728093;-0.01111120212624513;-0.0101036215682733;-0.0055553928765058515;-0.005051579918532482;1.099677365883291;9.999763810386277;0.984836853487234;-0.6991909982523642;1.0346699187099486;0.999915287994113;1.2078753251365393;1.0000579403015784
50.008645;1.0997798664976557;-0.011111202611273649;-0.01010362168294373;-0.005555392990760682;-0.0050515797807463856;1.0996776887037845;9.999754269464779;0.9837023328451376;-0.7012919983867475;1.0346695398507393;0.9999134003849235;1.2081698267018648;1.0000579452508678
50.010693;1.099780889523596;-0.011111203115959398;-0.010103621808797519;-0.0055553931036040494;-0.0050515796631194375;1.0996779951476283;9.999744161977713;0.983480813913103;-0.7035709985299963;1.034669130284395;0.9999114907540669;1.2093151823337054;1.0000579280359096
50.012741;1.0997819481529103;-0.011111203637998545;-0.010103621946068037;-0.005555393216923591;-0.005051579568705183;1.0996782838518366;9.999733505125532;0.983893300931361;-0.70590299868272;1.0346686973062018;0.9999095622112261;1.2110099138286583;1.0000578892140515
50.014789;1.0997830425092632;-0.011111204175064771;-0.010103622094974075;-0.005555393331820959;-0.0050515795006553016;1.0996785535051532;9.99972232040779;0.984720798170244;-0.7081949988451101;1.0346682481593066;0.9999076177426581;1.2130205678777255;1.0000578284038886
50.016837;1.099784172454942;-0.011111204724740203;-0.010103622255774903;-0.005555393448743888;-0.005051579461848867;1.09967880240087;9.999710638489129;0.985797309587134;-0.7103819990168606;1.0346677901416015;0.9999056598691003;1.2151735134943589;1.0000577439893474
50.020933;1.099785336757591;-0.011111205284600242;-0.010103622428852843;-0.00555539356757624;-0.005051579454440532;1.09967902858146;9.999698498864442;0.9881678386032519;-0.71428599919743;1.0346673304000673;0.9999036908220607;1.2193819691035763;1.0000576338183145
50.025029;1.0997865322356295;-0.011111205852255305;-0.010103622614845256;-0.00555539368768764;-0.005051579479652766;1.099679229707303;9.999685945649016;0.9905603883492345;-0.7175319993865404;1.0346668754707278;0.9999017129424687;1.2232248436752715;1.0000574964413056
