time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
50.029125;1.0997877537802467;-0.011111206425287496;-0.0101036228145486;-0.005555393807947677;-0.005051579537821579;1.099679403058216;9.999673023059678;0.9927099620665384;-0.7201239995843475;1.0346664310304572;0.9998997283576557;1.2264882895321993;1.0000573321730417
50.033221;1.0997889950271267;-0.011111207001296645;-0.010103623028803351;-0.0055553939267281955;-0.0050515796285712684;1.0996795463944047;9.999659777186654;0.9945085627470848;-0.722127999791235;1.0346660018960425;0.9998977385456013;1.2291228701608012;1.0000571428522542
50.037317;1.0997902491670903;-0.01111120757814073;-0.010103623258551535;-0.005555394042217363;-0.0050515797511854945;1.0996796581444632;9.999646256287933;0.995939192607293;-0.723638000007505;1.034665592529086;0.9998957446175122;1.2311696909652594;1.0000569305384905
50.041413;1.099791509829798;-0.011111208154056106;-0.010103623504807636;-0.005555394152959593;-0.005051579905026221;1.0996797360836017;9.999632503336553;0.9970378531387284;-0.7247510002331854;1.0346652075667997;0.9998937475892896;1.2327147168062904;1.0000566968983438
50.047651;1.0997927715536144;-0.011111208727531083;-0.01010362376851113;-0.005555394258045741;-0.005051580089702562;1.099679776575551;9.999618549890814;0.9982555453277672;-0.7259600004681327;1.0346648516218546;0.9998917483869301;1.2344125426368373;1.0000564434750352
50.047651;1.0997940291970774;-0.011111209297287171;-0.010103624050354061;-0.005555394356897154;-0.005051580305048041;1.0996797752124463;9.999604416484896;0.9982552698738569;-0.725959000712204;1.0346645287172265;0.9998897481357906;1.234413733033117;1.0000561714743021
50.047652;1.0997952771466277;-0.01111120986244172;-0.010103624350627064;-0.0055553944490700285;-0.005051580550950279;1.0996797274541832;9.999590117142507;0.9982550275502046;-0.7259600009652801;1.034664241939043;0.9998877482253214;1.2344161172772419;1.0000558810537483
50.047653;1.0997965094868905;-0.011111210422475832;-0.010103624669362153;-0.005555394534255264;-0.005051580827033647;1.099679629207289;9.999575665851243;0.9982548194092594;-0.7259600012272371;1.0346639934430157;0.9998857500385144;1.234417917798799;1.0000555712434172
50.047655;1.0997977210340606;-0.01111121097691468;-0.01010362500671314;-0.005555394612222803;-0.00505158113253294;1.0996794779858292;9.99956108565446;0.9982546463690193;-0.7259600014978173;1.0346637849426163;0.9998837553431639;1.2344197114218967;1.0000552405291252
50.047659;1.0997989084851274;-0.01111121152511727;-0.01010362536307117;-0.005555394682564659;-0.0050515814665165245;1.099679273639044;9.999546417670242;0.9982555088235016;-0.7259610017763698;1.0346636182366369;0.9998817669837194;1.234422885256569;1.0000548875653033
50.047667;1.0998000707393567;-0.01111121206641915;-0.010103625738818338;-0.0055553947445704;-0.005051581828162683;1.09967901753217;9.999531718006931;0.99825640732533;-0.7259620020617952;1.0346634950161344;0.9998797886375803;1.2344260329408425;1.0000545118383897
50.047667;1.09980120800186;-0.01111121260034889;-0.010103626133987773;-0.005555394797372371;-0.005051582216869582;1.0996787113439366;9.999517043790409;0.9982563434334254;-0.7259620023527584;1.034663416137126;0.9998778241257571;1.2344277481336536;1.0000541139411565
50.047668;1.099802320230059;-0.011111213126659114;-0.010103626548080795;-0.00555539484013391;-0.00505158263223941;1.0996783570692816;9.999502446468057;0.9982563194684663;-0.7259620026478822;1.0346633812296109;0.9998758774624971;1.2344294187261717;1.000053695835665
50.047669;1.0998034059683968;-0.011111213645235525;-0.010103626980149445;-0.0055553948722993325;-0.0050515830740533885;1.0996779573182238;9.9994879767721;0.9982563380447717;-0.7259620029458091;1.0346633890250776;0.9998739535011812;1.2344310368316247;1.0000532614424547
50.047671;1.0998044620423515;-0.011111214156002906;-0.010103627428890843;-0.0055553948938558625;-0.0050515835422259014;1.0996775146962954;9.999473692358412;0.998257401881509;-0.7259620032451338;1.0346634376896116;0.9998720583712977;1.2344334046575252;1.0000528163252211
50.047675;1.0998054839602935;-0.011111214658933895;-0.010103627892600685;-0.005555394905229892;-0.00505158403660872;1.0996770308384964;9.99945965853669;0.9982575130106257;-0.7259630035443245;1.0346635247166205;0.9998701990831081;1.2344354868899758;1.0000523661170277
50.047683;1.099806467161243;-0.011111215154144151;-0.010103628369215885;-0.00555539490680991;-0.005051584556837094;1.0996765061449085;9.999445938876423;0.9982586722476442;-0.7259640038418227;1.0346636470775714;0.9998683823940288;1.234438307968388;1.000051915426463
50.047699;1.0998074081328544;-0.01111121564198264;-0.010103628856563074;-0.005555394898575903;-0.005051585102516504;1.0996759406356487;9.99943258404115;0.9982608800937283;-0.7259660041362767;1.0346638018495475;0.9998666139835181;1.2344424521323596;1.000051468000056
50.047731;1.099808304232802;-0.011111216123034801;-0.010103629352694867;-0.005555394880114806;-0.005051585673485107;1.0996753350786934;9.99941962551356;0.9982661378452119;-0.7259700044268159;1.0346639864937206;0.9998648987117922;1.2344501233527225;1.0000510269412903
50.047795;1.0998091534012735;-0.01111121659793616;-0.010103629856143066;-0.005555394850875563;-0.005051586269757046;1.099674691246123;9.999407075724772;0.9982754477354379;-0.7259780047131844;1.0346641983649791;0.9998632416789327;1.2344633070199267;1.000050594348535
50.047923;1.0998099544367967;-0.011111217067198144;-0.010103630365967507;-0.0055553948103978625;-0.00505158689122777;1.0996740112305898;9.999394933271637;0.9982928121938279;-0.7259940049956044;1.0346644342463123;0.9998616488579531;1.2344875924031347;1.0000501708306058
50.048179;1.0998107065142457;-0.011111217531294378;-0.010103630881559092;-0.005555394758360068;-0.005051587537473369;1.0996732969314602;9.999383188144796;0.9983272327504318;-0.7260260052745293;1.0346646906127;0.9998601264421446;1.2345349655274638;1.000049755375371
50.048691;1.0998114080019001;-0.011111217990773617;-0.010103631402270675;-0.005555394694555391;-0.0050515882078764635;1.0996725502280822;9.999371824753084;0.9983947094163605;-0.7260880055503371;1.0346649639785575;0.999858680205046;1.2346266023210684;1.0000493455511248
50.049715;1.099812055899057;-0.011111218446169207;-0.010103631927127831;-0.0055553946189719145;-0.005051588901945612;1.0996717724506868;9.99936082503656;0.99852024095442;-0.7262050058229974;1.0346652506947966;0.9998573161937591;1.234797425723279;1.000048937603361
50.051763;1.099812646107414;-0.01111121889789998;-0.010103632454763773;-0.005555394531864317;-0.005051589619478246;1.0996709630614596;9.9993501755946;0.9987428256865432;-0.7264100060919244;1.0346655466876775;0.999856041241258;1.23509838485249;1.0000485269194928
50.055859;1.0998131743068817;-0.011111219346225791;-0.01010363298350487;-0.005555394433699737;-0.005051590360461642;1.0996701194908116;9.999339876589485;0.9990934619415395;-0.7267320063561273;1.034665847689486;0.999854861743317;1.2355716054200225;1.0000481093003686
50.064051;1.0998136370766152;-0.011111219791100748;-0.010103633511570568;-0.005555394325007777;-0.005051591124795338;1.0996692381826234;9.99932994486567;0.9995421476240979;-0.7271410066145939;1.0346661499653496;0.9998537821809799;1.2361751790820925;1.0000476816047088
50.072243;1.0998140323689645;-0.011111220232116699;-0.01010363403724843;-0.005555394206207465;-0.0050515919120237805;1.0996683155065592;9.999320408759427;0.9997608798957455;-0.7273370068665849;1.0346664507781536;0.9998528052171871;1.2364673840586577;1.0000472412283592
50.082243;1.0998143590661054;-0.011111220668724154;-0.010103634558908614;-0.005555394077609762;-0.005051592721314048;1.099667348496749;9.999311297943288;0.9998766559718826;-0.7274380071116516;1.0346667477447036;0.9998519327559449;1.2366203304880927;1.000046786114571
50.08611;1.0998146163384885;-0.01111122110048061;-0.010103635075029994;-0.005555393939567681;-0.0050515935515694985;1.099666335631175;9.999302634457472;0.9998994743219443;-0.7274580073496307;1.0346670377942115;0.9998511666453348;1.2366503392436519;1.0000463151452665
50.08611;1.099814803338807;-0.011111221527058696;-0.010103635584366714;-0.0055553937924870565;-0.005051594401505504;1.0996652770713367;9.999294429285595;0.9999003352285211;-0.7274580075807693;1.034667317117265;0.9998505089592856;1.2366507110530063;1.0000458274743569
50.086111;1.0998149190282944;-0.011111221948099336;-0.010103636086216755;-0.0055553936365964895;-0.005051595269785456;1.0996641742239892;9.999286685115282;0.9999012404997466;-0.7274580078057983;1.0346675821345357;0.9998499623010676;1.2366510057962892;1.0000453217695202
50.086112;1.0998149621406086;-0.011111222363208353;-0.010103636580589333;-0.005555393471638783;-0.005051596155202881;1.0996630295676435;9.999279400458224;0.9999021926233652;-0.7274580080257904;1.0346678302867447;0.9998495299745088;1.2366512291928062;1.0000447964160002
50.086114;1.0998149313660328;-0.011111222772146743;-0.010103637067951147;-0.005555393296844086;-0.005051597056807263;1.099661847024046;9.999272568731968;0.9999031938085524;-0.7274580082420052;1.0346680598789666;0.9998492157591907;1.2366513874711103;1.0000442499830362
50.086118;1.0998148253743543;-0.011111223175066841;-0.010103637548833826;-0.005555393111333189;-0.005051597973941823;1.0996606318659805;9.999266176782676;0.9999042454607401;-0.7274580084559115;1.0346682695165395;0.9998490233907631;1.23665148661305;1.0000436815158928
50.086126;1.0998146426583286;-0.011111223572624023;-0.010103638023764398;-0.005555392914551722;-0.005051598906065465;1.0996593901759792;9.9992602097608;0.999905348363471;-0.7274580086690741;1.0346684580549275;0.999848955945128;1.2366515323204879;1.0000430908597642
50.086142;1.0998143814974046;-0.011111223965684437;-0.01010363849325837;-0.005555392706414391;-0.0050515998524640554;1.099658128517885;9.99925465932461;0.9999065031020908;-0.7274580088828284;1.0346686250758153;0.9998490156118627;1.2366515304483758;1.0000424790251885
50.086174;1.099814040343553;-0.011111224354768894;-0.010103638957704062;-0.0055553924873845825;-0.005051600812212398;1.099656853287476;9.999249530406074;0.999907710669704;-0.7274580090980901;1.0346687710492588;0.9998492039978902;1.2366514872788865;1.0000418483486395
50.086238;1.0998136186815919;-0.011111224739868022;-0.010103639417397666;-0.00555539225855894;-0.005051601784305943;1.099655569716457;9.999244844173077;0.9999089733961335;-0.7274580093153853;1.0346688968420987;0.9998495222280795;1.2366514093169483;1.000041202153358
50.086366;1.0998131175692247;-0.011111225120745964;-0.010103639872626104;-0.005555392021452306;-0.005051602767677092;1.09965428169486;9.999240633663248;0.9999102954043438;-0.7274580095350096;1.0346690030735566;0.9998499706123858;1.2366513027871464;1.0000405441601259
50.086622;1.0998125391299352;-0.011111225497210527;-0.010103640323534497;-0.005555391777651062;-0.00505160376118915;1.099652992616614;9.999236933325562;0.9999116824172082;-0.7274580097571636;1.0346690897941926;0.9998505487126225;1.2366511730605316;1.0000398783268567
50.087134;1.0998118855495234;-0.011111225869153831;-0.010103640769906386;-0.005555391528784436;-0.005051604763725464;1.099651706293664;9.999233771925523;0.9999131412390866;-0.7274580099818421;1.0346691564799675;0.9998512563610397;1.236651024503484;1.0000392086115868
50.088158;1.099811158892934;-0.011111226236592496;-0.010103641211090487;-0.005555391276637447;-0.005051605774209772;1.0996504271448289;9.999231172396764;0.9999146786726452;-0.7274580102087019;1.0346692019741301;0.999852094265279;1.236650861201632;1.0000385383121932
50.090206;1.0998103623580822;-0.011111226599729159;-0.010103641646079662;-0.0055553910230657;-0.005051606791432325;1.0996491594701954;9.999229150981032;0.9999163005227061;-0.7274580104371525;1.034669224345166;0.9998530627169541;1.236650687905097;1.0000378703857682
50.094302;1.0998095012996347;-0.011111226958912509;-0.010103642073570654;-0.005555390769869795;-0.005051607813937118;1.0996479068169476;9.999227712499605;0.9999180114630768;-0.7274570106664041;1.0346692210208306;0.9998541603292115;1.236649922034102;1.000037208488625
50.102494;1.0998085821543957;-0.011111227314584296;-0.010103642491961218;-0.005555390518742644;-0.005051608840210088;1.0996466725415375;9.999226851229103;0.9999198151915375;-0.7274570108954604;1.0346691893555766;0.9998553848074397;1.2366497457698755;1.0000365568417935
50.112494;1.0998076112019164;-0.01111122766728217;-0.010103642899514913;-0.0055553902711838075;-0.005051609868908057;1.099645460723222;9.999226563410643;0.9999217146426802;-0.7274560111232913;1.0346691270446324;0.9998567339746337;1.2366489869623274;1.000035919230636
50.122494;1.0998065951394898;-0.011111228017526925;-0.010103643294643475;-0.005555390028420992;-0.0050516108988262354;1.0996442763091805;9.999226856656293;0.9999237126093676;-0.7274550113490162;1.034669031833893;0.9998582050937335;1.2366482362445548;1.000035298612136
50.129218;1.0998055416326589;-0.011111228365548361;-0.010103643675979173;-0.005555389791493956;-0.005051611928679722;1.099643124512356;9.99922774215025;0.9999258121016118;-0.7274550115719114;1.034668901369139;0.9998597934657211;1.2366480830230424;1.0000346974202594
50.129218;1.0998044587636637;-0.011111228711226927;-0.010103644042378524;-0.005555389561499444;-0.005051612956911209;1.0996420094851083;9.999229220477538;0.9999280153512768;-0.7274550117913237;1.0346687337913918;0.9998614925412458;1.2366479391891245;1.0000341176761407
50.129219;1.099803354414469;-0.011111229054457425;-0.010103644393095877;-0.005555389339630053;-0.005051613981709196;1.0996409327630925;9.9992312746415;0.9999303219801776;-0.7274550120066154;1.0346685284132229;0.9998632955237946;1.2366478037294768;1.000033560549782
50.12922;1.0998022359810133;-0.011111229395365364;-0.010103644727918408;-0.005555389126869414;-0.00505161500130013;1.0996398930524152;9.999233869549355;0.9999327284934556;-0.7274550122171985;1.0346682857420069;0.9998651962608737;1.236647675654367;1.0000330260914434
50.129222;1.099801110551098;-0.011111229733916235;-0.010103645047102008;-0.005555388923730158;-0.0050516160143197035;1.0996388879327579;9.999236955513938;0.9999352298126384;-0.7274550124225362;1.0346680068448182;0.9998671889384362;1.2366475555212786;1.0000325136733414
50.129226;1.099799985145916;-0.011111230069379465;-0.010103645351235374;-0.0055553887302050246;-0.005051617020016417;1.0996379155649285;9.999240472940407;0.9999378207914263;-0.7274550126220214;1.034667692795762;0.9998692676512141;1.2366474452268446;1.0000320225659682
50.129234;1.0997988658532967;-0.011111230400192885;-0.01010364564111015;-0.005555388545768312;-0.00505161801821527;1.099636974892774;9.999244352431278;0.9999404962991592;-0.7274550128148938;1.0346673443216101;0.9998714260147423;1.2366473463903458;1.0000315521579446
50.12925;1.0997977566644959;-0.011111230724288415;-0.010103645917500938;-0.005555388369400465;-0.005051619009057659;1.0996360653390185;9.999248515498534;0.9999432510681133;-0.7274550130003054;1.0346669614459338;0.999873657168185;1.2366472595583229;1.0000311023555417
50.129282;1.0997966598664046;-0.01111123103974323;-0.010103646180881396;-0.005555388199839213;-0.005051619992619291;1.099635186914616;9.999252884542061;0.9999460800436237;-0.7274550131774201;1.0346665434741968;0.9998759547749957;1.2366471843642732;1.0000306742498088
50.129346;1.0997955771232706;-0.011111231345314705;-0.01010364643123739;-0.0055553880360006405;-0.005051620968643958;1.0996343401241777;9.999257393586351;0.9999489781579861;-0.7274550133454781;1.0346660894692048;0.9998783137349742;1.2366471195869173;1.000030270089738
50.129474;1.0997945096657462;-0.011111231640419168;-0.010103646668044362;-0.005555387877046823;-0.0050516219365824965;1.0996335255383767;9.99926199177498;0.999951939817996;-0.7274550135038825;1.0346655992269131;0.9998807294579253;1.23664706360775;1.0000298925764457
50.12973;1.0997934579664803;-0.0111112319247083;-0.010103646890474025;-0.005555387722012629;-0.005051622895885495;1.0996327439960583;9.999266642510488;0.9999549592948189;-0.7274550136523061;1.0346650739355985;0.9998831971165524;1.2366470151981017;1.0000295445859613
50.130242;1.099792421824731;-0.011111232197607084;-0.010103647097691008;-0.005555387569597612;-0.005051623846277452;1.0996319976288995;9.999271320295216;0.9999580312400623;-0.7274550137907341;1.0346645153957947;0.9998857118468246;1.2366469736886614;1.0000292293990785
50.131266;1.099791401065268;-0.011111232458041433;-0.010103647288870869;-0.005555387418367299;-0.005051624787752786;1.0996312905197265;9.99927600908766;0.9999611504875024;-0.7274550139193763;1.0346639247249783;0.999888268880637;1.2366469390017094;1.000028950678988
50.133314;1.0997903961837985;-0.011111232704531472;-0.010103647462988584;-0.005555387266923976;-0.005051625720337237;1.0996306277839933;9.999280701696124;0.9999643114582989;-0.7274550140386233;1.0346633019567746;0.9998908632406418;1.236646911942572;1.0000287122126088
50.13741;1.0997894083603077;-0.011111232935576013;-0.0101036476187399;-0.005555387113770149;-0.005051626643818448;1.0996300137233956;9.999285393588487;0.9999675075733898;-0.7274550141491186;1.0346626460691872;0.9998934896736426;1.236646893918689;1.0000285175305006
50.145602;1.09978843919796;-0.011111233149941495;-0.010103647754573956;-0.005555386957206992;-0.005051627557483093;1.099629451143885;9.99929007559823;0.9999707313818189;-0.7274550142515621;1.0346619547018856;0.9998961427381011;1.2366468860962152;1.0000283689212834
50.155602;1.0997874907724363;-0.011111233346620819;-0.010103647868709306;-0.005555386795536146;-0.005051628459921925;1.0996289421832255;9.999294735506492;0.9999739752632484;-0.7274550143463168;1.034661224317734;0.9998988166599775;1.2366468891802769;1.0000282665322542
50.165602;1.0997865656153738;-0.01111123352473144;-0.010103647959345685;-0.005555386627248374;-0.00505162934908865;1.0996284889974306;9.999299361116604;0.9999772313755455;-0.7274550144333153;1.0346604516817293;0.9999015052022024;1.2366469042919512;1.0000282088394532
50.175602;1.0997856659832628;-0.011111233683585776;-0.010103648025065652;-0.005555386450912342;-0.005051630222488525;1.0996280934813911;9.99930393609141;0.9999804909875996;-0.7274550145120938;1.0346596355477873;0.9999042016200349;1.236646933731388;1.0000281935424817
50.185602;1.0997847934596388;-0.011111233822681772;-0.010103648065030125;-0.005555386264975204;-0.005051631077225285;1.0996277565616415;9.999308441791284;0.999983744461631;-0.7274550145817851;1.0346587770361027;0.9999068986266646;1.2366469803809084;1.000028217446417
50.195602;1.0997839495756605;-0.011111233941583603;-0.010103648078832683;-0.005555386067729945;-0.005051631910127819;1.0996274780471675;9.999312873128739;0.9999869821155801;-0.727455014641403;1.0346578790411989;0.9999095886753536;1.2366470464520194;1.0000282762935653
50.205602;1.0997831358024854;-0.011111234039959466;-0.010103648066292326;-0.005555385857376665;-0.0050516327181705884;1.0996272573025396;9.999317249792137;0.9999901953316932;-0.7274550146902874;1.0346569454081929;0.9999122646960811;1.2366471327403359;1.0000283655955762
50.215602;1.0997823525489459;-0.01111123411759225;-0.010103648027498599;-0.005555385632041851;-0.005051633498797761;1.0996270938071835;9.999321606925902;0.9999933769218641;-0.7274550147282898;1.0346559800131607;0.9999149206647818;1.2366472384890879;1.0000284814568596
50.225602;1.0997815986160944;-0.01111123417416534;-0.010103647962998586;-0.0055553853897377225;-0.005051634249863423;1.0996269870965212;9.999325979035595;0.9999965210689399;-0.7274550147557313;1.034654986358653;0.9999175513893894;1.2366473619604175;1.0000286204583708
50.235602;1.0997808712470971;-0.011111234209114734;-0.010103647873708693;-0.005555385128300985;-0.005051634969485936;1.0996269363818578;9.999330396258227;0.9999996237788871;-0.7274550147732425;1.0346539680282434;0.9999201519287948;1.2366475012116835;1.0000287790782802
50.245602;1.0997801665784541;-0.011111234221721042;-0.010103647760622761;-0.005555384845422227;-0.005051635656098648;1.0996269401773398;9.999334889503402;1.0000026826008914;-0.7274550147815285;1.03465292929467;0.9999227171805488;1.2366476543063627;1.0000289532373898
50.255602;1.0997794805657142;-0.011111234211234828;-0.010103647624685038;-0.005555384538888007;-0.0050516363084695546;1.0996269962199092;9.99933949435071;1.0000056951069591;-0.7274550147812455;1.0346518751767606;0.9999252416542658;1.2366478195464312;1.0000291380254434
50.265602;1.099778809337442;-0.011111234176973515;-0.010103647466774113;-0.005555384206938328;-0.005051636925471;1.0996271015349632;9.999344249771058;1.0000086582410865;-0.7274550147730481;1.0346508107860632;0.9999277196689689;1.2366479957285517;1.000029327784421
50.275602;1.0997781485260183;-0.011111234118442866;-0.010103647287658795;-0.005555383848372474;-0.0050516375058580745;1.099627252410993;9.99934919148146;1.0000115693543323;-0.727455014757589;1.0346497406363213;0.9999301456963084;1.2366481819745523;1.0000295165006117
50.285602;1.099777493037069;-0.011111234035384804;-0.010103647087924005;-0.005555383462240155;-0.005051638048344059;1.0996274446246264;9.999354348687707;1.0000144270731544;-0.7274550147353787;1.0346486686396819;0.9999325139253334;1.2366483775631287;1.0000296979750316
50.295602;1.0997768380898107;-0.011111233927762294;-0.010103646867879944;-0.005555383047567833;-0.005051638551879332;1.0996276740939064;9.999359748316937;1.0000172307177357;-0.7274550147067208;1.0346475985124486;0.9999348176575469;1.2366485817433457;1.0000298660721865
50.305602;1.099776180185477;-0.011111233795701846;-0.010103646627599362;-0.00555538260357161;-0.005051639015809259;1.0996279372960043;9.999365412549503;1.0000199797853588;-0.7274550146718479;1.0346465341145545;0.9999370499424953;1.2366487938498625;1.0000300152127322
50.315602;1.0997755170772752;-0.01111123363941435;-0.0101036463670456;-0.005555382130001184;-0.00505163943984473;1.099628231001342;9.999371345097012;1.0000226746113883;-0.7274550146310922;1.0346454794849382;0.9999392049670179;1.2366490134255705;1.0000301405669698
50.325602;1.09977484779889;-0.011111233459204277;-0.010103646086037492;-0.005555381627047706;-0.005051639824099825;1.0996285516179451;9.999377528815877;1.0000253166980422;-0.7274550145849943;1.034644438493583;0.999941278760763;1.2366492388457162;1.000030238660683
50.335602;1.0997741731424329;-0.011111233255547982;-0.010103645784134717;-0.005555381094990969;-0.005051640169196914;1.0996288942825265;9.999383945000378;1.000027908218434;-0.7274550145343892;1.0346434146989771;0.9999432688593116;1.2366494654043367;1.0000303083905748
50.345602;1.0997734952711926;-0.011111233029216114;-0.010103645460702788;-0.005555380534098392;-0.005051640476249618;1.099629252353381;9.999390594186842;1.0000304517310599;-0.7274550144803885;1.0346424121402151;0.9999451736194856;1.236649684875373;1.0000303508186477
50.355602;1.0997728164059457;-0.011111232781491422;-0.01010364511509672;-0.005555379944819785;-0.005051640746722443;1.0996296179394214;9.999397505477114;1.0000329498268272;-0.7274550144241863;1.0346414359584029;0.9999469920583094;1.2366498862511657;1.0000303681398783
50.365602;1.099772137997224;-0.011111232514374559;-0.010103644746834181;-0.00555537932801279;-0.005051640982189393;1.099629982386357;9.999404734927543;1.0000354044370445;-0.7274550143668572;1.0346404911636915;0.9999487241520362;1.2366500572679453;1.0000303632178469
50.375602;1.0997714603622641;-0.011111232230403051;-0.010103644355794928;-0.0055553786850033385;-0.005051641184091929;1.0996303362738495;9.999412352821244;1.00003781684172;-0.7274550143092343;1.0346395809807336;0.9999503707974436;1.2366501869414694;1.000030339383191
50.385602;1.099770782261711;-0.01111123193214217;-0.010103643942457115;-0.005555378017402312;-0.005051641353714721;1.099630669983267;9.99942042802927;1.0000401884966577;-0.7274550142517638;1.0346387068030225;0.9999519335881248;1.2366502674546271;1.0000303002451876
50.395602;1.0997701009167744;-0.01111123162192421;-0.010103643508112981;-0.005555377326921447;-0.005051641492391575;1.0996309749607942;9.999429018903642;1.0000425214947612;-0.727455014194446;1.0346378685115678;0.9999534149129822;1.2366502939464759;1.0000302497764832
50.405602;1.099769412511358;-0.01111123130183754;-0.010103643054925698;-0.005555376615457008;-0.00505164160164798;1.0996312449220187;9.999438172438028;1.000044818231214;-0.7274550141370135;1.03463706442137;0.9999548176217526;1.236650263318001;1.0000301925115396
50.415602;1.0997687132202016;-0.011111230973686766;-0.010103642585670584;-0.005555375885210741;-0.005051641683063237;1.0996314762582389;9.999447929546003;1.0000470808549848;-0.7274550140791419;1.03463629236197;0.9999561440999399;1.2366501729884019;1.0000301337640929
50.425602;1.0997680006053931;-0.01111123063884984;-0.010103642103251573;-0.005555375138533144;-0.005051641738110064;1.0996316671873472;9.999458330974406;1.0000493111418445;-0.7274550140205619;1.0346355511114567;0.9999573963206171;1.2366500200068902;1.0000300796113581
50.435602;1.099767273961638;-0.011111230297933544;-0.010103641610333149;-0.005555374377604001;-0.005051641768240266;1.0996318165552754;9.999469420268738;1.0000515106998653;-0.7274550139612216;1.034634840021749;0.9999585769991335;1.236649801185231;1.0000300364437422
50.445602;1.0997665335812346;-0.01111122995063175;-0.010103641109326102;-0.005555373604233648;-0.00505164177501904;1.0996319238827623;9.999481243010843;1.0000536809312488;-0.7274550139014299;1.034634157376551;0.9999596897780801;1.2366495137469433;1.0000300105299365
50.455602;1.0997657803324727;-0.011111229596270426;-0.010103640602640596;-0.005555372819822386;-0.005051641760048825;1.0996319904100273;9.999493841234841;1.0000558227854623;-0.7274550138417458;1.0346334995213509;0.9999607381930978;1.2366491559451758;1.0000300077128421
50.465602;1.0997650154250591;-0.011111229234602449;-0.01010364009288821;-0.005555372025407391;-0.005051641724703038;1.0996320196583378;9.999507246272577;1.000057936857836;-0.7274550137826546;1.0346328616237355;0.9999617254131826;1.2366487278293428;1.0000300329774299
50.475602;1.0997642399866463;-0.011111228866148768;-0.010103639582858953;-0.005555371221752068;-0.0050516416699367215;1.0996320172290814;9.999521476944658;1.0000600241840982;-0.7274550137243936;1.0346322392823633;0.999962654973526;1.2366482313662417;1.0000300901457326
50.485602;1.099763455023079;-0.011111228492034901;-0.010103639075383067;-0.005555370409317912;-0.005051641596421676;1.099631989878525;9.999536542195333;1.0000620868578376;-0.7274550136671546;1.0346316298371658;0.9999635310290113;1.2366476690287134;1.0000301817022348
50.495602;1.0997626614636242;-0.011111228113602946;-0.010103638573141538;-0.0055553695881865785;-0.005051641504832082;1.0996319437792266;9.999552444658066;1.0000641276940965;-0.7274550136114238;1.0346310326287005;0.9999643579147552;1.236647042204425;1.0000303088021114
50.505602;1.0997618598387497;-0.011111227731987524;-0.010103638078575956;-0.005555368758295639;-0.00505164139593892;1.099631883445054;9.99956918791744;1.000066150133243;-0.7274550135581404;1.0346304481988589;0.9999651398847057;1.2366463511517893;1.0000304720464939
50.515602;1.099761050351598;-0.011111227347833135;-0.010103637594074786;-0.005555367919925052;-0.005051641270589914;1.0996318122851947;9.99958678321004;1.0000681581902926;-0.7274550135085222;1.0346298776592877;0.9999658809932417;1.2366455956938907;1.0000306725609744
50.525602;1.099760233718644;-0.01111122696123817;-0.010103637122124177;-0.005555367073935337;-0.005051641129660427;1.0996317336575874;9.999605246926352;1.0000701552526354;-0.7274550134636868;1.0346293226468024;0.9999665844322715;1.236644775576811;1.0000309121114428
50.535602;1.0997594119846836;-0.011111226571899417;-0.0101036366651264;-0.005555366221680533;-0.005051640973853395;1.0996316515776379;9.999624589551622;1.000072143325103;-0.7274550134244868;1.0346287847256985;0.9999672521515238;1.236643891114486;1.0000311923206473
50.545602;1.0997585883471026;-0.011111226179318402;-0.010103636225114851;-0.005555365364939316;-0.0050516408036653995;1.0996315709985538;9.999644803184099;1.0000741233831307;-0.7274550133916732;1.0346282641265643;0.9999678859432425;1.2366429439963975;1.000031514204926
50.555602;1.0997577658390345;-0.011111225782905451;-0.010103635803551728;-0.005555364505846234;-0.005051640619699144;1.0996314977549488;9.999665855000268;1.000076095459064;-0.7274550133661261;1.034627758984886;0.9999684887204522;1.236641937192018;1.000031878052132
50.565602;1.0997569457729794;-0.011111225382164741;-0.0101036354010895;-0.00555536364665006;-0.005051640422822685;1.0996314383894619;9.99968768885903;1.0000780588692366;-0.7274550133489318;1.0346272655863848;0.9999690644403917;1.2366408739295107;1.0000322830974262
50.575602;1.0997561268997194;-0.011111224977017069;-0.010103635017412908;-0.005555362789533659;-0.005051640214009521;1.0996314001367018;9.999710234430644;1.0000800130627405;-0.7274550133412593;1.0346267792787631;0.9999696175875256;1.236639756751728;1.0000327278767402
50.585602;1.099755306040065;-0.011111224567851134;-0.010103634651490863;-0.005555361936637928;-0.005051639994190245;1.0996313912402174;9.999733418236813;1.0000819580875968;-0.7274550133442176;1.0346262955071075;0.9999701532042449;1.2366385879206925;1.0000332114268156
50.595602;1.0997544804221766;-0.011111224155335333;-0.010103634302100477;-0.005555361090014664;-0.0050516397642035304;1.099631420851243;9.999757166582997;1.0000838944380768;-0.7274550133587866;1.0346258106035588;0.9999706767994582;1.236637371154332;1.0000337338072582
50.605602;1.0997536501006109;-0.011111223740446525;-0.01010363396818926;-0.005555360251474717;-0.0050516395248053;1.099631497596656;9.999781403552644;1.0000858229091218;-0.7274550133857354;1.034625322263753;0.9999711936772234;1.2366361128532464;1.0000342954343124
50.615602;1.0997528181283365;-0.011111223324588465;-0.010103633648995514;-0.0055553594226703295;-0.005051639276754736;1.099631627557222;9.999806051156185;1.0000877445513796;-0.7274550134255926;1.0346248292982676;0.9999717083631929;1.236634821426645;1.0000348961333005
50.625602;1.0997519881869138;-0.011111222909414678;-0.010103633344055585;-0.0055553586053519515;-0.00505163902090608;1.0996318136542742;9.999831027512373;1.0000896606446805;-0.7274550134787205;1.0346243306770635;0.9999722245834356;1.236633505589954;1.0000355346018768
50.635602;1.099751162166512;-0.011111222496527089;-0.010103633053125852;-0.005555357801450276;-0.005051638758219352;1.0996320567583553;9.999856245264127;1.0000915723253267;-0.7274550135453138;1.0346238249493924;0.9999727450837907;1.2366321734396866;1.0000362083592342
50.645602;1.0997503401055735;-0.01111122208717102;-0.010103632776042284;-0.005555357013030471;-0.005051638489631329;1.099632356739613;9.999881614959644;1.0000934794352816;-0.7274550136253397;1.034623310332874;0.9999732712157064;1.236630832393131;1.0000369139366647
50.655602;1.0997495216980082;-0.011111221681915381;-0.010103632512565254;-0.005555356242199685;-0.00505163821585425;1.099632712908408;9.999907048456324;1.0000953796138732;-0.7274550137187289;1.0346227846227187;0.9999738036387328;1.2366294892888592;1.0000376472770336
50.665602;1.0997487072569327;-0.011111221280748047;-0.010103632262333247;-0.005555355490830791;-0.005051637937340214;1.0996331244304043;9.99993246175525;1.0000972686834764;-0.7274550138257269;1.0346222447934708;0.9999743439973867;1.2366281505424424;1.0000384043555488
50.675602;1.0997478977703112;-0.01111122088352517;-0.010103632025055155;-0.005555354760293894;-0.005051637654429228;1.0996335904776904;9.99995777739312;1.0000991416145097;-0.7274550139469882;1.0346216873099405;0.9999748953113669;1.2366268221712244;1.0000391812798968
50.685602;1.099747094598089;-0.011111220490158571;-0.01010363180067247;-0.005555354051610126;-0.0050516373674202595;1.0996341099700353;9.999982923032066;1.0001009931239513;-0.7274550140833922;1.0346211094654088;0.999975460082894;1.236625509719699;1.0000399737245145
50.695602;1.099746298860973;-0.011111220100468755;-0.010103631589185353;-0.005555353365849768;-0.005051637076590213;1.0996346813011544;10.000007833589986;1.0001028180065437;-0.7274550142358677;1.0346205105709596;0.9999760380177924;1.2366242177395081;1.0000407770125594
50.705602;1.0997455112856025;-0.011111219714078602;-0.010103631390518668;-0.005555352704135295;-0.00505163678238285;1.0996353020586422;10.000032462953582;1.000104611726309;-0.7274550144054086;1.0346198919176137;0.999976625541909;1.2366229488981655;1.000041587054603
50.715602;1.099744733358288;-0.011111219330661821;-0.01010363120474572;-0.005555352067260737;-0.005051636485543118;1.0996359683661492;10.000056792270682;1.000106371218422;-0.7274550145932211;1.034619255908915;0.9999772172369422;1.2366217041658099;1.0000424009758435
50.725602;1.0997439685188677;-0.011111218950471543;-0.0101036310322827;-0.005555351455502472;-0.005051636186876883;1.099636674119011;10.000080823917536;1.0001080950730976;-0.7274550148008218;1.0346186055555802;0.999977807952057;1.2366204845271696;1.0000432173337779
50.735602;1.0997432218979217;-0.011111218574638943;-0.01010363087381088;-0.005555350868740281;-0.005051635886870531;1.099637411104069;10.00010456903339;1.0001097827029946;-0.727455015029927;1.0346179442691181;0.9999783941526071;1.2366192926986033;1.0000440359071419
50.745602;1.0997424989274582;-0.01111121820483531;-0.010103630730116579;-0.005555350306678294;-0.0050516355856287274;1.099638170414692;10.000128037687233;1.0001114331479413;-0.7274550152820985;1.0346172750392817;0.9999789741477265;1.2366181330197814;1.0000448566749682
50.755602;1.0997418039567637;-0.011111217842641791;-0.010103630601970564;-0.00555534976911468;-0.0050516352832156155;1.0996389438993548;10.000151233512236;1.0001130446122808;-0.7274550155584104;1.0346165997366406;0.9999795480109946;1.23661701024803;1.0000456791533427
50.765602;1.0997411396308243;-0.011111217489352959;-0.010103630490007702;-0.005555349256174351;-0.005051634980014706;1.0996397238614897;10.000174152360232;1.0001146150920914;-0.727455015859401;1.0346159196169449;0.9999801175372418;1.2366159293990668;1.000046502761393
50.775602;1.0997405068744743;-0.01111121714626363;-0.010103630394577755;-0.00555534876832322;-0.0050516346766524885;1.0996405020935462;10.00019678448639;1.0001161429574537;-0.7274550161851683;1.0346152360165353;0.9999806860363177;1.2366148961769523;1.0000473271563657
50.785602;1.0997399048303929;-0.011111216814868699;-0.010103630315675035;-0.005555348306116034;-0.005051634373497922;1.0996412703379599;10.000219120788438;1.0001176271734054;-0.7274550165353983;1.0346145502479107;0.9999812578904511;1.2366139171249837;1.0000481523506302
50.795602;1.0997393308992631;-0.011111216496677508;-0.010103630252976606;-0.005555347869898435;-0.005051634070319127;1.0996420208182882;10.000241156848162;1.0001190681659324;-0.7274550169092762;1.0346138632871746;0.9999818379828752;1.2366129995470627;1.0000489784861848
50.805602;1.099738781914468;-0.011111216192957865;-0.010103630205894365;-0.005555347459773028;-0.0050516337665353255;1.0996427455973699;10.000262890096412;1.0001204684531582;-0.7274550173053916;1.0346131759487764;0.9999824313205046;1.2366121501503657;1.0000498045459418
50.815602;1.0997382561081113;-0.01111121590474255;-0.010103630173653831;-0.005555347075877199;-0.005051633461705073;1.0996434364937597;10.000284317340988;1.0001218316677813;-0.7274550177217731;1.0346124893418303;0.999983042660803;1.236611373230992;1.0000506274238483
50.825602;1.0997377541293807;-0.011111215632991308;-0.010103630155338715;-0.005555346718773347;-0.005051633155731852;1.0996440863368624;10.000305437627778;1.0001231612954493;-0.727455018156044;1.0346118049254382;0.9999836755973107;1.2366106705953488;1.000051442920498
50.835602;1.0997372788486948;-0.011111215378683504;-0.010103630149834281;-0.005555346389593368;-0.005051632848900329;1.0996446901858699;10.000326260948835;1.000124460529165;-0.7274550186056447;1.034611124450354;0.9999843315605764;1.2366100426104385;1.000052247524584
50.845602;1.0997368345915601;-0.011111215142719188;-0.01010363015582462;-0.0055553460897005335;-0.0050516325420226875;1.099645245628577;10.000346817057604;1.0001257327102542;-0.7274550190680399;1.0346104503647926;0.9999850098038334;1.236609489292541;1.0000530393462888
50.855602;1.0997364260101787;-0.011111214925707581;-0.010103630171938187;-0.005555345820172648;-0.005051632236545675;1.0996457526742685;10.000367150443408;1.0001269819883818;-0.7274550195408397;1.0346097859451329;0.9999857084162307;1.23660901099539;1.0000538179088703
50.865602;1.099736057395884;-0.01111121472779986;-0.010103630196961255;-0.005555345581542868;-0.005051631934325907;1.0996462137885386;10.000387302293163;1.0001282139280216;-0.7274550200219313;1.0346091348324098;0.9999864254893251;1.2366086081108838;1.000054583659297
50.875602;1.0997357329793809;-0.011111214548643597;-0.010103630229969218;-0.005555345373856221;-0.005051631637179156;1.0996466336523287;10.000407298746252;1.0001294352303944;-0.7274550205096122;1.0346085009922354;0.9999871599170197;1.2366082804060519;1.0000553377263586
50.885602;1.0997354572996179;-0.011111214387518276;-0.010103630270272099;-0.005555345196829064;-0.00505163134661343;1.0996470183068556;10.000427152179011;1.0001306523765205;-0.727455021002582;1.0346078892443202;0.9999879113662986;1.2366080264812545;1.0000560817652815
50.895602;1.0997352348051381;-0.011111214243531228;-0.010103630317254178;-0.005555345049893401;-0.005051631063845128;1.099647374398613;10.00044686606641;1.0001318699486168;-0.7274550214998651;1.0346073053943183;0.9999886792082877;1.236607843783503;1.0000568178281672
50.905602;1.099735069059377;-0.011111214115754135;-0.010103630370208953;-0.005555344932110991;-0.005051630789965748;1.0996477090216137;10.000466442109483;1.0001330898748095;-0.7274550220006838;1.0346067558522067;0.9999894616773005;1.2366077298659497;1.0000575479826423
50.915602;1.0997349622116468;-0.011111214003269513;-0.01010363042820464;-0.005555344842204252;-0.005051630526141907;1.0996480299065499;10.000485888022169;1.0001343119005568;-0.7274550225041344;1.0346062470778534;0.9999902566292844;1.236607683218694;1.0000582738976351
50.925602;1.0997349151082156;-0.011111213905115514;-0.010103630490090512;-0.005555344778828157;-0.005051630273561815;1.099648345431505;10.000505217666078;1.0001355343492546;-0.7274550230088751;1.0346057845650618;0.9999910632036788;1.2366077022755901;1.0000589967627063
50.935602;1.0997349278496704;-0.01111121382026647;-0.01010363055467382;-0.00555534474075186;-0.005051630033214067;1.0996486638991676;10.000524450037252;1.000136754969306;-0.7274550235131612;1.0346053718137251;0.999991882370215;1.2366077843702272;1.0000597170368593
50.945602;1.0997349998664947;-0.011111213747612706;-0.0101036306208421;-0.005555344726724879;-0.005051629805968263;1.0996489926510922;10.000543616957396;1.0001379715186747;-0.7274550240150417;1.0346050102208517;0.9999927158194761;1.2366079255767115;1.0000604339507906
50.955602;1.0997351291262887;-0.011111213685847852;-0.010103630687579713;-0.005555344735285653;-0.005051629592887443;1.0996493380465655;10.000562766618579;1.0001391812429348;-0.7274550245124212;1.0346046995709812;0.9999935646197607;1.2366081210256985;1.0000611453568407
50.965602;1.0997353116367028;-0.011111213633306862;-0.010103630754161695;-0.0055553447649000585;-0.005051629395371616;1.0996497058664327;10.000581952991451;1.0001403805761506;-0.7274550250030971;1.034604438559081;0.9999944286000573;1.2366083661749614;1.0000618481954906
50.975602;1.099735542511383;-0.011111213587760934;-0.010103630820348387;-0.005555344814392547;-0.005051629214933072;1.0996501011526816;10.000601225230062;1.0001415663805902;-0.7274550254849802;1.034604225603368;0.9999953061378124;1.2366086582565212;1.0000625395402685
50.985602;1.0997358178416234;-0.011111213546436237;-0.01010363088616083;-0.005555344883152659;-0.005051629052776862;1.0996505277866206;10.000620624224034;1.0001427373728957;-0.7274550259564339;1.0346040599233928;0.9999961939814491;1.236608996461776;1.0000632178683977
50.995602;1.0997361353148944;-0.011111213506425187;-0.010103630951615605;-0.005555344971002355;-0.005051628909760234;1.099650988411127;10.000640178841008;1.0001438944061067;-0.7274550264163755;1.0346039418237631;0.9999970871381825;1.236609381301477;1.0000638836605509
51.005602;1.0997364931053815;-0.011111213465105258;-0.010103631016762515;-0.005555345077981127;-0.005051628786768295;1.0996514845914196;10.000659902153595;1.0001450398153109;-0.7274550268639559;1.0346038714677601;0.9999979789320061;1.2366098142053148;1.000064538843567
51.015602;1.0997368887300003;-0.011111213420255738;-0.010103631081644568;-0.005555345204094173;-0.0050516286848537985;1.099652017596704;10.000679794111912;1.0001461767645243;-0.7274550272982547;1.0346038470417147;0.9999988615023906;1.2366102974711541;1.000065185898149
51.025602;1.0997373190756865;-0.01111121337001517;-0.010103631146165607;-0.005555345349156646;-0.005051628605028851;1.0996525898388132;10.000699848715387;1.0001473091720345;-0.7274550277183185;1.0346038640270752;0.9999997266258639;1.2366108340925592;1.000065827329417
51.035602;1.099737781029843;-0.01111121331289577;-0.010103631210146019;-0.0055553455128712565;-0.005051628548107974;1.0996532055053163;10.000720058354585;1.000148441548136;-0.7274550281232928;1.0346039164380574;1.0000005661260398;1.2366114267551835;1.0000664653166897
51.045602;1.0997382720586077;-0.011111213247796807;-0.010103631273437958;-0.005555345694987904;-0.005051628514727199;1.0996538695503573;10.000740416745463;1.0001495784325323;-0.7274550285125616;1.034603998726206;1.0000013722309091;1.2366120760140977;1.000067101623469
51.055602;1.099738790612229;-0.011111213173831208;-0.010103631335991833;-0.005555345895306787;-0.0050516285054065194;1.0996545862964822;10.000760923691447;1.000150723990417;-0.7274550288859741;1.0346041066450296;1.000002138575683;1.2366127798470166;1.0000677378264196
51.065602;1.0997393359877037;-0.01111121309011054;-0.01010363139788654;-0.0055553461134967355;-0.005051628520521916;1.099655359025169;10.000781584975387;1.000151881599925;-0.7274550292439438;1.0346042371172561;1.000002860636368;1.2366135354725998;1.000068375545675
51.075602;1.0997399074185261;-0.011111212995822045;-0.010103631459127828;-0.005555346348970667;-0.005051628560231845;1.0996561898888046;10.000802404653449;1.0001530534437464;-0.7274550295873307;1.0346043873279915;1.0000035347411418;1.2366143407473338;1.0000690162938648
51.085602;1.0997405028822804;-0.011111212890419546;-0.010103631519138637;-0.005555346600982927;-0.005051628624418499;1.0996570791174696;10.000823381283558;1.0001542406584494;-0.7274550299172567;1.034604553640604;1.0000041572207414;1.2366151938994354;1.0000696605962447
51.095602;1.099741118510534;-0.011111212773563398;-0.01010363157638927;-0.005555346868820509;-0.005051628712616305;1.0996580245473992;10.000844516105909;1.0001554436209454;-0.7274550302348974;1.0346047318529483;1.0000047249735162;1.2366160931077281;1.0000703070200225
51.105602;1.0997417494706523;-0.011111212644960804;-0.010103631628597893;-0.005555347151789668;-0.005051628824049609;1.0996590225854477;10.000865820949967;1.0001566616973523;-0.727455030541323;1.0346049182969848;1.0000052364400664;1.2366170367772282;1.0000709520992894
51.115602;1.0997423917400961;-0.011111212504286788;-0.010103631673263476;-0.005555347448917722;-0.005051628957829937;1.0996600697277963;10.000887310766604;1.0001578928261443;-0.7274550308374526;1.034605109868877;1.0000056914385005;1.2366180241988183;1.0000715908826163
51.125602;1.099743042709022;-0.0111112123511257;-0.010103631708049886;-0.0055553477587839805;-0.005051629113099861;1.0996611635558995;10.000908990741607;1.0001591334867195;-0.7274550311240119;1.0346053031634905;1.000006089951312;1.2366190558793762;1.0000722175990981
51.135602;1.099743700733184;-0.011111212184981852;-0.01010363173091909;-0.005555348079837664;-0.005051629288948014;1.0996623030128412;10.00093085497285;1.0001603788228661;-0.7274550314015061;1.0346054943611434;1.0000064312596824;1.2366201332555609;1.000072826562299
51.145602;1.0997443652941672;-0.011111212005346434;-0.010103631740160287;-0.005555348410940926;-0.0050516294841975555;1.099663488019311;10.00095289152339;1.000161622612945;-0.7274550316703154;1.0346056800850427;1.000006714166534;1.2366212581960525;1.0000734129872242
51.155602;1.0997450372543025;-0.011111211811757392;-0.010103631734361896;-0.005555348751612864;-0.005051629697417386;1.0996647189320394;10.000975086086985;1.000162857708305;-0.7274550319307503;1.03460585801937;1.0000069376234246;1.236622432497917;1.0000739732256723
51.165602;1.0997457183131012;-0.01111121160394867;-0.010103631712383009;-0.005555349101802146;-0.005051629927211332;1.0996659962078479;10.000997425787562;1.0001640775538156;-0.7274550321829572;1.0346060267809498;1.0000071011273517;1.2366236580096066;1.0000745045516781
51.175602;1.0997464100252363;-0.011111211381948174;-0.010103631673440716;-0.005555349461377806;-0.005051630172367307;1.099667319992777;10.001019901032073;1.000165277558605;-0.7274550324269435;1.0346061855652935;1.0000072049700939;1.2366249375114706;1.0000750046568638
51.185602;1.0997471131066159;-0.011111211145804873;-0.010103631617203486;-0.005555349829697279;-0.005051630431774236;1.0996686898764214;10.001042504817875;1.0001664550350544;-0.7274550326627516;1.0346063338314486;1.0000072501151123;1.2366262745131664;1.0000754710723296
51.195602;1.0997478278981474;-0.01111121089524631;-0.010103631543763116;-0.005555350205627779;-0.00505163070434094;1.0996701051784503;10.001065231401123;1.0001676085906668;-0.7274550328905096;1.0346064710427185;1.0000072375834952;1.236627672212288;1.0000759010896192
51.205602;1.0997485556051827;-0.0111112106298057;-0.010103631453605596;-0.005555350587895716;-0.005051630988836047;1.0996715649670508;10.001088074388216;1.000168737967852;-0.7274550331104527;1.03460659676514;1.0000071679992342;1.2366291339629967;1.0000762920168351
51.215602;1.09974929874677;-0.01111121034917806;-0.01010363134756698;-0.005555350975238141;-0.005051631283694343;1.0996730675127784;10.001111024231722;1.0001698441619327;-0.7274550333229749;1.03460671091657;1.0000070421051526;1.2366306641891407;1.0000766407872856
51.225602;1.0997500605913053;-0.01111121005338103;-0.010103631226635181;-0.0055553513662444515;-0.005051631587107075;1.0996746100032089;10.001134065037128;1.0001709291470209;-0.7274550335284917;1.0346068135341797;1.0000068616700424;1.2366322676694146;1.0000769430923055
51.235602;1.0997508444102708;-0.011111209742838206;-0.010103631091760112;-0.005555351759246299;-0.005051631897226651;1.0996761882067652;10.001157171600832;1.0001719949641925;-0.727455033727254;1.0346069044804898;1.0000066292661671;1.2366339485428701;1.0000771935749901
51.245602;1.0997516529617262;-0.0111112094184681;-0.01010363094378206;-0.005555352152462604;-0.00505163221214767;1.0996777956209423;10.001180306920874;1.0001730432025995;-0.7274550339192865;1.034606983984541;1.000006347720809;1.2366357107129566;1.0000773873876567
51.255602;1.0997524884003813;-0.01111120908159857;-0.010103630783388677;-0.0055553525441469805;-0.00505163252989373;1.0996794231638498;10.001203422722481;1.000174075285832;-0.7274550341043942;1.034607053342511;1.000006020556414;1.2366375584384008;1.0000775212378215
51.265602;1.0997533521645593;-0.011111208733743771;-0.010103630611261915;-0.005555352932555641;-0.005051632848580506;1.0996810599349034;10.0012264661741;1.000175092451543;-0.727455034282389;1.034607114709167;1.000005652126701;1.2366394958305142;1.000077592939713
51.275602;1.0997542445211788;-0.011111208376571138;-0.010103630428347839;-0.005555353316061641;-0.005051633166486052;1.0996826943751956;10.001249385896692;1.0001760950981968;-0.7274550344533963;1.0346071705269229;1.000005246753895;1.2366415261630523;1.0000776008199186
51.285602;1.0997551644355656;-0.011111208012083769;-0.010103630235881856;-0.005555353693564069;-0.0050516334820376145;1.09968431525637;10.00127213106599;1.0001770824041663;-0.7274550346177506;1.0346072230933339;1.0000048081359634;1.2366436514492194;1.0000775438247287
