time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
51.295602;1.0997561103750908;-0.011111207642527385;-0.010103630035278213;-0.0055553540648088555;-0.005051633793843752;1.099685912006896;10.0012946518784;1.000178052833648;-0.7274550347755577;1.0346072739795216;1.000004339874443;1.2366458721024542;1.0000774217577844
51.305602;1.0997570817998807;-0.011111207269941897;-0.010103629828127295;-0.005555354430377975;-0.005051634100689076;1.0996874745317924;10.00131690427296;1.00017900497847;-0.7274550349263713;1.0346073235825142;1.0000038466555812;1.236648187204635;1.0000772353180996
51.315602;1.099758079602689;-0.011111206895952387;-0.010103629616313605;-0.0055553547915155755;-0.0050516344015703015;1.0996889934261869;10.001338848088725;1.0001799375553162;-0.7274550350692526;1.034607371204197;1.0000033344942547;1.2366505952421618;1.0000769861729844
51.325602;1.0997591047875743;-0.011111206521871185;-0.01010362940213228;-0.005555355149887752;-0.005051634695732979;1.0996904604894038;10.001360439317995;1.000180848911786;-0.727455035203181;1.0346074154690266;1.0000028094371969;1.2366530943173801;1.000076676967894
51.335602;1.0997601574506277;-0.011111206148703551;-0.010103629188088074;-0.005555355507206311;-0.005051634982525033;1.099691869014319;10.001381624252652;1.0001817373364061;-0.727455035327442;1.0346074548822448;1.000002276411788;1.2366556812686993;1.0000763107633535
51.345602;1.0997612371065286;-0.011111205777133412;-0.010103628976369074;-0.00555535586493204;-0.005051635261241225;1.09969321419762;10.001402336589903;1.0001826016425406;-0.727455035441706;1.0346074886472254;1.000001739423226;1.236658350723241;1.0000758903231206
51.355602;1.0997623433774508;-0.01111120540754352;-0.01010362876835428;-0.005555356224293224;-0.005051635531143506;1.099694493592063;10.001422504132842;1.0001834412231385;-0.7274550355458788;1.0346075173680487;1.000001202478799;1.2366610953864898;1.000075418287909
51.365602;1.0997634761410298;-0.011111205039911398;-0.01010362856442019;-0.005555356586385424;-0.005051635791529553;1.0996957068705333;10.001442064281198;1.0001842559547796;-0.7274550356399242;1.0346075426045913;1.000000670278255;1.2366639066268574;1.0000748976242126
51.375602;1.09976463497597;-0.011111204673801814;-0.01010362836424984;-0.005555356952087348;-0.005051636041757593;1.099696855230158;10.001460971747326;1.0001850460022643;-0.7274550357237828;1.0346075653994398;1.0000001478590477;1.236666774221931;1.0000743308379163
51.385602;1.0997658187738393;-0.011111204308556053;-0.010103628167465205;-0.005555357321919495;-0.005051636281310038;1.0996979414402475;10.001479193003023;1.0001858115581628;-0.7274550357974003;1.0346075853110546;0.999999639392346;1.236669686508194;1.0000737185957465
51.395602;1.0997670261950998;-0.011111203943406426;-0.010103627973905342;-0.005555357696108501;-0.005051636509944357;1.099698970076825;10.001496695164814;1.0001865528000546;-0.7274550358608868;1.0346076005445017;0.9999991476109508;1.236672631830619;1.0000730597258063
51.405602;1.0997682562928977;-0.011111203577512278;-0.010103627783382257;-0.005555358074835924;-0.00505163672776597;1.0996999470087776;10.00151343764985;1.0001872698306287;-0.7274550359146378;1.0346076083123277;0.9999986743173715;1.2366755998185153;1.0000723526830522
51.415602;1.0997695086946297;-0.011111203210096081;-0.010103627595440886;-0.005555358458312843;-0.005051636935077731;1.0997008785475884;10.001529372108596;1.0001879625023888;-0.7274550359591897;1.0346076050284512;0.9999982209092058;1.2366785810579786;1.0000715968116227
51.425602;1.099770783558146;-0.01111120284057795;-0.010103627409443976;-0.00555535884659872;-0.005051637132140245;1.0997017703765413;10.001544447857883;1.000188630632204;-0.7274550359950361;1.034607586722755;0.9999977884867861;1.2366815656898311;1.0000707921318692
51.435602;1.09977208091027;-0.01111120246856194;-0.010103627224889312;-0.005555359239518893;-0.005051637318987202;1.0997026262478928;10.001558619637676;1.000189274521018;-0.7274550360226801;1.0346075493894134;0.9999973781677046;1.236684542546809;1.0000699385107945
51.445602;1.0997733993441647;-0.011111202093779957;-0.010103627041686422;-0.005555359636694894;-0.005051637495375167;1.0997034474702723;10.001571856007338;1.0001898950493393;-0.7274550360428462;1.0346074889522885;0.999996991633785;1.236687499828259;1.0000690359165192
51.455602;1.0997747354090368;-0.011111201716136823;-0.010103626860196238;-0.005555360037469397;-0.005051637660961568;1.0997042332104274;10.001584141379725;1.0001904935692174;-0.7274550360565437;1.0346074015238447;0.9999966308435101;1.2366904267111896;1.0000680854015058
51.465602;1.0997760841820838;-0.011111201335765347;-0.010103626681060568;-0.005555360440898139;-0.005051637815530253;1.0997049812629311;10.00159547153024;1.0001910720681184;-0.7274550360647426;1.0346072837975213;0.999996296820402;1.2366933142334016;1.0000670896728383
51.475602;1.0997774405725205;-0.011111200952845736;-0.010103626504987041;-0.0055553608459072675;-0.005051637959009651;1.0997056894801525;10.001605849296997;1.0001916329879348;-0.7274550360680871;1.03460713278014;0.999995988852098;1.23669615507225;1.000066053107987
51.485602;1.0997788003872437;-0.011111200567259226;-0.010103626332639861;-0.005555361251377476;-0.005051638091460861;1.0997063567747547;10.001615282840817;1.0001921785384933;-0.7274550360670932;1.0346069457539802;0.9999957046518643;1.2366989433556135;1.0000649816352605
51.495602;1.099780159863674;-0.011111200178407464;-0.010103626164593585;-0.005555361656093671;-0.005051638213158513;1.0997069832548854;10.0016237885765;1.0001927104875874;-0.7274550360623803;1.0346067212775196;0.9999954410998039;1.2367016746574866;1.0000638824195627
51.505602;1.0997815142161687;-0.011111199785249054;-0.010103626001260965;-0.005555362058710271;-0.005051638324546967;1.0997075704270447;10.001631393305905;1.0001932304628507;-0.7274550360545049;1.0346064599485865;0.9999951951834484;1.2367043453647757;1.0000627626151297
51.515602;1.0997828568673462;-0.011111199386474252;-0.010103625842712015;-0.005555362457807921;-0.0050516384261089075;1.099708120803447;10.001638126081748;1.0001937399728085;-0.7274550360437293;1.0346061639993918;0.9999949646580527;1.2367069516384965;1.0000616280005112
51.525602;1.0997841796720198;-0.011111198980760946;-0.010103625688392407;-0.005555362852039962;-0.0050516385182558824;1.0997086362925383;10.00164400883588;1.0001942402139383;-0.7274550360300062;1.0346058363778161;0.9999947482342929;1.236709489213196;1.0000604831140765
51.535602;1.0997854735803767;-0.011111198566928212;-0.010103625537112415;-0.005555363240296821;-0.005051638601167041;1.0997091171648827;10.00164905623862;1.0001947318431974;-0.7274550360130982;1.0346054800298916;0.9999945455230609;1.2367119537587163;1.0000593321649216
51.545602;1.0997867295509105;-0.0111111981439626;-0.01010362538747689;-0.005555363621744015;-0.005051638674724262;1.099709562790495;10.001653278119196;1.0001952148039326;-0.7274550359927824;1.034605097874991;0.9999943570610541;1.2367143402797447;1.0000581792603267
51.555602;1.0997879392895562;-0.011111197711081622;-0.010103625238345595;-0.005555363995714163;-0.005051638738725493;1.0997099728474007;10.0016566792852;1.0001956885066454;-0.727455035968981;1.034604693719972;0.9999941843586994;1.236716642107783;1.0000570284669743
51.565602;1.0997890951756097;-0.0111111972678279;-0.01010362508909847;-0.005555364361655309;-0.005051638793134176;1.0997103476564094;10.00165925802534;1.0001961519639608;-0.7274550359416586;1.0346042732911473;0.9999940293810187;1.2367188511025222;1.0000558844374356
51.575602;1.099790190109303;-0.011111196814039834;-0.010103624939778491;-0.005555364719251033;-0.005051638838082779;1.0997106879106446;10.001661006939615;1.000196603697815;-0.7274550359105587;1.034603843891369;0.9999938936947925;1.236720959003296;1.0000547529478354
51.585602;1.099791218230256;-0.011111196349717349;-0.010103624790953336;-0.005555365068502561;-0.0050516388738190724;1.099710994853327;10.001661920930808;1.0001970420645119;-0.7274550358750991;1.0346034129986512;0.9999937779988536;1.236722958583375;1.000053640730572
51.595602;1.0997921755443074;-0.01111119587495442;-0.0101036246433529;-0.005555365409583542;-0.005051638900824297;1.0997112708404861;10.001662005313536;1.0001974658639003;-0.727455035834571;1.034602987595681;0.9999936819464543;1.2367248436992004;1.00005255463747
51.605602;1.0997930594300924;-0.011111195389990504;-0.010103624497627459;-0.005555365742607981;-0.005051638919880141;1.0997115189982731;10.001661275793568;1.0001978746702629;-0.7274550357883329;1.0346025740916767;0.9999936043226018;1.2367266089098676;1.0000515006414055
51.615602;1.0997938675490766;-0.01111119489534033;-0.010103624354192172;-0.005555366067609133;-0.005051638931861792;1.0997117418362137;10.00165975938067;1.0001982688608684;-0.7274550357358587;1.0346021779831522;0.9999935435055851;1.2367282499074115;1.0000504831581083
51.625602;1.0997945971180676;-0.011111194391881065;-0.010103624213154283;-0.0055553663847836745;-0.005051638937518086;1.0997119403916522;10.001657500154927;1.000198649389808;-0.7274550356767864;1.0346018035912141;0.9999934974966641;1.2367297647489532;1.0000495048402673
51.635602;1.0997952450536792;-0.011111193880729085;-0.010103624074539203;-0.0055553666945903305;-0.005051638937495264;1.0997121151004678;10.001654555092088;1.0001990173309807;-0.7274550356109017;1.0346014540549628;0.9999934635514681;1.236731154129132;1.0000485672205082
51.645602;1.0997958086972814;-0.01111119336289945;-0.010103623938611977;-0.005555366997473012;-0.0050516389325096014;1.0997122674677182;10.001650975237332;1.0001993732125842;-0.7274550355380264;1.0346011318198949;0.999993438213162;1.2367324198484606;1.0000476717671318
51.655602;1.0997962861471875;-0.011111192838934473;-0.010103623805933217;-0.00555536729364716;-0.005051638923512011;1.0997124008053432;10.001646790290744;1.0001997165949141;-0.7274550354579651;1.0346008396430146;0.9999934180157027;1.2367335636139063;1.0000468201262571
51.665602;1.099796675654116;-0.01111119230877732;-0.010103623677231843;-0.005555367583227073;-0.005051638911665066;1.0997125195316224;10.001642011380394;1.0002000465449086;-0.7274550353705515;1.0346005810348864;0.9999934000420001;1.2367345875043856;1.0000460135392937
51.675602;1.0997969745878875;-0.011111191772023991;-0.010103623553397612;-0.00555536786640465;-0.005051638898170629;1.0997126277660159;10.001636644638772;1.000200362543267;-0.7274550352756796;1.0346003596411184;0.9999933816141514;1.236735494243028;1.0000452523763
51.685602;1.0997971790424539;-0.011111191228320962;-0.010103623435504147;-0.005555368143485676;-0.005051638884233741;1.099712728609002;10.001630700018456;1.0002006647362023;-0.727455035173254;1.0346001783770242;0.9999933595318599;1.2367362858896642;1.0000445362012396
51.695602;1.099797284460122;-0.011111190677495336;-0.01010362332458378;-0.0055553684149009415;-0.00505163887110992;1.0997128244879244;10.001624190961566;1.000200953631712;-0.7274550350631339;1.0346000390718544;0.9999933296023366;1.236736962669518;1.0000438641679295
51.705602;1.0997972866686803;-0.011111190119377633;-0.010103623221355147;-0.0055553686813219014;-0.005051638860015387;1.0997129173931253;10.001617130793655;1.00020123017516;-0.7274550349451391;1.0345999427782417;0.9999932869967333;1.2367375235097482;1.0000432355380076
51.715602;1.0997971832126683;-0.011111189553633175;-0.010103623126215244;-0.005555368943778122;-0.00505163885200597;1.0997130082876028;10.001609531433612;1.0002014961832029;-0.727455034819035;1.034599890303913;0.9999932270998848;1.2367379673217644;1.0000426498543729
51.725602;1.099796974612481;-0.011111188979727564;-0.01010362303937632;-0.0055553692035735696;-0.0050516388479572676;1.0997130966942548;10.001601403541628;1.0002017541393216;-0.7274550346844054;1.0345998823299096;0.9999931455122426;1.2367382941404388;1.0000421061952773
51.735602;1.0997966641921306;-0.01111118839699237;-0.0101036229608648;-0.005555369462033113;-0.005051638848499012;1.099713181595545;10.001592751759588;1.0002020060855137;-0.7274550345405258;1.0345999190378712;0.9999930371881196;1.236738505740957;1.0000416022229757
51.745602;1.0997962564017545;-0.011111187804793731;-0.010103622890381483;-0.005555369720241131;-0.005051638853861636;1.0997132625347883;10.001583566982312;1.0002022529379762;-0.7274550343864667;1.0345999993249095;0.9999928962730892;1.2367386052665568;1.0000411344442082
51.755602;1.0997957549421016;-0.011111187202660354;-0.010103622827353767;-0.005555369978864321;-0.005051638863916627;1.0997133394371181;10.001573830335373;1.0002024949568593;-0.7274550342213743;1.0346001201391366;0.99999271708769;1.2367385964989845;1.0000406996439222
51.765602;1.0997951619005286;-0.011111186590210013;-0.010103622771195636;-0.005555370238121718;-0.0050516388785301035;1.0997134119081393;10.001563527557174;1.000202732223621;-0.7274550340446255;1.0346002769364135;0.9999924951941688;1.236738483823917;1.0000402958674988
51.775602;1.0997944781650983;-0.011111185967082233;-0.010103622721381197;-0.005555370497935142;-0.005051638897961125;1.099713479485618;10.001552652289803;1.0002029646252095;-0.7274550338558353;1.0346004647695255;0.9999922276896784;1.236738272573983;1.0000399220636207
51.785602;1.099793703998023;-0.011111185333181834;-0.010103622677314794;-0.005555370758152394;-0.005051638922943667;1.0997135426000506;10.001541196235324;1.0002031919033527;-0.7274550336548786;1.0346006791883837;0.9999919128601636;1.2367379683121136;1.0000395775862816
51.795602;1.0997928390361387;-0.011111184689054534;-0.010103622638254636;-0.005555371018700684;-0.005051638954477296;1.099713602548884;10.001529144345435;1.0002034137016962;-0.7274550334418359;1.034600916909045;0.9999915495414285;1.2367375753748022;1.0000392625484276
51.805602;1.0997918818682437;-0.011111184035955842;-0.010103622603356776;-0.0055553712795882474;-0.005051638993704311;1.0997136606260158;10.00151648313107;1.000203629364816;-0.7274550332167978;1.0346011753605389;0.9999911363444881;1.2367370966125266;1.0000389781014931
51.815602;1.0997908298866756;-0.01111118337558462;-0.010103622571773127;-0.0055553715406631305;-0.005051639041850936;1.0997137180310361;10.001503215009429;1.0002038377485882;-0.7274550329797083;1.034601451181478;0.9999906715364324;1.23673653414121;1.0000387257608796
51.825602;1.0997896804552127;-0.01111118270981238;-0.010103622542764572;-0.0055553718013510375;-0.00505163909999231;1.099713776217105;10.001489363622161;1.0002040375365167;-0.7274550327302904;1.034601739410101;0.9999901538402346;1.2367358896127902;1.0000385062736616
51.835602;1.099788432316161;-0.011111182040518617;-0.010103622515938772;-0.005555372060758923;-0.005051639168764653;1.099713836639275;10.001474965129283;1.0002042282593386;-0.7274550324680553;1.0346020339870772;0.9999895830783737;1.2367351643960687;1.0000383188343478
51.845602;1.0997870856348742;-0.011111181369473797;-0.0101036224914395;-0.005555372318039477;-0.005051639248219813;1.0997139004813954;10.00146006074552;1.000204411260566;-0.7274550321924304;1.0346023287773434;0.9999889602989017;1.2367343601092013;1.0000381611869074
51.855602;1.0997856413985196;-0.011111180698400502;-0.010103622469740737;-0.00555537257267852;-0.005051639337900784;1.0997139691506792;10.001444700620954;1.00020458944726;-0.727455031902992;1.0346026181747197;0.9999882876997114;1.2367334788882822;1.000038030597887
51.865602;1.0997841011029375;-0.011111180029193113;-0.010103622451281356;-0.005555372824526791;-0.005051639437052304;1.0997140449362268;10.001428948361871;1.0002047663084597;-0.7274550315997373;1.0346028971112247;0.9999875682698797;1.2367325236380176;1.0000379247297977
51.875602;1.0997824667724025;-0.011111179364032577;-0.010103622436234286;-0.005555373073540953;-0.005051639544677918;1.09971413118746;10.001412874721565;1.0002049453358468;-0.7274550312830942;1.034603161222584;0.9999868051562245;1.2367314982752102;1.0000378417158893
51.885602;1.0997807410177747;-0.011111178705416575;-0.01010362242435006;-0.0055553733195623355;-0.005051639659412736;1.0997142322607745;10.001396542115817;1.0002051294565222;-0.7274550309536633;1.0346034071689632;0.9999860011258885;1.23673040758346;1.000037779680682
51.895602;1.0997789267105795;-0.011111178056189837;-0.01010362241498856;-0.005555373562415376;-0.005051639779529061;1.0997143531767914;10.001379990975398;1.0002053206641734;-0.7274550306120445;1.0346036322401913;0.9999851585102836;1.236729257344168;1.000037735830345
51.905602;1.099777026303524;-0.011111177419410976;-0.010103622407310343;-0.005555373801938066;-0.005051639903117603;1.0997144986737213;10.001363238280785;1.0002055205189073;-0.7274550302587324;1.0346038337115047;0.9999842792306076;1.2367280548236714;1.0000377056175505
51.915602;1.0997750415096252;-0.011111176798132023;-0.010103622400305627;-0.0055553740377142094;-0.005051640028185161;1.099714672074908;10.001346287590469;1.0002057305541465;-0.7274550298940183;1.0346040088182247;0.9999833646061987;1.236726808539473;1.0000376828996256
51.925602;1.0997729740977762;-0.011111176195282168;-0.01010362239271841;-0.005555374268995596;-0.005051640152640193;1.0997148749309238;10.001329143170178;1.000205952013767;-0.7274550295180914;1.0346041552437204;0.9999824156554725;1.2367255269344823;1.0000376603981749
51.935602;1.099770827217968;-0.011111175613476257;-0.010103622383127751;-0.005555374494948227;-0.005051640274336935;1.099715107498611;10.001311820407087;1.0002061853852968;-0.7274550291312487;1.0346042718598816;0.9999814339724274;1.2367242170014752;1.0000376297376283
51.945602;1.0997686059872218;-0.011111175054679916;-0.010103622370158752;-0.005555374714806427;-0.005051640391141897;1.0997153691424246;10.001294347590463;1.0002064300166402;-0.727455028733949;1.0346043590284044;0.9999804223776204;1.2367228841472746;1.000037582272035
51.955602;1.099766317257397;-0.011111174520114283;-0.010103622352637124;-0.005555374927920266;-0.005051640500890221;1.09971565852565;10.001276762407679;1.0002066842251753;-0.7274550283267924;1.0346044182069256;0.9999793849244133;1.2367215328546368;1.0000375103694934
51.965602;1.0997639693866654;-0.011111174010564589;-0.010103622329490162;-0.0055553751338606825;-0.005051640601435561;1.0997159739851303;10.001259107547071;1.0002069459612246;-0.7274550279105299;1.0346044516635444;0.9999783265639373;1.2367201671346206;1.00003740732632
51.975602;1.0997615721232306;-0.011111173526713135;-0.010103622299471855;-0.005555375332333157;-0.005051640690972404;1.0997163138538786;10.00124142315949;1.0002072134746107;-0.7274550274859142;1.034604462431181;0.9999772529885654;1.2367187910539894;1.0000372668358033
51.985602;1.0997591358509793;-0.011111173069164582;-0.010103622261142885;-0.005555375522846098;-0.005051640768226076;1.0997166766477728;10.00122373815845;1.0002074854270142;-0.7274550270534584;1.0346044538010783;0.9999761704673008;1.2367174091646647;1.0000370833273118
51.995602;1.099756670452223;-0.011111172638239337;-0.01010362221321054;-0.005555375704677958;-0.0050516408322489915;1.0997170614341736;10.001206070775062;1.0002077601912687;-0.7274550266133646;1.03460442824428;0.9999750853549052;1.2367160262669479;1.0000368521675627
52.005602;1.099754184753244;-0.011111172233803902;-0.010103622154839837;-0.005555375877330099;-0.005051640882357205;1.0997174681835855;10.001188438791635;1.0002080349614633;-0.7274550261655915;1.0346043868006705;0.9999740036123715;1.2367146469109114;1.0000365693041975
52.015602;1.09975168632002;-0.011111171855304388;-0.010103622085697794;-0.005555376040814154;-0.005051640918533099;1.099717897785691;10.001170867201502;1.0002083059352735;-0.7274550257099676;1.034604329826791;0.9999729304092606;1.2367132753720351;1.0000362309060593
52.025602;1.0997491814011089;-0.01111117150193542;-0.010103622005864892;-0.00555537619546997;-0.00505164094167273;1.0997183521001443;10.001153385683406;1.0002085693395955;-0.7274550252462827;1.0346042581032022;0.999971869585088;1.2367119160333715;1.000035833228853
52.035602;1.0997466756245715;-0.011111171172833013;-0.010103621915798548;-0.005555376341749606;-0.005051640953145388;1.0997188342203916;10.001136017859265;1.000208821563714;-0.7274550247743288;1.0346041727834618;0.999970823382205;1.2367105732204766;1.0000353728633111
52.045602;1.099744174517185;-0.011111170867314004;-0.010103621816394839;-0.005555376480041569;-0.005051640954158915;1.09971934829411;10.001118772345684;1.000209058255539;-0.7274550242939198;1.0346040745955212;0.9999697930041281;1.2367092508039428;1.0000348472264156
52.055602;1.0997416826052564;-0.011111170585027067;-0.010103621709042568;-0.005555376610463912;-0.005051640945603593;1.099719898762066;10.001101647119532;1.0002092735700974;-0.7274550238049715;1.0346039633621484;0.9999687797904219;1.2367079524960738;1.0000342552477803
52.065602;1.0997392022910384;-0.011111170325727095;-0.010103621595492971;-0.005555376732998922;-0.0050516409281968514;1.0997204900096231;10.001084644355263;1.0002094602344263;-0.7274550233077923;1.0346038377621718;0.9999677863830961;1.2367066824149169;1.000033598042429
52.075602;1.0997367340100344;-0.01111117008889631;-0.010103621477594159;-0.005555376847853437;-0.0050516409024787155;1.0997211267541007;10.001067779306215;1.0002096109135779;-0.7274550228033196;1.0346036952251045;0.9999668173806222;1.2367054457005546;1.0000328786760506
52.085602;1.0997342774807062;-0.011111169873649065;-0.010103621357109814;-0.005555376955524045;-0.005051640868795428;1.099721814050266;10.001051075548443;1.0002097201999418;-0.7274550222929368;1.0346035325490055;0.9999658789581726;1.2367042486710933;1.0000321010663469
52.095602;1.0997318328051144;-0.011111169678874102;-0.010103621235724874;-0.005555377056699413;-0.005051640827463628;1.0997225564582098;10.001034558348822;1.0002097853741367;-0.7274550217782358;1.0346033472790435;0.9999649776283145;1.2367030977318527;1.000031269263859
52.105602;1.0997294005861584;-0.011111169503517022;-0.010103621115190291;-0.005555377152259125;-0.005051640778809878;1.0997233572102736;10.001018256692806;1.000209805320224;-0.7274550212608953;1.0346031387457515;0.9999641191307612;1.2367019984626406;1.0000303871498555
52.115602;1.0997269813093118;-0.011111169346835294;-0.010103620997392931;-0.005555377243194097;-0.0050516407231356595;1.099724217805212;10.001002206313352;1.0002097790446711;-0.7274550207423826;1.0346029079260366;0.999963307749084;1.2367009556985604;1.000029457524369
52.125602;1.0997245743890636;-0.011111169208304178;-0.01010362088421097;-0.0055553773304238205;-0.005051640660957758;1.099725138014529;10.000986447077139;1.0002097054045394;-0.7274550202237321;1.034602656748601;0.9999625458865338;1.2366999732745558;1.0000284811531246
52.135602;1.0997221776057142;-0.01111116908738643;-0.010103620777322684;-0.005555377414672454;-0.005051640593102362;1.0997261166138492;10.000971019157303;1.0002095835026923;-0.7274550197055953;1.0346023878925337;0.9999618340992568;1.236699053802405;1.0000274568675989
52.145602;1.0997197878372003;-0.011111168983547035;-0.010103620678227478;-0.00555537749645536;-0.005051640520373694;1.0997271528384336;10.00095595820329;1.0002094124847674;-0.727455019188339;1.0346021049512282;0.9999611718534469;1.2366981993551378;1.0000263821446578
52.155602;1.0997174023577296;-0.011111168896383982;-0.010103620588475495;-0.0055553775761776345;-0.005051640443452192;1.099728247556407;10.000941290466336;1.0002091911210729;-0.727455018672233;1.0346018121884066;0.9999605585208232;1.2366974117641614;1.0000252536670264
52.165602;1.0997150192493417;-0.011111168825590245;-0.010103620509760183;-0.005555377654191538;-0.005051640363221554;1.0997294027041187;10.000927034009694;1.0002089181031437;-0.7274550181576261;1.0346015141149123;0.9999599935340217;1.2366966920135265;1.000024068274503
52.175602;1.0997126373811326;-0.011111168770764934;-0.010103620443654338;-0.005555377730625984;-0.005051640280952284;1.0997306189902056;10.000913205974298;1.0002085932004479;-0.7274550176449078;1.0346012155786644;0.9999594761761709;1.2366960402712897;1.0000228239582758
52.185602;1.099710256791919;-0.011111168731286085;-0.01010362039123126;-0.005555377805107344;-0.005051640198115136;1.099731894114344;10.000899831845972;1.000208218512659;-0.7274550171345895;1.0346009216338778;0.999959006047162;1.2366954567286064;1.0000215202400193
52.195602;1.0997078786686203;-0.011111168706324798;-0.010103620352955875;-0.00555537787667024;-0.005051640116010751;1.0997332234618578;10.00088694822994;1.0002077987016853;-0.7274550166276077;1.034600636451713;0.9999585835748499;1.2366949416710225;1.0000201582948935
52.205602;1.0997055044459785;-0.011111168694939305;-0.010103620328981693;-0.005555377943980385;-0.005051640035470269;1.099734602320347;10.000874592334752;1.0002073399193314;-0.7274550161252927;1.034600362691752;0.9999582099002677;1.2366944946328318;1.0000187411754504
52.215602;1.0997031347796533;-0.011111168696225991;-0.010103620319557893;-0.005555378005712906;-0.005051639956855773;1.0997360267068492;10.0008627878959;1.0002068483549291;-0.7274550156288472;1.034600102353057;0.9999578864291156;1.2366941134409546;1.0000172737689434
52.225602;1.0997007693896992;-0.011111168709488067;-0.010103620325172513;-0.005555378060776877;-0.00505163988022757;1.0997374921508045;10.000851538716665;1.0002063297473105;-0.7274550151389219;1.0345998578337146;0.9999576145465786;1.2366937936711155;1.000015762525048
52.235602;1.099698408189573;-0.011111168734300474;-0.010103620346504796;-0.005555378108233091;-0.005051639805491855;1.0997389926866972;10.000840828832288;1.0002057897679275;-0.7274550146556666;1.0345996322494178;0.9999573958981387;1.2366935291203038;1.0000142153350824
52.245602;1.0996960527021302;-0.01111116877049718;-0.010103620384368154;-0.0055553781471663986;-0.005051639732634542;1.099740521374707;10.000830625474823;1.0002052339461582;-0.727455014178998;1.0345994293437148;0.9999572329645345;1.2366933127781625;1.0000126413684065
52.255602;1.0996937066418808;-0.0111111688181759;-0.010103620439631674;-0.005555378176807124;-0.005051639661913458;1.0997420718870152;10.000820882735846;1.0002046671176834;-0.727455013708759;1.0345992530946126;0.9999571289218557;1.236693137460231;1.0000110506369377
52.265602;1.099691375587596;-0.011111168877659833;-0.010103620513094986;-0.005555378196688686;-0.0050516395938042385;1.0997436395438969;10.000811544849485;1.0002040934352865;-0.7274550132447059;1.0345991071251954;0.9999570866211699;1.2366929960487054;1.0000094537359725
52.275602;1.0996890658919738;-0.011111168949333712;-0.010103620605267228;-0.005555378206543678;-0.005051639528788578;1.0997452202484763;10.000802547573922;1.0002035168066763;-0.7274550127864962;1.0345989941768143;0.9999571078838535;1.2366928813809335;1.0000078617358574
52.285602;1.099686783619415;-0.01111116903329918;-0.010103620716189931;-0.005555378206164249;-0.005051639467089359;1.099746808419859;10.000793819387994;1.0002029407458222;-0.7274550123338427;1.034598915508842;0.9999571936310968;1.2366927866930963;1.0000062851464844
52.295602;1.0996845346627133;-0.011111169129075676;-0.010103620845584622;-0.00555537819541917;-0.005051639408634021;1.0997483964453363;10.000785285770629;1.000202367746672;-0.7274550118866854;1.0345988704702211;0.9999573443787597;1.236692706804136;1.0000047321859673
52.305602;1.0996823253829224;-0.011111169235746733;-0.010103620993095383;-0.0055553781742697355;-0.005051639353353541;1.0997499759277423;10.000776873615301;1.0002017990957286;-0.7274550114451183;1.0345988568128672;0.9999575606929686;1.2366926381705259;1.000003207974655
52.315602;1.0996801623578811;-0.011111169352440642;-0.010103621158152616;-0.005555378142817922;-0.005051639301291654;1.0997515387856334;10.000768514694977;1.0002012352198968;-0.7274550110091638;1.034598871365507;0.9999578431222201;1.236692577532287;1.0000017148254126
52.325602;1.0996780518211398;-0.011111169478725817;-0.010103621339761504;-0.005555378101327152;-0.005051639252396613;1.0997530771983832;10.000760148494843;1.0002006763694422;-0.7274550105786427;1.03459891030065;0.9999581917518268;1.2366925209932689;1.000000252963659
52.335602;1.099676000075893;-0.01111116961466508;-0.010103621536696318;-0.005555378049947999;-0.005051639206454265;1.0997545831461268;10.000751720012897;1.0002001237105624;-0.7274550101531588;1.0345989693331359;0.9999586060403264;1.236692464377477;0.9999988216182829
52.345602;1.0996740144916708;-0.011111169760502037;-0.010103621747686819;-0.005555377988381084;-0.005051639163144648;1.0997560483879305;10.000743175221642;1.0001995801064556;-0.7274550097321678;1.0345990443583657;0.9999590851738868;1.236692404389313;0.9999974199805629
52.355602;1.0996721037426875;-0.011111169916316423;-0.01010362197123056;-0.005555377915875281;-0.005051639121975068;1.0997574650618007;10.000734460456577;1.0001990496024538;-0.7274550093150617;1.0345991322754644;0.9999596286782119;1.2366923393737737;0.9999960475839105
52.365602;1.0996702770251665;-0.011111170081970203;-0.01010362220544118;-0.0055553778314877825;-0.005051639082270454;1.0997588266093872;10.000725525528141;1.0001985361545729;-0.7274550089012238;1.0345992316309764;0.9999602365336842;1.236692268961115;0.9999947045168907
52.375602;1.099668543058784;-0.011111170257285431;-0.010103622448289587;-0.005555377734349268;-0.005051639043456324;1.0997601281713456;10.000716326210316;1.0001980428808106;-0.7274550084900804;1.0345993425171052;0.9999609086040304;1.236692193467376;0.9999933913508169
52.385602;1.0996669090866669;-0.011111170442335337;-0.010103622698040318;-0.005555377623803571;-0.00505163900549763;1.0997613657269971;10.000706822301936;1.0001975720067886;-0.7274550080809911;1.0345994655471251;0.9999616438373868;1.2366921138818074;0.9999921084402211
52.395602;1.099665380264257;-0.011111170637628934;-0.010103622953500752;-0.005555377499479978;-0.005051638969084671;1.0997625348333468;10.000696977545807;1.0001971249906876;-0.7274550076730179;1.034599600893888;0.999962439509342;1.2366920321450727;0.9999908555913324
52.405602;1.0996639601055769;-0.011111170843928432;-0.01010362321399096;-0.00555537736136837;-0.0050516389353219325;1.09976363032251;10.000686765367572;1.0001967028224776;-0.7274550072649946;1.0345997484386047;0.9999632909471431;1.236691950973687;0.9999896330151488
52.415602;1.0996626512840222;-0.011111171061952741;-0.01010362347919431;-0.005555377209720601;-0.00505163890514577;1.0997646467138387;10.000676173535167;1.0001963063694292;-0.7274550068559673;1.034599908872309;0.999964191873909;1.2366918733051608;0.999988442432535
52.425602;1.0996614560362847;-0.011111171292371883;-0.010103623749041292;-0.005555377044780017;-0.005051638878916984;1.0997655783882267;10.000665206305287;1.0001959360865942;-0.7274550064456294;1.034600084635794;0.9999651348029434;1.2366918020109172;0.9999872868584881
52.435602;1.0996603760936532;-0.011111171536005784;-0.010103624023610851;-0.005555376866757406;-0.005051638856419846;1.0997664198134633;10.000653885637556;1.0001955915276466;-0.7274550060345003;1.0346002799664789;0.9999661112949565;1.236691739549949;0.9999861696767908
52.445602;1.099659412126662;-0.011111171793895838;-0.010103624302907661;-0.005555376676112681;-0.005051638837053136;1.0997671665380262;10.000642249056854;1.0001952717244034;-0.7274550056237238;1.0346005002985574;0.999967112662441;1.2366916869687197;0.9999850942142756
52.455602;1.0996585632956746;-0.011111172067193309;-0.01010362458657458;-0.005555376473734349;-0.005051638819872404;1.0997678161028517;10.000630343830181;1.0001949758233217;-0.7274550052144633;1.034600751500157;0.9999681312012063;1.2366916430758088;0.9999840634715372
52.465602;1.099657827643534;-0.011111172357101769;-0.010103624873760294;-0.005555376260814784;-0.005051638803561136;1.099768367522002;10.000618223197904;1.0001947031283782;-0.7274550048073114;1.0346010387964975;0.999969160970869;1.2366916051299;0.9999830796147429
52.475602;1.0996572028956262;-0.01111117266487199;-0.010103625163203024;-0.005555376038480667;-0.005051638786529446;1.0997688198013889;10.000605946375263;1.0001944530021136;-0.7274550044021594;1.034601365325538;0.9999701976372466;1.2366915700533592;0.9999821440417004
52.485602;1.0996566863273638;-0.01111117299175105;-0.010103625453334255;-0.005555375807564762;-0.005051638767062469;1.0997691715872597;10.00059357392764;1.0001942247110525;-0.7274550039984943;1.0346017314003315;0.9999712379194257;1.236691534410583;0.9999812580755714
52.495602;1.099656273697979;-0.011111173339123214;-0.010103625742187306;-0.005555375568929849;-0.005051638743424789;1.0997694224943886;10.000581159044065;1.0001940170949981;-0.7274550035958123;1.0346021353990966;0.9999722791231357;1.2366914941520595;0.9999804230362564
52.505602;1.0996559588149064;-0.011111173708707617;-0.010103626027367663;-0.005555375323887154;-0.005051638713929978;1.099769573877103;10.000568744252009;1.0001938287018972;-0.7274550031939057;1.0346025754771269;0.999973319039435;1.2366914452497697;0.9999796395510465
52.515602;1.0996557341837188;-0.011111174102419704;-0.010103626306499002;-0.005555375074033867;-0.005051638677070481;1.0997696281768978;10.000556363343422;1.0001936584129794;-0.727455002792921;1.0346030503869719;0.999974356231358;1.236691384152364;0.9999789072836134
52.525602;1.0996555917122444;-0.011111174522155235;-0.010103626577813688;-0.005555374820864513;-0.005051638631693672;1.099769588515954;10.000544046425278;1.0001935055393294;-0.7274550023931797;1.0346035592827652;0.9999753901444353;1.2366913077271589;0.9999782249634642
52.535602;1.0996555229956946;-0.011111174969691263;-0.01010362684027393;-0.0055553745657395915;-0.005051638576865239;1.0997694590017306;10.000531826566366;1.0001933690165066;-0.7274550019949462;1.0346041018552339;0.9999764207589125;1.2366912134941184;0.9999775896799101
52.545602;1.0996555194999373;-0.01111117544653501;-0.010103627093352937;-0.0055553743099474836;-0.005051638511353594;1.0997692444615759;10.00051973958856;1.0001932469240824;-0.7274550015983101;1.034604678864535;0.999977448241193;1.236691099748474;0.9999769961563147
52.555602;1.0996555728478217;-0.011111175953893888;-0.01010362733681557;-0.005555374054531328;-0.005051638433389589;1.0997689494186316;10.000507816066762;1.0001931371497206;-0.7274550012031011;1.0346052919432596;0.9999784727177287;1.2366909648805071;0.9999764373950788
52.565602;1.0996556752900652;-0.011111176492820203;-0.010103627570535453;-0.005555373800066424;-0.005051638341062247;1.0997685778116681;10.000496074163951;1.0001930380827773;-0.7274550008088362;1.034605942600847;0.9999794939586392;1.236690806636602;0.9999759062075559
52.575602;1.099655820478704;-0.011111177064288168;-0.010103627794449949;-0.005555373546586414;-0.005051638232727497;1.099768133659929;10.000484520284909;1.0001929486035128;-0.7274550004148727;1.0346066315753124;0.9999805113492405;1.2366906222820837;0.9999753959525379
52.585602;1.0996560042270007;-0.011111177669239058;-0.010103628008631809;-0.005555373293730303;-0.005051638106870638;1.0997676213602312;10.000473158951662;1.0001928678948362;-0.7274550000207068;1.0346073590205118;0.9999815245079589;1.236690409322878;0.9999748999718556
52.595602;1.0996562242978412;-0.011111178308599746;-0.010103628213331523;-0.005555373041058561;-0.0050516379618682295;1.0997670452677837;10.00046200179364;1.0001927952124376;-0.7274549996262462;1.0346081246863066;0.999982534081222;1.2366901658541303;0.9999744111901989
52.605602;1.0996564791585883;-0.011111178983100189;-0.010103628409001471;-0.005555372788243554;-0.005051637796232294;1.099766409107448;10.000451065018074;1.0001927297005342;-0.7274549992320553;1.0346089272033072;0.999983541720845;1.2366898906916401;0.9999739231635938
52.615602;1.0996567669992219;-0.011111179693066044;-0.010103628596306547;-0.0055553725349578335;-0.005051637609036264;1.0997657161453307;10.000440360148952;1.0001926704735047;-0.7274549988394469;1.034609763130333;0.9999845491462165;1.2366895841871863;0.9999734313242624
52.625602;1.099657085421492;-0.011111180438465266;-0.010103628776007612;-0.0055553722807793054;-0.005051637399973865;1.0997649702856391;10.000429889510848;1.000192616324435;-0.7274549984501917;1.034610627395913;0.9999855579691801;1.2366892490735417;0.999972932732162
52.635602;1.0996574313599907;-0.011111181219034682;-0.01010362894874535;-0.005555372025320886;-0.005051637169167036;1.0997641766605473;10.000419648282444;1.0001925649536347;-0.7274549980660601;1.034611514621392;0.999986570887888;1.2366888900730377;0.9999724253626674
52.645602;1.0996578015991534;-0.011111182034248069;-0.010103629115086478;-0.005555371768293376;-0.00505163691707455;1.099763340927987;10.000409624132963;1.0001925127555127;-0.7274549976886409;1.034612419255259;0.9999875924007877;1.2366885127092264;0.9999719083459954
52.655602;1.0996581937998358;-0.011111182883321134;-0.010103629275898945;-0.00555537150940944;-0.005051636644425071;1.099762467995799;10.000399793189546;1.0001924552027661;-0.7274549973194513;1.0346133347466253;0.9999886280938265;1.2366881224261788;0.9999713822542494
52.665602;1.099658607162361;-0.01111118376544368;-0.010103629432631584;-0.005555371248263253;-0.005051636352041311;1.099761561354846;10.00039012511196;1.0001923871765839;-0.7274549969600375;1.0346142533347154;0.9999896833963561;1.2366877247582022;0.9999708486897715
52.675602;1.0996590425333927;-0.011111184679958544;-0.010103629587369932;-0.005555370984163656;-0.005051636040716414;1.0997606236432005;10.000380596122652;1.000192303282412;-0.727454996611895;1.0346151668627217;0.9999907626223745;1.2366873259132138;0.9999703099062599
52.685602;1.0996595019876345;-0.011111185626249145;-0.010103629742692974;-0.005555370716001728;-0.005051635711251984;1.0997596573448256;10.000371190151235;1.0001921980139479;-0.7274549962762761;1.0346160681493548;0.9999918684886523;1.236686931942793;0.9999697685418688
52.695602;1.099659988112213;-0.011111186603556313;-0.010103629901154603;-0.005555370442342325;-0.005051635364558373;1.0997586648555746;10.000361887726962;1.0001920655620136;-0.7274549959540396;1.03461695173618;0.99999300215785;1.2366865470960346;0.9999692271310685
52.705602;1.0996605037428389;-0.01111118761094834;-0.010103630064625866;-0.005555370161719393;-0.005051635001659221;1.0997576488546645;10.000352661521475;1.0001918997318286;-0.7274549956456056;1.0346178134815314;0.9999941638877549;1.2366861738969492;0.999968687851744
52.715602;1.099661052080656;-0.011111188647363103;-0.010103630234062166;-0.005555369872846146;-0.00505163462352942;1.0997566127024065;10.000343479336694;1.0001916942447358;-0.7274549953510906;1.0346186500150578;0.9999953538186717;1.236685814880641;0.9999681527017079
52.725602;1.0996616364781733;-0.011111189711574725;-0.010103630409856177;-0.005555369574642243;-0.0050516342309185605;1.0997555597786863;10.000334306165291;1.000191443409646;-0.7274549950706798;1.0346194586097925;0.9999965722324818;1.236685473836238;0.9999676238943995
52.735602;1.0996622598488834;-0.011111190802140153;-0.01010363059250799;-0.005555369266373654;-0.005051633824373083;1.099754492521921;10.000325107582391;1.0001911427362826;-0.7274549948049678;1.0346202369763593;0.9999978196423127;1.2366851556621365;0.9999671044156982
52.745602;1.0996629241468163;-0.011111191917440623;-0.010103630783134667;-0.005555368947874259;-0.0050516334044232915;1.0997534119864458;10.000315852509011;1.0001907888544088;-0.7274549945549079;1.0346209826955697;0.9999990970378165;1.2366848654789573;0.9999665984951099
52.755602;1.0996636302008247;-0.011111193055753843;-0.01010363098349671;-0.005555368619515933;-0.00505163297176239;1.0997523175282726;10.000306512001941;1.0001903795731315;-0.7274549943213956;1.034621692764717;1.0000004054598186;1.2366846080207865;0.9999661114172974
52.765602;1.09966437785698;-0.011111194215291414;-0.010103631195732422;-0.00555536828198297;-0.0050516325273229;1.0997512067798696;10.000297056347852;1.000189914578848;-0.7274549941048799;1.0346223638018943;1.0000017449594396;1.2366843874979685;0.999965648491074
52.775602;1.0996651663794819;-0.011111195394159718;-0.01010363142204063;-0.005555367936048083;-0.005051632072202355;1.0997500762721548;10.000287452019725;1.000189395386268;-0.7274549939052822;1.0346229928034703;1.0000031142310246;1.2366842072772057;0.9999652141027423
52.785602;1.099665994502284;-0.011111196590266267;-0.01010363166430305;-0.005555367582413343;-0.0050516316075052;1.09974892196809;10.000277663959718;1.00018882449504;-0.7274549937220838;1.0346235778945252;1.000004511369674;1.2366840695300232;0.9999648120216506
52.795602;1.0996668595151513;-0.0111111978013823;-0.010103631923798189;-0.005555367221660376;-0.005051631134262528;1.0997477390013752;10.000267661825285;1.0001882048951085;-0.7274549935544028;1.034624118611392;1.000005935091009;1.2366839757127708;0.9999644467591955
52.805602;1.0996677566808142;-0.011111199025266185;-0.010103632201216918;-0.00555536685420241;-0.005051630653515338;1.0997465210998167;10.000257420496553;1.0001875396282638;-0.7274549934010657;1.0346246154680798;1.000007384852028;1.2366839273852641;0.9999641242147205
52.815602;1.0996686803812785;-0.011111200259487782;-0.010103632496914289;-0.005555366480175996;-0.00505163016648601;1.0997452604733131;10.00024691725409;1.000186831366006;-0.7274549932606527;1.0346250686520246;1.0000088594279477;1.236683926104597;0.9999638507668595
52.825602;1.0996696262288126;-0.011111201501194538;-0.010103632811050929;-0.005555366099453423;-0.005051629674550335;1.0997439480556375;10.000236132576038;1.0001860827896158;-0.7274549931316578;1.0346254767088279;1.0000103562374616;1.2366839730439196;0.9999636320245422
52.835602;1.0996705923035013;-0.011111202747356818;-0.010103633143310153;-0.005555365711775776;-0.005051629179045381;1.0997425738878246;10.000225054347881;1.0001852972215992;-0.7274549930128558;1.0346258367397572;1.0000118720592062;1.2366840691252623;0.9999634720921625
52.845602;1.0996715787380662;-0.011111203995252934;-0.010103633492567791;-0.005555365316855257;-0.005051628681312993;1.099741128231374;10.000213679905436;1.0001844784556708;-0.727454992903521;1.0346261457923287;1.0000134031722976;1.2366842143966599;0.9999633734154209
52.855602;1.0996725866817805;-0.011111205242586089;-0.010103633857039504;-0.005555364914405572;-0.005051628182789467;1.0997396030931432;10.00020201038386;1.0001836299540137;-0.7274549928032941;1.034626401415539;1.0000149452267564;1.2366844070970904;0.9999633374844036
52.865602;1.0996736176999111;-0.011111206487339736;-0.010103634234601751;-0.005555364504059092;-0.005051627684835861;1.0997379929480142;10.000190044066088;1.0001827543058979;-0.72745499271186;1.0346266010789569;1.000016494052092;1.2366846445063586;0.9999633657252002
52.875602;1.099674673933242;-0.01111120772785638;-0.010103634622980272;-0.005555364085265627;-0.005051627188603121;1.0997362949580132;10.000177776690128;1.000181853373012;-0.7274549926287087;1.0346267423800592;1.000018046214561;1.2366849246920362;0.9999634592542158
52.885602;1.0996757583591263;-0.01111120896304411;-0.01010363502007451;-0.005555363657357873;-0.0050516266950709965;1.0997345091429485;10.000165206097341;1.000180928727972;-0.7274549925532462;1.0346268242406198;1.0000195985268638;1.2366852471342984;0.999963617967482
52.895602;1.0996768737871159;-0.011111210192350828;-0.010103635424373127;-0.0055553632198346095;-0.0050516262050863785;1.0997326373643894;10.000152337037262;1.0001799819515749;-0.7274549924850401;1.0346268472019513;1.0000211476250227;1.2366856123130647;0.999963840139926
52.905602;1.0996780214440194;-0.011111211415543396;-0.010103635835029028;-0.005555362772711583;-0.005051625719380723;1.0997306813849868;10.000139183293195;1.0001790145104812;-0.7274549924238771;1.0346268126033586;1.0000226902391418;1.236686021190729;0.9999641222280958
52.915602;1.0996792011658636;-0.01111121263239586;-0.010103636251620965;-0.0055553623165596625;-0.005051625238648143;1.0997286427069297;10.000125768672133;1.0001780272232088;-0.7274549923698693;1.0346267219600649;1.000024223613374;1.2366864751087066;0.999964458672749
52.925602;1.099680413002582;-0.01111121384242716;-0.010103636673974943;-0.005555361852188561;-0.005051624763656809;1.09972652463508;10.000112127551848;1.0001770199585986;-0.7274549923236505;1.03462657700096;1.0000257454275725;1.236686975946755;0.9999648424123926
52.935602;1.0996816585237308;-0.011111215044866769;-0.010103637102080988;-0.00555536138047771;-0.0050516242952277505;1.0997243333220592;10.000098301750656;1.000175991749898;-0.7274549922863098;1.0346263797734725;1.000027253043529;1.236687525734642;0.9999652663735501
52.945602;1.0996829404537363;-0.011111216238694174;-0.010103637535899407;-0.005555360902453166;-0.00505162383404793;1.0997220766072409;10.00008433698227;1.0001749410372998;-0.7274549922590581;1.0346261321270644;1.000028742538672;1.2366881254655957;0.9999657249427957
52.955602;1.0996842610621285;-0.011111217422691881;-0.010103637975087072;-0.005555360419285572;-0.005051623380550473;1.0997197632631253;10.000070281950435;1.0001738661058124;-0.7274549922429115;1.0346258350329465;1.0000302080966046;1.2366887746438568;0.9999662141010957
52.965602;1.0996856211439472;-0.011111218595565827;-0.010103638418951304;-0.005555359932260729;-0.005051622934985102;1.0997174032103563;10.000056186357437;1.0001727650996075;-0.7274549922385192;1.034625488584235;1.0000316419531712;1.2366894724417998;0.9999667304591877
52.975602;1.0996870201826057;-0.011111219756001225;-0.010103638866533999;-0.005555359442812009;-0.0050516224975711245;1.0997150067823194;10.000042091681163;1.0001716351518337;-0.7274549922461514;1.034625092440161;1.0000330351233093;1.2366902186856161;0.9999672707165875
52.985602;1.0996884568283976;-0.011111220902703337;-0.010103639316476877;-0.005555358952422588;-0.005051622068604975;1.099712583597885;10.000028014249082;1.000170471767604;-0.7274549922658783;1.0346246463565145;1.0000343785658456;1.2366910139855252;0.9999678323743869
52.995602;1.0996899295023088;-0.011111222034450453;-0.010103639767044833;-0.0055553584624793316;-0.005051621648467261;1.0997101426754146;10.00001393648012;1.000169269232299;-0.7274549922978352;1.0346241506219005;1.0000356636437748;1.2366918598623342;0.9999684147397746
53.005602;1.099691436935534;-0.011111223150020584;-0.010103640216434251;-0.0055553579744078655;-0.005051621237540774;1.099707693244949;9.999999820368958;1.0001680216442603;-0.7274549923423561;1.0346236059688396;1.0000368819698517;1.2366927578386184;0.9999690187649668
53.015602;1.0996929778830014;-0.011111224248048725;-0.010103640662820913;-0.005555357490030011;-0.0050516208359602565;1.0997052450950051;9.999985632811068;1.000166723762757;-0.727454992399826;1.0346230131104288;1.0000380257348158;1.2366937074691888;0.9999696459963273
53.025602;1.099694550474395;-0.011111225326872653;-0.010103641104311967;-0.00555535701174154;-0.0050516204433144665;1.0997028084635063;9.999971359957161;1.0001653713543865;-0.7274549924704331;1.0346223723249475;1.0000390882743833;1.2366947056934492;0.9999702979282155
53.035602;1.0996961518260844;-0.011111226384429474;-0.010103641539121092;-0.005555356542355895;-0.0050516200586513405;1.0997003938551642;9.999956998851262;1.0001639619637464;-0.7274549925542306;1.0346216832594552;1.0000400641474914;1.236695747697718;0.9999709757572698
53.045602;1.0996977779306933;-0.011111227418453768;-0.010103641965765018;-0.005555356084769184;-0.0050516196807776715;1.0996980117418012;9.99994254149969;1.0001624958451434;-0.7274549926514494;1.0346209452734072;1.0000409490115048;1.2366968276031438;0.9999716798258235
53.055602;1.0996994242974851;-0.011111228426886827;-0.01010364238317061;-0.005555355641693198;-0.005051619308647513;1.0996956721469997;9.999927975969324;1.0001609756502035;-0.7274549927625722;1.0346201578337406;1.000041739609824;1.2366979388672468;0.9999724091310841
53.065602;1.0997010869071007;-0.011111229408094931;-0.010103642790592362;-0.00555535521567045;-0.005051618941648592;1.099693383997411;9.999913298662513;1.0001594055189964;-0.7274549928880728;1.034619320020693;1.0000424337744436;1.236699074928241;0.999973161283914
53.075602;1.0997027623155406;-0.011111230360924904;-0.01010364318738763;-0.005555354809175855;-0.005051618579605652;1.0996911544039147;9.999898516324906;1.0001577906421346;-0.7274549930281786;1.0346184298888421;1.0000430304796362;1.2367002295367553;0.9999739323788714
