time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
53.085602;1.09970444703182;-0.011111231284716805;-0.010103643572965042;-0.005555354424419419;-0.005051618222562971;1.0996889888493064;9.999883642548554;1.0001561368561005;-0.7274549931828804;1.034617485114542;1.000043530029076;1.236701396341511;0.999974717078703
53.095602;1.0997061365270728;-0.011111232179106804;-0.01010364394686594;-0.005555354062977671;-0.005051617870531174;1.0996868919854026;9.999868699926445;1.0001544502126682;-0.7274549933520624;1.0346164845194685;1.0000439345669212;1.2367025681737824;0.9999755094686498
53.105602;1.099707823871711;-0.011111233043760537;-0.010103644308710894;-0.005555353725617063;-0.005051617523405232;1.0996848677606008;9.999853715474089;1.0001527371151828;-0.7274549935355468;1.0346154290269816;1.0000442487586159;1.2367037364860407;0.9999763039557618
53.115602;1.0997094992093694;-0.011111233878320862;-0.010103644658143198;-0.005555353412380362;-0.0050516171810276265;1.0996829190860862;9.999838704114497;1.000151004675825;-0.727454993733027;1.0346143215100985;1.0000444798683414;1.2367048916515189;0.9999770959218519
53.125602;1.0997111511619189;-0.01111123468248169;-0.010103644995017078;-0.00555535312295678;-0.005051616843130949;1.099681047730912;9.999823663406701;1.0001492603307856;-0.7274549939440078;1.0346131657089601;1.000044637007547;1.2367060245704764;0.9999778822596648
53.135602;1.0997127689957173;-0.011111235456041183;-0.010103645319655767;-0.005555352857343862;-0.0050516165093025;1.0996792547112366;9.999808588333314;1.0001475109466422;-0.7274549941677869;1.034611965323958;1.0000447296339134;1.23670712822694;0.999978661585884
53.145602;1.0997143437868622;-0.011111236198961328;-0.010103645632778834;-0.005555352616354803;-0.005051616179132866;1.0996775410608297;9.999793484288919;1.0001457625561492;-0.7274549944034279;1.0346107239659408;1.0000447658019933;1.2367081977053067;0.9999794341917139
53.155602;1.099715868387524;-0.011111236911425933;-0.010103645935039414;-0.00555535240142652;-0.005051615852287944;1.0996759081670804;9.999778366280983;1.0001440207280992;-0.7274549946497495;1.0346094447347258;1.0000447516669757;1.2367092295686015;0.9999802013042866
53.165602;1.0997173367674125;-0.01111123759383073;-0.0101036462266168;-0.00555535221391606;-0.005051615528509558;1.099674357370093;9.99976325184564;1.000142290810737;-0.7274549949054111;1.0346081295068117;1.0000446922788717;1.236710221731102;0.9999809635926334
53.175602;1.0997187431590758;-0.011111238246710451;-0.010103646507292173;-0.005555352054566997;-0.005051615207760925;1.0996728894476302;9.9997481569523;1.0001405778931474;-0.7274549951690815;1.034606779337903;1.0000445921754146;1.2367111732488278;0.999981720196692
53.185602;1.0997200816188206;-0.01111123887061836;-0.010103646776905308;-0.005555351923472512;-0.005051614890366796;1.0996715046351273;9.999733101137418;1.000138886240685;-0.7274549954394893;1.0346053953894006;1.000044455661105;1.2367120841566335;0.9999824692078448
53.195602;1.0997213464542328;-0.011111239466151768;-0.010103647035678509;-0.005555351820265412;-0.005051614576900714;1.0996702033848893;9.999718114431294;1.0001372183131907;-0.7274549957152802;1.0346039792728052;1.000044287161631;1.2367129558596273;0.9999832088810817
53.205602;1.0997225331451463;-0.011111240034339408;-0.010103647284161727;-0.005555351744173217;-0.0050516142680408745;1.0996689872538778;9.99970323136022;1.000135574657195;-0.727454995995037;1.0346025332606545;1.0000440912412871;1.2367137912717143;0.9999839381542731
53.215602;1.0997236387713512;-0.01111124057694611;-0.010103647523100431;-0.0055553516940116746;-0.005051613964747304;1.099667859260774;9.999688478056497;1.000133954768295;-0.727454996277505;1.0346010608261411;1.0000438724266625;1.2367145945114584;0.9999846561687528
53.225602;1.0997246620920462;-0.011111241096177135;-0.010103647753390106;-0.005555351668428768;-0.0050516136684659535;1.0996668238742504;9.999673868951408;1.0001323576366294;-0.7274549965616969;1.034599566966152;1.0000436351726811;1.2367153705847178;0.9999853616596274
53.235602;1.0997256039587722;-0.011111241594159143;-0.010103647975930446;-0.005555351666312303;-0.005051613380944789;1.0996658868284102;9.999659413081993;1.0001307818664913;-0.7274549968469762;1.0345980583787697;1.0000433836906129;1.2367161249129037;0.9999860531066194
53.245602;1.0997264669940365;-0.011111242072729701;-0.010103648191374978;-0.005555351686865024;-0.005051613103894223;1.0996650545883344;9.999645122142477;1.0001292258133339;-0.7274549971331025;1.0345965437772007;1.0000431215564511;1.2367168629739096;0.9999867294320424
53.255602;1.0997272545440722;-0.011111242533391413;-0.01010364840002626;-0.005555351729348244;-0.005051612838865636;1.099664333304042;9.99963101503286;1.0001276876781313;-0.7274549974199755;1.0345950330240672;1.0000428514970916;1.2367175900740113;0.9999873900122813
53.265602;1.0997279706276553;-0.011111242977272388;-0.010103648602017025;-0.005555351792915948;-0.005051612587301493;1.0996637278368044;9.999617114424119;1.000126165264555;-0.7274549977074319;1.034593535037377;1.000042575765036;1.2367183107726867;0.9999880338064591
53.275602;1.0997286203268595;-0.011111243405248885;-0.010103648797580817;-0.005555351876485026;-0.00505161235041171;1.0996632421265073;9.99960344057533;1.0001246555427301;-0.7274549979954281;1.034592056826531;1.0000422966697984;1.2367190283662062;0.9999886588247805
53.285602;1.0997292091149902;-0.011111243818015596;-0.010103648987114201;-0.0055553519786582595;-0.005051612128916785;1.0996628805493867;9.999590011878613;1.0001231551926126;-0.7274549982841787;1.0345906039166097;1.000042016570279;1.2367197447418845;0.9999892624624164
53.295602;1.099729741643569;-0.011111244215899494;-0.010103649171021705;-0.00555535209798183;-0.005051611923095195;1.099662648363862;9.999576848445477;1.0001216619906368;-0.7274549985739163;1.0345891807421983;1.0000417376988988;1.2367204604297666;0.9999898420268067
53.305602;1.099730221240379;-0.011111244598740778;-0.010103649349535043;-0.005555352233357412;-0.005051611732929239;1.099662550992228;9.999563973303205;1.0001201754060294;-0.7274549988646702;1.0345877911700738;1.000041462090581;1.236721175368646;0.9999903950687264
53.315602;1.0997306504021556;-0.011111244965921993;-0.010103649522642378;-0.005555352384240858;-0.00505161155797375;1.0996625931684028;9.999551414822653;1.0001186963706934;-0.7274549991565016;1.0345864392279471;1.0000411915150595;1.2367218902169446;0.9999909197121336
53.325602;1.0997310316867348;-0.011111245316397983;-0.010103649690181907;-0.005555352550444766;-0.005051611397304441;1.099662778006652;9.999539207291617;1.0001172269289875;-0.7274549994498374;1.0345851296187263;1.000040927806146;1.2367226066420023;0.9999914148802089
53.335602;1.0997313682205738;-0.011111245648781532;-0.010103649852065745;-0.005555352731681403;-0.005051611249680405;1.0996631061429065;9.999527383515465;1.000115769767205;-0.7274549997453439;1.0345838679431196;1.0000406732495488;1.2367233264851663;0.9999918800673429
53.345602;1.0997316637001977;-0.011111245961471774;-0.010103650008500335;-0.005555352927305915;-0.005051611113597616;1.0996635757825848;9.999515968624477;1.0001143277123588;-0.7274550000436046;1.0345826599485883;1.0000404303240467;1.2367240514527147;0.9999923149790709
53.355602;1.0997319220343411;-0.011111246252855159;-0.01010365016007316;-0.005555353136488954;-0.005051610987278387;1.0996641834858627;9.999504979836784;1.0001129029701716;-0.7274550003451346;1.0345815101467932;1.0000402010406937;1.2367247834750088;0.9999927195617706
53.365602;1.0997321465663603;-0.011111246521533667;-0.010103650307704432;-0.005555353358429653;-0.005051610868720506;1.099664924674224;9.999494424576115;1.0001114962616364;-0.7274550006505051;1.0345804216552354;1.0000399863629161;1.2367255247216669;0.999993093969979
53.375602;1.09973233989413;-0.011111246766300188;-0.010103650452547987;-0.005555353592274955;-0.00505161075568212;1.0996657935190353;9.999484301245507;1.0001101068796097;-0.7274550009602738;1.0345793972563555;1.0000397862015715;1.2367262773885668;0.9999934385399843
53.385602;1.0997325052204614;-0.011111246986021171;-0.010103650596015404;-0.005555353837097827;-0.005051610645775892;1.0996667827192959;9.999474606090333;1.0001087333347407;-0.7274550012749778;1.0345784396982465;1.0000396000861107;1.236727043430415;0.9999937543531031
53.395602;1.0997326476111384;-0.011111247179781191;-0.010103650739911747;-0.005555354092145995;-0.005051610536979015;1.0996678836755636;9.99946533916241;1.0001073736945498;-0.7274550015951481;1.0345775509043802;1.000039427885141;1.2367278241749098;0.9999940431678451
53.405602;1.099732773468317;-0.011111247346964824;-0.010103650886259185;-0.005555354357035123;-0.005051610428231443;1.099669087125799;9.999456509351972;1.000106025771993;-0.7274550019211079;1.0345767315267194;1.0000392701693068;1.236728620293489;0.9999943062924701
53.415602;1.0997328893718321;-0.011111247487048495;-0.010103651036837741;-0.005555354631690692;-0.005051610319619411;1.0996703842926163;9.99944813801744;1.0001046871754722;-0.7274550022528695;1.0345759812414626;1.0000391282559569;1.2367294319539306;0.9999945441110717
53.425602;1.099733001756707;-0.011111247599544849;-0.010103651193057511;-0.0055553549162430296;-0.005051610212229526;1.099671768303762;9.99944025472438;1.0001033554571237;-0.7274550025903522;1.0345752992090131;1.000039004212884;1.2367302586778628;0.9999947564060653
53.435602;1.099733116947624;-0.011111247684215514;-0.010103651356209267;-0.005555355211120039;-0.0050516101079368155;1.099673234510204;9.999432886871832;1.0001020287402782;-0.727455002933678;1.0345746846058492;1.0000389006988888;1.2367310986539166;0.9999949425970138
53.445602;1.0997332409327318;-0.011111247741305293;-0.010103651527689852;-0.005555355517057922;-0.005051610009055682;1.099674779104965;9.999426052923448;1.0001007060846108;-0.7274550032833371;1.0345741372641162;1.0000388200651897;1.2367319476870833;0.99999510226412
53.455602;1.0997333791586745;-0.011111247771726314;-0.010103651709124785;-0.005555355834820993;-0.0050516099178274055;1.0996763978146193;9.999419761715318;1.0000993872576727;-0.7274550036400919;1.034573657900937;1.000038763100559;1.2367327990530124;0.9999952358700365
53.465602;1.0997335364797942;-0.011111247776998175;-0.010103651902371655;-0.0055553561651058335;-0.005051609836060956;1.0996780855683042;9.999414013148431;1.0000980729218363;-0.7274550040047075;1.0345732477532397;1.0000387285387722;1.2367336444771222;0.9999953449622225
53.475602;1.0997337172539166;-0.0111112477588749;-0.010103652109212474;-0.005555356508722763;-0.005051609764948251;1.0996798361909106;9.999408799945435;1.0000967652295145;-0.7274550043778184;1.0345729081079047;1.000038713624399;1.2367344752869875;0.9999954322126279
53.485602;1.0997339255665857;-0.011111247718985012;-0.010103652330846438;-0.005555356866560591;-0.005051609704906042;1.0996816424194726;9.99940411139682;1.0000954677167784;-0.7274550047599447;1.0345726398987853;1.0000387153826693;1.2367352833732792;0.9999955014075341
53.495602;1.0997341653812538;-0.011111247658685536;-0.010103652567743265;-0.00555535723931359;-0.005051609655813864;1.0996834967228502;9.999399935835626;1.0000941846351947;-0.7274550051514481;1.0345724434839836;1.0000387321162485;1.236736061863826;0.9999955570282357
53.505602;1.0997344407856418;-0.011111247579097724;-0.010103652820031898;-0.005555357627233295;-0.005051609617609927;1.099685391763581;9.99939626250272;1.0000929202644335;-0.72745500555248;1.0345723187682188;1.0000387641819795;1.236736805792807;0.9999956040133207
53.515602;1.0997347559924737;-0.01111124748115785;-0.010103653087801678;-0.005555358029977024;-0.005051609590524729;1.0996873202388198;9.999393087617714;1.0000916785497453;-0.7274550059631208;1.0345722652180438;1.0000388135558538;1.2367375123019464;0.9999956476441664
53.525602;1.0997351141369471;-0.011111247365581235;-0.010103653370963748;-0.0055553584466419715;-0.005051609574901626;1.0996892749862335;9.999390419577313;1.0000904637161958;-0.7274550063834957;1.0345722813075084;1.000038883084392;1.2367381792323175;0.9999956927558648
53.535602;1.0997355158353315;-0.011111247232971796;-0.010103653669121113;-0.00555535887590139;-0.005051609571057988;1.099691249382932;9.999388276393429;1.000089281023123;-0.7274550068135834;1.0345723640023428;1.0000389763220625;1.2367388031135835;0.9999957427140826
53.545602;1.0997359592938853;-0.011111247084038482;-0.010103653981678647;-0.005555359316143085;-0.005051609579266938;1.099693238131777;9.99938668260435;1.000088136358856;-0.7274550072530082;1.0345725090118016;1.0000390972677538;1.2367393786994674;0.9999957990719714
53.555602;1.0997364409470416;-0.011111246919541008;-0.010103654307881932;-0.005555359765759947;-0.0050516095998414745;1.0996952384256056;9.999385669660299;1.0000870355403784;-0.7274550077010172;1.034572711051698;1.000039249381461;1.2367399003095634;0.9999958619913396
53.565602;1.099736955205643;-0.011111246740149527;-0.01010365464672422;-0.005555360223365317;-0.005051609633213851;1.0996972498791515;9.999385274646894;1.0000859846174073;-0.7274550081564755;1.0345729637978014;1.0000394352103996;1.236740363538011;0.9999959310275168
53.575602;1.0997374947582579;-0.011111246546631015;-0.010103654997003528;-0.005555360687574627;-0.005051609679736912;1.0996992727278132;9.999385537972316;1.0000849903463573;-0.7274550086178714;1.0345732605250164;1.000039657035007;1.2367407658413485;0.9999960058862332
53.585602;1.0997380521247373;-0.01111124634013834;-0.010103655357566445;-0.005555361156716494;-0.005051609739415641;1.099701306527505;9.99938650200624;1.0000840593431608;-0.7274550090834616;1.0345735950895132;1.0000399167068783;1.2367411060160234;0.9999960867592009
53.595602;1.099738620488717;-0.011111246122154562;-0.010103655727498707;-0.005555361628969315;-0.005051609812014043;1.0997033502440743;9.999388210961321;1.0000831968066244;-0.727455009551474;1.034573962162593;1.000040214517873;1.236741384222935;0.9999961742945229
53.605602;1.0997391934537881;-0.011111245894122096;-0.01010365610614271;-0.005555362102832086;-0.005051609897281341;1.0997054026004078;9.999390709568287;1.0000824065809866;-0.7274550100202513;1.0345743570249064;1.0000405489819915;1.2367416029383365;0.9999962696170646
53.615602;1.0997397657351422;-0.011111245657155273;-0.010103656492996084;-0.005555362577488205;-0.005051609994842866;1.0997074627926045;9.999394036143546;1.000081692048262;-0.7274550104883726;1.034574775897477;1.0000409177939422;1.2367417668342202;0.9999963742484984
53.625602;1.099740334428307;-0.011111245412091495;-0.010103656887640032;-0.005555363052753397;-0.005051610104025521;1.0997095314822596;9.999398215464117;1.0000810565376967;-0.7274550109547069;1.0345752165927764;1.0000413186490538;1.2367418810404947;0.9999964899337559
53.635602;1.099740898407008;-0.011111245159724377;-0.010103657289733066;-0.00555536352873108;-0.00505161022410447;1.0997116108527711;9.99940325767893;1.000080503288759;-0.7274550114184002;1.0345756783398488;1.0000417493090232;1.236741949698957;0.9999966186816791
53.645602;1.099741456277244;-0.01111124490088608;-0.01010365769891223;-0.00555536400543046;-0.005051610354761917;1.0997137038734557;9.999409159732148;1.0000800354435586;-0.7274550118788304;1.0345761608820645;1.0000422071658437;1.236741975388455;0.9999967625096486
53.655602;1.0997420052869615;-0.011111244636296367;-0.010103658114725418;-0.0055553644825395545;-0.005051610496180405;1.0997158135581113;9.99941590862554;1.0000796562763044;-0.7274550123354591;1.034576663739469;1.000042688910502;1.2367419589297588;0.9999969225769945
53.665602;1.0997425415014106;-0.011111244366397854;-0.010103658536771875;-0.005555364959481685;-0.005051610648807644;1.0997179422389827;9.999423488255742;1.000079369857978;-0.7274550127878021;1.0345771858167185;1.0000431905760487;1.2367419001486357;0.9999970985399648
53.675602;1.0997430603021263;-0.011111244091299767;-0.010103658964717594;-0.005555365435578578;-0.005051610813171922;1.0997200909610358;9.999431880545584;1.0000791815181749;-0.7274550132356101;1.034577725339555;1.000043707379165;1.2367417986350144;0.999997288831594
53.685602;1.0997435571040886;-0.011111243810791349;-0.010103659398021114;-0.005555365910153455;-0.005051610989684601;1.0997222592481917;9.999441055807376;1.0000790971365452;-0.7274550136788339;1.034578280015721;1.0000442334728048;1.2367416526987638;0.999997491507439
53.695602;1.0997440281375688;-0.011111243524565256;-0.01010365983581697;-0.0055553663826625275;-0.005051611178321446;1.09972444508729;9.999450966248801;1.0000791219281735;-0.727455014117302;1.0345788471242283;1.0000447625971198;1.236741458245507;0.999997705029709
53.705602;1.099744470674829;-0.011111243232688915;-0.010103660277162902;-0.005555366852811533;-0.005051611378482868;1.0997266454684091;9.999461550168224;1.0000792600766812;-0.7274550145505909;1.0345794238102781;1.000045289414834;1.2367412100259159;0.9999979286439045
53.715602;1.0997448829720837;-0.01111124293599779;-0.010103660721297035;-0.005555367320320026;-0.005051611589159437;1.0997288577975934;9.999472740270788;1.0000795152667294;-0.7274550149782553;1.0345800077849225;1.000045810487714;1.2367409038535135;0.9999981624045413
53.725602;1.0997452647799553;-0.011111242636223458;-0.010103661167603995;-0.005555367784298544;-0.00505161180901599;1.0997310806133316;9.99948447412699;1.0000798909481463;-0.7274550153999864;1.0345805974461508;1.0000463243830011;1.2367405372609037;0.9999984072468334
53.735602;1.0997456178756913;-0.011111242335874827;-0.010103661615285421;-0.005555368243091049;-0.0050516120363385;1.099733312639054;9.999496700393966;1.0000803897053125;-0.7274550158154799;1.0345811907154838;1.0000468308641863;1.236740108885676;0.9999986647504434
53.745602;1.099745945541669;-0.011111242037874407;-0.01010366206299286;-0.005555368694959651;-0.00505161226917964;1.0997355519422425;9.999509370098375;1.0000810127520314;-0.7274550162243313;1.0345817836773747;1.0000473298131485;1.2367396180688601;0.9999989364682665
53.755602;1.099746251587387;-0.011111241745116636;-0.010103662508805539;-0.005555369138550187;-0.005051612505525726;1.0997377964732293;9.999522424818913;1.000081760163663;-0.7274550166260921;1.0345823705173134;1.0000478207743702;1.236739064573762;0.9999992237225138
53.765602;1.0997465397631603;-0.011111241460221024;-0.010103662950533108;-0.005555369572653121;-0.005051612743383833;1.0997400450277417;9.999535798398304;1.0000826307477664;-0.7274550170203236;1.0345829444001928;1.0000483029390277;1.236738447854726;0.9999995276640276
53.775602;1.099746813566505;-0.01111124118559561;-0.01010366338597067;-0.005555369995977725;-0.0050516129811258165;1.0997422973040067;9.999549422827041;1.0000836212158701;-0.7274550174067131;1.0345834977974375;1.0000487750892568;1.2367377666036914;0.9999998487872499
53.785602;1.0997470767439441;-0.011111240923511874;-0.010103663813077477;-0.005555370407200224;-0.005051613217799434;1.0997445529167713;9.999563229626952;1.0000847261444556;-0.727455017785311;1.0345840225308982;1.0000492358135458;1.2367370194564387;1.0000001863526196
53.795602;1.0997473340928496;-0.011111240675846628;-0.010103664230164507;-0.005555370804977823;-0.005051613452900726;1.0997468105511852;9.999577154931918;1.0000859391329098;-0.7274550181565462;1.0345845109711942;1.0000496838418622;1.2367362059941929;1.0000005383301822
53.805602;1.099747591097699;-0.011111240443802564;-0.01010366463587891;-0.005555371187848682;-0.00505161368599812;1.0997490681537812;9.999591145544109;1.0000872537883934;-0.7274550185209151;1.0345849577496837;1.0000501179898924;1.2367353264986278;1.000000901715626
53.815602;1.0997478524403166;-0.011111240228010594;-0.01010366502900068;-0.00555537155423317;-0.00505161391663175;1.0997513232969236;9.999605156278115;1.0000886640861377;-0.7274550188787761;1.0345853599913084;1.0000505370513293;1.236734381002935;1.0000012730538455
53.825602;1.0997481212560447;-0.011111240028858278;-0.010103665408416973;-0.0055553719027032905;-0.005051614144199674;1.0997535727201426;9.999619145528154;1.0000901644760052;-0.727455019230454;1.03458571635867;1.0000509396720594;1.2367333694209008;1.000001649056437
53.835602;1.0997483999654467;-0.011111239846694484;-0.010103665773379056;-0.005555372232321165;-0.005051614367835788;1.0997558117778234;9.999633073104738;1.0000917496157726;-0.7274550195764292;1.0345860268612896;1.000051324053811;1.2367322925841617;1.0000020269476486
53.845602;1.0997486909832952;-0.011111239681760745;-0.010103666123660478;-0.005555372542676792;-0.005051614586556786;1.0997580345136864;9.99964689491675;1.0000934138941286;-0.7274550199174102;1.0345862931750058;1.0000516880842365;1.236731152678816;1.00000240422538
53.855602;1.0997489960139537;-0.011111239533979852;-0.010103666459348104;-0.005555372833759854;-0.005051614799413316;1.099760233819462;9.99966056154877;1.0000951511567817;-0.7274550202542165;1.034586518177663;1.0000520296129334;1.2367299530260174;1.0000027782016991
53.865602;1.0997493158132103;-0.011111239402759356;-0.010103666780521967;-0.005555373106097025;-0.005051615005521585;1.0997624016758594;9.99967402323482;1.0000969547951148;-0.7274550205876589;1.0345867055201614;1.0000523462005937;1.2367286983212544;1.0000031461695247
53.875602;1.099749651659637;-0.011111239286908645;-0.010103667087099113;-0.005555373360941015;-0.005051615204215557;1.099764530236006;9.999687233107299;1.000098818363312;-0.7274550209185809;1.0345868596351404;1.0000526349471048;1.2367273954140905;1.000003506110084
53.885602;1.0997500064559338;-0.011111239184804519;-0.010103667378800788;-0.005555373600048808;-0.005051615395135856;1.0997666133991442;9.999700151560743;1.0001007362556968;-0.7274550212478249;1.0345869851851353;1.0000528927477368;1.236726053368286;1.0000038572251448
53.895602;1.0997503841593468;-0.011111239094703882;-0.010103667655179331;-0.005555373825156535;-0.005051615578039107;1.0997686477770832;9.999712750884674;1.0001027035612822;-0.7274550215760608;1.0345870864185756;1.000053116578854;1.236724681798328;1.0000042003500333
53.905602;1.0997507886781166;-0.011111239015007917;-0.010103667915806127;-0.0055553740376290545;-0.005051615752506079;1.0997706326899213;9.999725011192128;1.0001047152809663;-0.7274550219037552;1.0345871670201272;1.000053303673886;1.2367232887018524;1.0000045383981564
53.915602;1.0997512233957352;-0.011111238944491075;-0.01010366816055576;-0.005555374238494354;-0.005051615917652267;1.0997725693314335;9.999736914705265;1.000106766025359;-0.7274550222312428;1.034587229582409;1.0000534512992272;1.236721879839086;1.0000048760335796
53.925602;1.099751691464399;-0.011111238882377352;-0.010103668389546933;-0.0055553744285486645;-0.005051616071946237;1.0997744594051864;9.999748448913317;1.000108850707;-0.7274550225587139;1.0345872748737068;1.0000535561050958;1.2367204588546779;1.000005218267968
53.935602;1.0997521957837588;-0.011111238828147076;-0.010103668602718231;-0.0055553746083873475;-0.005051616213336062;1.0997763039139794;9.999759611138064;1.0001109654352898;-0.7274550228861972;1.0345873022689895;1.0000536139314875;1.236719027188636;1.0000055693851049
53.945602;1.0997527376152123;-0.01111123878133289;-0.010103668799685557;-0.005555374778596122;-0.005051616339613731;1.099778102922882;9.999770403679074;1.000113107844474;-0.7274550232135045;1.034587311059444;1.000053620813629;1.236717585326215;1.0000059329527897
53.955602;1.0997533152765204;-0.011111238741533132;-0.010103668980040705;-0.005555374940022377;-0.005051616448786107;1.0997798563413164;9.999780819971683;1.000115276976511;-0.727455023540068;1.0345873012456979;1.0000535744857972;1.23671613477074;1.0000063124064393
53.965602;1.0997539247966344;-0.011111238708534973;-0.010103669143536212;-0.005555375093815664;-0.0050516165392460585;1.0997815647410767;9.999790832941626;1.000117472585904;-0.7274550238648946;1.0345872736056259;1.0000534746465315;1.2367146781255518;1.0000067120432221
53.975602;1.099754561290663;-0.011111238682357359;-0.010103669289890494;-0.0055553752413063364;-0.005051616609552109;1.0997832295506489;9.99980039552256;1.0001196934477525;-0.7274550241867066;1.034587229572782;1.0000533218282328;1.2367132177816231;1.0000071373319837
53.985602;1.0997552192792566;-0.01111123866325342;-0.01010366941857431;-0.005555375383917581;-0.005051616657973172;1.099784852927087;9.999809449566612;1.0001219359139457;-0.7274550245042415;1.0345871711948207;1.0000531164971775;1.236711755588273;1.000007593544488
53.995602;1.0997558927181468;-0.011111238651886688;-0.010103669528903908;-0.005555375522975016;-0.005051616682320867;1.0997864374153241;9.999817937130185;1.00012419458669;-0.7274550248165631;1.0345871011450045;1.0000528588773023;1.2367102940200012;1.0000080844769152
54.005602;1.0997565756673036;-0.011111238649518579;-0.010103669620164436;-0.005555375659441003;-0.0050516166802793035;1.09978798536729;9.999825812657035;1.0001264640958785;-0.7274550251230153;1.0345870226533425;1.0000525492521337;1.2367088377711055;1.0000086126209773
54.015602;1.0997572626666465;-0.011111238657870726;-0.01010366969152724;-0.005555375793890361;-0.005051616649787097;1.0997894988000991;9.999833049345273;1.0001287399547252;-0.7274550254229817;1.0345869390204427;1.0000521887917124;1.2367073944695302;1.00000917943568
54.025602;1.0997579482205742;-0.011111238678928183;-0.010103669742068569;-0.005555375926736648;-0.005051616588999817;1.099790979948619;9.999839634326854;1.0001310185151655;-0.7274550257158311;1.034586852657101;1.0000517798147919;1.236705973435154;1.0000097846987026
54.035602;1.0997586262018948;-0.011111238714849774;-0.010103669770900717;-0.005555376058473108;-0.005051616495999623;1.0997924318921697;9.999845558314524;1.0001332967125665;-0.727455026000949;1.0345867646254148;1.0000513251805625;1.2367045830769037;1.0000104260274607
54.045602;1.099759289749998;-0.011111238767661092;-0.010103669777188667;-0.005555376189812808;-0.0050516163686851355;1.09979385852046;9.999850808389617;1.000135571947292;-0.7274550262778082;1.0345866754441502;1.0000508281807854;1.2367032293395397;1.000011099534582
54.055602;1.0997599319110662;-0.011111238838961205;-0.01010366976021347;-0.005555376321611058;-0.0050516162050062595;1.0997952636174202;9.999855369756343;1.0001378419864773;-0.7274550265461989;1.0345865862694335;1.0000502926127133;1.2367019165348385;1.0000118005343814
54.065602;1.09976054675954;-0.011111238930015177;-0.010103669719457762;-0.005555376454447169;-0.005051616003388151;1.0997966501097214;9.999859237302127;1.0001401047651457;-0.7274550268064295;1.0345864988299223;1.000049722131523;1.2367006489759433;1.0000125235248227
54.075602;1.0997611299695031;-0.01111123904193841;-0.010103669654466173;-0.005555376588231609;-0.005051615762940639;1.0997980201421669;9.999862424679034;1.0001423582182216;-0.7274550270592569;1.0345864143182195;1.0000491198358505;1.2366994311269934;1.0000132621356268
54.085602;1.0997616787625548;-0.011111239175714079;-0.010103669564633785;-0.005555376722356239;-0.005051615483239864;1.099799374973883;9.999864957676865;1.0001445998794223;-0.7274550273056706;1.0345863329052625;1.0000484885697498;1.2366982666244384;1.0000140094291154
54.095602;1.0997621919880842;-0.011111239332150186;-0.010103669449271515;-0.005555376856148453;-0.005051615164036605;1.0998007140880823;9.999866863782238;1.000146826349524;-0.7274550275467621;1.0345862537047463;1.000047831039532;1.236697158382441;1.0000147586534844
54.105602;1.0997626701086707;-0.011111239511896154;-0.010103669307825183;-0.005555376989129521;-0.00505161480530078;1.0998020344114405;9.999868174423444;1.0001490333952077;-0.7274550277836839;1.034586174381341;1.0000471493922463;1.2366961096580211;1.000015504025534
54.115602;1.099763114736662;-0.011111239715443566;-0.01010366913981718;-0.005555377121161369;-0.005051614407382997;1.0998033305794581;9.999868928034095;1.0001512170626592;-0.7274550280176102;1.034586091312071;1.0000464448765238;1.2366951235570869;1.0000162409296125
54.125602;1.0997635282875589;-0.011111239942952069;-0.0101036689446001;-0.005555377252543794;-0.005051613970925223;1.0998045960368112;9.999869162358854;1.0001533748669071;-0.7274550282497518;1.0345860006366359;1.0000457182003648;1.2366942011738904;1.000016965987705
54.135602;1.0997639137093507;-0.011111240194081377;-0.010103668721382603;-0.00555537738377714;-0.005051613496733266;1.0998058243275253;9.99986890954451;1.000155505692509;-0.727455028481473;1.0345858991438799;1.0000449701885537;1.236693341338895;1.0000176771754166
54.145602;1.099764273993311;-0.011111240468159886;-0.01010366846956341;-0.005555377515204021;-0.0050516129858605395;1.0998070100012947;9.999868202124505;1.000157608877967;-0.7274550287143648;1.034585784329533;1.0000442019223206;1.2366925422723232;1.0000183736079926
54.155602;1.0997646121865823;-0.01111124076453563;-0.010103668188931133;-0.005555377647000702;-0.005051612439684602;1.0998081487085638;9.999867077190125;1.0001596838468019;-0.7274550289502084;1.0345856536186107;1.0000434146218282;1.2366918025880929;1.0000190551710144
54.165602;1.0997649319972218;-0.011111241082637226;-0.010103667879594033;-0.005555377779459341;-0.0050516118599399215;1.0998092370058694;9.999865574018571;1.000161730284417;-0.727455029190893;1.034585503632166;1.0000426095906436;1.2366911205296387;1.0000197219348854
54.175602;1.0997652380430119;-0.011111241421710313;-0.010103667542004174;-0.0055553779132444065;-0.00505161124880141;1.0998102723521024;9.999863731616868;1.0001637482623;-0.727455029438283;1.0345853306489705;1.000041787909576;1.2366904929553402;1.0000203734469926
54.185602;1.099765535632154;-0.011111241780764324;-0.010103667177085413;-0.005555378049395824;-0.005051610608689827;1.0998112527651802;9.999861580548961;1.0001657382473008;-0.7274550296940377;1.034585131807469;1.000040950301032;1.2366899157568734;1.000021008655214
54.195602;1.0997658306477254;-0.011111242158960949;-0.010103666786127934;-0.005555378189105509;-0.005051609941902545;1.0998121763430784;9.999859129911414;1.0001677010862837;-0.7274550299593706;1.0345849058476115;1.0000400975509063;1.2366893850958787;1.0000216265671211
54.205602;1.0997661294251133;-0.011111242555887989;-0.010103666370483802;-0.005555378333497237;-0.005051609250651476;1.099813041504833;9.999856365907043;1.0001696378395453;-0.7274550302347942;1.0345846528606681;1.0000392306153627;1.236688897491697;1.0000222268546681
54.215602;1.0997664382841559;-0.011111242971256496;-0.010103665931362013;-0.005555378483533206;-0.0050516085373116856;1.0998138477242885;9.999853262455664;1.000171549590998;-0.7274550305201135;1.0345843731738618;1.0000383499338887;1.2366884489168766;1.0000228095658887
54.225602;1.099766762860681;-0.011111243404399304;-0.010103665469810832;-0.005555378640064701;-0.00505160780439756;1.0998145961733135;9.999849790903188;1.0001734375866171;-0.7274550308147476;1.034584066597501;1.0000374550530071;1.236688035038201;1.0000233746750773
54.235602;1.0997671073796125;-0.01111124385421529;-0.010103664986728494;-0.005555378803944946;-0.005051607054362063;1.0998152898703735;9.999845925925005;1.0001753034240177;-0.7274550311180156;1.0345837330056935;1.000036545071972;1.2366876525455957;1.0000239228381334
54.245602;1.0997674742166623;-0.011111244319551544;-0.010103664482813227;-0.005555378976053461;-0.0050516062894187036;1.0998159327740689;9.999841647570923;1.0001771490244722;-0.7274550314292135;1.0345833730813596;1.000035618972823;1.2366872996604519;1.0000244560458653
54.255602;1.0997678645401985;-0.011111244799563172;-0.010103663958522087;-0.00555537915723049;-0.005051605511512438;1.0998165281013754;9.999836938227999;1.000178976376802;-0.7274550317476218;1.0345829879079698;1.0000346757505687;1.2366869755698664;1.0000249766188696
54.265602;1.0997682798292165;-0.011111245293857952;-0.010103663414097347;-0.00555537934825541;-0.00505160472251151;1.0998170770797817;9.999831783824463;1.0001807869587496;-0.7274550320723643;1.034582578156675;1.0000337149691712;1.2366866794174662;1.0000254859893603
54.275602;1.0997687230896036;-0.011111245802386626;-0.010103662849610576;-0.0055553795499458285;-0.0050516039244436;1.099817578860576;9.999826182877383;1.0001825814734329;-0.727455032402206;1.034582144114263;1.0000327373928715;1.2366864092484418;1.0000259844507133
54.285602;1.0997691993843777;-0.011111246325201015;-0.010103662264989783;-0.005555379763299401;-0.00505160311954941;1.0998180313061383;9.999820149775232;1.0001843600637519;-0.7274550327355612;1.0345816864826822;1.0000317448501406;1.2366861618643035;1.000026471265248
54.295602;1.0997697155456676;-0.011111246862349686;-0.010103661660134733;-0.005555379989496453;-0.005051602310067117;1.0998184321782614;9.999813709484485;1.0001861219825077;-0.7274550330705544;1.034581206908345;1.0000307391756107;1.2366859338248943;1.0000269451270052
54.305602;1.099770278915449;-0.011111247413777569;-0.010103661035025432;-0.00555538022963889;-0.0050516014978718325;1.0998187804870443;9.999806893682365;1.000187864906385;-0.7274550334050625;1.0345807078663045;1.0000297212682938;1.2366857224567935;1.000027404972341
54.315602;1.099770896164908;-0.011111247979099462;-0.010103660389625332;-0.005555380484408649;-0.005051600684300437;1.099819077112594;9.99979973864406;1.0001895848233682;-0.7274550337368666;1.0345801925118294;1.0000286911963447;1.2366855263254781;1.0000278501195654
54.325602;1.0997715728852917;-0.011111248557509341;-0.010103659723768987;-0.0055553807539615386;-0.0050515998704023036;1.0998193238759852;9.999792280805568;1.000191276248465;-0.7274550340635919;1.0345796644228114;1.0000276489560735;1.2366853452216555;1.0000282793503976
54.335602;1.0997723132333175;-0.011111249147952768;-0.010103659037254404;-0.00555538103806358;-0.005051599057543416;1.0998195219922433;9.999784549672942;1.0001929326445291;-0.7274550343824506;1.0345791269601672;1.0000265953101486;1.2366851799596443;1.000028690102015
54.345602;1.0997731193952405;-0.01111124974938053;-0.010103658330028773;-0.0055553813362785335;-0.005051598247916827;1.0998196713502733;9.999776563502154;1.0001945467505562;-0.7274550346903567;1.034578582846262;1.0000255323055536;1.2366850329627357;1.0000290788632404
54.355602;1.099773991275651;-0.011111250360820358;-0.010103657602230007;-0.005555381648021866;-0.00505159744444501;1.0998197706528186;9.999768339151705;1.0001961101260755;-0.7274550349843941;1.0345780341061548;1.0000244631511106;1.2366849089206164;1.0000294418428175
54.365602;1.099774926593687;-0.011111250981253287;-0.010103656854016653;-0.00555538197245614;-0.005051596650220337;1.099819817835759;9.999759910208944;1.0001976131709116;-0.7274550352621987;1.0345774823162504;1.0000233916861812;1.2366848141754083;1.0000297749192653
54.375602;1.0997759214737726;-0.011111251609472735;-0.010103656085360315;-0.005555382308504188;-0.005051595868145392;1.099819810937672;9.999751329504432;1.000199046543401;-0.7274550355221092;1.0345769294077463;1.0000223216315751;1.2366847555073035;1.000030073499526
54.385602;1.0997769714401624;-0.011111252244035913;-0.010103655295973998;-0.0055553826551441475;-0.005051595100912333;1.099819749333133;9.999742655497279;1.0002004020875515;-0.7274550357630917;1.0345763778947006;1.0000212560227173;1.2366847386367055;1.0000303327189846
54.395602;1.0997780725148882;-0.011111252883388734;-0.010103654485393194;-0.005555383011636231;-0.00505159435092306;1.0998196343272442;9.999733941946374;1.0002016723913203;-0.7274550359845178;1.034575829932519;1.0000201972409886;1.2366847670510208;1.000030547908537
54.405602;1.099779221699771;-0.011111253525901053;-0.0101036536530717;-0.005555383377336261;-0.00505159362016744;1.0998194687458207;9.999725234907627;1.0002028505512386;-0.7274550361859774;1.0345752871169747;1.0000191471581783;1.2366848427100388;1.0000307151205563
54.415602;1.099780416692266;-0.011111254169539389;-0.010103652798515871;-0.005555383751389731;-0.005051592910279043;1.0998192562699;9.999716573872428;1.0002039308254693;-0.7274550363671141;1.0345747515832848;1.0000181070793908;1.23668496735077;1.0000308311693793
54.425602;1.0997816561920422;-0.011111254811698956;-0.010103651921597291;-0.005555384132712451;-0.005051592222552018;1.099819001338446;9.999707998895559;1.000204909359777;-0.727455036527466;1.0345742265535094;1.000017077729165;1.2366851424615426;1.0000308934407345
54.435602;1.0997829405873147;-0.011111255449543934;-0.010103651022727842;-0.005555384520168941;-0.005051591557932685;1.099818709574069;9.999699557672397;1.0002057844373418;-0.727455036666452;1.0345737160095954;1.0000160595007708;1.236685369249096;1.0000309002580878
54.445602;1.0997842711591768;-0.011111256080305614;-0.010103650102647346;-0.005555384912697061;-0.005051590917249416;1.0998183878256673;9.999691299944715;1.0002065562243385;-0.7274550367834163;1.0345732250642676;1.0000150529973602;1.2366856495361886;1.0000308510084968
54.455602;1.0997856487049622;-0.01111125670127968;-0.010103649162281287;-0.005555385309277963;-0.005051590301387222;1.0998180432739597;9.999683261524355;1.0002072263476682;-0.7274550368775268;1.034572760653766;1.000014059451373;1.2366859861239796;1.0000307451175516
54.465602;1.0997870731069068;-0.01111125730985937;-0.010103648202899444;-0.0055553857088003235;-0.005051589711129478;1.0998176821827488;9.999675453140592;1.0002077975954071;-0.7274550369476628;1.0345723307254169;1.0000130809468488;1.2366863823589864;1.0000305813338601
54.475602;1.099788543041192;-0.011111257903657636;-0.0101036472261181;-0.005555386109987261;-0.005051589146915819;1.0998173091862182;9.999667859970385;1.0002082731574817;-0.7274550369925615;1.0345719426586222;1.0000121205760328;1.2366868417350692;1.0000303586711545
54.485602;1.099790055750561;-0.011111258480540832;-0.010103646233609388;-0.00555538651150578;-0.005051588608690139;1.0998169273795995;9.999660451561393;1.0002086553321843;-0.7274550370112023;1.0345716024280833;1.0000111818847113;1.2366873673833279;1.0000300777461513
54.495602;1.0997916073679803;-0.011111259038627513;-0.010103645226976404;-0.005555386912157951;-0.005051588095913076;1.0998165392750612;9.999653194922647;1.00020894476941;-0.7274550370030715;1.034571314377326;1.0000102675291336;1.2366879614774302;1.0000297408920409
54.505602;1.0997931931255536;-0.011111259576319378;-0.010103644208026131;-0.00555538731100186;-0.005051587607772438;1.0998161479513753;9.999646058737188;1.0002091406701001;-0.7274550369681627;1.0345710816988312;1.0000093785666342;1.2366886253623988;1.0000293514451917
54.515602;1.0997948071366372;-0.011111260092263198;-0.010103643178985884;-0.005555387707412079;-0.005051587143351222;1.0998157568034153;9.999639013073931;1.000209241697696;-0.7274550369068332;1.034570907432475;1.0000085149369593;1.2366893605233367;1.0000289131327476
54.525602;1.0997964420488053;-0.01111126058526685;-0.010103642142137633;-0.005555388101146572;-0.0050515867017131046;1.0998153681314604;9.999632029964413;1.0002092470964508;-0.7274550368194439;1.0345707947234504;1.0000076756570193;1.2366901689523602;1.000028429507495
54.535602;1.099798088900698;-0.011111261054408397;-0.010103641099317103;-0.0055553884924007405;-0.005051586282111632;1.0998149823055088;9.999625084253116;1.0002091574667267;-0.7274550367060229;1.0345707460795739;1.0000068582107782;1.2366910520739907;1.0000279033936805
54.545602;1.0997997376919246;-0.011111261499346495;-0.010103640051977903;-0.005555388881689375;-0.005051585884184125;1.0998145979710277;9.999618159825248;1.0002089750276575;-0.7274550365665226;1.0345707625934981;1.0000060583599024;1.2366920095219813;1.0000273366075243
54.555602;1.099801378476624;-0.011111261920479221;-0.010103639001389724;-0.005555389269541845;-0.005051585507947588;1.0998142131499806;9.999611254939657;1.0002087031391664;-0.7274550364013502;1.0345708439530115;1.0000052708107412;1.2366930389599649;1.0000267299699959
54.565602;1.0998030017350215;-0.011111262318751343;-0.010103637948545512;-0.005555389656294732;-0.005051585153649666;1.0998138266589663;9.999604375884322;1.0002083454171244;-0.7274550362113464;1.0345709892454442;1.000004490242476;1.2366941364871027;1.000026083617745
54.575602;1.0998045977849293;-0.011111262695330644;-0.010103636894205932;-0.005555390042131962;-0.005051584821382768;1.0998134388546452;9.999597526875018;1.0002079052823287;-0.727455035997343;1.0345711975384253;1.000003711995385;1.2366952971685932;1.0000253975039177
54.585602;1.099806156602115;-0.011111263051413914;-0.010103635839077647;-0.005555390427274134;-0.005051584510617475;1.099813051732308;9.999590708161955;1.0002073859110419;-0.7274550357600064;1.0345714675580067;1.0000029318780463;1.2366965161996735;1.0000246718087624
54.595602;1.099807668407413;-0.011111263388081029;-0.010103634783736081;-0.005555390812192983;-0.005051584220116051;1.0998126685456033;9.99958391894038;1.0002067901487766;-0.7274550355000229;1.0345717972367683;1.000002145871146;1.236697790180544;1.0000239072405377
54.605602;1.0998091237847363;-0.01111126370621815;-0.010103633728478877;-0.0055553911977536405;-0.0050515839481612215;1.0998122934829366;9.999577158319125;1.0002061206711395;-0.7274550352181333;1.0345721838378446;1.0000013509026235;1.2366991169569788;1.0000231049869308
54.615602;1.0998105132430422;-0.011111264006633783;-0.010103632673536136;-0.005555391585218108;-0.005051583692750844;1.0998119323245863;9.999570425549365;1.00020538031123;-0.7274550349148793;1.0345726242766353;1.0000005461520531;1.2367004943198805;1.000022265867143
54.625602;1.0998118275586217;-0.011111264290068923;-0.01010363161952454;-0.00555539197611111;-0.005051583451708741;1.0998115926388883;9.999563721760756;1.0002045718321066;-0.7274550345904771;1.034573115394059;0.9999997332195211;1.236701919313182;1.000021389464819
54.635602;1.099813059101888;-0.011111264557037108;-0.010103630567562307;-0.0055553923720948395;-0.005051583222721204;1.099811282296982;9.99955705444106;1.0002036977547812;-0.7274550342451712;1.0345736541278583;0.9999989145373877;1.2367033888407486;1.0000204742668906
54.645602;1.0998142032603857;-0.0111112648077896;-0.010103629518968532;-0.005555392774992569;-0.005051583003316372;1.099811008177815;9.999550441995947;1.0002027607587156;-0.7274550338797768;1.0345742371708664;0.9999980915250974;1.2367049004048514;1.0000195180987803
54.655602;1.0998152591912675;-0.01111126504241063;-0.010103628475087343;-0.005555393186924705;-0.005051582790940959;1.0998107762123164;9.999543911669281;1.0002017634808524;-0.7274550334958656;1.0345748603876106;0.9999972644332477;1.2367064514911732;1.000018518374916
54.665602;1.0998162292102107;-0.011111265260996156;-0.010103627437379711;-0.005555393610376672;-0.005051582583050489;1.0998105918847678;9.999537493234866;1.0002007076689847;-0.7274550330956635;1.0345755185018184;0.9999964333009613;1.2367080385291362;1.0000174727312352
54.675602;1.0998171169929465;-0.011111265463876637;-0.010103626407461992;-0.005555394047929669;-0.005051582377027189;1.0998104603653525;9.999531215174558;1.000199594059169;-0.7274550326819256;1.0345762048267733;0.9999955979575703;1.2367096571504468;1.0000163794045527
54.685602;1.0998179259221268;-0.011111265651679941;-0.010103625386900876;-0.005555394501771521;-0.005051582170189489;1.0998103863117048;9.999525102084863;1.0001984227435048;-0.7274550322576089;1.0345769114611345;0.9999947572826778;1.2367113030927268;1.000015236888729
54.695602;1.0998186585532446;-0.011111265825110883;-0.010103624376937527;-0.005555394973453694;-0.005051581960053153;1.0998103741316643;9.999519173945345;1.0001971929691182;-0.7274550318253504;1.0345776307302201;0.9999939092739081;1.236712972488751;1.00001404404355
54.705602;1.099819316903768;-0.01111126598466584;-0.010103623378490316;-0.005555395463996078;-0.0050515817444539025;1.0998104285121844;9.999513447253271;1.0001959029399914;-0.7274550313872277;1.034578356550164;0.9999930518412321;1.2367146616793239;1.000012800775862
54.715602;1.0998199028776376;-0.011111266130653415;-0.01010362239236208;-0.005555395974154935;-0.005051581521499597;1.0998105543713503;9.999507930442057;1.0001945501920477;-0.7274550309449467;1.0345790839198532;0.9999921839130023;1.2367163673293489;1.000011508136042
54.725602;1.099820418755672;-0.011111266263490955;-0.010103621419277339;-0.0055553965045568735;-0.005051581289745375;1.099810757089393;9.999502617005872;1.000193132218794;-0.7274550305000106;1.0345798076983044;0.9999913062991866;1.2367180869106362;1.0000101680166271
54.735602;1.0998208675004177;-0.011111266383979284;-0.010103620459789006;-0.005555397055508353;-0.005051581048378445;1.0998110431560237;9.999497489836157;1.0001916474700907;-0.7274550300535689;1.03458052289161;0.9999904211029538;1.2367198184618409;1.000008783025913
54.745602;1.0998212522178363;-0.011111266493325979;-0.010103619514293874;-0.005555397626783738;-0.005051580797007991;1.0998114195095605;9.999492536108022;1.000190096201347;-0.7274550296061812;1.034581226178926;0.9999895304572531;1.2367215593630065;1.00000735599658
54.755602;1.0998215753283263;-0.01111126659280572;-0.01010361858309153;-0.0055553982175950214;-0.005051580535370733;1.0998118919531275;9.9994877550664;1.0001884799707852;-0.7274550291577506;1.0345819169145984;0.9999886361887571;1.2367233055493707;1.000005889394489
54.765602;1.0998218384282987;-0.011111266683424461;-0.010103617666449394;-0.005555398826561618;-0.0050515802633510085;1.0998124642580247;9.99948314774574;1.0001867998558498;-0.7274550287076456;1.0345825969284623;0.9999877399202224;1.2367250518518362;1.0000043854256764
54.775602;1.09982204259216;-0.01111126676602039;-0.010103616764687934;-0.00555539945168303;-0.005051579981087841;1.0998131381011094;9.999478702927139;1.0001850548065494;-0.7274550282549676;1.0345832692580545;0.9999868428717125;1.2367267925825045;1.0000028462796262
54.785602;1.0998221889005921;-0.011111266841486275;-0.010103615878073003;-0.005555400090438019;-0.005051579688928207;1.099813913819892;9.999474394068901;1.000183241788306;-0.7274550277987922;1.0345839365039449;0.999985945977229;1.2367285214309547;1.0000012740151993
54.795602;1.099822279271203;-0.01111126691069867;-0.010103615006601372;-0.00555540073994363;-0.005051579387404911;1.099814791348188;9.999470181393718;1.0001813576899836;-0.7274550273382372;1.0345846002575814;0.9999850506931043;1.2367302310559993;0.9999996703590381
54.805602;1.0998223169951997;-0.011111266974301816;-0.010103614150000374;-0.005555401397122437;-0.00505157907722583;1.099815769732976;9.999466015184362;1.0001794006777447;-0.7274550268724811;1.034585261776521;0.9999841595372638;1.2367319136420376;0.9999980365114307
54.815602;1.099822306674854;-0.011111267032516008;-0.010103613307838981;-0.005555402058917407;-0.005051578759077828;1.0998168455375616;9.999461843017862;1.0001773700052636;-0.7274550264009523;1.0345859226259821;0.9999832753852147;1.2367335626528084;0.9999963731794285
54.825602;1.09982225384709;-0.011111267084974384;-0.010103612479631017;-0.0055554027223875466;-0.005051578433388299;1.099818012312262;9.999457618781427;1.0001752659337582;-0.7274550259236863;1.0345865844132103;0.9999824003898504;1.2367351744766582;0.9999946810952478
54.835602;1.0998221645020227;-0.01111126713063832;-0.010103611665025238;-0.00555540338453362;-0.005051578100265148;1.0998192616957345;9.999453310506071;1.0001730902397055;-0.7274550254414993;1.0345872478827416;0.9999815359809402;1.2367367479531381;0.9999929615562505
54.845602;1.0998220445449218;-0.011111267167828353;-0.010103610863897597;-0.005555404042126784;-0.005051577759692026;1.0998205847691105;9.999448902094178;1.0001708460244412;-0.7274550249556913;1.034587912469225;0.9999806832369019;1.2367382824247846;0.999991216308856
54.855602;1.0998218993145104;-0.011111267194444534;-0.01010361007616673;-0.005555404691798786;-0.00505157741188143;1.0998219728203282;9.999444387013046;1.000168536833305;-0.7274550244676007;1.0345885765025489;0.99997984253478;1.2367397779294416;0.9999894471752403
54.865602;1.0998217335217604;-0.011111267208375554;-0.010103609301565756;-0.005555405330276114;-0.005051577057398668;1.0998234176911712;9.999439763300106;1.000166166030703;-0.7274550239785248;1.0345892379589685;0.9999790132889598;1.2367412371831632;0.9999876557992063
