time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
54.875602;1.0998215513702778;-0.011111267207828556;-0.010103608539634915;-0.005555405954574845;-0.00505157669700869;1.099824911927941;9.999435032325925;1.0001637362590676;-0.7274550234897977;1.0345898961211049;0.9999781941561933;1.236742665380573;0.9999858428751152
54.885602;1.0998213563286336;-0.011111267191404315;-0.010103607789904516;-0.005555406561966709;-0.005051576331662769;1.099826448863272;9.999430192789548;1.0001612490082479;-0.7274550230024982;1.034590552509532;0.9999773832860581;1.2367440674940915;0.9999840074242728
54.895602;1.0998211512173492;-0.01111126715798127;-0.010103607052023796;-0.005555407149609048;-0.005051575962604329;1.0998280224322432;9.99942523428017;1.0001587051852467;-0.7274550225171167;1.034591209755471;0.9999765790936482;1.2367454461141953;0.999982147247444
54.905602;1.0998209391077727;-0.011111267106483812;-0.010103606325619003;-0.005555407714180561;-0.005051575591329534;1.0998296265242649;9.999420140009814;1.0001561062320452;-0.7274550220337566;1.0345918705367199;0.9999757812131984;1.2367468012391662;0.9999802598221951
54.915602;1.0998207236908746;-0.011111267035682083;-0.010103605610084658;-0.005555408251922375;-0.005051575219510572;1.0998312547269378;9.999414892559802;1.0001534546057633;-0.7274550215526209;1.034592537627636;0.9999749903477229;1.2367481306159336;0.9999783428527489
54.925602;1.0998205082542292;-0.011111266944203198;-0.010103604904712935;-0.005555408759063013;-0.0050515748489448975;1.099832900610582;9.999409473746832;1.0001507539631476;-0.7274550210743015;1.034593213434777;0.9999742075485034;1.2367494301278408;0.9999763945235571
54.935602;1.0998202946569253;-0.011111266830737862;-0.010103604208970536;-0.005555409232276434;-0.005051574481467838;1.0998345575889712;9.999403862923657;1.0001480095108308;-0.7274550205997578;1.0345938993216603;0.999973433910883;1.2367506952955;0.9999744132271665
54.945602;1.0998200828987557;-0.01111126669411776;-0.010103603522462385;-0.005555409668764081;-0.005051574118977763;1.0998362189134157;9.999398041323436;1.000145227768471;-0.7274550201300651;1.0345945960274836;0.9999726700464744;1.236751922874388;0.999972397256219
54.955602;1.0998198703819537;-0.01111126653320142;-0.01010360284468072;-0.005555410066046282;-0.0050515737636170795;1.0998378783397182;9.999391997547457;1.0001424157936587;-0.7274550196660671;1.034595304279858;0.9999719152657346;1.2367531109371286;0.9999703451182598
54.965602;1.099819651860664;-0.011111266346997562;-0.01010360217493566;-0.005555410421911841;-0.005051573417816167;1.099839530493446;9.99938572459532;1.0001395810534475;-0.7274550192080587;1.0345960246858026;0.9999711674576126;1.2367542582017146;0.9999682557467631
54.975602;1.0998194211666155;-0.011111266134968179;-0.010103601512550476;-0.005555410734676004;-0.005051573084091185;1.099841170878366;9.999379213217251;1.0001367320529524;-0.7274550187556794;1.0345967572379295;0.999970423756211;1.236755363721274;0.9999661283132945
54.985602;1.0998191728215876;-0.011111265897074547;-0.010103600856969317;-0.005555411003539852;-0.005051572764937702;1.0998427959193642;9.999372451835395;1.0001338783790543;-0.7274550183080697;1.0345975013390223;0.9999696812544994;1.236756426759311;0.999963962567519
54.995602;1.0998189024206237;-0.011111265633584052;-0.010103600207593705;-0.00555541122866281;-0.0050515724629845975;1.0998444022408382;9.99936543150687;1.0001310294299188;-0.7274550178641271;1.0345982568971182;0.9999689373305635;1.2367574463944024;0.9999617595781073
55.005602;1.0998186069837574;-0.011111265344895026;-0.010103599563731214;-0.0055554114108001115;-0.005051572181159526;1.0998459852920623;9.999358148559248;1.0001281932069457;-0.7274550174227176;1.034599024931957;0.9999681898828039;1.2367584211422842;0.9999595217473488
55.015602;1.0998182849733087;-0.011111265031514632;-0.010103598924794094;-0.005555411550814213;-0.005051571922678527;1.0998475392350593;9.999350601493562;1.000125376452932;-0.7274550169826555;1.0345998068745172;0.9999674376208469;1.2367593489137936;0.999957251933176
55.025602;1.0998179350132753;-0.011111264694060013;-0.010103598290447095;-0.0055554116493572924;-0.005051571690827546;1.0998490582903917;9.999342782541826;1.0001225850711812;-0.7274550165424939;1.0346006044242737;0.9999666800011324;1.2367602269589408;0.9999549523995955
55.035602;1.0998175547855658;-0.011111264333113432;-0.010103597660648871;-0.005555411706868639;-0.005051571488616797;1.0998505370187956;9.999334669036468;1.0001198239168947;-0.7274550161005999;1.0346014201406044;0.9999659170894359;1.2367610518298635;0.9999526243010978
55.045602;1.0998171416907616;-0.011111263949098983;-0.010103597035702037;-0.0055554117238467045;-0.0050515713184013655;1.0998519694366191;9.999326225036699;1.0001170966839201;-0.7274550156555492;1.0346022571898452;0.9999651499046184;1.2367618194150656;0.9999502678659883
55.055602;1.0998166941486776;-0.01111126354236357;-0.010103596416331575;-0.0055554117010740535;-0.005051571181437677;1.0998533496078657;9.999317413142224;1.0001144061810932;-0.727455015206284;1.034603118628553;0.9999643804928171;1.236762524899359;0.9999478828737947
55.065602;1.0998162117246317;-0.0111112631132967;-0.010103595803662933;-0.005555411639595938;-0.005051571077684664;1.0998546730002792;9.99930820169397;1.0001117548246852;-0.7274550147519556;1.0346040073445555;0.9999636109267398;1.236763163120923;0.9999454692992171
55.075602;1.0998156943125497;-0.011111262662380363;-0.010103595199097041;-0.005555411540478011;-0.00505157100628947;1.0998559363290141;9.999298562636648;1.0001091452736568;-0.7274550142918248;1.0346049262080277;0.9999628421533419;1.2367637290633213;0.9999430281586033
55.085602;1.0998151418132;-0.011111262190402475;-0.010103594604343236;-0.005555411404488834;-0.005051570966272266;1.0998571369428314;9.999288469158998;1.0001065807925726;-0.7274550138252494;1.0346058778282208;0.999962074022513;1.236764217838356;0.9999405617822774
55.095602;1.0998145543282787;-0.011111261698726173;-0.010103594021469207;-0.005555411232087495;-0.005051570956644883;1.0998582729640152;9.999277896511929;1.0001040654147286;-0.7274550133516062;1.0346068643703894;0.9999613060185244;1.2367646247245003;0.9999380729312249
55.105602;1.0998139320216103;-0.011111261189088716;-0.01010359345262549;-0.0055554110238546775;-0.005051570976157219;1.0998593433233095;9.999266823956937;1.0001016039428798;-0.7274550128702592;1.0346078875766749;0.9999605372347216;1.2367649456367091;0.9999355638160199
55.115602;1.0998132753243066;-0.011111260663149722;-0.010103592899699237;-0.00555541078090864;-0.0050515710232064215;1.0998603471016444;9.999255238474484;1.000099201183566;-0.7274550123806445;1.0346089486431354;0.9999597658971329;1.2367651773319228;0.9999330361494019
55.125602;1.0998125858909575;-0.011111260122494028;-0.010103592364197602;-0.005555410505037301;-0.005051571096020715;1.0998612829657082;9.999243137627124;1.0000968611965129;-0.7274550118823855;1.034610047979651;0.9999589894667521;1.2367653167927848;0.9999304917289685
55.135602;1.0998118672143606;-0.01111125956884771;-0.01010359184726023;-0.005555410198720475;-0.005051571192952777;1.0998621495931442;9.999230525026412;1.0000945877548084;-0.7274550113754447;1.0346111849635966;0.9999582047019885;1.2367653607052114;0.999927932739031
55.145602;1.0998111245354218;-0.011111259003836724;-0.010103591349763916;-0.005555409864933194;-0.005051571312617941;1.0998629461565552;9.999217398928215;1.0000923850322085;-0.7274550108602228;1.0346123578902053;0.9999574074775784;1.236765306173964;0.9999253620599232
55.155602;1.0998103640110375;-0.011111258428458406;-0.010103590872473483;-0.005555409506673324;-0.005051571453755048;1.099863672279718;9.999203742963363;1.000090257047789;-0.7274550103375421;1.034613564457855;0.9999565932230712;1.2367651514225804;0.999922783848765
55.165602;1.0998095911595214;-0.011111257842892333;-0.010103590416182825;-0.005555409126685002;-0.005051571615018008;1.0998643284249048;9.999189527344821;1.000088206661677;-0.7274550098085526;1.0346148027410431;0.9999557576693395;1.2367648952124726;0.9999202035422541
55.175602;1.0998088095444378;-0.011111257246868317;-0.01010358998190247;-0.005555408727551837;-0.0050515717949159876;1.0998649162605707;9.999174717756645;1.0000862362440281;-0.7274550092745258;1.0346160719573694;0.9999548972078149;1.2367645364465745;0.9999176268465114
55.185602;1.099808020616829;-0.01111125664016055;-0.010103589570881567;-0.0055554083117785175;-0.005051571991873037;1.0998654384376612;9.999159280810188;1.0000843494664169;-0.7274550087366894;1.0346173723065044;0.9999540091066262;1.236764075304966;0.9999150588703736
55.195602;1.0998072247862956;-0.011111256022624394;-0.010103589184229406;-0.005555407881711673;-0.005051572204349001;1.0998658981923661;9.999143188053228;1.000082551523068;-0.7274550081962569;1.0346187044361663;0.9999530918261347;1.2367635146991836;0.9999125041726865
55.205602;1.099806422511963;-0.01111125539387884;-0.010103588822421499;-0.00555540743943423;-0.005051572430946217;1.0998662988704122;9.999126424663993;1.000080847811866;-0.7274550076544536;1.034620069514143;0.9999521450531942;1.236762859884848;0.9999099669884859
55.215602;1.0998056144171138;-0.011111254753101442;-0.010103588485244749;-0.005555406986597839;-0.005051572670394568;1.099866643812636;9.999108989467159;1.0000792428080432;-0.7274550071124255;1.0346214692391562;0.9999511692705597;1.2367621165708693;0.9999074514945201
55.225602;1.0998048010262351;-0.011111254099051861;-0.010103588172231615;-0.00555540652422061;-0.005051572921494492;1.099866936224078;9.99909087904146;1.0000777396608904;-0.7274550065711033;1.0346229050027596;0.9999501654197769;1.2367612897926261;0.9999049623748384
55.235602;1.0998039824682202;-0.011111253430263479;-0.01010358788298862;-0.005555406052649179;-0.005051573183096637;1.0998671783288663;9.999072073171423;1.000076340639118;-0.727455006031092;1.034624377067788;0.9999491352078398;1.2367603842590291;0.9999025046885491
55.245602;1.099803158203132;-0.01111125274531502;-0.010103587617088407;-0.005555405571737583;-0.005051573454098062;1.0998673709675195;9.999052539181385;1.000075047842393;-0.7274550054927765;1.034625884499576;0.9999480815818161;1.2367594054956854;0.9999000828165018
55.255602;1.0998023274659183;-0.011111252043077837;-0.010103587373921741;-0.00555540508121238;-0.005051573733498693;1.0998675142837386;9.999032250830677;1.000073863340126;-0.7274550049566446;1.0346274258405652;0.9999470085080755;1.2367583605831334;0.999897699687169
55.265602;1.0998014897720323;-0.01111125132277504;-0.010103587152869792;-0.005555404581052744;-0.0050515740204559;1.0998676084940617;9.999011198865304;1.0000727888582561;-0.7274550044234762;1.0346290000604068;0.9999459204954307;1.2367572575215136;0.9998953571220675
55.275602;1.0998006442610768;-0.01111125058371737;-0.010103586953487974;-0.005555404071640673;-0.005051574314252011;1.0998676543795545;9.998989385356978;1.000071825095635;-0.7274550038943562;1.0346306063591193;0.9999448225309612;1.2367561036639947;0.9998930573170199
55.285602;1.0997997891022249;-0.011111249824991232;-0.010103586775366899;-0.005555403553818741;-0.0050515746142850565;1.0998676535967677;9.998966815514022;1.0000709713038947;-0.7274550033706958;1.0346322428234125;0.9999437197921952;1.236754904412074;0.9998908037163892
55.295602;1.0997989223570008;-0.011111249045482533;-0.010103586617928694;-0.005555403028938574;-0.005051574920150971;1.0998676083667192;9.998943494084559;1.0000702264323855;-0.727455002854222;1.0346339061630867;0.9999426167800068;1.236753663136296;0.9998885997147984
55.305602;1.0997980432595322;-0.011111248244145394;-0.01010358648044039;-0.0055554024986270946;-0.005051575231606667;1.0998675207818736;9.998919424359455;1.000069590716537;-0.7274550023469266;1.0346355930236573;0.9999415165712421;1.2367523822902986;0.9998864471033151
55.315602;1.0997971524100343;-0.011111247420235247;-0.010103586362175494;-0.005555401964397715;-0.005051575548312262;1.0998673926984213;9.998894605622464;1.0000690655683027;-0.7274550018509323;1.0346373007394358;0.9999404209502681;1.2367510648875712;0.9998843462676809
55.325602;1.0997962509224324;-0.011111246573503252;-0.010103586262623832;-0.0055554014274709716;-0.0050515758696353065;1.0998672262824172;9.99886903063426;1.0000686527296176;-0.7274550013682315;1.0346390265028722;0.9999393312969496;1.2367497153802862;0.999882296817006
55.335602;1.0997953399474238;-0.011111245704336102;-0.010103586181602123;-0.0055554008887305495;-0.005051576194611469;1.0998670243594464;9.998842691743647;1.00006835414156;-0.7274550009005362;1.0346407662890211;0.9999382492466597;1.236748339264551;0.9998802975389778
55.345602;1.099794421194468;-0.011111244813663802;-0.010103586119063476;-0.005555400348645516;-0.0050515765218822695;1.0998667901633703;9.998815589248347;1.0000681716340518;-0.7274550004492464;1.0346425146022893;0.9999371769879781;1.2367469417528891;0.9998783466192247
55.355602;1.09979349712795;-0.01111124390284636;-0.010103586074778145;-0.005555399807186387;-0.005051576849638877;1.099866526807481;9.998787730570376;1.0000681059828767;-0.7274550000153015;1.0346442648751342;0.9999361174531902;1.2367455270049934;0.9998764421037383
55.365602;1.0997925701192115;-0.011111242973864649;-0.0101035860482603;-0.005555399263928637;-0.005051577175819811;1.0998662370621426;9.998759128721195;1.0000681564412508;-0.7274549995991119;1.0346460101526056;0.9999350740053445;1.236744098766234;0.9998745820001108
55.375602;1.099791641942043;-0.011111242029433924;-0.010103586038852617;-0.0055553987184459985;-0.005051577498550344;1.0998659238396944;9.998729810107632;1.0000683210651418;-0.7274549992008;1.034647743477105;0.9999340502135804;1.2367426609654766;0.9998727646735525
55.385602;1.0997907140461711;-0.011111241072669408;-0.010103586045746717;-0.005555398170569396;-0.005051577816309449;1.0998655909561317;9.998699824423264;1.0000685969197285;-0.727454998820471;1.0346494577913066;0.9999330502880643;1.2367412172584105;0.9998709896161109
55.395602;1.0997897872550013;-0.011111240106650868;-0.010103586067995865;-0.005555397620205438;-0.005051578127664771;1.0998652435023795;9.998669241058366;1.0000689800387328;-0.7274549984582103;1.0346511460166048;0.9999320793032246;1.23673977045845;0.9998692577410866
55.405602;1.0997888610372524;-0.011111239134196739;-0.010103586104482152;-0.005555397067059373;-0.005051578431155713;1.0998648875202877;9.998638128345501;1.00006946578032;-0.7274549981139641;1.034652801427326;0.9999311426316488;1.236738322420836;0.9998675710525029
55.415602;1.0997879334130685;-0.011111238157857575;-0.010103586153966506;-0.005555396510506347;-0.005051578725561089;1.0998645287968098;9.99860653549415;1.000070049370475;-0.7274549977875108;1.034654418101672;0.9999302448799333;1.2367368747263794;0.9998659321597274
55.425602;1.099787001102656;-0.011111237180029774;-0.010103586215432652;-0.005555395949556185;-0.005051579010110226;1.099864171266874;9.998574496376715;1.000070726025503;-0.7274549974783882;1.0346559914408102;0.9999293891415463;1.2367354298998783;0.99986434396922
55.435602;1.0997860597351765;-0.011111236202996746;-0.01010358628838931;-0.00555539538302701;-0.00505157928435958;1.0998638161163712;9.998542041989925;1.0000714906783972;-0.7274549971858135;1.0346575181889857;0.999928577104253;1.236733991348497;0.9998628091773971
55.445602;1.0997851050180394;-0.01111123522889735;-0.010103586372943932;-0.005555394809971358;-0.0050515795479637955;1.09986346214883;9.998509200964252;1.000072337619959;-0.7274549969088908;1.0346589957155992;0.999927809655367;1.2367325620027605;0.9998613292255392
55.455602;1.0997841345175772;-0.01111123425965141;-0.010103586469850958;-0.005555394230173099;-0.005051579800683976;1.0998631066986488;9.998475997050102;1.0000732602821911;-0.7274549966470168;1.0346604209859627;0.9999270876447782;1.2367311439538038;0.9998599035818245
55.465602;1.0997831482289342;-0.011111233296796707;-0.01010358658039719;-0.005555393644475117;-0.00505158004252907;1.099862745646413;9.998442457672784;1.0000742514428604;-0.7274549964000969;1.0346617897283856;0.9999264126215154;1.2367297394192585;0.999858530025023
55.475602;1.0997821474541638;-0.011111232341495435;-0.010103586706040722;-0.0055553930545818074;-0.005051580273628012;1.099862372900694;9.998408628169829;1.0000753038360557;-0.7274549961682915;1.0346630966134254;0.9999257870173779;1.2367283514369452;0.9998572052124407
55.485602;1.0997811335387613;-0.011111231394830483;-0.010103586848065914;-0.005555392462419325;-0.005051580493853999;1.0998619813467465;9.998374580226368;1.0000764103845614;-0.7274549959514726;1.0346643362591852;0.999925213285273;1.2367269836796695;0.9998559252404896
55.495602;1.0997801075092533;-0.011111230458053473;-0.01010358700743171;-0.005555391869691711;-0.005051580702631804;1.0998615649609877;9.998340409052;1.000077563596113;-0.7274549957489572;1.0346655035809593;0.9999246927600725;1.2367256395424935;0.9998546865951792
55.505602;1.0997790700733796;-0.011111229532666527;-0.010103587184848065;-0.005555391277897955;-0.005051580899180673;1.0998611197843473;9.998306222968889;1.0000787551039607;-0.7274549955597049;1.0346665931273926;0.999924225866151;1.2367243207730048;0.999853486851465
55.515602;1.0997780217196607;-0.011111228620439163;-0.010103587380836877;-0.005555390688528663;-0.005051581082942279;1.0998606429342606;9.99827213493293;1.0000799760804606;-0.7274549953826911;1.034667598865677;0.9999238134668718;1.236723026862345;0.9998523245294808
55.525602;1.0997769634783874;-0.011111227723284193;-0.010103587595529975;-0.00555539010314153;-0.005051581253770366;1.0998601308114924;9.998238260482518;1.0000812181151546;-0.727454995217114;1.0346685152056077;0.9999234574702424;1.2367217563162007;0.9998511989273187
55.535602;1.0997758979376744;-0.011111226843052421;-0.01010358782851332;-0.005555389523289661;-0.005051581411825116;1.0998595781341427;9.998204718244908;1.0000824743664165;-0.7274549950622538;1.034669338007563;0.9999231601150403;1.2367205082988904;0.9998501105794829
55.545602;1.0997748292401135;-0.011111225981393582;-0.010103588079080907;-0.005555388950412775;-0.005051581557394481;1.0998589783872543;9.9981716317934;1.0000837404603937;-0.7274549949172522;1.0346700642877793;0.9999229228010909;1.2367192824341204;0.9998490613067541
55.555602;1.0997737621289791;-0.011111225139609333;-0.010103588346657585;-0.0055553883856830225;-0.005051581690762909;1.0998583249100309;9.998139128100778;1.000085014235714;-0.7274549947812419;1.0346706910789998;0.9999227452159815;1.2367180778328701;0.999848052802804
55.565602;1.0997727010921763;-0.011111224318563923;-0.01010358863091765;-0.0055553878298826645;-0.005051581812087818;1.0998576117869407;9.99810732588615;1.000086294300715;-0.7274549946537378;1.0346712149648258;0.9999226251696831;1.2367168930643841;0.99984708542182
55.575602;1.0997716495549703;-0.011111223518850778;-0.010103588931655277;-0.005555387283498112;-0.005051581921285548;1.0998568343907291;9.998076325630862;1.0000875782451544;-0.7274549945347615;1.0346716328707655;0.9999225590735037;1.2367157260903319;0.9998461592832778
55.585602;1.0997706090713426;-0.011111222741037695;-0.01010358924889816;-0.005555386746931765;-0.005051582017977303;1.0998559895985938;9.99804621256127;1.0000888617479287;-0.7274549944245855;1.0346719430639544;0.9999225426519734;1.2367145736911294;0.9998452762572084
55.595602;1.0997695797918676;-0.011111221985664978;-0.010103589583219285;-0.005555386220589503;-0.00505158210151421;1.0998550756121495;9.998017065168295;1.0000901386786207;-0.7274549943236247;1.0346721453621184;0.9999225714297088;1.2367134316348565;0.9998444403489962
55.605602;1.0997685625534235;-0.011111221253075678;-0.010103589935574536;-0.005555385704847318;-0.005051582171227059;1.0998540914947998;9.997988958937826;1.0000914014937834;-0.7274549942326091;1.034672240796112;0.9999226406736258;1.2367122955753505;0.9998436566747134
55.615602;1.099767560733192;-0.011111220543382486;-0.010103590306647274;-0.0055553852000453825;-0.005051582226973847;1.0998530369607806;9.997961965584025;1.0000926418455174;-0.7274549941526152;1.0346722312731058;0.999922745151995;1.2367111616727053;0.999842930501891
55.625602;1.0997665801289063;-0.011111219856650811;-0.010103590696444807;-0.005555384706472896;-0.005051582269604368;1.0998519124002277;9.997936157079444;1.0000938510072983;-0.7274549940848675;1.0346721193537338;0.9999228791922067;1.2367100266381712;0.9998422668500234
55.635602;1.0997656274407461;-0.011111219193116617;-0.010103591104344868;-0.005555384224211035;-0.005051582300890302;1.0998507184959025;9.99791161332819;1.0000950199006886;-0.7274549940304913;1.0346719083851212;0.9999230367861169;1.2367088875703127;0.9998416699851917
55.645602;1.099764709221914;-0.011111218553218177;-0.01010359152930814;-0.005555383753082836;-0.005051582322987457;1.0998494554211715;9.997888420764784;1.000096139372631;-0.7274549939902675;1.0346716027452365;0.9999232118100195;1.236707742248887;0.9998411423760206
55.655602;1.0997638316189493;-0.011111217937461892;-0.010103591970176589;-0.005555383292942005;-0.005051582337937394;1.0998481219801135;9.99786666380563;1.0000972006980609;-0.7274549939644479;1.0346712070965915;0.9999233985291036;1.2367065895307512;0.9998406837513877
55.665602;1.0997629997833296;-0.011111217346332964;-0.010103592425908145;-0.005555382843774748;-0.005051582347595097;1.0998467154946463;9.997846422973966;1.000098195734385;-0.7274549939527066;1.0346707249814733;0.9999235916032743;1.236705429035589;0.9998402909077938
55.675602;1.0997622169412073;-0.011111216780369238;-0.010103592895543963;-0.00555538240531257;-0.005051582353779016;1.099845233023748;9.99782777900564;1.000099116897687;-0.7274549939541469;1.0346701584233515;0.9999237855994627;1.2367042609030983;0.9998399586728721
55.685602;1.0997614841047436;-0.01111121624029354;-0.010103593377955201;-0.0055553819767706495;-0.005051582358170196;1.0998436727964154;9.997810810994194;1.0000999572355993;-0.7274549939672996;1.0346695084348758;0.9999239748903235;1.2367030863049377;0.9998396818919688
55.695602;1.099760800859515;-0.01111121572701366;-0.010103593871582871;-0.00555538155696042;-0.005051582361991737;1.0998420345915227;9.997795586336048;1.000100710564479;-0.7274549939903314;1.0346687752664958;0.9999241539610352;1.2367019078292716;0.9998394568411515
55.705602;1.0997601664861572;-0.011111215241529566;-0.010103594374435285;-0.005555381144465895;-0.005051582365873485;1.099840319447441;9.997782148111819;1.0001013719155085;-0.7274549940215767;1.0346679586044927;0.9999243178041052;1.2367007290118386;0.9998392809278542
55.715602;1.0997595802630828;-0.011111214784872028;-0.010103594884362101;-0.00555538073777725;-0.005051582369979944;1.0998385295854034;9.997770506522215;1.0001019380822946;-0.7274549940599924;1.034667058432739;0.9999244621629652;1.2366995532943406;0.9998391515761141
55.725602;1.0997590413611205;-0.011111214358046375;-0.010103595399264982;-0.005555380335351534;-0.005051582374141603;1.09983666815075;9.997760644422048;1.000102407501603;-0.7274549941050511;1.0346660762984277;0.999924583328516;1.2366983832019192;0.9998390656331032
55.735602;1.0997585488373918;-0.011111213961901137;-0.010103595917081157;-0.00555537993566575;-0.0050515823778131555;1.0998347379997755;9.997752533244764;1.0001027796606046;-0.727454994156226;1.0346650158304924;0.9999246776344554;1.2366972204462818;0.9998390195496545
55.745602;1.0997581007895072;-0.011111213596927525;-0.010103596435740148;-0.005555379537263435;-0.005051582380034143;1.0998327403073165;9.997746140599219;1.0001030547109586;-0.7274549942126675;1.0346638821206464;0.9999247414547124;1.2366960669345899;0.9998390098701503
55.755602;1.0997576932691808;-0.011111213263211198;-0.010103596953145276;-0.005555379138696238;-0.005051582379649635;1.0998306745218709;9.997741427130498;1.0001032331475932;-0.727454994273291;1.0346626810991932;0.9999247722034241;1.236694926107363;0.9998390336528986
55.765602;1.0997573204727187;-0.011111212960548966;-0.010103597467069311;-0.005555378738493507;-0.005051582375670268;1.0998285397717842;9.997738343275199;1.0001033152437082;-0.7274549943370975;1.034661419318016;0.9999247692510004;1.2366938037698463;0.9998390884833867
55.775602;1.0997569757455916;-0.01111121268845561;-0.010103597975238507;-0.005555378335216389;-0.005051582367532801;1.0998263363839207;9.997736831232663;1.0001033004889828;-0.7274549944033981;1.0346601037118217;0.9999247334502097;1.236692707730092;0.9998391721598902
55.785602;1.0997566526140696;-0.011111212446169846;-0.01010359847576254;-0.005555377927581524;-0.00505158235519154;1.0998240662559506;9.997736833013569;1.0001031874620585;-0.7274549944716038;1.0346587415668924;0.9999246658919758;1.236691646784691;0.9998392827395156
55.795602;1.099756345731358;-0.011111212232857383;-0.010103598967369721;-0.005555377514615659;-0.005051582339013634;1.0998217320050432;9.997738297426887;1.000102974115478;-0.7274549945407893;1.0346573403023698;0.999924567354136;1.236690629911286;0.999839419174619
55.805602;1.0997560514152933;-0.011111212047811266;-0.010103599449271862;-0.005555377095563427;-0.005051582319570707;1.0998193362153907;9.997741177961213;1.000102658240903;-0.7274549946096898;1.0346559065496799;0.9999244387707997;1.2366896658111488;0.9998395814474886
55.815602;1.0997557676421672;-0.011111211890459228;-0.010103599921081731;-0.005555376669574994;-0.00505158229750651;1.0998168814925324;9.997745425903616;1.0001022380305804;-0.727454994677174;1.0346544455111664;0.9999242817763324;1.2366887627174223;0.9998397696125868
55.825602;1.099755493817249;-0.011111211760215641;-0.010103600382719506;-0.005555376235535323;-0.00505158227359184;1.099814370304688;9.997750987102886;1.000101712606089;-0.7274549947425512;1.034652961032505;0.9999240983454307;1.23668792769087;0.999839983245347
55.835602;1.0997552305903162;-0.011111211656348362;-0.010103600834140166;-0.005555375791981811;-0.0050515822488606124;1.0998118041563094;9.997757802434528;1.0001010826697019;-0.7274549948054865;1.0346514554720656;0.9999238900148644;1.2366871652835463;0.999840221951531
55.845602;1.0997549793764103;-0.01111121157794454;-0.01010360127520823;-0.005555375336975335;-0.005051582224471617;1.0998091832756756;9.99776580929067;1.0001003510988413;-0.7274549948659136;1.0346499294525708;0.9999236576899783;1.2366864772065207;0.9998404859015938
55.855602;1.0997547411173296;-0.011111211523797114;-0.010103601705797672;-0.00555537486821806;-0.0050515822013746416;1.0998065075375134;9.997774943812225;1.000099522605044;-0.7274549949241256;1.034648382542062;0.9999234020346803;1.2366858636118672;0.9998407759414764
55.865602;1.0997545151045556;-0.011111211492186497;-0.010103602125821136;-0.005555374383499325;-0.00505158218023148;1.0998037777779093;9.997785139634239;1.0000986025764522;-0.7274549949808936;1.0346468146720023;0.9999231242038153;1.2366853246798009;0.9998410935031209
55.875602;1.0997542991194824;-0.011111211480824092;-0.010103602535212053;-0.005555373881012892;-0.00505158216151839;1.0998009964719782;9.99779632379568;1.0000975960941798;-0.7274549950373764;1.0346452271109203;0.9999228261510281;1.2366848610682395;0.9998414407272281
55.885602;1.0997540905281091;-0.011111211487037911;-0.010103602934013347;-0.005555373359281866;-0.005051582145650936;1.0997981670868908;9.997808421148338;1.000096507815282;-0.7274549950947263;1.0346436227491633;0.9999225099207016;1.2366844731688926;0.9998418204645505
55.895602;1.099753887237263;-0.011111211508036688;-0.01010360332236244;-0.005555372817053688;-0.005051582133133825;1.0997952923954115;9.997821366855895;1.0000953429390422;-0.7274549951537288;1.0346420061088764;0.9999221770507335;1.2366841605476226;0.9998422357839353
55.905602;1.0997536881768513;-0.011111211541060617;-0.010103603700228192;-0.005555372253470095;-0.005051582124501651;1.0997923735219695;9.99783511465893;1.0000941081072816;-0.7274549952147054;1.0346403828637292;0.9999218288213914;1.2366839219353296;0.9998426899512511
55.915602;1.099753493402422;-0.011111211583353257;-0.010103604067147307;-0.005555371668203247;-0.005051582120180151;1.099789410439783;9.997849636582973;1.0000928109761034;-0.7274549952775998;1.034638758813974;0.9999214669224105;1.2366837547742149;0.9998431870329019
55.925602;1.0997533038346248;-0.011111211632144966;-0.010103604422124391;-0.0055553710612406245;-0.005051582120564688;1.099786402846185;9.997864914657363;1.0000914592385288;-0.7274549953423541;1.0346371394741605;0.9999210940684186;1.2366836543492365;0.9998437318880358
55.935602;1.0997531209915294;-0.011111211684842326;-0.010103604763732744;-0.005555370432590321;-0.005051582126044375;1.0997833509884978;9.997880928829057;1.0000900601450966;-0.7274549954093386;1.0346355309939894;0.9999207139061067;1.236683613497922;0.9998443291828712
55.945602;1.099752947061389;-0.01111121173928886;-0.010103605090493581;-0.005555369782167628;-0.0050515821367902;1.0997802565251036;9.997897648123237;1.0000886202500134;-0.7274549954792674;1.0346339408809544;0.9999203301834996;1.2366836231214415;0.9998449823677041
55.955602;1.0997527847395503;-0.011111211793765409;-0.010103605401287748;-0.005555369109699696;-0.005051582152683848;1.099777122846204;9.99791502471748;1.0000871453148474;-0.7274549955528533;1.0346323773022938;0.9999199463338933;1.2366836730305397;0.9998456936527174
55.965602;1.0997526367344854;-0.011111211846722629;-0.010103605695495633;-0.005555368414745375;-0.005051582173626869;1.0997739546120366;9.997932989347289;1.0000856407288392;-0.7274549956308356;1.0346308481906095;0.9999195662533273;1.2366837527408094;0.9998464646299008
55.975602;1.0997525054346544;-0.011111211896589883;-0.010103605972977643;-0.005555367696979368;-0.005051582199846458;1.0997707571794975;9.997951452395675;1.000084111755124;-0.7274549957142566;1.0346293610840829;0.999919195161398;1.2366838519020507;0.999847296261043
55.985602;1.0997523926651858;-0.01111121194178311;-0.010103606233996677;-0.005555366956307159;-0.0050515822318430706;1.0997675360614636;9.99797031173792;1.000082562855419;-0.7274549958045043;1.0346279230331135;0.9999188392841073;1.236683960453678;0.9998481885203073
55.995602;1.0997522997614937;-0.01111121198090221;-0.010103606478964477;-0.0055553661926734535;-0.005051582270256853;1.0997642958651517;9.997989463049468;1.0000809970060924;-0.7274549959031155;1.0346265401233474;0.9999185053024098;1.2366840691495717;0.9998491406878555
56.005602;1.0997522278350138;-0.011111212013041435;-0.010103606708181232;-0.005555365406079471;-0.005051582315997502;1.0997610396324073;9.998008810215778;1.0000794159352933;-0.7274549960116031;1.0346252169589365;0.9999182006154836;1.2366841706801304;0.9998501517871307
56.015602;1.0997521774397043;-0.01111121203778721;-0.010103606921941975;-0.00555536459685022;-0.005051582370504745;1.0997577695095158;9.99802827247265;1.0000778207318395;-0.7274549961312846;1.0346239565087678;0.9999179336449049;1.2366842606657544;0.9998512205943517
56.025602;1.0997521477709702;-0.01111121205489549;-0.010103607120776407;-0.005555363765723818;-0.0050515824357613755;1.099754487638751;9.998047784975439;1.0000762121217186;-0.7274549962630275;1.0346227605050453;0.9999177136150524;1.2366843377312895;0.9998523452016348
56.035602;1.0997521361897844;-0.011111212064225048;-0.01010360730540843;-0.005555362913811453;-0.005051582513956461;1.0997511970803553;9.998067293689648;1.0000745905215234;-0.7274549964070416;1.0346216303024893;0.9999175502413865;1.2366844024188166;0.9998535220673179
56.045602;1.099752138459838;-0.011111212065886618;-0.01010360747659218;-0.005555362042637775;-0.005051582607158758;1.09974790321679;9.998086745186617;1.0000729560219566;-0.7274549965628218;1.0346205676295788;0.9999174534207685;1.2366844552581926;0.9998547456880098
56.055602;1.0997521493153766;-0.011111212060156452;-0.010103607634908722;-0.005555361154136929;-0.00505158271728577;1.0997446140556395;9.99810607802644;1.0000713080912191;-0.7274549967292187;1.034619574483143;0.9999174326691724;1.2366844952604146;0.9998560097436875
56.065602;1.0997521630289862;-0.01111121204733064;-0.010103607780561782;-0.005555360250585506;-0.005051582846138785;1.0997413387885588;9.998125226675855;1.000069645531064;-0.7274549969045064;1.034618652127373;0.999917496582175;1.236684519895166;0.9998573080825248
56.075602;1.0997521742085212;-0.011111212027726348;-0.010103607913453659;-0.005555359334504399;-0.005051582995245775;1.0997380865032107;9.998144135098723;1.0000679672566015;-0.7274549970865116;1.0346178002316109;0.9999176528664806;1.236684525676793;0.9998586345602409
56.085602;1.0997521784572273;-0.01111121200164078;-0.01010360803342109;-0.005555358408347559;-0.0050515831657573325;1.0997348660948518;9.998162765371166;1.0000662729802505;-0.7274549972730295;1.0346170169804076;0.9999179085807569;1.2366845080040603;0.9998599832165996
56.095602;1.099752172572581;-0.011111211969325411;-0.010103608140346549;-0.005555357474176945;-0.005051583358675747;1.0997316868136513;9.998181095379568;1.0000645632721676;-0.7274549974622363;1.034616299890187;0.9999182698704102;1.2366844607110177;0.9998613492694493
56.105602;1.0997521544114026;-0.011111211931010417;-0.010103608234174452;-0.005555356533813794;-0.005051583575128368;1.0997285585046672;9.998199114891763;1.0000628398456204;-0.7274549976527535;1.0346156467664356;0.9999187414517542;1.2366843765753168;0.9998627292566569
56.115602;1.0997521224488405;-0.011111211886835162;-0.010103608314859134;-0.005555355589255487;-0.0050515838162953864;1.0997254913194907;9.998216823936232;1.000061106178942;-0.727454997843641;1.0346150561278311;0.9999193262291791;1.236684248224913;0.9998641200292989
56.125602;1.0997520757052717;-0.011111211836881553;-0.010103608382311956;-0.005555354642719902;-0.005051584083174856;1.0997224960377028;9.99823422835536;1.0000593675384315;-0.7274549980344354;1.0346145268346332;0.9999200251147426;1.236684068115958;0.9998655184128357
56.135602;1.0997520139941015;-0.011111211781359098;-0.01010360843650186;-0.00555535369634456;-0.005051584376512791;1.0997195848509544;9.998251337275047;1.000057630140259;-0.7274549982249817;1.0346140578506808;0.9999208369593585;1.2366838282247712;0.9998669219908293
56.145602;1.0997519376229286;-0.01111121172055619;-0.010103608477602315;-0.005555352752114585;-0.005051584696880541;1.0997167710100455;9.998268167078214;1.0000559002504976;-0.7274549984151555;1.0346136483191637;0.9999217581135694;1.2366835204629922;0.9998683297641101
56.155602;1.0997518470999232;-0.011111211654654113;-0.010103608506002773;-0.005555351812135733;-0.0050515850448419886;1.099714067436671;9.998284742300777;1.000054183844081;-0.7274549986047978;1.0346132974429771;0.9999227822742722;1.236683137170925;0.9998697420890387
56.165602;1.0997517436003312;-0.011111211583814904;-0.010103608522304868;-0.005555350878740494;-0.005051585421048795;1.0997114855607169;9.998301085550036;1.0000524865816256;-0.7274549987938981;1.0346130046982522;0.9999239017636292;1.2366826710339385;0.9998711601040013
56.175602;1.0997516295592786;-0.011111211508385689;-0.010103608527391767;-0.005555349954244316;-0.005051585826054599;1.0997090349093506;9.998317205792109;1.0000508137635156;-0.7274549989827256;1.0346127703510943;0.9999251092188123;1.236682115076993;0.9998725850312662
56.185602;1.0997515086592746;-0.011111211428996452;-0.010103608522417585;-0.005555349040794801;-0.005051586260142907;1.0997067233215714;9.998333097120215;1.0000491701428356;-0.7274549991716573;1.0346125953257794;0.9999263981339915;1.2366814633083631;0.9998740177831245
56.195602;1.099751385729774;-0.011111211346669763;-0.010103608508818297;-0.005555348140405879;-0.00505158672346971;1.0997045576637197;9.998348744759312;1.0000475594641123;-0.7274549993608244;1.0346124798772942;0.9999277624818735;1.2366807113405234;0.9998754590553786
56.205602;1.099751266846173;-0.011111211262997427;-0.01010360848840976;-0.00555534725481995;-0.005051587216220838;1.0997025445081785;9.998364129102113;1.0000459840590898;-0.7274549995498465;1.0346124218665;0.9999291963849208;1.236679856476593;0.9998769100308261
56.215602;1.0997511584291932;-0.011111211180275866;-0.01010360846324537;-0.0055553463852811135;-0.005051587738524016;1.0997006900799393;9.998379226004953;1.0000444450642583;-0.7274549997378141;1.0346124164410513;0.9999306941670755;1.236678897891506;0.9998783730824063
56.225602;1.0997510654241829;-0.011111211101355111;-0.01010360843531908;-0.0055553455325150405;-0.005051588290302719;1.099698999830681;9.998394010323887;1.0000429430526374;-0.72745499992358;1.0346124573048485;0.9999322504614158;1.236677837142403;0.999879851390013
56.235602;1.0997509903948368;-0.011111211029171909;-0.010103608406503256;-0.005555344696831841;-0.005051588871142604;1.099697477998676;9.998408466513574;1.0000414786214062;-0.7274550001061633;1.0346125381516837;0.9999338601490251;1.2366766783291678;0.9998813482749181
56.245602;1.0997509338755076;-0.01111121096633958;-0.010103608378578972;-0.0055553438782257845;-0.005051589480151553;1.0996961273021684;9.998422596779585;1.000040053035089;-0.727455000284887;1.034612653518257;0.9999355182020176;1.236675427804951;0.9998828672419472
56.255602;1.0997508950504344;-0.011111210914978818;-0.010103608353086026;-0.005555343076531072;-0.005051590116138327;1.099694949362312;9.998436418655265;1.0000386685877067;-0.7274550004592332;1.0346127991058642;0.999937219481251;1.2366740934748826;0.9998844117020934
56.265602;1.0997508725696366;-0.011111210876668005;-0.010103608331149642;-0.005555342291610159;-0.005051590778074247;1.0996939456986659;9.998449958262478;1.000037328291329;-0.7274550006288246;1.034612971787403;0.9999389589357757;1.2366726833946804;0.9998859840882883
56.275602;1.0997508652427677;-0.011111210852463421;-0.010103608313494852;-0.005555341523517541;-0.005051591465223974;1.0996931183290497;9.998463244431745;1.0000360354066258;-0.7274550007935923;1.0346131693486067;0.9999407325663664;1.2366712045981882;0.999887585430971
56.285602;1.099750871837507;-0.011111210843028558;-0.01010360830059706;-0.005555340772630077;-0.005051592176831266;1.0996924692489913;9.998476300251504;1.0000347929926543;-0.7274550009537576;1.034613389716334;0.9999425378730085;1.2366696632615577;0.9998892156179768
56.295602;1.0997508904462132;-0.011111210848830442;-0.01010360829283516;-0.0055553400395965055;-0.00505159291185931;1.0996919992388343;9.998489135449368;1.000033603353454;-0.7274550011096144;1.034613630102456;0.9999443728158569;1.2366680654944782;0.9998908740251083
56.305602;1.0997509188037604;-0.011111210870336674;-0.010103608290556346;-0.005555339325106719;-0.005051593669100085;1.0996917074173669;9.998501748329906;1.000032467826083;-0.7274550012613298;1.0346138870443902;0.9999462347723064;1.2366664174838469;0.999892560265549
56.315602;1.0997509555006024;-0.011111210908164902;-0.010103608294013317;-0.005555338629791719;-0.005051594447424466;1.0996915919733181;9.998514136945317;1.000031387016503;-0.7274550014087209;1.0346141570830063;0.999948120415355;1.2366647249404605;0.9998942744382042
56.325602;1.0997510007570814;-0.011111210963028667;-0.010103608303262016;-0.005555337954389461;-0.005051595245773991;1.09969165095047;9.998526307813473;1.0000303609814702;-0.7274550015511375;1.0346144369655408;0.9999500259168492;1.2366629929425164;0.9998960168090442
56.335602;1.099751056178658;-0.011111211035553847;-0.010103608318199682;-0.00555533729999253;-0.005051596063004882;1.0996918821632742;9.99853827166893;1.0000293894824646;-0.7274550016877397;1.034614723430119;0.9999519472541549;1.236661226684696;0.9998977877220369
56.345602;1.0997511240446127;-0.011111211126201608;-0.01010360833873505;-0.005555336668079431;-0.0050515968979333295;1.099692282585304;9.99855003278274;1.0000284726845223;-0.7274550018178698;1.0346150132013574;0.9999538805132635;1.236659431914346;0.9998995879965573
56.355602;1.0997512069606104;-0.011111211235188193;-0.010103608364919657;-0.005555336060158389;-0.005051597749433396;1.099692847813675;9.99856158645016;1.0000276114429232;-0.7274550019411111;1.0346153027712004;0.9999558221361375;1.2366576140819707;0.9999014193638313
56.365602;1.0997513077411099;-0.011111211362423401;-0.010103608396971067;-0.005555335477293574;-0.005051598616389867;1.099693571783906;9.998572925370972;1.0000268064497762;-0.7274550020571683;1.0346155875781602;0.9999577684532592;1.2366557773676758;0.9999032843296812
56.375602;1.0997514287773071;-0.011111211507710293;-0.010103608435147385;-0.005555334919978401;-0.005051599497696226;1.0996944471125267;9.998584045064923;1.0000260573596798;-0.7274550021658706;1.0346158614453722;0.9999597140164315;1.2366539253136863;0.9999051852195707
56.385602;1.0997515716154986;-0.011111211671019588;-0.010103608479519273;-0.005555334388283032;-0.005051600392293307;1.0996954659472;9.998594947481923;1.000025362951157;-0.7274550022673502;1.034616116928722;0.9999616504910065;1.236652062738195;0.9999071233082227
56.395602;1.099751737105303;-0.011111211852548942;-0.010103608529876101;-0.005555333881846757;-0.005051601299151679;1.0996966202105627;9.998605645980488;1.0000247218136653;-0.7274550023620456;1.0346163460792681;0.9999635676230868;1.236650196715067;0.9999090990528662
56.405602;1.0997519249206769;-0.011111212052662342;-0.010103608585866673;-0.0055553333997939965;-0.005051602217226638;1.0996979010410726;9.99861616469586;1.0000241323618917;-0.7274550024502467;1.0346165409899073;0.9999654555354385;1.236648335461828;0.999911112952295
56.415602;1.0997521331090439;-0.011111212271832179;-0.010103608647136143;-0.005555332940903983;-0.005051603145361561;1.099699298508726;9.998626531017225;1.0000235917962;-0.727455002531573;1.0346166938898809;0.9999673065169464;1.2366464864895392;0.9999131654977326
56.425602;1.0997523589276852;-0.011111212510496063;-0.01010360871332847;-0.005555332503879339;-0.005051604082381858;1.0997008019999808;9.998636769785943;1.000023095748681;-0.7274550026049642;1.0346167968274167;0.9999691147338922;1.2366446559920476;0.9999152558667983
56.435602;1.0997525998172184;-0.011111212768792804;-0.010103608784122954;-0.005555332087418127;-0.005051605027405888;1.0997024004838332;9.99864689750824;1.0000226396304268;-0.727455002669082;1.0346168412847545;0.9999708749214825;1.2366428493001278;0.9999173810530421
56.445602;1.0997528534310703;-0.011111213046351865;-0.010103608859291725;-0.005555331690218684;-0.005051605979869966;1.099704082206963;9.998656915344812;1.0000222200296496;-0.727455002722639;1.0346168181883495;0.9999725823557504;1.236641070771938;0.9999195365299813
56.455602;1.099753117216326;-0.011111213342350884;-0.010103608938716813;-0.005555331311099589;-0.0050516069392414886;1.099705834356439;9.998666811143067;1.0000218355486725;-0.7274550027645861;1.0346167186142394;0.9999742334950242;1.2366393236687738;0.9999217174832712
56.465602;1.0997533882521262;-0.011111213655751382;-0.01010360902241688;-0.005555330949077772;-0.005051607904888204;1.0997076433312762;9.99867656957572;1.000021487535322;-0.7274550027942429;1.0346165351110088;0.99997582579429;1.2366376113839224;0.9999239194969476
56.475602;1.0997536635198875;-0.011111213985388743;-0.010103609110453342;-0.005555330603244295;-0.00505160887616335;1.0997094955582962;9.998686182225105;1.000021179897752;-0.7274550028111596;1.0346162628147078;0.9999773570765971;1.236635938378315;0.9999261385922258
56.485602;1.0997539402851364;-0.011111214329959514;-0.01010360920271015;-0.005555330272501812;-0.0050516098523943976;1.0997113780264158;9.99869565893067;1.000020917716798;-0.7274550028146908;1.0346158994439156;0.9999788249889533;1.2366343091936869;0.9999283709922551
56.495602;1.0997542164969045;-0.011111214688179619;-0.010103609298808026;-0.005555329955485136;-0.005051610832689101;1.0997132782958046;9.998705037175165;1.0000207055516601;-0.7274550028036926;1.0346154445159568;0.999980226708811;1.2366327273894488;0.9999306128061553
56.505602;1.0997544907774806;-0.011111215058982412;-0.010103609398213611;-0.005555329650919285;-0.005051611815821391;1.0997151848021192;9.9987143826463;1.0000205462825786;-0.7274550027766463;1.0346148987366266;0.9999815591295731;1.2366311959858007;0.999932859740961
56.515602;1.0997547613112646;-0.01111121544158704;-0.010103609500318226;-0.005555329357936428;-0.0050516128003814135;1.0997170874042825;9.998723781262454;1.0000204407466873;-0.7274550027320709;1.034614263967683;0.9999828191312579;1.236629717951761;0.9999351071804399
56.525602;1.0997550245633185;-0.011111215835532902;-0.010103609604422883;-0.005555329075884627;-0.005051613785061757;1.099718977238245;9.998733327336764;1.0000203876629261;-0.7274550026689489;1.0346135435037773;0.9999840036262909;1.2366282955120635;0.9999373503185414
56.535602;1.0997552752903796;-0.011111216240603657;-0.010103609709823838;-0.0055553288040465125;-0.005051614768826399;1.0997208461695307;9.998743113940783;1.0000203836940658;-0.7274550025869566;1.0346127416892548;0.9999851099966923;1.2366269295325916;0.9999395839288896
56.545602;1.0997555076730314;-0.011111216656546253;-0.01010360981605591;-0.0055553285415485465;-0.0050516157508119575;1.099722686442861;9.998753225970214;1.0000204241318713;-0.7274550024864158;1.0346118628029897;0.9999861365935091;1.236625619903746;0.9999418027971956
56.555602;1.0997557168296324;-0.01111121708288113;-0.010103609923061614;-0.005555328287302589;-0.0050516167301530215;1.0997244899791039;9.998763733932483;1.0000205041574246;-0.7274550023680713;1.034610910571992;0.9999870820907033;1.2366243658932148;0.9999440030843508
56.565602;1.099755900304014;-0.011111217519081873;-0.010103610031141977;-0.005555328040077774;-0.005051617706031983;1.0997262474795055;9.998774691912574;1.0000206199273163;-0.727455002232811;1.0346098883833554;0.9999879444449831;1.2366231662206097;0.9999461829630277
56.575602;1.0997560582427792;-0.011111217964795526;-0.010103610140962963;-0.0055553277987227066;-0.00505161867778654;1.0997279485444749;9.998786143049424;1.0000207688314433;-0.7274550020813872;1.0346087996937225;0.9999887209504424;1.2366220195004474;0.9999483420577492
56.585602;1.099756191541129;-0.011111218419695887;-0.01010361025371053;-0.005555327562396199;-0.005051619644789701;1.0997295827016094;9.998798127077842;1.0000209492507173;-0.7274550019142629;1.034607649196486;0.9999894091852353;1.2366209243583424;0.9999504808385276
56.595602;1.0997562998776624;-0.011111218883209551;-0.010103610371039826;-0.005555327330712871;-0.005051620606391896;1.0997311401596448;9.998810682436352;1.0000211605867426;-0.7274550017316901;1.0346064437571019;0.9999900078782027;1.2366198788870477;0.9999526003926107
56.605602;1.0997563814585907;-0.011111219354444528;-0.010103610494824862;-0.005555327103713792;-0.0050516215622159015;1.0997326122365711;9.998823845119437;1.000021403507899;-0.7274550015337633;1.0346051920382033;0.9999905170671353;1.2366188809266305;0.9999547019903007
56.615602;1.0997564342298602;-0.011111219832297426;-0.010103610626992977;-0.005555326881796247;-0.00505162251238153;1.0997339916722386;9.998837648448788;1.0000216797935133;-0.727455001320298;1.0346039040026815;0.9999909377772495;1.2366179291801433;0.9999567865520091
56.625602;1.0997564575773973;-0.011111220315596207;-0.010103610769463445;-0.005555326665668457;-0.005051623457215459;1.0997352721133282;9.998852122572302;1.0000219915593216;-0.7274550010909099;1.034602590389152;0.9999912716436833;1.2366170231756466;0.9999588549416276
56.635602;1.0997564528723431;-0.011111220802999684;-0.010103610924145225;-0.005555326456269013;-0.005051624396733963;1.0997364472829894;9.99886729268231;1.0000223404139321;-0.7274550008453738;1.0346012617189193;0.9999915200887903;1.2366161624068333;0.9999609086424097
56.645602;1.0997564218772455;-0.011111221292670044;-0.010103611092955793;-0.005555326254797762;-0.0050516253303874055;1.0997375110818346;9.998883179702096;1.0000227272824544;-0.7274550005838569;1.0345999279152518;0.9999916834682399;1.2366153464271303;0.999962949385392
56.655602;1.0997563649115116;-0.011111221782225223;-0.010103611277785878;-0.005555326062776385;-0.005051626257080951;1.0997384581020673;9.9988998055964;1.0000231527460934;-0.7274550003068496;1.03459859813681;0.9999917612461201;1.2366145754931994;0.9999649781409549
