time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
56.665602;1.0997562810489998;-0.011111222269046117;-0.010103611480492563;-0.005555325881888162;-0.005051627175271909;1.0997392837401665;9.998917196804628;1.0000236170440382;-0.7274550000149916;1.03459727983816;0.9999917525503406;1.2366138505019637;0.9999669951256184
56.675602;1.0997561697677711;-0.011111222750518708;-0.010103611702988378;-0.0055553257137536125;-0.005051628083097846;1.0997399839626092;9.998935381265301;1.00002411993708;-0.7274549997089959;1.034595978333077;0.9999916562214873;1.2366131720977425;0.9999690004605886
56.685602;1.0997560322503297;-0.0111112232241864;-0.010103611947197727;-0.005555325559855245;-0.005051628978535307;1.0997405547969175;9.998954380167913;1.0000246609205812;-0.7274549993895549;1.03459469752648;0.9999914708848974;1.2366125400491155;0.9999709939599996
56.695602;1.0997558716223743;-0.011111223687948922;-0.010103612214814189;-0.005555325421482401;-0.0050516298595209;1.099740992148772;9.99897419797011;1.0000252388577484;-0.727454999057159;1.034593440517771;0.9999911952527691;1.2366119537874172;0.9999729745059466
56.705602;1.0997556924322025;-0.011111224140148444;-0.010103612507133736;-0.0055553252996158944;-0.005051630724003693;1.0997412927788162;9.998994816664782;1.0000258512832993;-0.7274549987121282;1.0345922094604292;0.999990828048318;1.2366114133716983;0.9999749404216439
56.715602;1.0997554998663783;-0.011111224579541766;-0.010103612825086624;-0.005555325194924145;-0.005051631569971169;1.0997414557484564;9.999016193866344;1.0000264945058168;-0.7274549983548818;1.0345910051956517;0.9999903675146088;1.2366109197629158;0.999976890669152
56.725602;1.0997552986391521;-0.011111225005342546;-0.010103613169385692;-0.005555325107929975;-0.005051632395518598;1.099741482987073;9.999038264197175;1.0000271637019453;-0.7274549979860767;1.0345898273528307;0.9999898112798823;1.2366104742456314;0.9999788255012747
56.735602;1.0997550915824053;-0.011111225417353552;-0.010103613540614648;-0.005555325039149411;-0.005051633199038156;1.0997413790268373;9.999060946453367;1.0000278529016042;-0.7274549976065084;1.0345886750552307;0.9999891569544059;1.2366100777997815;0.9999807463577376
56.745602;1.0997548786948386;-0.011111225816035634;-0.01010361393917886;-0.0055553249890481415;-0.005051633979422196;1.0997411503602934;9.99908415173814;1.0000285557741977;-0.7274549972168786;1.0345875472844233;0.9999884025538299;1.2366097312705648;0.9999826557884867
56.755602;1.0997546573943364;-0.011111226202305067;-0.010103614365262322;-0.005555324957977926;-0.005051634736096991;1.0997408045026869;9.99910778992907;1.0000292666200146;-0.7274549968175612;1.0345864426234692;0.9999875461574466;1.2366094357701984;0.999984556913602
56.765602;1.0997544240701116;-0.011111226577140447;-0.010103614818836726;-0.005555324946257223;-0.005051635468913876;1.0997403494019786;9.999131776479016;1.0000299810204658;-0.7274549964085562;1.0345853596486965;0.9999865855991307;1.2366091924166922;0.9999864521284186
56.775602;1.0997541755963973;-0.011111226941426935;-0.010103615299672276;-0.0055553249541685;-0.005051636178019675;1.099739793973072;9.99915603533411;1.0000306962384466;-0.7274549959895417;1.0345842980275384;0.9999855186081654;1.2366090018551819;0.9999883425613376
56.785602;1.0997539092952848;-0.011111227296083055;-0.010103615807325397;-0.005555324981755397;-0.005051636863858406;1.0997391490951283;9.999180495055965;1.0000314108464854;-0.7274549955598961;1.0345832590026893;0.9999843431753158;1.2366088638893957;0.9999902287556539
56.795602;1.0997536221251702;-0.011111227642042063;-0.010103616341128779;-0.005555325028633946;-0.005051637527372194;1.0997384275613467;9.999205088750593;1.0000321238461836;-0.727454995118866;1.034582245202207;0.9999830580999138;1.2366087767165346;0.9999921113408909
56.805602;1.0997533104467994;-0.011111227980059287;-0.010103616900281503;-0.005555325093880307;-0.005051638170051748;1.0997376433494774;9.999229764936146;1.000032834578246;-0.7274549946658521;1.0345812602313338;0.9999816635809193;1.2366087362557567;0.9999939914538017
56.815602;1.0997529702057371;-0.011111228310555738;-0.010103617483908641;-0.005555325176077942;-0.005051638793522239;1.0997368110419325;9.99925449463789;1.0000335426816644;-0.7274549942003895;1.034580307924164;0.9999801613738839;1.2366087363063136;0.9999958713406949
56.825602;1.0997525973207494;-0.011111228633404876;-0.010103618090971482;-0.005555325273614983;-0.005051639399035089;1.0997359446887698;9.99927926465594;1.000034247234605;-0.7274549937217789;1.0345793916000836;0.999978554114391;1.2366087686767224;0.9999977544366359
56.835602;1.0997521885853467;-0.011111228947849562;-0.010103618720276457;-0.005555325384982127;-0.005051639987219527;1.0997350564613806;9.999304067315453;1.0000349467666956;-0.7274549932288813;1.034578513840476;0.9999768447227415;1.2366088230117656;0.9999996444709185
56.845602;1.0997517425696726;-0.01111122925285526;-0.010103619370569767;-0.005555325508869497;-0.005051640558034015;1.099734156281931;9.9993288920355;1.0000356399793378;-0.7274549927202717;1.0345776764862904;0.9999750369400258;1.2366088876771724;1.000001544698571
56.855602;1.0997512596735362;-0.011111229547485531;-0.010103620040414023;-0.005555325644028068;-0.005051641110955956;1.099733252326778;9.999353717935106;1.0000363254465077;-0.7274549921944257;1.0345768801256834;0.9999731362725226;1.236608951819633;1.000003458162536
56.865602;1.0997507414561345;-0.011111229830954295;-0.01010362072801671;-0.005555325788991583;-0.005051641645261251;1.0997323516849085;9.999378510804096;1.000037000865894;-0.7274549916497683;1.0345761231573951;0.9999711501139561;1.2366090067985909;1.0000053881145063
56.875602;1.09975018961107;-0.011111230102671437;-0.010103621431354173;-0.005555325942047457;-0.005051642160105175;1.0997314604590163;9.99940322181855;1.000037662628069;-0.7274549910847221;1.0345754016145807;0.9999690868555327;1.2366090459586818;1.0000073372671179
56.885602;1.099749605360735;-0.0111112303624209;-0.0101036221485012;-0.005555326101466227;-0.005051642654437902;1.0997305833936009;9.999427788745322;1.0000383055710835;-0.7274549904978477;1.0345747101348757;0.9999669551902273;1.2366090637616345;1.0000093066989673
56.895602;1.0997489900116375;-0.011111230610522348;-0.01010362287792055;-0.005555326265588568;-0.005051643126869169;1.0997297238667643;9.9994521488955;1.0000389230352082;-0.7274549898879442;1.0345740430973283;0.9999647645107861;1.2366090554682352;1.000011296047701
56.905602;1.0997483453237362;-0.011111230847867071;-0.010103623618556082;-0.005555326432901554;-0.005051643575660733;1.099728884041688;9.999476256598474;1.0000395073858426;-0.727454989253951;1.034573395737276;0.9999625253741579;1.2366090173454019;1.000013304419773
56.915602;1.0997476729408413;-0.011111231075702695;-0.010103624369729863;-0.005555326602295541;-0.005051643998941787;1.09972806474206;9.999500085716852;1.0000400510418817;-0.7274549885947784;1.0345727651564594;0.9999602491800695;1.23660894678457;1.0000153305097341
56.925602;1.0997469743363948;-0.011111231295231134;-0.010103625131040407;-0.005555326773178394;-0.0050516443948701965;1.0997272658903816;9.999523614364133;1.0000405475319019;-0.7274549879093384;1.034572149771868;0.9999579475509932;1.2366088422033406;1.000017371703067
56.935602;1.0997462514677867;-0.011111231507292126;-0.010103625902294848;-0.005555326945399467;-0.005051644761612979;1.099726487868715;9.999546809599344;1.0000409919390825;-0.7274549871968082;1.03457154728156;0.9999556319502508;1.2366087031601714;1.0000194231639281
56.945602;1.0997455073015647;-0.0111112317123076;-0.010103626683377935;-0.005555327119124148;-0.005051645097295169;1.099725732508042;9.999569629473504;1.0000413809626827;-0.7274549864567903;1.0345709533015686;0.9999533136723862;1.2366085302812073;1.0000214779066232
56.955602;1.0997447460739398;-0.011111231910470837;-0.010103627474148273;-0.005555327294485956;-0.005051645400001612;1.0997250028291794;9.99959203628224;1.0000417129683459;-0.7274549856891159;1.0345703612813113;0.9999510038942939;1.2366083247804356;1.000023527578998
56.965602;1.0997439729678098;-0.011111232102004088;-0.010103628274468156;-0.005555327471163225;-0.005051645667961487;1.0997243022974574;9.999614003322197;1.0000419876267084;-0.7274549848935846;1.0345697629253752;0.9999487135287798;1.236608088555963;1.000025562795431
56.975602;1.0997431933425015;-0.011111232287306138;-0.010103629084352016;-0.005555327648319698;-0.005051645899869336;1.0997236345395909;9.999635511142989;1.0000422052979434;-0.7274549840699635;1.0345691492543072;0.9999464527893734;1.2366078248142958;1.0000275728530006
56.985602;1.0997424126487167;-0.011111232466994057;-0.010103629904115856;-0.005555327824922258;-0.005051646095084825;1.0997230037775323;9.999656538748933;1.0000423669714407;-0.7274549832182188;1.0345685124766857;0.999944230385041;1.2366075386061113;1.00002954587666
56.995602;1.0997416372586972;-0.01111123264191661;-0.010103630734252255;-0.00555532800009367;-0.005051646253675264;1.0997224155837961;9.999677056567846;1.0000424746896146;-0.7274549823388774;1.0345678475414906;0.9999420533179363;1.236607237047497;1.0000314695240762
57.005602;1.099740875105297;-0.011111232813079712;-0.010103631574927897;-0.005555328173198766;-0.005051646376375614;1.0997218772987178;9.999697028301611;1.000042531982952;-0.7274549814332528;1.0345671519274582;0.9999399279024813;1.236606928559911;1.000033331523376
57.015602;1.099740135257547;-0.011111232981409773;-0.010103632425625482;-0.005555328343652346;-0.005051646464465778;1.0997213978248526;9.999716422560002;1.00004254366858;-0.7274549805032184;1.0345664239230734;0.9999378602667699;1.236606621513162;1.000035120158187
57.025602;1.099739426893401;-0.011111233147540088;-0.010103633285349415;-0.005555328510638936;-0.005051646519612558;1.0997209867748878;9.99973522487735;1.0000425145448557;-0.7274549795507406;1.0345656613968908;0.9999358556245376;1.2366063238330425;1.0000368249577554
57.035602;1.0997387589380134;-0.011111233311836846;-0.010103634152915037;-0.005555328672956618;-0.005051646543743263;1.099720653180547;9.99975343884654;1.0000424480551073;-0.7274549785777586;1.034564862118693;0.9999339184962478;1.2366060433214532;1.0000384371345978
57.045602;1.099738140069374;-0.011111233474529003;-0.010103635026930558;-0.00555532882911837;-0.005051646538872362;1.0997204044898627;9.999771078092953;1.0000423461287526;-0.7274549775864267;1.0345640242423342;0.9999320540193108;1.2366057871394693;1.0000399492601504
57.055602;1.0997375778441278;-0.01111123363582048;-0.010103635905848998;-0.005555328977518639;-0.005051646506869767;1.0997202466337985;9.99978816093268;1.000042209597342;-0.727454976579154;1.0345631458149116;0.9999302679108939;1.2366055612753621;1.0000413548900147
57.065602;1.0997370776707893;-0.01111123379604703;-0.01010363678826129;-0.005555329116450643;-0.005051646449422422;1.0997201847147764;9.999804710519749;1.0000420382384567;-0.7274549755584336;1.0345622245358697;0.9999285653702664;1.2366053714693326;1.0000426492161287
57.075602;1.0997366426395057;-0.011111233955626316;-0.010103637673169855;-0.005555329244171578;-0.005051646368164019;1.09972022273506;9.999820752869454;1.0000418309754626;-0.7274549745268353;1.0345612585426776;0.9999269506855556;1.2366052238875254;1.000043829465106
57.085602;1.099736273586743;-0.011111234114762161;-0.010103638560168096;-0.005555329359111905;-0.005051646264649579;1.0997203620852571;9.999836312993798;1.000041586656261;-0.7274549734870188;1.0345602470784518;0.9999254269257143;1.236605123896262;1.0000448937623356
57.095602;1.0997359693709312;-0.011111234273425684;-0.010103639449454836;-0.00555532945995597;-0.005051646140262101;1.0997206006450722;9.999851416123503;1.0000413047783783;-0.7274549724416076;1.034559190804342;0.9999239949638448;1.2366050750377293;1.0000458399553465
57.105602;1.0997357278669668;-0.011111234431586261;-0.01010364034163081;-0.005555329545532864;-0.005051645996264739;1.0997209335679903;9.999866090902568;1.0000409858902997;-0.7274549713930464;1.0345580925345474;0.9999226528320126;1.23660508011351;1.000046665537533
57.115602;1.099735546613777;-0.011111234589261347;-0.010103641237469402;-0.005555329614714124;-0.00505164583380258;1.0997213544155362;9.999880367584524;1.000040631233835;-0.7274549703435873;1.0345569577876106;0.9999213963639834;1.2366051426237152;1.0000473683058413
57.125602;1.099735422320583;-0.011111234746505461;-0.010103642137818974;-0.005555329666515184;-0.005051645653679327;1.0997218556115749;9.999894273374448;1.0000402413353984;-0.7274549692955176;1.034555794237915;0.9999202209076317;1.2366052666488436;1.0000479473700736
57.135602;1.0997353504300094;-0.011111234903506306;-0.010103643043609521;-0.005555329700432121;-0.00505164545609685;1.09972242890318;9.999907828730278;1.0000398151610617;-0.7274549682514445;1.034554610510761;0.9999191229644031;1.2366054559406807;1.0000484040803639
57.145602;1.0997353255748323;-0.01111123506063992;-0.010103643955688333;-0.005555329716598252;-0.0050516452406402295;1.0997230661522428;9.999921044826728;1.00003935093255;-0.7274549672143318;1.0345534151666276;0.9999181007378838;1.2366057128763122;1.0000487426271218
57.155602;1.099735342215005;-0.011111235218454862;-0.010103644874489143;-0.005555329715566021;-0.005051645006549879;1.0997237599617589;9.999933924585449;1.0000388468496806;-0.7274549661872919;1.0345522160497842;0.9999171535861788;1.236606037078598;1.000048970078903
57.165602;1.0997353949018602;-0.011111235377611725;-0.010103645799954354;-0.005555329698153318;-0.0050516447530299675;1.0997245038137748;9.999946468248707;1.0000383008219105;-0.7274549651733553;1.0345510200058332;0.9999162810685037;1.2366064252290894;1.000049095479175
57.175602;1.099735478114759;-0.011111235538642114;-0.010103646731687895;-0.005555329665491074;-0.005051644479340909;1.0997252916489377;9.999958677626227;1.0000377107141272;-0.7274549641753543;1.0345498334097916;0.999915482409306;1.2366068727233652;1.0000491283935968
57.185602;1.099735585723478;-0.011111235701646393;-0.010103647669127334;-0.005555329619059251;-0.005051644184660401;1.0997261170926742;9.999970554096386;1.0000370749901932;-0.7274549631959062;1.0345486632896044;0.9999147565842428;1.2366073750297126;1.0000490779341498
57.195602;1.0997357109132049;-0.011111235866357934;-0.010103648611640063;-0.0055553295607028074;-0.00505164386786166;1.0997269729399666;9.999982092724604;1.0000363926038573;-0.7274549622374606;1.034547517777424;0.9999141025611511;1.2366079279697588;1.0000489525103633
57.205602;1.0997358469256309;-0.011111236032443978;-0.010103649558295149;-0.005555329492550922;-0.005051643527477419;1.0997278513692703;9.999993280576017;1.00003566282153;-0.7274549613023885;1.034546405386395;0.9999135195238358;1.2366085278714114;1.000048759438656
57.215602;1.0997359876405621;-0.011111236199557405;-0.010103650507575376;-0.005555329416768902;-0.005051643161918475;1.0997287441512498;10.00000410364124;1.0000348855935006;-0.7274549603931353;1.0345453341616457;0.9999130069446459;1.2366091717442882;1.0000485042018705
57.225602;1.0997361279537126;-0.011111236367282458;-0.010103651457636633;-0.005555329335319721;-0.005051642769576925;1.099729642301337;10.000014551958778;1.0000340616550607;-0.7274549595123675;1.0345443113772637;0.9999125641924274;1.2366098577438442;1.0000481901483278
57.235602;1.0997362642611086;-0.011111236535218177;-0.010103652406815967;-0.005555329249800542;-0.005051642348846267;1.099730535982101;10.000024616249156;1.000033191817174;-0.7274549586628591;1.0345433432830056;0.9999121899390888;1.2366105860748218;1.0000478186943251
57.245602;1.0997363939610805;-0.011111236703039202;-0.01010365335369509;-0.005555329161347395;-0.005051641898395937;1.0997314148250164;10.000034287693364;1.0000322762540286;-0.7274549578471101;1.034542434736611;0.9999118817244937;1.2366113592922996;1.000047389687286
57.255602;1.099736514021543;-0.011111236870553796;-0.010103654296812932;-0.0055553290708538865;-0.005051641417395253;1.0997322682408546;10.000043560884594;1.0000313146309305;-0.7274549570670726;1.0345415892762548;0.9999116358750783;1.2366121812797013;1.0000469020741216
57.265602;1.0997366200498522;-0.011111237037808419;-0.010103655234511238;-0.005555328979511744;-0.00505164090545529;1.0997330860675498;10.000052429031673;1.0000303066921716;-0.7274549563242855;1.0345408098870839;0.9999114484496803;1.2366130553973558;1.0000463545563638
57.275602;1.0997367060455498;-0.011111237205025841;-0.010103656165147183;-0.005555328888956425;-0.005051640362513118;1.099733859636257;10.000060880539325;1.0000292527761692;-0.727454955620191;1.0345400996517973;0.9999113169463651;1.236613983102578;1.000045745635087
57.285602;1.0997367643866094;-0.011111237372398297;-0.010103657087414973;-0.005555328800721544;-0.0050516397887207225;1.0997345823151568;10.000068906447114;1.000028154416498;-0.7274549549561871;1.0345394613594092;0.9999112408355548;1.2366149638366033;1.0000450734193034
57.295602;1.0997367859927674;-0.0111112375399962;-0.010103658000222152;-0.00555532871595422;-0.00505163918443573;1.0997352491909338;10.000076510358399;1.0000270146348829;-0.7274549543334278;1.0345388963557878;0.9999112204428275;1.2366159954644993;1.0000443356029947
57.305602;1.0997367605052721;-0.011111237707814112;-0.010103658902180606;-0.00555532863579072;-0.005051638550459042;1.0997358566493316;10.000083715660482;1.0000258373413715;-0.7274549537526843;1.0345384037539465;0.9999112559672028;1.2366170745236906;1.0000435294933108
57.315602;1.0997366767348906;-0.011111237875818109;-0.010103659791352151;-0.005555328561523881;-0.0050516378882281025;1.0997364020413147;10.00009056833112;1.0000246268159392;-0.7274549532143681;1.0345379808333135;0.9999113472411578;1.2366181964924114;1.000042652339513
57.325602;1.099736524212559;-0.01111123804395924;-0.010103660665423078;-0.005555328494267572;-0.005051637199592706;1.0997368832435284;10.000097128215359;1.0000233879811444;-0.7274549527186455;1.0345376243226903;0.9999114932298337;1.2366193564941412;1.000041702011916
57.335602;1.0997362952681842;-0.011111238212224884;-0.010103661521993894;-0.005555328434610293;-0.005051636486417746;1.0997372986090288;10.000103452372475;1.0000221264535085;-0.7274549522655774;1.0345373314208735;0.999911691450327;1.2366205501005165;1.0000406776618977
57.345602;1.0997359858488276;-0.011111238380688185;-0.01010366235884419;-0.005555328382514205;-0.005051635750406904;1.0997376474411875;10.000109588891887;1.0000208479757917;-0.727454951855247;1.0345370995407055;0.9999119381760543;1.2366217732675844;1.000039580334461
57.355602;1.0997355948231748;-0.011111238549357296;-0.010103663174130185;-0.005555328337471619;-0.005051634993019293;1.0997379302114614;10.000115584648636;1.0000195579620097;-0.7274549514878215;1.0345369251572776;0.999912228769332;1.2366230216664806;1.0000384134441764
57.365602;1.099735122857962;-0.011111238717947794;-0.010103663966388053;-0.005555328298803;-0.00505163421529152;1.0997381480831747;10.00012148949326;1.0000182615063151;-0.7274549511635665;1.0345368035801388;0.9999125577353956;1.236624290399489;1.000037182513804
57.375602;1.0997345716026474;-0.011111238885826494;-0.010103664734426802;-0.0055553282659362895;-0.005051633417744738;1.0997383019408355;10.000127350178586;1.0000169633828369;-0.7274549508828386;1.0345367295684167;0.9999129192580487;1.2366255740939094;1.0000358941268461
57.385602;1.0997339431293707;-0.01111123905208679;-0.010103665477343527;-0.00555532823860836;-0.00505163260062511;1.0997383911739256;10.00013320284703;1.0000156674533713;-0.7274549506459521;1.0345366972322068;0.9999133078910204;1.2366268671977354;1.000034555015395
57.395602;1.0997332393997723;-0.011111239215705828;-0.01010366619460196;-0.005555328216973759;-0.00505163176435915;1.0997384129000105;10.000139073285146;1.0000143759632873;-0.727454950452962;1.0345367001911072;0.9999137189683391;1.2366281641684111;1.0000331715066653
57.405602;1.099732462151298;-0.011111239375679283;-0.010103666886000298;-0.005555328201600932;-0.005051630909819805;1.099738362500483;10.000144986447728;1.0000130895644241;-0.727454950303573;1.034536732830659;0.9999141489998353;1.2366294594780258;1.0000317488904245
57.415602;1.0997316133168171;-0.011111239531040954;-0.010103667551628658;-0.005555328193273153;-0.005051630038283266;1.099738235208864;10.000150973810708;1.0000118081088363;-0.7274549501972526;1.03453679094591;0.9999145956196477;1.2366307481645051;1.000030291270621
57.425602;1.0997306954247406;-0.011111239680877849;-0.010103668191872197;-0.005555328192625546;-0.005051629151282363;1.0997380275490072;10.00015707193632;1.0000105319028523;-0.7274549501333938;1.0345368712237675;0.9999150570081929;1.2366320265438384;1.000028802230219
57.435602;1.0997297118132858;-0.011111239824394596;-0.01010366880728808;-0.005555328199965578;-0.005051628250494246;1.0997377374891402;10.00016331947567;1.0000092626760284;-0.7274549501113773;1.0345369708564731;0.999915531459528;1.2366332922222767;1.0000272854189305
57.445602;1.0997286666960404;-0.01111123996094785;-0.010103669398327592;-0.0055553282154876815;-0.005051627337657148;1.0997373632318415;10.000169755859941;1.0000080034842211;-0.7274549501305821;1.0345370875645237;0.9999160172532878;1.2366345438722337;1.0000257448149084
57.455602;1.0997275647224842;-0.011111240089963746;-0.010103669965045673;-0.0055553282395956905;-0.005051626414550113;1.0997369021977093;10.000176421822179;1.0000067581296659;-0.7274549501903652;1.034537219638429;0.9999165127021179;1.2366357808269635;1.0000241852151919
57.465602;1.0997264100200632;-0.011111240210748127;-0.010103670506974038;-0.005555328272957147;-0.005051625483143975;1.0997363516552179;10.000183361737777;1.0000055310130647;-0.7274549502900031;1.0345373663792914;0.99991701596065;1.2366370021213873;1.000022612793783
57.475602;1.0997252057074078;-0.011111240322366005;-0.010103671023290791;-0.005555328316287559;-0.005051624545853949;1.099735710207059;10.000190623260758;1.000004327181403;-0.7274549504286065;1.0345375286503076;0.9999175241725512;1.2366382061908936;1.000021034761453
57.485602;1.099723954361559;-0.011111240423752451;-0.01010367151309066;-0.00555532837017242;-0.00505162360558645;1.0997349780315595;10.000198254905019;1.0000031521915373;-0.7274549506050091;1.0345377085793541;0.9999180329002726;1.2366393917394778;1.0000194579978443
57.495602;1.099722658691626;-0.011111240513985553;-0.010103671975452531;-0.005555328435025479;-0.005051622665380506;1.0997341559312446;10.000206303090419;1.0000020117368829;-0.7274549508176991;1.0345379087454374;0.99991853653373;1.2366405581986135;1.0000178881506085
57.505602;1.099721322032967;-0.011111240592506923;-0.010103672409375352;-0.005555328511069478;-0.005051621727933117;1.099733245412236;10.000214806118247;1.0000009111720627;-0.7274549510648542;1.0345381316586169;0.9999190288123534;1.236641705821546;1.0000163301372444
57.515602;1.099719948445772;-0.0111112406591589;-0.0101036728138006;-0.005555328598473712;-0.005051620795377148;1.0997322496925142;10.000223789111038;0.9999998555907034;-0.7274549513444147;1.0345383794034229;0.9999195032360804;1.2366428363575697;1.0000147890931403
57.525602;1.0997185420413929;-0.011111240714167643;-0.0101036731877339;-0.00555532869764405;-0.005051619869119364;1.0997311735898156;10.000233263906964;0.9999988505635451;-0.7274549516540683;1.0345386531991283;0.999919953801836;1.2366439533734543;1.0000132705844231
57.535602;1.0997171061836475;-0.011111240758224748;-0.010103673530400497;-0.005555328809236937;-0.0050516189496819415;1.0997300229032325;10.000243230962521;0.9999979022753286;-0.7274549519912357;1.0345389533062122;0.9999203759009306;1.2366450618681846;1.0000117799503427
57.545602;1.099715643234667;-0.011111240792476666;-0.010103673841357021;-0.0055553289337943075;-0.0050516180369544516;1.0997288046965725;10.00025368193151;0.9999970164246137;-0.7274549523532442;1.0345392796048958;0.9999207670385447;1.236646167800116;1.0000103214452376
57.555602;1.0997141544869646;-0.011111240818239726;-0.01010367412043814;-0.0055553290715122826;-0.005051617130672739;1.0997275271812552;10.000264604854598;0.9999961971866431;-0.7274549527375577;1.0345396323844447;0.9999211270134862;1.2366472774563027;1.0000088980220638
57.565602;1.0997126401629562;-0.011111240836632017;-0.010103674367561311;-0.00555532922244653;-0.005051616230546106;1.0997261983634328;10.000275990212787;0.9999954472145296;-0.7274549531418698;1.034540012841135;0.9999214572779992;1.2366483967161903;1.0000075118725789
57.575602;1.0997110996829074;-0.011111240848373193;-0.010103674582562953;-0.0055553293868243845;-0.00505161533606715;1.099724825216081;10.00028782901008;0.9999947683277441;-0.7274549535640941;1.0345404235079823;0.9999217602263419;1.2366495310395877;1.0000061649774858
57.585602;1.099709532156012;-0.011111240853807791;-0.010103674765150686;-0.005555329565170146;-0.005051614446341426;1.0997234143450831;10.000300106169009;0.9999941621715142;-0.7274549540023282;1.0345408686194348;0.9999220393538739;1.2366506862001958;1.0000048591491975
57.595602;1.0997079370408227;-0.011111240852999693;-0.010103674914888132;-0.005555329758200415;-0.005051613560114282;1.0997219726303173;10.00031280583403;0.9999936300780332;-0.7274549544549112;1.0345413535808954;0.9999222992245036;1.2366518683030294;1.000003595770867
57.605602;1.0997063148899537;-0.011111240845694162;-0.010103675031245518;-0.005555329966565618;-0.005051612676047954;1.0997205069597313;10.000325921617573;0.9999931726237875;-0.7274549549206072;1.0345418832623254;0.99992254439574;1.2366530830686708;1.0000023758079386
57.615602;1.099704668001345;-0.011111240831224393;-0.010103675113874945;-0.005555330190784782;-0.005051611793049752;1.0997190241380317;10.000339454611492;0.9999927899061809;-0.7274549553986885;1.0345424601602573;0.9999227786952689;1.2366543355075383;1.000001200315149
57.625602;1.0997030003108825;-0.01111124080852228;-0.010103675162956429;-0.005555330431443602;-0.005051610910397725;1.0997175311627032;10.000353405366836;0.9999924816397295;-0.7274549558887874;1.0345430839549343;0.999923005324817;1.2366556296282472;1.0000000707544339
57.635602;1.0997013160603324;-0.011111240776224903;-0.010103675179329903;-0.005555330689269612;-0.005051610027770434;1.0997160347718091;10.000367770131298;0.9999922464607545;-0.7274549563906484;1.0345437525958945;0.9999232268650449;1.2366569678758874;0.9999989886850326
57.645602;1.099699618127202;-0.011111240732933552;-0.010103675164378418;-0.005555330964918783;-0.005051609145357394;1.0997145403552469;10.000382541081603;0.9999920818284836;-0.7274549569039497;1.0345444636253904;0.9999234451385747;1.2366583511950586;0.9999979555592665
57.655602;1.0996979075416897;-0.011111240677513819;-0.01010367511974585;-0.005555331258649577;-0.005051608263898813;1.0997130514512077;10.000397707394526;0.9999919847408874;-0.7274549574282755;1.0345452151668095;0.9999236613057084;1.2366597799637769;0.9999969731381527
57.665602;1.09969618450531;-0.011111240609182449;-0.01010367504703613;-0.005555331570121325;-0.005051607384575443;1.0997115699595637;10.000413253029325;0.9999919522617706;-0.7274549579631826;1.0345460063553027;0.9999238759708452;1.2366612546088183;0.9999960440109468
57.675602;1.0996944492214655;-0.011111240527543122;-0.010103674947663822;-0.005555331898366945;-0.005051606508880425;1.0997100964930826;10.000429149559519;0.999991982023071;-0.7274549585081952;1.0345468366649466;0.9999240889720402;1.2366627750459818;0.9999951717809082
57.685602;1.0996927016413778;-0.011111240432764572;-0.010103674822820749;-0.005555332241896171;-0.005051605638425484;1.0997086309310122;10.00044535201646;0.99999207288652;-0.7274549590627224;1.034547704796092;0.9999242990317279;1.2366643394469188;0.9999943609259037
57.695602;1.0996909414608789;-0.011111240325693482;-0.010103674673441095;-0.005555332598922262;-0.005051604774695437;1.0997071727463772;10.000461807473117;0.9999922248696332;-0.7274549596260235;1.034548608656854;0.9999245038470204;1.2366659436876721;0.999993616273992
57.705602;1.099689168568879;-0.011111240207690273;-0.010103674500246938;-0.005555332967439446;-0.005051603918895422;1.099705720890836;10.000478469025964;0.9999924379265038;-0.7274549601972318;1.0345495464031156;0.9999247011636178;1.2366675824577662;0.9999929422714765
57.715602;1.0996873828358422;-0.01111124008027488;-0.010103674303862881;-0.005555333345082893;-0.0050516030718807696;1.099704274324115;10.000495301027332;0.9999927109202105;-0.7274549607753653;1.03455051699089;0.9999248902445758;1.236669250874451;0.9999923425843146
57.725602;1.0996855836477615;-0.011111239944842618;-0.010103674084803343;-0.005555333729246879;-0.005051602234330767;1.0997028328888414;10.000512277265853;0.9999930417433904;-0.7274549613592933;1.0345515196936037;0.9999250721869473;1.2366709446761717;0.999991820195925
57.735602;1.0996837701397635;-0.011111239802543714;-0.010103673843465477;-0.0055553341174923825;-0.0050516014072167536;1.0997013972359326;10.000529381398431;0.9999934272111929;-0.7274549619477575;1.034552553398587;0.9999252490408287;1.2366726594124462;0.9999913776569219
57.745602;1.099681941857307;-0.011111239654180665;-0.0101036735802627;-0.0055553345077833435;-0.005051600592176725;1.0996999684110849;10.000546611927279;0.9999938621645565;-0.7274549625396056;1.0345536164022964;0.9999254231038601;1.2366743902108892;0.9999910172372023
57.755602;1.0996800992260218;-0.011111239500074711;-0.010103673295629449;-0.005555334898463191;-0.005051599791604973;1.0996985477874326;10.00056398551003;0.9999943395702463;-0.7274549631341665;1.034554706790158;0.9999255968413617;1.2366761319326458;0.9999907411512916
57.765602;1.099678243820114;-0.011111239340072156;-0.010103672990015607;-0.005555335288085599;-0.005051599008437988;1.0996971366871182;10.000581529895566;0.9999948521932164;-0.7274549637315233;1.0345558227869116;0.999925773189137;1.2366778787758468;0.9999905518840926
57.775602;1.0996763782411887;-0.011111239173760576;-0.010103672664152274;-0.005555335675196822;-0.005051598245641792;1.0996957355913342;10.000599270656862;0.9999953941737469;-0.727454964332604;1.0345569625639521;0.9999259558897834;1.2366796240054823;0.999990452079478
57.785602;1.0996745051936734;-0.01111123900070698;-0.010103672319193952;-0.005555336058378449;-0.005051597505801785;1.0996943437374949;10.00061722573632;0.9999959613492784;-0.7274549649389754;1.034558124105076;0.9999261491883663;1.2366813606816476;0.9999904440404748
57.795602;1.0996726265131542;-0.011111238820533519;-0.010103671956578422;-0.0055553364365442635;-0.005051596791138934;1.0996929594188198;10.000635409047987;0.9999965507629298;-0.7274549655523831;1.034559305652998;0.9999263570752204;1.236683082387509;0.999990529478871
57.805602;1.0996707435050244;-0.011111238632886546;-0.010103671577934398;-0.005555336809032986;-0.005051596103647035;1.099691580314766;10.000653834561213;0.9999971598721638;-0.7274549661745076;1.0345605061714036;0.9999265826511823;1.236684783460177;0.9999907093943292
57.815602;1.0996688585344676;-0.011111238437386525;-0.010103671184966908;-0.005555337175379593;-0.005051595445025917;1.0996902034371336;10.000672518158032;0.999997785744664;-0.7274549668070004;1.034561725311489;0.9999268275746536;1.2366864594049884;0.9999909840307193
57.825602;1.0996669761594573;-0.011111238233545657;-0.01010367077924558;-0.005555337535043065;-0.005051594816505355;1.0996888252966448;10.000691475815524;0.9999984248375946;-0.7274549674513802;1.0345629628831772;0.9999270920625937;1.2366881070587963;0.9999913532769709
57.835602;1.099665102909577;-0.011111238020762585;-0.01010367036219181;-0.005555337887364228;-0.005051594218699209;1.0996874426114842;10.00071071644968;0.9999990731449925;-0.7274549681089078;1.034564218178435;0.9999273753355615;1.2366897245756148;0.9999918168308689
57.845602;1.0996632468868088;-0.011111237798482266;-0.010103669935314804;-0.0055553382317415885;-0.005051593651561952;1.0996860527337273;10.00073023535193;0.999999726138028;-0.7274549687807045;1.0345654895774714;0.9999276754960872;1.2366913119973404;0.9999923736233246
57.855602;1.0996614177556945;-0.011111237566374176;-0.010103669500281956;-0.005555338567739;-0.005051593114484295;1.0996846533747935;10.000750013698436;1.0000003790907164;-0.7274549694677709;1.0345667745117593;0.9999279894384039;1.236692871521816;0.9999930213426751
57.865602;1.09965962625836;-0.011111237324393836;-0.010103669058660825;-0.00555533889503999;-0.005051592606364536;1.0996832423352934;10.000770021552308;1.0000010281255889;-0.7274549701707297;1.0345680698491935;0.9999283133334769;1.2366944066895273;0.9999937562338274
57.875602;1.0996578830577055;-0.01111123707279813;-0.010103668611692436;-0.0055553392134293925;-0.005051592125551112;1.099681817586494;10.000790223622602;1.0000016709278035;-0.7274549708897016;1.0345693724261684;0.9999286427785684;1.2366959209639832;0.999994573280549
57.885602;1.0996561977564898;-0.01111123681220124;-0.010103668160282943;-0.005555339522887992;-0.005051591669918051;1.0996803774950445;10.00081058759103;1.0000023063314958;-0.7274549716244826;1.0345706791403046;0.9999289728996394;1.236697416430135;0.9999954673811592
57.895602;1.099654578743919;-0.011111236543662917;-0.010103667705198544;-0.005555339823714244;-0.005051591237231111;1.0996789209700129;10.00083108796217;1.0000029333282994;-0.7274549723747831;1.0345719865633338;0.9999292990161284;1.2366988936968877;0.9999964347163989
57.905602;1.0996530330090901;-0.011111236268678572;-0.010103667247324147;-0.00555534011647593;-0.005051590825464585;1.0996774473995443;10.000851703260537;1.000003550521239;-0.7274549731404857;1.0345732907039775;0.9999296171508981;1.2367003529239315;0.9999974734260341
57.915602;1.0996515651414684;-0.011111235988848157;-0.010103666787581005;-0.005555340401636702;-0.005051590432905805;1.0996759565589855;10.000872411137616;1.000004155984653;-0.7274549739218489;1.0345745876599717;0.9999299240255921;1.2367017943533525;0.9999985833289524
57.925602;1.09965017689959;-0.011111235705404763;-0.01010366632657583;-0.005555340679161692;-0.0050515900582670525;1.0996744486214194;10.000893182212256;1.0000047467873385;-0.7274549747193282;1.0345758745243354;0.9999302167176888;1.2367032179109505;0.9999997644442953
57.935602;1.0996488683431382;-0.011111235419095766;-0.010103665864448932;-0.005555340948541516;-0.0050515897006805175;1.0996729244955952;10.000913976062218;1.0000053185764177;-0.7274549755331374;1.0345771491516196;0.9999304921946066;1.2367046229600929;1.0000010154812176
57.945602;1.099647639331639;-0.011111235130365566;-0.010103665400944827;-0.005555341209118487;-0.00505158935949422;1.0996713867172712;10.000934747115338;1.0000058661728521;-0.7274549763631161;1.0345784093441224;0.9999307473310298;1.2367060088924504;1.0000023337998136
57.955602;1.0996464900012903;-0.011111234839467661;-0.010103664935471815;-0.0055553414602567555;-0.005051589034199169;1.0996698398055877;10.000955456615149;1.0000063846418854;-0.7274549772090491;1.0345796528778364;0.99993097958328;1.2367073754957996;1.0000037164715467
57.965602;1.099645420346482;-0.011111234546488687;-0.010103664467130903;-0.005555341701225114;-0.005051588724470997;1.0996682888711962;10.000976073634124;1.0000068696879565;-0.7274549780710421;1.0345808781866461;0.9999311877380433;1.2367087218137107;1.0000051610456568
57.975602;1.0996444301941264;-0.011111234251311622;-0.010103663994955525;-0.00555534193118387;-0.005051588430060268;1.0996667376201184;10.000996560953238;1.0000073173706934;-0.7274549789496241;1.034582084976833;0.9999313720648346;1.236710044953315;1.0000066653155664
57.985602;1.0996435197342076;-0.011111233953517442;-0.010103663518379892;-0.005555342149366823;-0.005051588150607914;1.0996651879145463;10.001016864088536;1.000007723342314;-0.7274549798454334;1.0345832740932919;0.9999315335806853;1.2367113409204769;1.0000082262033316
57.995602;1.0996426893408757;-0.011111233652479794;-0.010103663037456944;-0.005555342355121959;-0.005051587885674947;1.0996636410723513;10.00103691655396;1.0000080823132267;-0.727454980758581;1.034584446392124;0.9999316731686142;1.2367126064031349;1.000009838584623
58.005602;1.099641938870972;-0.011111233347683665;-0.010103662552549221;-0.005555342547870556;-0.00505158763504411;1.0996620991405208;10.001056654943532;1.0000083887014015;-0.7274549816883401;1.034585602096012;0.9999317914732093;1.2367138392088262;1.000011495168981
58.015602;1.0996412677484586;-0.011111233038886528;-0.010103662063965634;-0.005555342727124238;-0.005051587398872009;1.0996605647680906;10.001076030114097;1.0000086371392785;-0.727454982633518;1.0345867413521588;0.9999318890877956;1.2367150376017795;1.0000131874111653
58.025602;1.0996406754475616;-0.011111232726052555;-0.01010366157200193;-0.0055553428924573515;-0.005051587177398546;1.099659040061346;10.00109500866155;1.0000088218314986;-0.7274549835928749;1.0345878645524114;0.9999319663107317;1.2367162004296999;1.000014906660956
58.035602;1.0996401616717109;-0.011111232409276691;-0.010103661077120326;-0.005555343043415435;-0.005051586970554961;1.0996575259311427;10.00111357079381;1.0000089362254636;-0.7274549845651234;1.0345889722740593;0.9999320228297723;1.2367173280709378;1.0000166450524868
58.045602;1.0996397267407034;-0.011111232088652659;-0.010103660579986977;-0.00555534317941395;-0.005051586777798319;1.099656022661751;10.00113170600704;1.0000089740531157;-0.7274549855487552;1.0345900659191611;0.9999320577498781;1.236718422571571;1.0000183958341704
58.055602;1.0996393717245825;-0.011111231764189796;-0.010103660081404496;-0.005555343299733451;-0.005051586598193746;1.099654530969473;10.00114940343514;1.0000089313604947;-0.7274549865418497;1.0345911483893733;0.999932070106112;1.2367194873286487;1.000020153302874
58.065602;1.0996390977941193;-0.01111123143597409;-0.010103659582232768;-0.005555343403675107;-0.0050515864306887774;1.0996530524587038;10.001166646670491;1.0000088077695568;-0.7274549875420067;1.0345922237492668;0.9999320598707306;1.2367205277220474;1.0000219123807164
58.075602;1.0996389060098009;-0.01111123110431566;-0.010103659083499245;-0.0055553434907668784;-0.00505158627424349;1.099651589072746;10.00118342052183;1.0000086055892494;-0.7274549885465867;1.0345932963621252;0.9999320285647767;1.2367215511217458;1.0000236676993668
58.085602;1.0996387978773514;-0.011111230769734292;-0.010103658586525578;-0.005555343560851072;-0.005051586127543628;1.0996501425226217;10.001199719965921;1.000008328133071;-0.7274549895529558;1.0345943704856237;0.9999319785180697;1.2367225647477993;1.0000254126316719
58.095602;1.0996387755357935;-0.011111230433002833;-0.010103658092645452;-0.005555343614051379;-0.005051585988708575;1.0996487147069869;10.001215550356694;1.0000079786952607;-0.7274549905584865;1.034595450709201;0.9999319114784038;1.236723573680819;1.0000271386970976
58.105602;1.0996388410227445;-0.011111230095208445;-0.010103657602756921;-0.005555343650770828;-0.005051585855495641;1.0996473086977399;10.00123092025411;1.0000075598705278;-0.7274549915605745;1.0345965425329091;0.9999318280741544;1.2367245807197964;1.000028835815539
58.115602;1.0996389947325935;-0.011111229757553376;-0.01010365711710317;-0.005555343671709338;-0.005051585725770283;1.0996459292743974;10.001245838094635;1.000007073084701;-0.7274549925568335;1.034597652091972;0.9999317281208656;1.2367255864869484;1.0000304933574966
58.125602;1.099639233952218;-0.01111122942100375;-0.010103656635283738;-0.0055553436778262395;-0.005051585597756996;1.0996445821229948;10.001260315697168;1.0000065186409024;-0.727454993545299;1.0345987855171117;0.9999316108419457;1.236726589055979;1.0000321007661115
58.135602;1.0996395528970095;-0.011111229086151633;-0.010103656156654041;-0.005555343670237911;-0.005051585470023683;1.0996432721420655;10.001274367771272;1.0000058964357266;-0.7274549945243586;1.0345999488347124;0.9999314751639029;1.2367275842194876;1.0000336476283034
58.145602;1.0996399442244085;-0.011111228753300008;-0.010103655680925893;-0.005555343650032615;-0.005051585341383568;1.0996420024771152;10.00128800496643;1.0000052069394667;-0.7274549954924792;1.0346011475641097;0.9999313204027696;1.2367285663353025;1.0000351243906693
58.155602;1.0996404005272276;-0.011111228422595274;-0.01010365520830036;-0.0055553436182346465;-0.005051585210887202;1.0996407744727852;10.00130122927616;1.0000044513386814;-0.7274549964481254;1.03460238550064;0.9999311464770424;1.2367295291743592;1.0000365235945952
58.165602;1.0996409150200435;-0.011111228094121576;-0.010103654739094003;-0.0055553435760452696;-0.005051585077939127;1.0996395879061829;10.001314032210754;1.0000036308727243;-0.7274549973898686;1.0346036643313914;0.9999309530483238;1.236730466820132;1.0000378401977466
58.175602;1.0996414818490963;-0.011111227767878372;-0.010103654273402313;-0.00555534352498175;-0.005051584942360866;1.0996384417443594;10.001326394083195;1.000002746557298;-0.7274549983164461;1.0346049843889764;0.9999307389585758;1.2367313738716457;1.0000390704870696
58.185602;1.0996420964347438;-0.011111227443748532;-0.010103653811121422;-0.005555343466694588;-0.005051584804402277;1.099637335160785;10.00133828975218;1.0000017994024724;-0.7274549992268028;1.0346063445156968;0.9999305030193523;1.2367322446232045;1.0000402111394922
58.195602;1.099642755553027;-0.011111227121624108;-0.010103653352091067;-0.00555534340269987;-0.005051584664829959;1.0996362679309475;10.001349698740917;1.000000790780024;-0.727455000120149;1.0346077413654358;0.999930244756947;1.2367330729717991;1.0000412597802177
58.205602;1.0996434572032077;-0.01111122680159895;-0.010103652896068651;-0.005555343334241971;-0.005051584524954734;1.0996352402274163;10.001360613217873;0.9999997232329333;-0.7274550009959114;1.0346091703416052;0.999929964224262;1.2367338538463086;1.0000422157050932
58.215602;1.099644200675785;-0.011111226484027468;-0.010103652442758916;-0.005555343262348824;-0.00505158438644383;1.0996342525728986;10.001371041639068;0.9999986009689531;-0.7274550018534589;1.0346106273875515;0.9999296619684889;1.2367345842702109;1.0000430791423556
58.225602;1.0996449862217086;-0.011111226169373344;-0.01010365199202764;-0.005555343188149549;-0.005051584251019222;1.099633306039052;10.001381008625218;0.9999974287060429;-0.7274550026918006;1.034612109711;0.9999293396293257;1.2367352629064872;1.000043850357649
58.235602;1.0996458138673064;-0.011111225857985034;-0.010103651543954895;-0.0055553431132029304;-0.005051584120225675;1.0996324016662231;10.001390555148046;0.9999962101023493;-0.7274550035096514;1.0346136157155092;0.9999290001767057;1.2367358891228535;1.0000445302268606
58.245602;1.0996466822926927;-0.011111225550012035;-0.010103651098485576;-0.005555343039375781;-0.005051583995296074;1.099631538919241;10.001399734380351;0.9999949481934677;-0.7274550043056932;1.0346151447901821;0.9999286473313859;1.236736462482088;1.0000451208153178
58.255602;1.099647588600561;-0.011111225245534682;-0.010103650655000861;-0.0055553429684815905;-0.005051583877098676;1.0996307148145;10.001408596794871;0.9999936471167883;-0.7274550050787159;1.0346166967859691;0.999928284971943;1.236736982680302;1.0000456248080138
58.265602;1.0996485288245936;-0.01111122494480058;-0.010103650212377151;-0.005555342902174486;-0.005051583766278307;1.0996299246269108;10.00141717679347;0.9999923127039329;-0.7274550058278297;1.0346182712120893;0.9999279171570908;1.2367374497850012;1.00004604514529
58.275602;1.0996494984075795;-0.01111122464837771;-0.010103649769436935;-0.005555342842020048;-0.005051583663518186;1.0996291631225306;10.00142549415211;0.9999909516436296;-0.7274550065527207;1.0346198667813578;0.9999275484540349;1.2367378646303735;1.000046385401529
58.285602;1.0996504921987749;-0.01111122435716554;-0.010103649325271228;-0.005555342789461433;-0.005051583569606849;1.0996284254681004;10.0014335662259;0.9999895702832723;-0.7274550072535921;1.034621481589515;0.9999271838007224;1.2367382291405076;1.0000466500816
58.295602;1.0996515045112596;-0.011111224072340487;-0.010103648879449673;-0.005555342745697192;-0.005051583485289781;1.099627707638568;10.001441414436744;0.9999881738509069;-0.7274550079308518;1.0346231133082968;0.9999268278984983;1.2367385461285867;1.0000468443302177
58.305602;1.0996525293030874;-0.011111223795276471;-0.010103648432276487;-0.005555342711637899;-0.005051583411212238;1.0996270060464777;10.001449057141105;0.9999867663557256;-0.7274550085849357;1.0346247591405824;0.9999264850440694;1.2367388184973191;1.000046973132457
58.315602;1.0996535599142767;-0.011111223527492465;-0.010103647984842888;-0.0055553426878489276;-0.005051583348016769;1.0996263169531162;10.001456503779592;0.9999853511280349;-0.7274550092163259;1.0346264160801457;0.9999261596770157;1.236739048594073;1.0000470403810369
58.325602;1.0996545889784717;-0.011111223270658627;-0.010103647538658295;-0.0055553426744079665;-0.00505158329636266;1.0996256364019281;10.0014637582783;0.9999839317799761;-0.7274550098255185;1.0346280812965967;0.9999258570626525;1.236739238264713;1.000047048358644
58.335602;1.0996556092839576;-0.011111223026597632;-0.010103647095063248;-0.005555342670930567;-0.005051583256864705;1.0996249602748673;10.00147082112382;0.9999825126489087;-0.7274550104129685;1.0346297519556402;0.9999255834344147;1.2367393895252266;1.0000469984662037
58.345602;1.099656614514059;-0.01111122279727918;-0.01010364665497955;-0.005555342676773532;-0.005051583230073853;1.0996242839938986;10.00147768575868;0.999981098298355;-0.7274550109791684;1.034631424652774;0.9999253453247472;1.236739505473731;1.000046892768982
58.355602;1.099657598319977;-0.011111222584792389;-0.010103646219184062;-0.005555342691227742;-0.0050515832163566905;1.0996236025395927;10.001484334468604;0.9999796927868473;-0.7274550115247367;1.03463309475258;0.9999251484920121;1.236739590620849;1.0000467345849176
58.365602;1.0996585526459994;-0.011111222391167179;-0.010103645788609216;-0.005555342713627033;-0.005051583215777521;1.0996229113629645;10.001490739442685;0.9999782988552882;-0.7274550120503636;1.034634756002405;0.9999249972043025;1.2367396504640722;1.000046528284661
58.375602;1.099659467686487;-0.011111222218095377;-0.010103645364338939;-0.005555342743337848;-0.0050515832282619;1.09962220699985;10.00149686780935;0.9999769174144819;-0.7274550125566265;1.0346364014348541;0.999924894212338;1.2367396907957964;1.0000462795793357
58.385602;1.0996603333797754;-0.011111222066705482;-0.010103644947469827;-0.005555342779810396;-0.0050515832537385294;1.0996214867380272;10.001502687773149;0.9999755482513168;-0.7274550130437424;1.03463802509036;0.9999248407931002;1.2367397168903884;1.000045995587766
58.395602;1.099661140275627;-0.01111122193747743;-0.010103644539028182;-0.005555342822707998;-0.005051583291976542;1.0996207487013785;10.001508179031816;0.9999741913986016;-0.7274550135114807;1.0346396226932788;0.9999248367189096;1.2367397330891254;1.0000456837636833
58.405602;1.0996618792728599;-0.011111221830414821;-0.010103644139857215;-0.005555342871876208;-0.0050515833425047235;1.0996199924498147;10.001513342175208;0.9999728481587227;-0.7274550139594176;1.0346411912298166;0.9999248804737243;1.2367397429896263;1.0000453505144307
58.415602;1.0996625416833001;-0.01111122174533401;-0.010103643750422536;-0.005555342927226702;-0.005051583404807837;1.0996192185986842;10.001518195776105;0.9999715215850391;-0.727455014387415;1.0346427287519202;0.9999249694616509;1.2367397493768875;1.0000450005479267
58.425602;1.0996631199984503;-0.01111122168201869;-0.01010364337071575;-0.005555342988618485;-0.0050515834783835855;1.099618427640879;10.001522764888309;0.9999702165699406;-0.727455014795939;1.0346442345468767;0.9999251009172804;1.236739753476935;1.0000446367653653
58.435602;1.0996636082430193;-0.011111221640255886;-0.010103643000255116;-0.005555343055782852;-0.005051583562600567;1.0996176193627245;10.001527076643088;0.9999689394235242;-0.7274550151859448;1.0346457089815257;0.9999252734770527;1.2367397540374931;1.000044260210828
58.445602;1.0996640017555548;-0.011111221619681382;-0.010103642638048107;-0.005555343128444616;-0.005051583656751962;1.099616792846206;10.001531169186233;0.9999676965863239;-0.7274550155586457;1.034647153036485;0.9999254874090913;1.2367397470236483;1.0000438703997838
