time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
58.455602;1.0996642971796498;-0.011111221619419505;-0.010103642282632327;-0.005555343206466558;-0.0050515837603268094;1.0996159462754418;10.001535100015928;0.99996649361377;-0.7274550159154548;1.0346485679777782;0.9999257437048431;1.2367397265102171;1.000043466230741
58.465602;1.0996644928718744;-0.011111221637923881;-0.010103641932469664;-0.00555534328983184;-0.00505158387321183;1.099615076806528;10.001538939957499;0.9999653354401578;-0.7274550162578804;1.0346499548956423;0.9999260437732715;1.2367396863749203;1.0000430467210146
58.475602;1.099664589262631;-0.011111221673183609;-0.01010364158654713;-0.005555343378435779;-0.00505158399563405;1.0996141809829896;10.0015427591673;0.9999642267577524;-0.727455016587243;1.0346513137399582;0.9999263890121097;1.2367396215213653;1.0000426113513834
58.485602;1.0996645886851615;-0.011111221722926327;-0.01010364124453629;-0.00555534347174653;-0.005051584127848899;1.0996132550524296;10.00154661848241;0.9999631718022409;-0.7274550169044138;1.0346526425677687;0.9999267792768975;1.2367395275815911;1.000042160299643
58.495602;1.0996644949021035;-0.011111221784636797;-0.010103640906379276;-0.0055553435686944005;-0.005051584269738709;1.0996122951059337;10.001550566496126;0.999962174135706;-0.7274550172098574;1.0346539377706894;0.9999272119882785;1.2367393994042495;1.0000416940807562
58.505602;1.0996643129643615;-0.01111122185563539;-0.010103640571941252;-0.005555343667870252;-0.00505158442064441;1.0996112980484931;10.00155463550411;0.9999612367771614;-0.7274550175039162;1.034655195447983;0.999927683022493;1.2367392303766378;1.0000412129011795
58.515602;1.0996640493894896;-0.011111221933347487;-0.01010364024101503;-0.00555534376777476;-0.005051584579614296;1.099610262891523;10.001558838724062;0.9999603622619387;-0.7274550177869611;1.0346564134531246;0.9999281879302888;1.236739013726333;1.0000407164773941
58.525602;1.0996637118111705;-0.011111222015593138;-0.010103639913301269;-0.00555534386701724;-0.005051584745723211;1.0996091908002827;10.001563171090279;0.999959552211101;-0.7274550180592998;1.034657592252038;0.9999287225408721;1.2367387438993063;1.0000402041233285
58.535602;1.0996633075344668;-0.01111122210070644;-0.010103639588348683;-0.005555343964310312;-0.0050515849181516845;1.0996080840727662;10.001567611904232;0.9999588072963158;-0.7274550183211181;1.0346587337684274;0.9999292831404438;1.236738416404167;1.0000396749219547
58.545602;1.0996628421978936;-0.011111222187294122;-0.010103639265780588;-0.005555344058201341;-0.005051585096231761;1.099606945801702;10.001572134767418;0.999958128308793;-0.7274550185726729;1.0346598400287697;0.9999298663055817;1.2367380271521564;1.0000391278145309
58.555602;1.0996623204246396;-0.011111222273804849;-0.01010363894547524;-0.0055553441468302244;-0.0050515852796800135;1.0996057803559536;10.001576721880987;0.9999575171664677;-0.7274550188144256;1.0346609127760318;0.9999304685043109;1.2367375723416099;1.0000385615728726
58.565602;1.099661747963485;-0.011111222358423031;-0.010103638627340554;-0.005555344228026445;-0.005051585468832422;1.0996045932579652;10.001581369735007;0.9999569769770478;-0.727455019046831;1.034661953606009;0.9999310859518987;1.2367370484258169;1.000037974799516
58.575602;1.0996611328198642;-0.011111222439155275;-0.010103638311055084;-0.005555344299636007;-0.00505158566463584;1.0996033906822926;10.001586084121348;0.9999565117052117;-0.7274550192702129;1.0346629644327003;0.9999317152266216;1.2367364518736927;1.0000373657821533
58.585602;1.0996604843661617;-0.01111122251381321;-0.010103637996039878;-0.005555344359666191;-0.005051585868490956;1.0996021790811765;10.00159087285295;0.9999561256278635;-0.7274550194850075;1.0346639482308437;0.9999323539252353;1.2367357796967313;1.000036732363115
58.595602;1.0996598115800165;-0.01111122258008427;-0.01010363768160979;-0.005555344406222348;-0.005051586081998888;1.0996009642354758;10.001595746070038;0.9999558222899487;-0.7274550196919746;1.0346649096531668;0.9999330006547509;1.2367350309974416;1.0000360721598929
58.605602;1.0996591218543967;-0.011111222635584285;-0.010103637367196362;-0.00555534443744383;-0.005051586306612068;1.099599750054042;10.001600723588123;0.9999556037213779;-0.7274550198920612;1.0346658545987402;0.9999336551156746;1.2367342077915195;1.0000353828734345
58.615602;1.0996584208382387;-0.011111222677767365;-0.010103637052356527;-0.0055553444514800125;-0.005051586543442323;1.0995985384628513;10.00160583706478;0.9999554708785666;-0.7274550200861104;1.0346667885473773;0.999934318308389;1.2367333138739243;1.0000346622804903
58.625602;1.099657712756912;-0.011111222703979436;-0.010103636736583025;-0.005555344446605496;-0.005051586793226597;1.0995973306728746;10.001611122819567;0.9999554245244384;-0.7274550202747934;1.0346677156382997;0.999934991952792;1.2367323530621908;1.0000339081162253
58.635602;1.0996570008406004;-0.011111222711616343;-0.01010363641920001;-0.005555344421493651;-0.005051587056292721;1.0995961285370013;10.001616611506531;0.9999554655742485;-0.7274550204586345;1.0346686392001703;0.9999356775566459;1.2367313283293615;1.0000331184855922
58.645602;1.0996562877923624;-0.011111222698051891;-0.01010363609931309;-0.0055553443753963315;-0.0050515873326633974;1.0995949346354703;10.001622320972317;0.9999555954807783;-0.7274550206377546;1.034669562052352;0.9999363762849343;1.2367302413925618;1.0000322927568914
58.655602;1.0996555760915265;-0.011111222660537953;-0.01010363577570905;-0.0055553443080123355;-0.00505158762227037;1.0995937515538043;10.001628255220073;0.9999558165797292;-0.7274550208116525;1.0346704866396546;0.9999370895240635;1.2367290927251355;1.000031432129343
58.665602;1.0996548681192302;-0.011111222596448776;-0.010103635446875007;-0.005555344219226262;-0.005051587925020393;1.0995925818433003;10.001634407594192;0.9999561316694008;-0.7274550209795027;1.034671416057718;0.999937819229427;1.2367278824170445;1.0000305394675262
58.675602;1.0996541663358494;-0.011111222503450984;-0.010103635111268076;-0.005555344109016805;-0.005051588240679044;1.0995914281134698;10.001640765898244;0.9999565436951083;-0.7274550211406439;1.0346723545975522;0.9999385678134485;1.236726610928278;1.00002961848794
58.685602;1.099653473797237;-0.011111222379314395;-0.010103634767631977;-0.0055553439775050985;-0.005051588568763963;1.09959029195167;10.001647315388679;0.9999570557680456;-0.7274550212947231;1.034673306554887;0.9999393380033105;1.2367252791366008;1.0000286730930759
58.695602;1.0996527946221801;-0.011111222221859703;-0.010103634415236522;-0.005555343825003776;-0.00505158890859537;1.0995891730473075;10.00165403736246;0.9999576703448197;-0.7274550214415859;1.034674275241809;0.9999401329421348;1.2367238879835996;1.0000277081162408
58.705602;1.0996521337776766;-0.01111122202911646;-0.010103634054008718;-0.005555343652008915;-0.005051589259367018;1.0995880698325329;10.001660909552278;0.9999583885574325;-0.7274550215812324;1.034675263299721;0.999940956240135;1.2367224380121533;1.000026730585319
58.715602;1.0996514967288884;-0.011111221799438404;-0.010103633684400226;-0.005555343459145737;-0.005051589620140543;1.099586980381661;10.001667908325972;0.9999592111684219;-0.7274550217137308;1.0346762728271697;0.9999418115333667;1.2367209290770076;1.0000257489126563
58.725602;1.099650889604087;-0.011111221531737511;-0.01010363330728524;-0.005555343247105816;-0.005051589989998712;1.0995859025083046;10.001675003937399;0.9999601398133012;-0.7274550218389447;1.0346773053228768;0.9999427016458629;1.2367193605818845;1.0000247702707858
58.735602;1.0996503195412362;-0.01111122122576474;-0.010103632924160564;-0.005555343016587785;-0.005051590368310491;1.099584833649937;10.001682151645959;0.9999611771114305;-0.7274550219562963;1.034678361743303;0.999943627748071;1.2367177323902214;1.0000237993313181
58.745602;1.0996497947434858;-0.0111112208820531;-0.01010363253712358;-0.0055553427683403675;-0.005051590754795048;1.0995837712666323;10.001689289051628;0.9999623260068035;-0.7274550220648031;1.034679441976099;0.9999445890881563;1.2367160455529111;1.0000228393994557
58.755602;1.0996493239913825;-0.011111220501698157;-0.010103632148373365;-0.0055553425033770636;-0.005051591149464052;1.0995827134105272;10.001696339566818;0.9999635892269733;-0.7274550221633695;1.0346805446486218;0.9999455840141942;1.2367143023502878;1.0000218937717156
58.765602;1.0996489157969598;-0.011111220086333222;-0.010103631759795076;-0.005555342223230613;-0.005051591552538627;1.099581658506127;10.001703218131679;0.9999649693431882;-0.7274550222511039;1.0346816677056523;0.9999466114254715;1.236712506327314;1.000020966286268
58.775602;1.0996485776758762;-0.011111219638142905;-0.010103631373087466;-0.00555534193003825;-0.005051591964253742;1.0995806041671163;10.001709836818767;0.9999664688351936;-0.7274550223274222;1.0346828092800395;0.9999476708767265;1.2367106623069746;1.0000200620501303
58.785602;1.0996483157904922;-0.011111219159754299;-0.01010363099021621;-0.0055553416263567955;-0.005051592384652747;1.0995795463948381;10.00171610627025;0.999968089566933;-0.7274550223919433;1.0346839691187117;0.9999487618176618;1.2367087756413395;1.0000191879577847
58.795602;1.0996481347602158;-0.01111121865407092;-0.010103630613561199;-0.005555341314934608;-0.005051592813386136;1.0995784803034754;10.001721935257764;0.9999698321877228;-0.7274550224442892;1.0346851489276168;0.999949883543831;1.2367068509419827;1.0000183519841117
58.805602;1.099648037212682;-0.011111218124098668;-0.010103630245646476;-0.005555340998795756;-0.005051593249562657;1.0995774016332518;10.00172723231128;0.9999716959302689;-0.7274550224838899;1.0346863506517294;0.9999510355658893;1.2367048918250516;1.0000175619606069
58.815602;1.099648023402599;-0.011111217572832309;-0.01010362988888898;-0.005555340681453712;-0.005051593691977177;1.0995763077382843;10.001731908306777;0.9999736783219227;-0.7274550225099331;1.0346875750995121;0.9999522171448058;1.236702902296342;1.0000168245795882
58.825602;1.09964809151253;-0.01111121700324174;-0.01010362954549105;-0.005555340366756736;-0.005051594139551753;1.0995751976030783;10.001735883880665;0.9999757745630209;-0.727455022521536;1.0346888218843386;0.9999534263037821;1.2367008877911136;1.000016144723631
58.835602;1.099648238768971;-0.011111216418268602;-0.010103629217406528;-0.005555340058459723;-0.005051594591470336;1.0995740709344268;10.001739100676387;0.9999779777676038;-0.7274550225180562;1.0346900892811715;0.999954659813982;1.2366988542846677;1.000015525383769
58.845602;1.0996484628430632;-0.011111215820759;-0.010103628906344909;-0.00555533975999935;-0.005051595046997234;1.0995729267919567;10.001741524203947;0.9999802806290505;-0.7274550224992582;1.0346913737960601;0.9999559140914486;1.236696806950952;1.0000149680131927
58.855602;1.0996487621244526;-0.0111112152134183;-0.010103628613650764;-0.005555339474490618;-0.0050515955052339466;1.0995717631208197;10.001743138893062;0.9999826768107387;-0.727455022465178;1.0346926704054735;0.9999571855687678;1.2366947494401175;1.0000144730335556
58.865602;1.0996491349519446;-0.01111121459881871;-0.010103628340118432;-0.005555339204672138;-0.005051595964971078;1.0995705776840767;10.001743943953652;0.9999851606867012;-0.7274550224159351;1.0346939732613787;0.9999584703447174;1.2366926833262526;1.000014040160026
58.875602;1.0996495795233547;-0.011111213979387502;-0.010103628086070503;-0.005555338952779543;-0.00505159642463645;1.0995693689899446;10.001743948314187;0.9999877262013254;-0.7274550223516864;1.034695275993428;0.9999597641287012;1.2366906086072629;1.0000136683925538
58.885602;1.0996500943392469;-0.011111213357418541;-0.010103627851615334;-0.005555338720508618;-0.005051596882221294;1.099568136622839;10.001743165166438;0.9999903662096719;-0.7274550222726075;1.0346965718007755;0.999961062688759;1.2366885248976662;1.0000133562336964
58.895602;1.0996506781105175;-0.011111212735140631;-0.010103627636721853;-0.00555533850912684;-0.0050515973353554115;1.0995668815304633;10.001741611962473;0.999993072702645;-0.727455022178863;1.03469785380196;0.9999623620529023;1.2366864311887955;1.0000131019849023
58.905602;1.0996513293991306;-0.011111212114799124;-0.010103627441135252;-0.005555338319605105;-0.005051597781716426;1.0995656060082073;10.001739316292603;0.9999958373777108;-0.7274550220706457;1.034699115428841;0.9999636584109131;1.236684325162735;1.0000129037403611
58.915602;1.0996520465665967;-0.011111211498718207;-0.010103627264249841;-0.005555338152742784;-0.005051598219501604;1.0995643133610806;10.001736324891239;0.9999986518073393;-0.7274550219481881;1.0347003506829058;0.9999649481421614;1.2366822043091654;1.0000127594122092
58.925602;1.0996528282192122;-0.01111121088927026;-0.010103627105005024;-0.005555338009388767;-0.005051598647675834;1.0995630079088816;10.00173270864537;1.0000015071145334;-0.7274550218116301;1.0347015542687645;0.9999662277081192;1.2366800674629164;1.0000126666236782
58.935602;1.0996536738339815;-0.011111210288755898;-0.010103626962000008;-0.0055553378906332915;-0.005051599065888936;1.0995616952848213;10.001728551435775;1.0000043936374003;-0.7274550216608217;1.0347027212956916;0.9999674934639052;1.2366779147655103;1.0000126224725696
58.945602;1.0996545836707445;-0.011111209699302075;-0.010103626833719135;-0.005555337797770515;-0.005051599474100563;1.0995603826212315;10.001723927197437;1.0000073010997306;-0.7274550214951958;1.034703846802172;0.9999687420037617;1.2366757474924608;1.0000126235541964
58.955602;1.0996555576627263;-0.011111209122849759;-0.010103626718531733;-0.005555337731950646;-0.005051599872154199;1.0995590784193428;10.00171888567191;1.000010219521809;-0.7274550213137849;1.0347049257184864;0.9999699708712345;1.2366735685971304;1.0000126659750115
58.965602;1.0996565945015828;-0.011111208561223353;-0.010103626614552146;-0.005555337693719576;-0.005051600259507597;1.0995577918486898;10.001713454452187;1.0000131402673422;-0.7274550211154708;1.0347059532868508;0.9999711789756524;1.2366713824797408;1.0000127453451826
58.975602;1.099657692098721;-0.011111208016204134;-0.010103626519738916;-0.005555337682986952;-0.005051600635217359;1.099556531527924;10.00170765101348;1.000016056328989;-0.7274550208994576;1.034706925808318;0.9999723660657878;1.2366691942753416;1.0000128573660156
58.985602;1.0996588487692356;-0.011111207489571994;-0.010103626432192788;-0.0055553376993747626;-0.00505160099805152;1.0995553043368156;10.00170149156975;1.0000189618706383;-0.7274550206656293;1.0347078408681474;0.9999735314669286;1.2366670094732313;1.000012998748151
58.995602;1.0996600634968023;-0.011111206983076225;-0.010103626350308766;-0.005555337742277871;-0.005051601346581354;1.0995541148498535;10.001694985718531;1.0000218519708841;-0.7274550204144496;1.0347086964118388;0.9999746736631514;1.2366648334113008;1.0000131672098382
59.005602;1.0996613347190232;-0.01111120649828201;-0.010103626272785143;-0.005555337810771284;-0.00505160167946293;1.0995529655722827;10.001688125894573;1.0000247228886552;-0.7274550201465038;1.0347094898954665;0.9999757909275067;1.2366626708660768;1.000013360641327
59.015602;1.0996626590618164;-0.011111206036364453;-0.010103626198638752;-0.0055553379040249665;-0.005051601995908538;1.099551857349936;10.001680886898471;1.000027571773793;-0.727455019862023;1.0347102184707535;0.9999768819829977;1.2366605259819707;1.0000135768148375
59.025602;1.0996640315249575;-0.011111205597999683;-0.010103626127196164;-0.005555338021865285;-0.00505160229583871;1.0995507892295402;10.001673235497892;1.0000303956452874;-0.7274550195606897;1.0347108794483977;0.9999779467601231;1.2366584022472729;1.0000138137111405
59.035602;1.099665446765732;-0.01111120518335124;-0.010103626058036051;-0.0055553381646866904;-0.005051602579577511;1.099549758460038;10.00166513899568;1.0000331910066342;-0.7274550192417734;1.034711470517815;0.9999789869516457;1.2366563023994108;1.0000140696722635
59.045602;1.0996669003920132;-0.011111204791907317;-0.010103625990935911;-0.005555338332976198;-0.005051602847579398;1.0995487615647337;10.00165656547177;1.0000359540743444;-0.727455018904336;1.0347119902257722;0.9999800056408604;1.2366542280168613;1.0000143433557216
59.055602;1.0996683894791992;-0.011111204422331714;-0.010103625925832221;-0.005555338527018316;-0.005051603100408874;1.0995477956245345;10.001647481029691;1.0000386809014548;-0.7274550185473083;1.0347124384811508;0.9999810061634564;1.2366521790983735;1.0000146335969664
59.065602;1.0996699120146434;-0.011111204072826309;-0.010103625862676734;-0.0055553387467406935;-0.0050516033386958925;1.0995468587130117;10.001637850338644;1.0000413680722986;-0.7274550181695364;1.0347128162772379;0.9999819907522394;1.2366501544075947;1.0000149390297894
59.075602;1.0996714659385933;-0.011111203741702085;-0.010103625801208905;-0.005555338991701951;-0.005051603562944756;1.0995459499622946;10.00162763972574;1.0000440135122082;-0.7274550177700018;1.0347131249516412;0.9999829599741772;1.2366481520593613;1.0000152578160806
59.085602;1.0996730484463775;-0.011111203427645565;-0.010103625740910189;-0.00555533926127599;-0.005051603773463722;1.099545069703992;10.001616820784985;1.000046616003355;-0.7274550173481156;1.0347133658257361;0.9999839136584574;1.2366461693941022;1.0000155876781216
59.095602;1.099674655628132;-0.011111203129872252;-0.010103625681206473;-0.00555533955479026;-0.005051603970558531;1.0995442192089064;10.001605369767113;1.0000491741078454;-0.7274550169037304;1.03471354043609;0.9999848518864857;1.236644202803227;1.0000159258884382
59.105602;1.099676282790393;-0.011111202848309977;-0.01010362562176076;-0.005555339871498616;-0.005051604154602368;1.0995433998711528;10.001593261696344;1.0000516857016968;-0.7274550164369565;1.0347136509849992;0.9999857745094046;1.2366422486630126;1.0000162695554708
59.115602;1.0996779252953466;-0.011111202583598696;-0.010103625562722016;-0.005555340210636473;-0.005051604325736121;1.0995426121897107;10.00158046807213;1.0000541479887846;-0.7274550159481231;1.0347137008305316;0.999986680378479;1.236640304581747;1.000016616267299
59.125602;1.0996795788852625;-0.011111202336780894;-0.0101036255047239;-0.005555340571749879;-0.005051604483653504;1.0995418552272966;10.001566962370742;1.000056557836483;-0.7274550154377847;1.034713694917305;0.9999875674140717;1.236638369105631;1.0000169642988577
59.135602;1.099681239130352;-0.011111202108928832;-0.01010362544858708;-0.005555340954997515;-0.005051604627840653;1.0995411272592164;10.001552725810926;1.0000589124802872;-0.7274550149066236;1.0347136395867569;0.999988432495274;1.236636440511811;1.0000173122563176
59.145602;1.0996829006897195;-0.011111201901085934;-0.01010362539506968;-0.005555341361066927;-0.005051604757931944;1.0995404267579714;10.001537749438599;1.0000612102768474;-0.7274550143555042;1.0347135419897822;0.9999892711038598;1.2366345164770296;1.000017658364782
59.155602;1.0996845574500493;-0.011111201714380752;-0.010103625344956495;-0.0055553417909081845;-0.005051604873710385;1.0995397523172257;10.00152203639608;1.0000634511887492;-0.7274550137856693;1.0347134095660833;0.999990077934815;1.2366325943579468;1.0000179998764385
59.165602;1.0996862035687363;-0.011111201549989631;-0.010103625299308212;-0.005555342245609074;-0.005051604974886748;1.0995391022848424;10.001505601563402;1.0000656367177687;-0.7274550131986468;1.0347132490156028;0.9999908483619041;1.2366306715221964;1.000018333278425
59.175602;1.0996878338116316;-0.01111120140903853;-0.010103625259496185;-0.005555342726246281;-0.0050516050611097854;1.099538475093896;10.001488463184137;1.0000677691604465;-0.7274550125958978;1.0347130647682752;0.9999915796643148;1.2366287454778622;1.0000186548355738
59.185602;1.0996894425403554;-0.011111201292542406;-0.010103625226924774;-0.005555343233555504;-0.005051605132244459;1.0995378693329978;10.001470635523402;1.0000698505674077;-0.7274550119786932;1.0347128580354872;0.9999922711957488;1.2366268136960379;1.0000189612378754
59.195602;1.0996910227666004;-0.011111201201350413;-0.010103625202662643;-0.005555343767740166;-0.005051605188613905;1.0995372833612884;10.001452134603761;1.0000718821679873;-0.727455011348314;1.034712627442096;0.9999929238246724;1.2366248745222002;1.0000192506273793
59.205602;1.099692566354727;-0.011111201136101229;-0.010103625187275301;-0.005555344328575114;-0.005051605231035337;1.099536715605244;10.001432989028041;1.0000738647086562;-0.7274550107062624;1.0347123707908203;0.9999935394873807;1.2366229290872028;1.000019522833917
59.215602;1.099694065228543;-0.011111201097166313;-0.010103625180924348;-0.005555344915587461;-0.00505160526079613;1.0995361651384814;10.001413241026;1.0000757989503728;-0.7274550100543035;1.0347120862765329;0.9999941205110886;1.2366209815042029;1.000019778393038
59.225602;1.0996955128016723;-0.011111201084624215;-0.010103625183592363;-0.005555345528214902;-0.005051605279673569;1.0995356316504084;10.001392940068822;1.0000776854405315;-0.72745500939432;1.0347117729098598;0.9999946688119706;1.236619037239843;1.000020018117224
59.235602;1.0996969048820036;-0.01111120109820322;-0.010103625195360611;-0.005555346165782949;-0.005051605289740482;1.099535115517463;10.001372138461917;1.0000795240790217;-0.7274550087280324;1.0347114304261795;0.9999951860706997;1.2366171019932455;1.0000202438834929
59.245602;1.0996982399235835;-0.01111120113711098;-0.010103625216616884;-0.005555346827194408;-0.005051605292979627;1.0995346180599554;10.001350890360987;1.0000813144413534;-0.727455008056884;1.0347110580813008;0.9999956747601999;1.2366151812512605;1.0000204592774289
59.255602;1.099699518668179;-0.011111201200004145;-0.010103625247927689;-0.005555347510704043;-0.005051605291107659;1.0995341411923756;10.001329251040598;1.000083056562568;-0.7274550073821229;1.0347106534356607;0.9999961387290024;1.2366132800038085;1.0000206691279123
59.265602;1.0997007434822141;-0.011111201285301086;-0.01010362528970425;-0.005555348214017314;-0.005051605285569639;1.099533687137907;10.001307272567631;1.000084751273698;-0.7274550067047154;1.034710212638834;0.9999965824345732;1.236611403108145;1.000020878434671
59.275602;1.0997019177675658;-0.011111201391583458;-0.010103625342217532;-0.005555348934502239;-0.0050516052775350685;1.0995332586958402;10.001284997694407;1.0000864002015184;-0.7274550060250868;1.0347097315491955;0.9999970097775096;1.2366095560378108;1.0000210915685745
59.285602;1.099703045342118;-0.011111201517775107;-0.010103625405896897;-0.005555349669317042;-0.005051605267997328;1.0995328593990696;10.001262460973868;1.0000880054388066;-0.7274550053430493;1.0347092069477923;0.999997423733533;1.2366077449714048;1.0000213118367447
59.295602;1.0997041300278751;-0.011111201663176992;-0.01010362548129983;-0.005555350415457048;-0.005051605257859912;1.0995324936376962;10.001239697308538;1.0000895684574864;-0.7274550046580641;1.0347086374127745;0.9999978259857285;1.2366059759381471;1.0000215414407636
59.305602;1.0997051758445362;-0.011111201827500876;-0.01010362556883029;-0.005555351169895283;-0.005051605247904701;1.0995321665863362;10.001216745363909;1.0000910896204447;-0.7274550039695454;1.0347080229189212;0.999998216673544;1.236604254427107;1.0000217818690837
59.315602;1.0997061873420644;-0.011111202010813817;-0.010103625668716676;-0.0055553519298937835;-0.005051605238765909;1.099531883053699;10.001193640904155;1.000092569432191;-0.7274550032768492;1.0347073638075726;0.9999985955419388;1.2366025864494063;1.0000220340077535
59.325602;1.0997071693320775;-0.011111202213308873;-0.01010362578124384;-0.005555352693300121;-0.005051605230923154;1.099531646024424;10.001170408771278;1.0000940096505133;-0.7274550025790758;1.0347066606022688;0.9999989632082226;1.2366009796469923;1.0000222977948994
59.335602;1.0997081259782773;-0.011111202435050658;-0.010103625906810155;-0.005555353458682358;-0.005051605224823552;1.0995314560127873;10.001147062624579;1.0000954129382222;-0.7274550018750394;1.0347059143887427;0.9999993208007733;1.2365994431644756;1.0000225721923293
59.345602;1.0997090600183022;-0.011111202675974189;-0.010103626045579392;-0.005555354225274049;-0.005051605221078662;1.099531311174762;10.001123612613151;1.0000967823997502;-0.7274550011634394;1.0347051269133098;0.9999996691695071;1.236597986810148;1.0000228558057471
59.355602;1.0997099731531348;-0.011111202936017925;-0.01010362619711502;-0.005555354992734541;-0.005051605220370104;1.0995312083510378;10.001100070216776;1.0000981219075273;-0.7274550004431068;1.0347043004868173;1.0000000090195598;1.2365966201715521;1.0000231479582606
59.365602;1.0997108671687328;-0.011111203214971348;-0.010103626360457765;-0.005555355760925048;-0.005051605223202924;1.0995311441623268;10.001076445051085;1.0000994365745004;-0.727454999713205;1.0347034378932543;1.000000340745975;1.2365953521031967;1.0000234495532614
59.375602;1.0997117440924848;-0.011111203512166174;-0.01010362653446922;-0.005555356529888237;-0.0050516052297981005;1.0995311146994355;10.001052745404316;1.0001007323126336;-0.7274549989730742;1.0347025420012332;1.0000006633271965;1.236594190597238;1.0000237628125936
59.385602;1.0997126054856392;-0.011111203826487342;-0.010103626718014064;-0.005555357299867622;-0.005051605240027396;1.0995311146099527;10.001028988593806;1.000102014308059;-0.7274549982218043;1.034701615091725;1.0000009740031333;1.2365931422141276;1.000024090285525
59.395602;1.0997134520490024;-0.011111204156671481;-0.010103626909929461;-0.005555358071098916;-0.0050516052534444935;1.0995311372403345;10.001005208180395;1.000103285841594;-0.7274549974581077;1.0347006582667095;1.0000012692326758;1.236592211396213;1.0000244344442126
59.405602;1.0997142833401967;-0.011111204501588208;-0.01010362710904502;-0.005555358843475714;-0.0050516052694717225;1.099531175813706;10.000981448802168;1.000104548554239;-0.7274549966805155;1.0346996712185594;1.0000015454608633;1.2365914006700411;1.0000247978930958
59.415602;1.099715097616761;-0.011111204860445981;-0.010103627314310021;-0.005555359616476625;-0.005051605287462137;1.0995312247416704;10.00095775585533;1.0001058035107244;-0.7274549958875849;1.0346986528765847;1.0000017992258683;1.23659071114042;1.000025183044523
59.425602;1.0997158926579886;-0.011111205232974512;-0.010103627524869941;-0.005555360389449955;-0.005051605306497651;1.0995312806980149;10.000934170375034;1.000107051982726;-0.7274549950780786;1.0346976025046606;1.000002027282123;1.2365901426503;1.0000255913733527
59.435602;1.0997166671193654;-0.011111205619558747;-0.010103627740088524;-0.005555361161930069;-0.005051605325258922;1.099531342715275;10.00091073080762;1.0001082957486431;-0.72745499425104;1.0346965201758258;1.0000022267796143;1.2365896938656442;1.0000260240042012
59.445602;1.09971742102623;-0.011111206021137623;-0.010103627959573805;-0.005555361933642933;-0.005051605342248453;1.0995314110748735;10.000887471340974;1.0001095373969044;-0.7274549934057825;1.0346954069601515;1.0000023952920565;1.2365893624416808;1.000026483568108
59.455602;1.0997181551252726;-0.011111206438765347;-0.010103628183195526;-0.005555362704353024;-0.005051605356127761;1.0995314867046477;10.00086441385325;1.0001107805871174;-0.7274549925419435;1.0346942654292086;1.0000025311180525;1.2365891453567555;1.0000269744331718
59.465602;1.0997188700693934;-0.0111112068732646;-0.010103628411045017;-0.005555363473975899;-0.005051605365836461;1.0995315717497136;10.00084156719067;1.000112029933924;-0.7274549916595499;1.0346931000836874;1.0000026337636623;1.2365890390459753;1.000027500465793
59.475602;1.0997195663720691;-0.011111207325370671;-0.010103628643479568;-0.005555364242784427;-0.00505160537050538;1.0995316697359607;10.000818936542437;1.0001132906073356;-0.7274549907590181;1.034691916759103;1.0000027037965333;1.2365890390960212;1.0000280633969811
59.485602;1.0997202446130943;-0.011111207796023238;-0.010103628881346492;-0.005555365011243208;-0.005051605369396498;1.099531784715424;10.000796532616615;1.000114567360859;-0.7274549898411422;1.0346907211380043;1.0000027421144437;1.2365891401431013;1.00002866367435
59.495602;1.0997209046495124;-0.011111208286313463;-0.010103629125967186;-0.005555365779589703;-0.00505160536198312;1.0995319204312786;10.00077437472865;1.0001158634352734;-0.7274549889070133;1.0346895180255065;1.000002749523505;1.236589336100966;1.0000293020762798
59.505602;1.0997215447367832;-0.011111208797070844;-0.010103629378716452;-0.005555366547670228;-0.00505160534799979;1.099532080112229;10.00075248979714;1.0001171807110378;-0.727454987957844;1.034688311271613;1.0000027265688805;1.236589620347768;1.0000299800429204
59.515602;1.09972216240943;-0.011111209328523042;-0.01010362964061256;-0.005555367315173989;-0.0050516053272995345;1.0995322666095966;10.000730913216481;1.0001185206322851;-0.7274549869949745;1.0346871030926983;1.0000026730816174;1.2365899859982254;1.0000306989885723
59.525602;1.099722756184693;-0.011111209880402253;-0.010103629912092753;-0.005555368081877279;-0.005051605299673238;1.099532482221433;10.000709687680194;1.0001198842833523;-0.7274549860201114;1.0346858933837908;1.000002588324385;1.2365904262331846;1.0000314600960947
59.535602;1.0997233262170405;-0.011111210452240118;-0.010103630192919716;-0.005555368847675021;-0.005051605264889086;1.0995327281709821;10.000688856544402;1.0001212715525771;-0.7274549850353756;1.0346846800666478;1.0000024722317689;1.2365909348238349;1.0000322645762547
59.545602;1.0997238739808817;-0.011111211043474066;-0.01010363048225373;-0.005555369612505206;-0.005051605222952689;1.0995330044761198;10.000668461200545;1.0001226806529409;-0.7274549840431069;1.0346834602592603;1.0000023263539217;1.2365915069973492;1.0000331130818156
59.555602;1.09972440172771;-0.011111211653419304;-0.01010363077883919;-0.005555370376219452;-0.005051605174339862;1.0995333101802232;10.000648543671682;1.0001241085181958;-0.7274549830457641;1.034682231030799;1.0000021535774863;1.2365921398030288;1.0000340045238094
59.565602;1.0997249120634198;-0.01111121228122175;-0.010103631081187137;-0.005555371138526806;-0.005051605119918556;1.099533643427893;10.000629148195541;1.0001255515502607;-0.7274549820458518;1.0346809891460012;1.0000019573494467;1.2365928317655082;1.0000349357796798
59.575602;1.0997254079670011;-0.011111212925832567;-0.010103631387816187;-0.005555371899031718;-0.005051605060583784;1.0995340013910344;10.000610319577428;1.0001270065476058;-0.7274549810456599;1.0346797306542286;1.000001741258115;1.2365935826136527;1.0000359023653376
59.585602;1.0997258933654732;-0.011111213586125579;-0.01010363169761705;-0.005555372657149145;-0.005051604997010612;1.099534380306496;10.0005920987232;1.0001284711398943;-0.7274549800470738;1.034678451268007;1.0000015091159289;1.2365943928875347;1.0000368994832178
59.595602;1.0997263733248492;-0.011111214261070819;-0.010103632010110318;-0.005555373411976456;-0.005051604929704273;1.0995347757161702;10.000574521937228;1.0001299429627417;-0.7274549790517509;1.034677147182263;1.000001265388093;1.2365952628012333;1.000037923402209
59.605602;1.0997268528794213;-0.011111214949677003;-0.010103632325404947;-0.005555374162434627;-0.005051604859066311;1.0995351826457314;10.000557623947719;1.000131418790586;-0.7274549780614639;1.0346758153662339;1.0000010151886813;1.2365961909277514;1.0000389721666256
59.615602;1.099727335652583;-0.011111215650799833;-0.010103632643981356;-0.005555374907660489;-0.005051604785311078;1.0995355956735886;10.000541437738692;1.0001328946415446;-0.7274549770783291;1.0346744534317502;1.0000007632497314;1.23659717407618;1.0000400445135145
59.625602;1.0997278236488806;-0.011111216363143033;-0.010103632966549458;-0.005555375647300746;-0.0050516047083978746;1.0995360091630468;10.000525990869138;1.0001343664108342;-0.7274549761048451;1.0346730598021472;1.0000005129368548;1.2365982085417553;1.0000411382932914
59.635602;1.0997283173792822;-0.011111217085392866;-0.010103633293957952;-0.005555376381514996;-0.0050516046280539625;1.0995364176560292;10.000511298436118;1.0001358310129893;-0.7274549751437519;1.034671634042134;1.000000266505227;1.2365992908247707;1.0000422504986635
59.645602;1.0997288157804737;-0.011111217816247231;-0.01010363362692104;-0.005555377110935975;-0.005051604543812727;1.0995368163372354;10.00049735827626;1.0001372874740206;-0.7274549741979294;1.0346701766749695;1.000000026181746;1.236600417353241;1.0000433784045628
59.655602;1.099729316679167;-0.011111218554396698;-0.01010363396576689;-0.005555377836717829;-0.005051604455144428;1.0995372014739688;10.000484156156878;1.000138736628615;-0.727454973270464;1.0346686885562737;0.9999997949124935;1.2366015849176857;1.0000445199452281
59.665602;1.0997298175632486;-0.01111121929858708;-0.01010363431054269;-0.005555378560460212;-0.005051604361700595;1.0995375706503163;10.000471673721952;1.0001401797583391;-0.7274549723647045;1.0346671706469492;0.999999576311264;1.2366027912882345;1.0000456732706255
59.675602;1.099730316010593;-0.011111220047595046;-0.010103634661289893;-0.005555379284025579;-0.005051604263497872;1.0995379227586588;10.000459892005226;1.0001416177583482;-0.7274549714841372;1.0346656243824646;0.9999993742514232;1.236604034907898;1.0000468363254444
59.685602;1.0997308096230358;-0.011111220799953272;-0.010103635018157843;-0.005555380009320632;-0.0050516041610194;1.0995382573288601;10.000448795024687;1.0001430511899123;-0.7274549706320754;1.03466405173308;0.9999991925827084;1.2366053149423353;1.0000480065734207
59.695602;1.0997312957107805;-0.011111221553642584;-0.010103635381320388;-0.005555380738057404;-0.005051604055212491;1.099538573338536;10.000438373066693;1.000144480115096;-0.7274549698113966;1.0346624545631764;0.9999990352297785;1.2366066319490487;1.0000491813312993
59.705602;1.099731771820027;-0.011111222306041781;-0.010103635750788681;-0.00555538147168153;-0.005051603947318219;1.0995388691278931;10.00042862256957;1.0001459032087203;-0.7274549690245912;1.0346608340351835;0.9999989062616577;1.236607987591608;1.0000503589865446
59.715602;1.0997322369549258;-0.011111223054156941;-0.010103636126194892;-0.005555382211419975;-0.005051603838772641;1.0995391432781567;10.000419545935356;1.0001473172677924;-0.7274549682739334;1.0346591905945712;0.9999988090656375;1.2366093833901988;1.000051539622074
59.725602;1.0997326917885322;-0.011111223795005837;-0.010103636506797574;-0.005555382958260127;-0.005051603731215684;1.0995393948556411;10.000411149507078;1.0001487180173563;-0.7274549675614773;1.0346575239417464;0.9999987456409933;1.2366108203862751;1.000052723986272
59.735602;1.0997331378977473;-0.011111224525866256;-0.010103636891776567;-0.005555383712921804;-0.005051603626264578;1.0995396236085044;10.00040343745858;1.0001501012855845;-0.7274549668890447;1.0346558326037965;0.9999987175155234;1.2366123000680473;1.0000539121915417
59.745602;1.0997335770376468;-0.011111225244115768;-0.010103637280371882;-0.005555384475878313;-0.00505160352516602;1.0995398305308524;10.000396405935359;1.0001514633875115;-0.7274549662583917;1.034654113799111;0.9999987269085262;1.2366138243332758;1.0000551034030516
59.755602;1.0997340104229125;-0.011111225946938579;-0.010103637671816297;-0.0055553852473390645;-0.005051603428698356;1.099540017971438;10.000390038850702;1.0001528011659022;-0.727454965671409;1.0346523638674228;0.999998776833416;1.2366153936211137;1.00005629616102
59.765602;1.0997344384166314;-0.011111226631271308;-0.010103638065507216;-0.00555538602715968;-0.0050516033372599335;1.0995401896194956;10.000384308787408;1.0001541120016435;-0.7274549651301879;1.034650579201487;0.9999988709621261;1.2366170053425445;1.000057488863815
59.775602;1.0997348611139632;-0.01111122729383965;-0.010103638461296839;-0.005555386814834688;-0.005051603251010646;1.0995403501510812;10.000379185833873;1.0001553931494445;-0.7274549646368623;1.0346487573818732;0.9999990130866315;1.236618654349801;1.0000586797565731
59.785602;1.099735279076274;-0.01111122793112124;-0.010103638859522021;-0.0055553876097248715;-0.005051603170006861;1.0995405038170645;10.00037464576719;1.0001566409075864;-0.7274549641932634;1.0346468974427587;0.9999992060955376;1.2366203346208575;1.0000598661911155
59.795602;1.0997356936556237;-0.01111122853938967;-0.010103639260813299;-0.005555388411265701;-0.005051603094226823;1.0995406536348789;10.000370670702425;1.000157850510631;-0.72745496380059;1.0346449990025937;0.9999994520430843;1.2366220400803307;1.000061044393959
59.805602;1.099736106719646;-0.011111229114965886;-0.010103639665839848;-0.005555389218829694;-0.005051603023599839;1.099540802305329;10.00036724563532;1.0001590165488883;-0.7274549634591977;1.0346430613827502;0.9999997529933093;1.2366237640208326;1.0000622102755947
59.815602;1.099736519580375;-0.011111229654496338;-0.010103640075154264;-0.005555390031458429;-0.005051602958060209;1.0995409528315765;10.000364353718904;1.0001601336649832;-0.7274549631684892;1.0346410837080005;1.0000001109835206;1.2366254985018492;1.0000633602920503
59.825602;1.0997369316026762;-0.011111230154999376;-0.010103640489296347;-0.005555390847847614;-0.005051602897447702;1.0995411081052666;10.000361968504315;1.0001611974967646;-0.7274549629270421;1.0346390652964912;1.0000005278341701;1.2366272347608314;1.000064491943878
59.835602;1.0997373394086458;-0.011111230613821412;-0.010103640909023055;-0.005555391666637838;-0.005051602841343116;1.099541270952941;10.000360048323822;1.000162205455982;-0.7274549627330239;1.0346370053374438;1.0000010058822835;1.2366289645821966;1.0000656039388596
59.845602;1.0997377374091495;-0.0111112310287126;-0.010103641335288434;-0.005555392486749269;-0.005051602789017543;1.099541444790982;10.000358542576393;1.000163156777411;-0.7274549625844872;1.0346349029184136;1.000001548318314;1.2366306818530965;1.0000666953386557
59.855602;1.0997381188977038;-0.011111231397901041;-0.0101036417689333;-0.005555393307436936;-0.00505160273949364;1.0995416341158557;10.000357404263125;1.0001640519355868;-0.7274549624792941;1.0346327582078187;1.0000021580100382;1.236632383293471;1.000067763973337
59.865602;1.0997384765842233;-0.0111112317201338;-0.01010364221051928;-0.005555394128160888;-0.005051602691697197;1.099541844352013;10.0003565979956;1.0001648921101456;-0.7274549624150478;1.0346305733698595;1.000002836236479;1.2366340679678558;1.0000688059211802
59.875602;1.0997388032440323;-0.011111231994697386;-0.010103642660469508;-0.005555394948497847;-0.0050516026446833315;1.0995420812347045;10.000356103576324;1.0001656790143596;-0.7274549623892308;1.034628352207646;1.0000035827777891;1.236635736019998;1.0000698163768447
59.885602;1.0997390927889041;-0.011111232221246046;-0.01010364311927595;-0.00555539576799518;-0.00505160259782967;1.0995423506078277;10.000355912966544;1.0001664148636056;-0.7274549623993465;1.0346260992156808;1.0000043966548382;1.236637387252631;1.0000707902150805
59.895602;1.099739341246787;-0.011111232399533428;-0.010103643587680532;-0.005555396586046473;-0.005051602550881719;1.0995426582992873;10.000356018181424;1.000167102312217;-0.7274549624431039;1.0346238187216668;1.0000052764990228;1.236639020211035;1.0000717215692023
59.905602;1.09973954816923;-0.01111123252944551;-0.010103644066746655;-0.005555397401963911;-0.005051602503908839;1.0995430091941838;10.000356400331075;1.0001677441260561;-0.7274549625187225;1.0346215143656856;1.0000062208893918;1.2366406321702408;1.0000726037668228
59.915602;1.099739717659503;-0.011111232611330268;-0.010103644557686902;-0.00555539821499275;-0.0050516024572369745;1.099543406613586;10.00035703119101;1.0001683424038774;-0.7274549626250596;1.0346191892821714;1.000007228950191;1.2366422196152191;1.000073430533233
59.925602;1.0997398570372983;-0.011111232646149837;-0.010103645061580527;-0.005555399024152886;-0.005051602411273178;1.0995438531720976;10.000357882165753;1.0001688981644838;-0.727454962761453;1.0346168467476218;1.000008300310512;1.2366437786286528;1.0000741972853686
59.935602;1.0997399743772582;-0.011111232635294597;-0.010103645579094165;-0.00555539982817549;-0.005051602366269388;1.0995443518891534;10.000358930760646;1.000169412003377;-0.7274549629275853;1.0346144905269739;1.0000094341681443;1.236645305150566;1.00007490123209
59.945602;1.0997400774382586;-0.01111123258035585;-0.010103646110277949;-0.005555400625539119;-0.005051602322282652;1.0995449059801619;10.000360165966496;1.0001698851981498;-0.7274549631233372;1.0346121248882771;1.0000106287784607;1.236646795692102;1.0000755405815607
59.955602;1.0997401734553367;-0.011111232483028925;-0.010103646654713234;-0.0055554014145269524;-0.005051602279349176;1.0995455174617357;10.0003615931926;1.0001703205430015;-0.7274549633484043;1.0346097546397857;1.0000118821145056;1.2366482482755643;1.0000761138078902
59.965602;1.0997402682812611;-0.011111232345011313;-0.010103647211951722;-0.005555402193504271;-0.0050516022375869775;1.0995461858187119;10.000363233235747;1.0001707225649177;-0.7274549636019088;1.0346073850024284;1.0000131927673244;1.236649662533822;1.0000766195810726
59.975602;1.099740365583762;-0.011111232167862523;-0.01010364778182151;-0.005555402961319344;-0.005051602197238497;1.0995469079623525;10.000365112865255;1.0001710969903364;-0.7274549638823135;1.0346050213200901;1.0000145603226092;1.236651039265366;1.0000770573820543
59.985602;1.0997404677854332;-0.011111231953044214;-0.010103648364499632;-0.00555540371738257;-0.005051602158803593;1.0995476793665815;10.000367254001542;1.000171449740247;-0.7274549641875891;1.0346026693944623;1.0000159856245332;1.2366523804852145;1.0000774280687845
59.995602;1.099740578140074;-0.011111231702122075;-0.010103648960411476;-0.005555404461351228;-0.005051602123130561;1.0995484949089183;10.000369671620712;1.0001717861253419;-0.7274549645154046;1.0346003364023029;1.0000174707140859;1.2366536894209728;1.0000777336080822
60.005602;1.0997407013285418;-0.011111231416884498;-0.010103649569961381;-0.0055554051927214874;-0.005051602091483234;1.0995493489698307;10.000372379829852;1.000172111159714;-0.7274549648632745;1.0345980305125446;1.000019017783527;1.2366549694313185;1.000077976700233
60.015602;1.0997408421032344;-0.011111231099420367;-0.010103650193391366;-0.005555405910651982;-0.005051602065570065;1.0995502356239193;10.000375398017175;1.000172430380782;-0.7274549652287802;1.0345957587309702;1.0000206280455501;1.236656223242048;1.0000781611059368
60.025602;1.0997410041374196;-0.011111230752192206;-0.010103650830990704;-0.005555406614208178;-0.005051602047346693;1.099551149031999;10.000378753644611;1.00017274940569;-0.7274549656097589;1.0345935254173657;1.0000223015277643;1.2366574536375026;1.000078291629056
60.035602;1.0997411903150889;-0.011111230377865546;-0.010103651483335413;-0.005555407302708101;-0.00505160203876042;1.0995520838253794;10.000382486247336;1.0001730728130631;-0.7274549660043279;1.0345913327269802;1.0000240377026433;1.236658663787155;1.0000783732903669
60.045602;1.0997414037743933;-0.01111122997902038;-0.010103652151089626;-0.005555407975661266;-0.005051602041512117;1.0995530354013283;10.000386653247434;1.0001734042004782;-0.727454966410886;1.0345891817187627;1.000025836686223;1.2366598564396274;1.0000784104478413
60.055602;1.0997416484997993;-0.011111229558102608;-0.01010365283442984;-0.005555408632506242;-0.005051602056710516;1.0995539999172963;10.000391329416315;1.000173747150698;-0.7274549668280935;1.034587072975904;1.0000276998673376;1.2366610333484778;1.0000784060700842
60.065602;1.0997419292490958;-0.011111229117466813;-0.010103653532714347;-0.0055554092726161595;-0.00505160208464187;1.0995549742769617;10.000396598985079;1.000174105302763;-0.7274549672547527;1.0345850065711315;1.0000296289219215;1.2366621953706696;1.000078361522529
60.075602;1.0997422513014086;-0.011111228659260836;-0.010103654244648506;-0.005555409895444122;-0.005051602124865399;1.0995559563433388;10.000402546068058;1.0001744811366493;-0.7274549676896911;1.034582981577589;1.000031624336517;1.236663342753374;1.0000782768923377
60.085602;1.09974262010451;-0.01111122818528151;-0.010103654968561084;-0.005555410500534134;-0.005051602176611742;1.0995569449933076;10.000409244931738;1.000174875410273;-0.7274549681315781;1.03458099552248;1.0000336849433238;1.2366644752695848;1.0000781513153347
60.095602;1.0997430409116866;-0.01111122769704634;-0.010103655702472117;-0.005555411087328848;-0.005051602239351658;1.099557939794158;10.000416753139534;1.0001752879286265;-0.7274549685786449;1.0345790442571832;1.0000358084417118;1.2366655922135144;1.0000779836269944
60.105602;1.0997435185433844;-0.011111227196135451;-0.01010365644391269;-0.005555411654897162;-0.005051602313167073;1.0995589408141944;10.000425113640695;1.000175717857903;-0.7274549690287406;1.0345771222103284;1.000037992127728;1.2366666923251433;1.0000777733564714
60.115602;1.0997440574082427;-0.01111122668449254;-0.01010365718972161;-0.005555412201929057;-0.005051602398700217;1.0995599487486534;10.000434366465102;1.0001761631867776;-0.7274549694799252;1.0345752229078022;1.00004023349536;1.2366677731518527;1.0000775211373636
60.125602;1.099744661965033;-0.01111122616439026;-0.010103657936117104;-0.005555412726966716;-0.005051602496927785;1.0995609650057672;10.000444560323436;1.0001766206627467;-0.7274549699309932;1.034573340023205;1.000042530678505;1.2366688300508943;1.0000772282751376
60.135602;1.0997453372920292;-0.01111122563824265;-0.010103658678935541;-0.005555413228509387;-0.005051602608981087;1.0995619918086565;10.000455749822468;1.0001770864525437;-0.7274549703812853;1.0345714685763596;1.0000448823285975;1.2366698560921456;1.0000768963663234
60.145602;1.099746088874248;-0.011111225108576537;-0.010103659413900708;-0.005555413705024552;-0.005051602735919642;1.0995630317286416;10.000467979370848;1.0001775566651125;-0.7274549708301163;1.0345696051472857;1.0000472868260804;1.236670843046297;1.000076527359434
60.155602;1.0997469211916793;-0.011111224578135124;-0.010103660137070435;-0.005555414155003737;-0.005051602878482818;1.0995640866091194;10.000481273032568;1.0001780273231642;-0.727454971276571;1.0345677470985999;1.0000497413491305;1.236671782899784;1.0000761230675668
60.165602;1.0997478363462196;-0.01111122404983655;-0.010103660845272235;-0.005555414577021038;-0.00505160303705956;1.0995651572880687;10.000495639459569;1.0001784944676586;-0.7274549717196209;1.0345658920727807;1.0000522414249724;1.236672669228987;1.000075684233832
60.175602;1.0997488341615056;-0.01111122352648148;-0.010103661536194183;-0.005555414969909876;-0.0050516032117973834;1.099566243928367;10.000511081989064;1.0001789546639053;-0.7274549721581101;1.0345640380131367;1.000054780938714;1.236673497334318;1.0000752107664805
60.185602;1.0997499132734352;-0.011111223010431248;-0.010103662208208688;-0.005555415333005612;-0.005051603402521496;1.0995673461357804;10.000527603402666;1.0001794052821318;-0.7274549725907126;1.034562183134651;1.0000573520426639;1.2366742635557175;1.0000747028413455
60.195602;1.0997510719902226;-0.0111112225034365;-0.01010366286015219;-0.005555415666128498;-0.0050516036085221285;1.0995684632759632;10.000545203289413;1.0001798449578512;-0.7274549730161212;1.0345603260368474;1.0000599453662409;1.2366749653091602;1.0000741613838675
60.205602;1.099752308737381;-0.011111222006527324;-0.010103663491091893;-0.0055554159693348894;-0.005051603828537933;1.0995695948683106;10.000563871791904;1.0001802743277493;-0.7274549734333319;1.034558465949688;1.0000625508363445;1.2366756018394864;1.0000735880732923
60.215602;1.0997536222868038;-0.0111112215199562;-0.010103664100098577;-0.005555416242783504;-0.005051604060852697;1.0995707409111886;10.000583583809423;1.000180695699681;-0.7274549738418492;1.0345566026030542;1.000065158338817;1.2366761744152177;1.000072985052894
60.225602;1.0997550117348835;-0.011111221043369262;-0.01010366468623446;-0.005555416486888964;-0.0050516043032381415;1.0995719025349804;10.000604297883143;1.0001811115832018;-0.7274549742417451;1.0345547357812954;1.0000677580363433;1.2366766851629807;1.0000723540691112
60.235602;1.099756476299903;-0.011111220576137207;-0.0101036652487188;-0.005555416702484211;-0.005051604553052101;1.0995730824214471;10.000625960783534;1.0001815231472613;-0.727454974633488;1.0345528647114148;1.0000703407008664;1.236677135175142;1.0000716953642386
