time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
60.245602;1.0997580150679267;-0.01111122011767678;-0.01010366578691117;-0.005555416890673879;-0.005051604807722682;1.0995742845661283;10.000648511887482;1.0001819290519778;-0.7274549750177056;1.0345509875524714;1.0000728983664837;1.2366775232223803;1.000071006809335
60.255602;1.0997596269949768;-0.011111219667718534;-0.010103666300126135;-0.005555417052601528;-0.005051605065089146;1.0995755138036392;10.000671887906632;1.000182325280868;-0.7274549753951601;1.03454910171148;1.0000754253879005;1.236677845707155;1.0000702841514624
60.265602;1.099761311073439;-0.011111219226314667;-0.01010366678774092;-0.005555417189376013;-0.005051605323267476;1.0995767749568353;10.000696032198002;1.0001827065422983;-0.7274549757667919;1.0345472047475957;1.0000779191229707;1.2366780979081462;1.0000695225247265
60.275602;1.0997630660809792;-0.01111121879354376;-0.010103667249558796;-0.005555417301968403;-0.005051605580353973;1.099578071704959;10.000720901774283;1.0001830681230977;-0.727454976133562;1.0345452948846503;1.0000803795200208;1.236678276108985;1.0000687177378016
60.285602;1.0997648900407822;-0.011111218369263588;-0.010103667685784034;-0.0055554173909971305;-0.00505160583425699;1.0995794059410027;10.000746465486356;1.0001834064517146;-0.7274549764962897;1.0345433709929084;1.0000828080279875;1.2366783793588827;1.0000678666049088
60.295602;1.099766779981551;-0.011111217953097599;-0.010103668096669575;-0.005555417456612173;-0.005051606082659051;1.0995807781484412;10.000772694505843;1.000183718291895;-0.7274549768557004;1.0345414323889608;1.0000852064942225;1.2366784097286634;1.000066967150201
60.305602;1.0997687320757592;-0.011111217544532563;-0.010103668482420048;-0.005555417498529338;-0.005051606323219608;1.0995821886839214;10.000799549336428;1.000183999903064;-0.7274549772124536;1.0345394788629856;1.0000875760954397;1.2366783714347396;1.0000660189072441
60.315602;1.0997707417678833;-0.01111121714308425;-0.010103668843267823;-0.005555417516120148;-0.005051606554113966;1.0995836386730125;10.000826972847161;1.0001842470609026;-0.7274549775670464;1.0345375109451955;1.0000899165452533;1.2366782699850989;1.0000650229070813
60.325602;1.099772803923318;-0.011111216748576399;-0.01010366917948021;-0.005555417508583851;-0.005051606774353277;1.0995851295017982;10.000854891856966;1.0001844555013533;-0.7274549779197735;1.034535529859438;1.0000922265402732;1.2366781111743703;1.000063981243114
60.335602;1.0997749135977315;-0.01111121636138707;-0.010103669491396095;-0.005555417475173418;-0.005051606983498877;1.0995866617746821;10.000883218398442;1.000184621211053;-0.7274549782708355;1.034533537314172;1.0000945052879358;1.2366778996869707;1.0000628960149505
60.345602;1.0997770674464071;-0.01111121598245947;-0.010103669779534337;-0.005555417415306038;-0.005051607181294037;1.0995882346372439;10.000911850227768;1.0001847406939037;-0.7274549786205434;1.034531535295471;1.0000967531262561;1.236677638873603;1.0000617684039046
60.355602;1.0997792649910647;-0.01111121561309016;-0.010103670044584397;-0.005555417328544079;-0.005051607367565234;1.0995898452634316;10.00094067549226;1.0001848109018296;-0.7274549789693705;1.0345295258353397;1.0000989706186283;1.2366773318636035;1.0000605988856086
60.365602;1.0997815087886464;-0.011111215254715876;-0.010103670287125723;-0.005555417214590849;-0.0050516075422821745;1.0995914888029426;10.000969578228316;1.0001848287472286;-0.7274549793177459;1.0345275116911032;1.0001011578875485;1.23667698209324;1.0000593877765882
60.375602;1.0997838031069351;-0.011111214908853369;-0.010103670507369295;-0.005555417073284791;-0.005051607705658983;1.0995931588320278;10.000998440451703;1.0001847911112531;-0.7274549796659462;1.034525497708444;1.0001033147941927;1.2366765928985686;1.000058135389607
60.385602;1.0997861521290402;-0.011111214577049578;-0.010103670705189052;-0.005555416904571111;-0.005051607858110712;1.0995948475343784;10.001027140946825;1.0001846950436992;-0.727454980014297;1.0345234910518781;1.000105440624531;1.2366761671542008;1.0000568424214467
60.395602;1.0997885589200787;-0.011111214260679554;-0.010103670880257992;-0.005555416708555555;-0.005051608000102346;1.0995965463346928;10.001055555030879;1.0001845376314953;-0.7274549803634084;1.0345214999412804;1.0001075332507274;1.2366757075169097;1.0000555106584674
60.405602;1.0997910249296763;-0.011111213960731052;-0.010103671032225831;-0.0055554164855434055;-0.005051608132117339;1.0995982475459043;10.001083559742309;1.0001843166756765;-0.7274549807141198;1.034519532401944;1.000109589477556;1.236675217034536;1.0000541432136034
60.415602;1.0997935494834992;-0.011111213677828604;-0.01010367116093616;-0.0055554162359987376;-0.00505160825474664;1.0995999454369616;10.001111040271638;1.0001840317198754;-0.7274549810671802;1.0345175959351505;1.0001116066745956;1.2366746989870188;1.0000527440205291
60.425602;1.099796129772043;-0.011111213412451082;-0.010103671266405633;-0.005555415960609299;-0.005051608368774571;1.0996016357924348;10.001137889853535;1.0001836836311169;-0.7274549814230169;1.0345156973013478;1.000113583835498;1.2366741557825758;1.0000513172413743
60.435602;1.0997987617150997;-0.011111213165116915;-0.010103671348612652;-0.005555415660321946;-0.005051608475182082;1.099603314669275;10.001164006138074;1.000183273733182;-0.7274549817818107;1.0345138422324025;1.0001155214201716;1.2366735885656417;1.000049867195324
60.445602;1.099801440559537;-0.011111212936463059;-0.010103671407502129;-0.005555415336051403;-0.005051608575039441;1.0996049772294314;10.001189292847451;1.0001828042107004;-0.7274549821437745;1.0345120355844615;1.000117421004881;1.2366729986263991;1.0000483984672304
60.455602;1.0998041604612574;-0.011111212727192217;-0.010103671443192613;-0.005555414988378798;-0.005051608669294729;1.099606617226634;10.001213661902344;1.000182278969244;-0.727454982509476;1.0345102810228552;1.0001192852374314;1.236672389503699;1.000046915608121
60.465602;1.099806914104575;-0.011111212537872662;-0.010103671456019368;-0.005555414617708458;-0.005051608758634906;1.0996082274176893;10.00123702812068;1.0001817038874188;-0.727454982879855;1.0345085803919352;1.0001211177048943;1.2366717676284453;1.0000454225477713
60.475602;1.099809692774707;-0.011111212368669136;-0.010103671446396543;-0.005555414224589132;-0.00505160884368921;1.099609800579327;10.001259304353091;1.0001810867501593;-0.7274549832557242;1.0345069344783608;1.0001229224811496;1.2366711410489721;1.0000439220994783
60.485602;1.0998124863395655;-0.011111212219255272;-0.010103671414852978;-0.00555541380971797;-0.005051608925368095;1.099611330154322;10.001280403260532;1.0001804366812017;-0.7274549836372929;1.0345053440979803;1.0001247033648184;1.2366705181350823;1.0000424158902754
60.495602;1.099815283571979;-0.011111212089055092;-0.010103671362262444;-0.005555413373836776;-0.0050516090048750946;1.099612809950002;10.00130024301694;1.0001797627149385;-0.7274549840241978;1.0345038093986636;1.0001264630380549;1.2366699072977723;1.000040905078921
60.505602;1.0998180731282678;-0.011111211977479976;-0.010103671289942986;-0.005555412917795092;-0.0050516090834635315;1.099614233511232;10.00131875506271;1.0001790725604836;-0.7274549844158629;1.0345023288587383;1.0001282026175642;1.2366693167875218;1.0000393914952344
60.515602;1.0998208442923008;-0.011111211883861365;-0.010103671199564146;-0.0055554124426172935;-0.005051609162341814;1.0996155942911154;10.001335887498128;1.0001783722648436;-0.7274549848119289;1.0345008997888927;1.0001299216054622;1.2366687541740728;1.0000378783590336
60.525602;1.0998235870138056;-0.01111121180728173;-0.010103671092959019;-0.005555411949386696;-0.005051609242718443;1.0996168863780251;10.001351603310479;1.0001776661582051;-0.7274549852125284;1.0344995192440478;1.0001316181225794;1.2366682260914215;1.000036370292379
60.535602;1.09982629171323;-0.0111112117466162;-0.010103670971921556;-0.005555411438963891;-0.005051609325674947;1.0996181044092854;10.001365882232914;1.0001769570587211;-0.7274549856182829;1.034498184364309;1.0001332897201578;1.2366677384400189;1.0000348725446897
60.545602;1.0998289491172588;-0.011111211700845065;-0.010103670838111806;-0.005555410911817507;-0.005051609411992859;1.099619242896978;10.00137872287699;1.0001762470527022;-0.7274549860302677;1.034496892454506;1.0001349343748622;1.2366672964954968;1.0000333898496456
60.555602;1.099831550254218;-0.011111211669462995;-0.010103670692992612;-0.005555410368089603;-0.005051609502193329;1.0996202958947507;10.001390135233759;1.0001755380727;-0.7274549864499747;1.0344956411722017;1.0001365509418039;1.2366669047183259;1.0000319258242887
60.565602;1.099834086996998;-0.01111121165263965;-0.010103670537681894;-0.005555409807701674;-0.0050516095965244204;1.0996212569031263;10.001400125772527;1.0001748316734664;-0.7274549868791441;1.0344944290782039;1.0001381391834894;1.2366665666568162;1.0000304824472743
60.575602;1.0998365529524388;-0.011111211650918934;-0.010103670372952128;-0.005555409230467224;-0.005051609694816376;1.0996221192362337;10.001408689033502;1.0001741286441967;-0.7274549873195961;1.034493256124262;1.0001396994407878;1.2366662846457723;1.0000290591323784
60.585602;1.0998389438718528;-0.011111211664777836;-0.010103670199415375;-0.005555408636198932;-0.005051609796610386;1.099622876798661;10.001415815733562;1.0001734290659758;-0.7274549877730525;1.0344921232616258;1.0001412320850722;1.236666059679545;1.000027653111923
60.595602;1.099841257453235;-0.011111211694398226;-0.010103670017595465;-0.005555408024775068;-0.0050516099014844265;1.0996235243475816;10.001421504113148;1.0001727325735892;-0.7274549882409753;1.0344910317008404;1.0001427374928273;1.2366658924482934;1.0000262613317468
60.605602;1.0998434927197185;-0.011111211739496953;-0.010103669828071623;-0.005555407396300001;-0.005051610009145036;1.0996240573875022;10.001425761083743;1.0001720383394659;-0.7274549887246459;1.0344899830368115;1.0001442162743819;1.236665784120165;1.0000248810712873
60.615602;1.0998456493302742;-0.011111211799200405;-0.010103669631791944;-0.0055554067513251685;-0.00505161011934624;1.0996244727412527;10.001428602052277;1.0001713450562137;-0.7274549892253318;1.034488979820811;1.0001456687242043;1.2366657352674713;1.0000235090137972
60.625602;1.09984772785504;-0.0111112118722747;-0.010103669430057971;-0.005555406090908557;-0.0050516102319006695;1.0996247697940298;10.001430051981274;1.0001706514567805;-0.7274549897442938;1.0344880254514242;1.0001470939495611;1.2366657440659623;1.0000221414790118
60.635602;1.0998497303734913;-0.011111211957569594;-0.010103669224127245;-0.005555405416464942;-0.005051610346736945;1.0996249511032405;10.00143014166284;1.0001699566989593;-0.7274549902827343;1.0344871237490738;1.0001484899099629;1.2366658055640296;1.0000207761643432
60.645602;1.0998516600707144;-0.011111212054195758;-0.010103669014864506;-0.005555404729567499;-0.0050516104639210906;1.0996250214974608;10.001428902357418;1.0001692600986842;-0.7274549908418335;1.0344862790434959;1.0001498541426368;1.2366659128358213;1.0000194130531193
60.655602;1.0998535205418432;-0.011111212161425094;-0.010103668802632727;-0.0055554040317405805;-0.005051610583699328;1.0996249867583168;10.001426363768314;1.0001685613623958;-0.7274549914226742;1.034485496348179;1.0001511841363966;1.2366660591770289;1.0000180535832086
60.665602;1.099855315246863;-0.011111212278633537;-0.010103668587367021;-0.0055554033241859285;-0.005051610706465239;1.0996248529407204;10.001422557563368;1.0001678613265053;-0.7274549920259534;1.034484780937062;1.000152477314873;1.2366662393870123;1.0000166996409927
60.675602;1.0998570470297613;-0.011111212405306431;-0.010103668368653201;-0.0055554026076144545;-0.005051610832631831;1.0996246255949191;10.001417521348055;1.0001671615390593;-0.7274549926518851;1.0344841375472242;1.000153731113878;1.2366664498903857;1.000015353528528
60.685602;1.0998587181947896;-0.011111212540939322;-0.010103668145697922;-0.005555401882289605;-0.00505161096254436;1.0996243091498463;10.00141129582472;1.000166463227782;-0.7274549933003178;1.0344835697893462;1.0001549428302294;1.2366666887896856;1.0000140181099817
60.695602;1.0998603311212962;-0.011111212684824893;-0.010103667917354576;-0.005555401148172435;-0.0050516110963968386;1.099623907486171;10.001403919718856;1.0001657674709195;-0.7274549939706384;1.0344830801871587;1.00015610915107;1.236666955881071;1.0000126963408071
60.705602;1.0998618893440706;-0.01111121283591971;-0.010103667682331405;-0.005555400405053499;-0.005051611234093182;1.0996234248990744;10.001395429622036;1.0001650761094558;-0.7274549946615283;1.0344826707260166;1.0001572263762197;1.2366672522177584;1.000011390761252
60.715602;1.0998633980601678;-0.011111212992957139;-0.010103667439363034;-0.005555399652546126;-0.005051611375014505;1.0996228667623977;10.001385864713196;1.000164391924007;-0.7274549953709214;1.0344823430982868;1.0001582911051374;1.2366675794864692;1.000010103699377
60.725602;1.0998648626668472;-0.011111213154705143;-0.01010366718722603;-0.005555398890027389;-0.005051611517839609;1.0996222398886144;10.001375274523873;1.0001637178173284;-0.7274549960962987;1.0344820982760745;1.0001593000034834;1.236667939610527;1.0000088376864122
60.735602;1.0998662872775178;-0.011111213320179272;-0.010103666924839813;-0.005555398116734473;-0.005051611660776382;1.0996215523084936;10.001363724130641;1.0001630561709614;-0.7274549968352116;1.0344819361354503;1.0001602490859023;1.236668334369655;1.000007594955976
60.745602;1.0998676751865024;-0.011111213488672066;-0.01010366665150588;-0.005555397331973107;-0.0050516118021038305;1.0996208130664353;10.001351287467386;1.0001624095612822;-0.7274549975855628;1.0344818554821296;1.0001611337500236;1.2366687648780286;1.0000063765529605
60.755602;1.0998690294277755;-0.011111213659677599;-0.01010366636700795;-0.005555396535303585;-0.005051611940458295;1.099620032241409;10.00133803286824;1.0001617818013053;-0.7274549983454395;1.0344818539547547;1.0001619493095377;1.2366692315902206;1.0000051824684206
60.765602;1.099870352380627;-0.011111213832972708;-0.010103666071448959;-0.005555395726628953;-0.005051612074658294;1.0996192201805735;10.001324019281759;1.0001611775839327;-0.7274549991129221;1.0344819279043767;1.0001626914324104;1.236669735075289;1.000004012253674
60.775602;1.0998716457913873;-0.011111214008639441;-0.010103665765083912;-0.005555394906134548;-0.005051612203439696;1.099618386026597;10.001309307586023;1.000160601426262;-0.7274549998860435;1.0344820724075803;1.0001633565865404;1.236670276688581;1.0000028650343327
60.785602;1.0998729114056085;-0.011111214186746;-0.010103665448360962;-0.0055553940741966765;-0.005051612325426293;1.099617536669412;10.001293969930366;1.0001600573894818;-0.7274550006628066;1.034482281078351;1.0001639426706985;1.2366708584736146;1.0000017392974618
60.795602;1.0998741514811465;-0.01111121436718174;-0.010103665121918494;-0.00555539323143769;-0.005051612439288701;1.0996166765331288;10.00127808311833;1.000159549271127;-0.727455001441346;1.0344825462284502;1.0001644498564763;1.2366714826681624;1.0000006330390256
60.805602;1.0998753688788394;-0.011111214549998303;-0.01010366478651663;-0.005555392378816779;-0.005051612543909007;1.0996158079894365;10.00126171157518;1.0001590803141152;-0.7274550022201024;1.0344828597224383;1.0001648807766232;1.2366721513686674;0.999999544141599
60.815602;1.0998765665504033;-0.011111214735744916;-0.010103664443217282;-0.005555391517502175;-0.005051612638480571;1.0996149320503756;10.001244897394537;1.0001586527341222;-0.7274550029976882;1.0344832135031177;1.0001652391596945;1.236672866422434;0.9999984706173516
60.825602;1.0998777468257734;-0.01111121492535977;-0.010103664093567099;-0.0055553906485722275;-0.0050516127226204206;1.0996140488968682;10.001227664045247;1.0001582679817835;-0.727455003772449;1.034483599335305;1.0001655282148372;1.2366736297699872;0.9999974108999786
60.835602;1.0998789109515126;-0.01111121511976754;-0.010103663739421993;-0.005555389772877293;-0.005051612796462207;1.0996131581840953;10.001210022978235;1.000157927595824;-0.727455004542182;1.034484008844425;1.0001657502656724;1.2366744440857884;0.9999963644268617
60.845602;1.0998800588761446;-0.01111121531946415;-0.010103663382726964;-0.005555388891288195;-0.005051612860490485;1.0996122593399087;10.001191977316969;1.0001576336670155;-0.7274550053043173;1.0344844344062794;1.0001659072086753;1.2366753131670427;0.9999953323262457
60.855602;1.099881189583769;-0.011111215524306196;-0.01010366302565652;-0.005555388005140164;-0.005051612915189805;1.0996113518841117;10.00117352673353;1.0001573881244707;-0.7274550060562293;1.0344848700537506;1.0001660010897873;1.236676242141666;0.9999943179483048
60.865602;1.0998823017475008;-0.01111121573367392;-0.01010366267082729;-0.005555387116370798;-0.005051612961003135;1.099610435878822;10.001154672310404;1.0001571916132184;-0.7274550067953929;1.0344853116913917;1.0001660343612404;1.2366772373743855;0.9999933262332537
60.875602;1.0998833936869663;-0.01111121594689042;-0.010103662321023471;-0.0055553862272278405;-0.0050516129986070595;1.099609512250241;10.001135420010737;1.0001570436842038;-0.7274550075194671;1.0344857565432137;1.0001660096232738;1.2366783059123199;0.9999923616141532
60.885602;1.0998844627168831;-0.011111216163535562;-0.010103661978549146;-0.005555385339994334;-0.005051613028939902;1.099608582373777;10.001115785502266;1.0001569438147058;-0.7274550082263498;1.0344862024320223;1.0001659296383327;1.2366794547326068;0.9999914264905935
60.895602;1.0998855052522598;-0.01111121638355008;-0.010103661644874608;-0.005555384456967174;-0.005051613052878552;1.0996076474787355;10.001095797040872;1.0001568916273997;-0.7274550089141488;1.0344866477307544;1.0001657979174843;1.2366806899207907;0.9999905214395773
60.905602;1.0998865178998707;-0.011111216607298113;-0.010103661320872353;-0.0055553835804218405;-0.005051613071050377;1.099606708988579;10.001075491589468;1.00015688641377;-0.7274550095810673;1.0344870919080968;1.0001656186734542;1.236682016425222;0.9999896459490455
60.915602;1.099887497826716;-0.011111216835577172;-0.010103661007279616;-0.005555382712430366;-0.005051613084033866;1.099605769486021;10.001054908151472;1.000156926872432;-0.7274550102253972;1.034487536001619;1.000165395451224;1.2366834387152634;0.9999887991500235
60.925602;1.0998884417237669;-0.011111217069415645;-0.010103660704831314;-0.00555538185483895;-0.005051613092663185;1.0996048330954826;10.00103408509497;1.0001570112833864;-0.7274550108457696;1.0344879825439108;1.000165129584807;1.236684961087956;0.999987980909058
60.935602;1.099889344970438;-0.011111217309781804;-0.010103660413920171;-0.005555381009459411;-0.005051613098077479;1.0996039049727158;10.001013061882393;1.0001571376848126;-0.7274550114412526;1.0344884347666994;1.0001648200690318;1.236686586627825;0.9999871922040406
60.945602;1.0998902024655386;-0.011111217557553413;-0.010103660134348533;-0.005555380178117765;-0.005051613101390378;1.0996029908493987;10.000991880921932;1.000157303562674;-0.7274550120108694;1.034488895549976;1.0001644648255976;1.2366883156660675;0.9999864339470469
60.955602;1.0998910107547302;-0.011111217813703507;-0.010103659865559379;-0.005555379362604963;-0.005051613103169812;1.0996020970220397;10.000970584165554;1.0001575051867344;-0.7274550125530473;1.0344893667024262;1.000164061946999;1.2366901455426278;0.9999857056837103
60.965602;1.099891769247127;-0.011111218079415739;-0.010103659606881556;-0.005555378564743089;-0.005051613103150637;1.0996012297533633;10.000949206788471;1.000157737406601;-0.7274550130656947;1.034489848516211;1.0001636100608835;1.2366920719519336;0.9999850051854393
60.975602;1.0998924794437663;-0.011111218356093648;-0.01010365935756731;-0.0055553777863527965;-0.005051613100391884;1.0996003944113248;10.000927779280055;1.000157994268773;-0.7274550135465432;1.0344903399057719;1.0001631081873799;1.2366940899893468;0.9999843283142835
60.985602;1.0998931442654614;-0.011111218645207243;-0.010103659116918259;-0.005555377028985071;-0.0050516130937124345;1.0995995956263496;10.000906335986162;1.0001582701616853;-0.7274550139932078;1.034490839370764;1.0001625555410838;1.2366961942633843;0.9999836690130965
60.995602;1.0998937683984722;-0.011111218947917348;-0.010103658884403323;-0.005555376293744525;-0.005051613082043649;1.0995988375533303;10.000884917459514;1.0001585610733341;-0.7274550144033434;1.03449134577933;1.0001619513835218;1.236698379103894;0.9999830200696537
61.005602;1.099894358129489;-0.011111219264697039;-0.010103658659619503;-0.005555375581399616;-0.0050516130645456275;1.09959812374997;10.000863567946835;1.000158865185351;-0.7274550147751774;1.0344918582350406;1.0001612954009023;1.236700638848967;0.999982374504271
61.015602;1.099894920724223;-0.011111219595332603;-0.0101036584423208;-0.005555374892495062;-0.005051613040641263;1.0995974577865266;10.000842334728727;1.000159182315634;-0.7274550151078338;1.0344923756428996;1.0001605885481752;1.2367029678448918;0.99998172610932
61.025602;1.0998954642105294;-0.011111219939343785;-0.010103658232517599;-0.005555374227422142;-0.005051613009976517;1.0995968440256039;10.00082126673621;1.0001595129178038;-0.7274550154011168;1.0344928968295564;1.000159833504633;1.236705360263322;0.9999810690691001
61.035602;1.0998959972422908;-0.011111220296345727;-0.010103658030418149;-0.005555373586613531;-0.005051612972374124;1.0995962877398184;10.0008004082144;1.000159858022264;-0.727455015655129;1.0344934209763377;1.000159034877155;1.2367078099670488;0.9999803982710119
61.045602;1.099896528661919;-0.011111220666111225;-0.010103657836366763;-0.005555372970602629;-0.005051612927939038;1.0995957949445185;10.000779791764742;1.0001602203069913;-0.7274550158700598;1.0344939477163881;1.0001581994396984;1.2367103106939399;0.999979710139697
61.055602;1.0998970665723249;-0.011111221048413472;-0.010103657650984373;-0.005555372379821592;-0.005051612877084755;1.099595371677802;10.000759439226998;1.0001606045176905;-0.727455016046151;1.0344944768227544;1.0001573355815552;1.2367128561291212;0.9999790028119143
61.065602;1.0998976170867272;-0.011111221442770424;-0.010103657475234116;-0.005555371814455422;-0.005051612820321547;1.0995950228013984;10.000739367932153;1.0001610159751275;-0.7274550161838038;1.0344950077815387;1.000156451868868;1.236715439784447;0.9999782755104784
61.075602;1.0998981836365105;-0.011111221848352539;-0.010103657310154494;-0.005555371274548062;-0.005051612757986925;1.0995947513097082;10.000719592691045;1.0001614583796423;-0.7274550162837942;1.0344955396938356;1.0001555560838433;1.2367180551897803;0.9999775276691495
61.085602;1.0998987675181917;-0.011111222264072199;-0.010103657156456815;-0.005555370760150683;-0.00505161269010685;1.0995945584105806;10.00070012429974;1.0001619325730917;-0.727455016347408;1.0344960710913256;1.000154655548962;1.2367206958293566;0.9999767585395344
61.095602;1.09989936922233;-0.011111222688699846;-0.01010365701439532;-0.005555370271169125;-0.005051612616531204;1.099594444094061;10.000680972042415;1.0001624368867499;-0.7274550163762724;1.0344965992198512;1.0001537576397441;1.2367233545030423;0.9999759673773582
61.105602;1.0998999892860541;-0.01111122312102377;-0.010103656884013854;-0.005555369807098426;-0.005051612537253447;1.0995944076404287;10.000662148280213;1.000162968936757;-0.7274550163720765;1.0344971198759871;1.0001528692734853;1.236726023282367;0.9999751538471617
61.115602;1.0999006280304118;-0.011111223559936267;-0.010103656765433499;-0.005555369367078199;-0.005051612452524027;1.0995944472446524;10.00064366811886;1.0001635272839868;-0.7274550163364742;1.0344976285985257;1.0001519958309513;1.2367286947022476;0.9999743183923842
61.125602;1.0999012845893117;-0.011111224004242448;-0.010103656658933901;-0.005555368950157936;-0.005051612362547441;1.0995945588544962;10.000625543790518;1.0001641113072435;-0.7274550162710227;1.0344981221284466;1.0001511405273298;1.2367313631862635;0.9999734623109147
61.135602;1.0999019562530696;-0.01111122445248554;-0.010103656564771276;-0.005555368555544797;-0.0050516122671259624;1.0995947359396832;10.000607778254581;1.0001647195431798;-0.7274550161771575;1.0344985984221042;1.000150304822066;1.236734025304732;0.9999725873797157
61.145602;1.0999026388664455;-0.011111224903229425;-0.010103656482896767;-0.005555368182817647;-0.005051612165693229;1.099594971451708;10.000590363012684;1.0001653481540012;-0.7274550160564508;1.0344990553644293;1.0001494897757142;1.2367366787167864;0.9999716951657142
61.155602;1.099903327328043;-0.01111122535547381;-0.01010365641302893;-0.00555536783195334;-0.005051612057715719;1.0995952604636514;10.000573280648894;1.0001659909327458;-0.7274550159108871;1.0344994899840225;1.0001486971011633;1.2367393211460627;0.9999707865225379
61.165602;1.0999040155957733;-0.011111225808564105;-0.010103656355038218;-0.005555367503079079;-0.005051611943148908;1.0995956010012802;10.000556509606396;1.00016664006891;-0.7274550157427859;1.0344998984273757;1.0001479287732133;1.2367419502048052;0.9999698616712916
61.175602;1.0999046973752398;-0.011111226261687632;-0.010103656309172602;-0.005555367196201459;-0.005051611822483065;1.0995959925467567;10.00054002782328;1.000167286440105;-0.7274550155546379;1.0345002758895065;1.0001471861405493;1.2367445634016603;0.9999689207547267
61.185602;1.099905367194368;-0.011111226713605735;-0.010103656276061721;-0.0055553669111607275;-0.00505161169633051;1.0995964339708642;10.000523809040567;1.00016792025012;-0.7274550153492394;1.0345006172115438;1.00014647020091;1.2367471574166893;0.9999679644773116
61.195602;1.0999060205398072;-0.011111227162851886;-0.010103656256592528;-0.005555366647670365;-0.005051611565144618;1.09959692258614;10.00050781455184;1.0001685320120763;-0.7274550151298509;1.034500918341294;1.0001457825952889;1.2367497270991028;0.9999669944999477
61.205602;1.099906653561992;-0.011111227608023168;-0.010103656251744588;-0.005555366405188712;-0.005051611429224371;1.0995974540750708;10.000491992942912;1.000169112468943;-0.7274550148999044;1.0345011768970986;1.0001451255761893;1.2367522658199603;0.9999660132560736
61.215602;1.0999072630832307;-0.011111228047965051;-0.010103656262522978;-0.005555366182721405;-0.005051611288717839;1.0995980228126008;10.000476291140796;1.0001696522678216;-0.7274550146625722;1.0345013915015422;1.0001445004473266;1.2367547666267522;0.999965022917804
61.225602;1.0999078462807588;-0.011111228481934281;-0.010103656289839667;-0.005555365978820298;-0.005051611143654631;1.0995986228999972;10.000460664524425;1.0001701427719332;-0.727455014420663;1.0345015617000377;1.0001439058366295;1.2367572224850998;0.9999640242300233
61.235602;1.0999083998887833;-0.01111122890961214;-0.010103656334339258;-0.005555365791863852;-0.005051610994097;1.0995992493402036;10.000445075241446;1.0001705770104663;-0.7274550141766027;1.0345016887150518;1.0001433379806675;1.2367596266312635;0.9999630163207642
61.245602;1.0999089200764218;-0.011111229330845794;-0.010103656396400314;-0.0055553656203927515;-0.005051610840324571;1.0995998983900472;10.000429482474171;1.000170949895095;-0.7274550139323868;1.034501775456461;1.00014279301698;1.2367619735553723;0.9999619970899459
61.255602;1.099909403336921;-0.011111229745353415;-0.010103656476124082;-0.005555365463113441;-0.005051610682948956;1.0996005671071891;10.00041383355013;1.0001712581204916;-0.7274550136897571;1.0345018256177843;1.0001422683545906;1.2367642588759482;0.999960963637101
61.265602;1.099909847260401;-0.011111230152641044;-0.010103656573158716;-0.0055553653186144894;-0.005051610522929205;1.0996012526101837;10.000398063884758;1.0001714997742468;-0.7274550134504748;1.034501842758437;1.0001417621510278;1.2367664783203876;0.9999599132626521
61.275602;1.0999102504521496;-0.011111230552038123;-0.010103656686673951;-0.005555365185229568;-0.005051610361518132;1.099601951866833;10.000382107452445;1.0001716739649908;-0.7274550132164571;1.034501829348331;1.000141273044825;1.236768627165233;0.9999588443913594
61.285602;1.0999106118222144;-0.011111230942675023;-0.010103656815611888;-0.005555365061097156;-0.005051610200229038;1.099602662134874;10.000365905969778;1.0001717810331598;-0.7274550129897774;1.034501785985081;1.0001408006767631;1.2367707000078625;0.9999577563368551
61.295602;1.09991093000972;-0.011111231323478694;-0.010103656958942246;-0.005555364944185708;-0.005051610040862009;1.099603381010234;10.000349408357252;1.000171822576367;-0.7274550127725478;1.0345017117485058;1.0001403455014313;1.2367726907631345;0.9999566485329775
61.305602;1.0999112033122562;-0.011111231693366625;-0.010103657115788794;-0.005555364832327414;-0.00505160988537997;1.099604106033514;10.000332568088425;1.0001718005515847;-0.7274550125667477;1.0345016055746332;1.0001399077553876;1.2367745930573175;0.9999555199117721
61.315602;1.0999114293509866;-0.011111232051565237;-0.010103657285479597;-0.005555364723404048;-0.0050516097355277805;1.0996048345657412;10.000315347012636;1.0001717163650685;-0.7274550123740177;1.0345014673185344;1.0001394870119422;1.2367764002841912;0.9999543684895339
61.325602;1.0999116046623008;-0.01111123239779111;-0.01010365746736318;-0.0055553646155867345;-0.0050516095925622366;1.0996055634841317;10.000297721793022;1.0001715707603973;-0.7274550121955196;1.0345012977421348;1.0001390827780419;1.2367781050873736;0.9999531916487596
61.335602;1.0999117251601873;-0.011111232732295383;-0.010103657660431115;-0.005555364507412699;-0.005051609457404655;1.099606288556226;10.000279683107603;1.0001713642031391;-0.7274550120321259;1.0345010979442946;1.0001386950907347;1.2367796996230418;0.9999519871421506
61.345602;1.099911786885156;-0.0111112330558676;-0.010103657863175243;-0.0055553643976984975;-0.005051609330930562;1.099607004239677;10.00026122859034;1.0001710973612974;-0.7274550118848339;1.0345008690497814;1.000138324670652;1.2367811769837258;0.9999507538051498
61.355602;1.0999117865137418;-0.011111233369593486;-0.010103658073719752;-0.005555364285411727;-0.0050516092140722255;1.0996077038406624;10.000242359347867;1.0001707713360148;-0.7274550117549249;1.0345006124490554;1.000137972728701;1.2367825321153338;0.9999494915809393
61.365602;1.0999117214944372;-0.011111233674394911;-0.010103658289994676;-0.005555364169491141;-0.0050516091078509654;1.0996083797629832;10.000223078906451;1.0001703874745815;-0.7274550116437984;1.0345003301697384;1.0001376400783204;1.2367837613086274;0.9999482016617153
61.375602;1.0999115896546903;-0.011111233970779306;-0.010103658509916364;-0.005555364048675882;-0.005051609013358655;1.0996090242878591;10.000203388725732;1.0001699468736853;-0.7274550115528868;1.0345000246814502;1.0001373262627535;1.236784861622594;0.9999468870319062
61.385602;1.099911389136265;-0.011111234258836812;-0.010103658731511703;-0.005555363921572577;-0.0050516089316309356;1.0996096307898544;10.00018328518237;1.0001694499501133;-0.7274550114836598;1.0344996983788837;1.0001370296545207;1.2367858313961198;0.9999455524761955
61.395602;1.0999111189836999;-0.011111234538279034;-0.010103658952949745;-0.005555363786974075;-0.005051608863634762;1.0996101941436018;10.000162761519015;1.0001688966410174;-0.7274550114373911;1.0344993533017153;1.0001367482065906;1.2367866710506;0.9999442034015497
61.405602;1.099910779171999;-0.011111234808630235;-0.010103659172515123;-0.005555363644129158;-0.005051608810304753;1.0996107098479346;10.000141812528186;1.0001682870780597;-0.7274550114148858;1.0344989907042559;1.0001364803778088;1.2367873835703382;0.9999428444945334
61.415602;1.0999103693054724;-0.011111235069552805;-0.010103659388448628;-0.005555363492766884;-0.0050516087724150355;1.0996111733268674;10.000120440320622;1.0001676220216125;-0.7274550114164884;1.0344986101810834;1.0001362255444406;1.2367879744275803;0.9999414797774497
61.425602;1.0999098874348427;-0.011111235321009575;-0.010103659598720494;-0.005555363332893599;-0.005051608750569472;1.099611580505513;10.000098655215883;1.0001669023479978;-0.7274550114422595;1.034498208845464;1.000135983551043;1.236788450295308;0.999940113647116
61.435602;1.0999093302611211;-0.011111235563186925;-0.01010365980101264;-0.005555363164491379;-0.0050516087453895036;1.099611928708916;10.000076471244984;1.0001661278650988;-0.7274550114921837;1.0344977812341232;1.0001357541307783;1.2367888172808035;0.9999387513764755
61.445602;1.0999086935468652;-0.011111235796412027;-0.0101036599930451;-0.005555362987424402;-0.005051608757457965;1.099612216701308;10.000053906216909;1.0001652970144368;-0.7274550115663853;1.034497320087176;1.0001355367761144;1.236789079952904;0.9999373991736348
61.455602;1.0999079722781024;-0.011111236021243127;-0.010103660173088261;-0.0055553628016853695;-0.005051608787030013;1.0996124440865225;10.000030986383207;1.0001644077101866;-0.7274550116652445;1.034496817434438;1.000135330904155;1.2367892409616574;0.9999360640789368
61.465602;1.0999071617246587;-0.01111123623860604;-0.010103660340326148;-0.005555362607673214;-0.005051608833930786;1.0996126106223814;10.000007747617548;1.0001634582425745;-0.7274550117892441;1.034496265200368;1.000135135603514;1.2367893011522948;0.9999347530898997
61.475602;1.0999062592117919;-0.011111236449851356;-0.010103660494909341;-0.005555362406223511;-0.005051608897570833;1.0996127156639075;9.99998423487207;1.0001624477768953;-0.7274550119385589;1.034495655035677;1.0001349487044788;1.2367892609617572;0.9999334721788721
61.485602;1.099905264963106;-0.01111123665671292;-0.010103660637685096;-0.005555362198410062;-0.005051608976896422;1.0996127581712825;9.999960503607706;1.0001613762467663;-0.7274550121127988;1.0344949785290984;1.0001347662225761;1.2367891222116667;0.999932226234299
61.495602;1.0999041811084738;-0.0111112368610456;-0.010103660769625536;-0.005555361985246024;-0.005051609070560852;1.0996127373251992;9.999936620554125;1.000160244048971;-0.7274550123111777;1.034494228456374;1.0001345831555666;1.2367888882669626;0.999931019366745
61.505602;1.0999030103979823;-0.011111237064457543;-0.010103660891388543;-0.005555361767522193;-0.005051609177330113;1.09961265333015;9.999912660113596;1.0001590522572916;-0.7274550125327562;1.0344933992838565;1.0001343948107275;1.2367885630194084;0.9999298551258301
61.515602;1.099901756521673;-0.011111237268224085;-0.010103661003313037;-0.005555361545972849;-0.005051609296226022;1.0996125082968966;9.99988869560043;1.0001578027852058;-0.7274550127765248;1.0344924864409766;1.0001341972284448;1.2367881504027531;0.9999287369701808
61.525602;1.099900424838499;-0.011111237473453483;-0.010103661105466028;-0.005555361321563294;-0.005051609426342624;1.0996123067914287;9.999864792992724;1.0001564977136148;-0.7274550130414731;1.034491486238619;1.0001339870557207;1.2367876543102705;0.9999276682808022
61.535602;1.0998990220023035;-0.011111237681118533;-0.010103661197582773;-0.005555361095562233;-0.005051609566751187;1.0996120553829185;9.999841014560467;1.0001551387138583;-0.727455013326649;1.0344903964214205;1.0001337619239787;1.2367870783850827;0.9999266510266261
61.545602;1.0998975554527208;-0.01111123789192939;-0.010103661279240414;-0.005555360869304163;-0.005051609716571915;1.0996117613623018;9.999817424851434;1.0001537277504593;-0.7274550136310539;1.0344892158693748;1.0001335209113684;1.236786426257538;0.9999256842528491
61.555602;1.0998960328507175;-0.011111238106230928;-0.010103661350272193;-0.005555360643854686;-0.005051609875046559;1.0996114316095669;9.999794090818744;1.000152268093857;-0.7274550139533902;1.0344879438310939;1.0001332644685674;1.2367857022906126;0.9999247643730773
61.565602;1.0998944606534662;-0.011111238323937294;-0.010103661410915532;-0.005555360419995912;-0.005051610041661333;1.0996110723028156;9.999771077840435;1.0001507640267064;-0.727455014291983;1.03448657974568;1.0001329942160058;1.2367849119369239;0.9999238870943661
61.575602;1.099892843063181;-0.011111238544537508;-0.010103661461491218;-0.005555360198594403;-0.005051610216208764;1.0996106892159936;9.999748443418303;1.0001492196057684;-0.7274550146449458;1.034485123763269;1.000132712672652;1.2367840612737013;0.9999230491289395
61.585602;1.0998911826396514;-0.011111238767023548;-0.010103661502131009;-0.005555359981007066;-0.005051610398604367;1.0996102881019263;9.99972623524978;1.00014763802564;-0.7274550150102073;1.0344835776315402;1.0001324224680272;1.2367831563364644;0.9999222488035958
61.595602;1.099889481742916;-0.01111123898963611;-0.010103661532877218;-0.0055553597692856865;-0.005051610588690669;1.0996098747260825;9.999704495739314;1.0001460222466112;-0.7274550153854219;1.034481945311311;1.0001321255593099;1.2367822032094589;0.9999214857746672
61.605602;1.0998877431251557;-0.011111239209965477;-0.010103661553846555;-0.005555359566078522;-0.005051610786100138;1.0996094545569046;9.999683262498667;1.0001443761429658;-0.7274550157681181;1.0344802331018703;1.0001318230976886;1.2367812089186399;0.9999207605950068
61.615602;1.0998859692377214;-0.011111239425503495;-0.010103661565345382;-0.005555359374257462;-0.005051610989986528;1.0996090326847303;9.99966256652894;1.000142705121347;-0.7274550161559626;1.0344784492156334;1.0001315152712915;1.2367801821201048;0.9999200748231595
61.625602;1.0998841615588564;-0.011111239633976226;-0.010103661568075793;-0.005555359196538683;-0.005051611198842247;1.0996086141105892;9.999642431941142;1.0001410160274078;-0.7274550165467296;1.0344766028724488;1.0001312009531953;1.2367791329517304;0.9999194312459143
61.635602;1.099882320735233;-0.011111239833388893;-0.010103661563209833;-0.005555359035373881;-0.005051611410632242;1.0996082045909716;9.999622873933117;1.0001393165570924;-0.727455016938147;1.03447470399776;1.0001308780165483;1.2367780728046571;0.9999188336148018
61.645602;1.0998804468096595;-0.011111240022072576;-0.010103661552177139;-0.0055553588930626644;-0.00505161162303546;1.0996078117474253;9.999603901501308;1.000137614186692;-0.7274550173278689;1.0344727634229212;1.0001305441445933;1.236777014196867;0.999918286121946
61.655602;1.099878539104255;-0.011111240198680532;-0.010103661536520276;-0.005555358771834223;-0.005051611833646942;1.0996074449756463;9.999585524192577;1.0001359150488212;-0.7274550177132966;1.0344707918915457;1.000130197339381;1.2367759699386736;0.9999177927387974
61.665602;1.0998765959375736;-0.011111240362015714;-0.010103661517948373;-0.0055553586737290325;-0.005051612040157966;1.0996071138905945;9.99956775394881;1.000134223216506;-0.7274550180914501;1.034468798346708;1.0001298357787471;1.2367749522873521;0.9999173563871244
61.675602;1.0998746144530709;-0.011111240510698207;-0.010103661498326939;-0.005555358600320725;-0.00505161224049868;1.0996068267147852;9.999550606080284;1.000132540527901;-0.7274550184592405;1.034466789652408;1.0001294572080164;1.2367739726263076;0.9999169784761514
61.685602;1.099872590868873;-0.011111240642974824;-0.010103661479542737;-0.005555358552611383;-0.005051612432995231;1.0996065895821467;9.999534103550465;1.0001308675104112;-0.727455018813725;1.034464771675638;1.0001290588595582;1.2367730408107087;0.9999166589499404
61.695602;1.0998705206799337;-0.011111240756828173;-0.01010366146334368;-0.005555358531132383;-0.00505161261641827;1.0996064065659354;9.999518277307372;1.0001292050339803;-0.7274550191521422;1.0344627500384247;1.0001286382239216;1.2367721646957557;0.9999163963450606
61.705602;1.099868398629372;-0.01111124085003336;-0.01010366145124442;-0.005555358535972363;-0.00505161278977642;1.0996062799901645;9.99950315977469;1.0001275547132744;-0.7274550194719525;1.0344607299674995;1.0001281932372494;1.2367713508653937;0.9999161877577727
61.715602;1.0998662193428659;-0.011111240920133627;-0.010103661444529812;-0.005555358567000994;-0.00505161295217032;1.0996062109712266;9.999488779911797;1.0001259177102997;-0.7274550197709396;1.034458715977259;1.0001277215467017;1.2367706057496073;0.9999160288813913
61.725602;1.0998639784921587;-0.011111240964623568;-0.010103661444327854;-0.005555358624334952;-0.005051613102900404;1.0996061997943245;9.99947516334851;1.0001242940795998;-0.7274550200473933;1.0344567124193327;1.0001272207746796;1.236769935918591;0.9999159142298084
61.735602;1.0998616734875362;-0.01111124098121728;-0.010103661451693667;-0.005555358708407009;-0.0050516132415518045;1.0996062457057973;9.999462331364105;1.0001226834349213;-0.7274550203001985;1.0344547247824512;1.0001266898191101;1.2367693476836712;0.9999158375023928
61.745602;1.0998593034070046;-0.011111240968087016;-0.010103661467597065;-0.0055553588196039115;-0.005051613368009353;1.0996063467843056;9.999450297623461;1.000121085497435;-0.727455020528603;1.0344527599777935;1.000126129098376;1.2367688470493952;0.9999157918740216
61.755602;1.0998568683348635;-0.011111240923982975;-0.010103661492907957;-0.005555358957934062;-0.00505161348243813;1.0996065005356914;9.999439065868485;1.000119500003861;-0.727455020731846;1.034450824649387;1.0001255396685995;1.2367684396934644;0.9999157704053181
61.765602;1.0998543687874027;-0.011111240848056852;-0.010103661528529099;-0.005555359122889334;-0.005051613585067202;1.099606704503623;9.999428628746017;1.0001179266093876;-0.7274550209090037;1.0344489230648375;1.0001249225914777;1.2367681299221938;0.999915766766639
61.775602;1.099851805924738;-0.011111240739755272;-0.01010366157552557;-0.005555359313538442;-0.005051613676000821;1.0996069560433754;9.999418970170051;1.0001163650087077;-0.7274550210591364;1.0344470564451382;1.0001242791630987;1.2367679201437614;0.9999157755501955
61.785602;1.099849182073242;-0.011111240599010138;-0.010103661635021834;-0.005555359528690994;-0.005051613755296418;1.0996072517796769;9.999410071879883;1.0001148152576933;-0.7274550211815032;1.0344452239895567;1.0001236117780024;1.236767811911717;0.9999157916162723
61.795602;1.0998465004064681;-0.011111240426285827;-0.010103661707868443;-0.005555359766937468;-0.005051613823060795;1.099607587425369;9.999401920007747;1.0001132781616413;-0.7274550212756444;1.0344434246643675;1.0001229247863532;1.2367678062245513;0.9999158096911629
61.805602;1.099843763839446;-0.011111240222466184;-0.010103661794436959;-0.005555360026622054;-0.00505161387945263;1.0996079577627067;9.99939451217953;1.000111755360952;-0.7274550213413842;1.0344416582743114;1.0001222249377322;1.2367679022776872;0.9999158251769245
61.815602;1.099840974676684;-0.011111239988929312;-0.010103661894821812;-0.005555360305781257;-0.005051613924795038;1.0996083568062363;9.999387866101591;1.0001102491024096;-0.7274550213788467;1.0344399253828271;1.0001215208968521;1.2367680968478187;0.999915834833549
61.825602;1.0998381356102225;-0.01111123972759469;-0.01010366200916054;-0.005555360602075196;-0.005051613959783484;1.0996087786513922;9.999382020738349;1.0001087622458402;-0.7274550213884878;1.0344382271658525;1.0001208215565818;1.2367683849822821;0.9999158365121054
61.835602;1.0998352506163065;-0.011111239440700322;-0.010103662137651093;-0.005555360912787135;-0.00505161398554907;1.099609218818718;9.999377026526552;1.0001072983537276;-0.7274550213710875;1.0344365656605197;1.0001201342732746;1.2367687603655886;0.9999158287955098
61.845602;1.0998323246959987;-0.011111239130591899;-0.010103662280281927;-0.0055553612348187295;-0.005051614003620343;1.0996096748778115;9.999372936976082;1.0001058611887066;-0.7274550213276044;1.034434943849169;1.0001194643101772;1.2367692146329892;0.9999158108682262
61.855602;1.0998293633906324;-0.011111238799621836;-0.01010366243663277;-0.0055553615646946565;-0.005051614015928972;1.099610146016973;9.999369808260056;1.000104454448882;-0.7274550212589347;1.0344333652711102;1.0001188152823266;1.2367697372084046;0.9999157821961213
61.865602;1.0998263728041513;-0.011111238450077285;-0.010103662605864186;-0.005555361898800615;-0.005051614024669561;1.0996106324841801;9.999367698873332;1.000103082349058;-0.7274550211658461;1.0344318333345084;1.0001181899166762;1.2367703169976225;0.9999157419346272
61.875602;1.0998233595815183;-0.011111238084333723;-0.010103662786777802;-0.005555362233774838;-0.00505161403192825;1.0996111354079792;9.999366665392639;1.000101749657895;-0.7274550210491295;1.034430350878758;1.000117590815068;1.2367709444944261;0.9999156888637553
61.885602;1.0998203308064936;-0.011111237705044628;-0.010103662977933695;-0.005555362566684098;-0.005051614039434075;1.0996116568558136;9.99936675819237;1.0001004607227257;-0.7274550209096912;1.0344289204425512;1.0001170204148826;1.2367716124779566;0.9999156221386465
61.895602;1.0998172942418867;-0.011111237314939326;-0.010103663177682477;-0.005555362894976249;-0.005051614048580463;1.0996121991732202;9.999368017004137;1.000099218736013;-0.7274550207485562;1.0344275447435851;1.000116479990257;1.2367723151754624;0.9999155418874952
61.905602;1.099814258725017;-0.011111236916469144;-0.010103663384118156;-0.0055553632164817585;-0.0050516140604603705;1.0996127632716646;9.999370468708072;1.0000980258507066;-0.7274550205669216;1.0344262265529116;1.0001159691397459;1.236773047213562;0.9999154492652768
61.915602;1.0998112341747908;-0.01111123651170715;-0.010103663595240411;-0.0055553635294764035;-0.005051614075977021;1.0996133480124064;9.999374132297635;1.0000968836404516;-0.7274550203662681;1.0344249684001132;1.000115486339083;1.2367738040062974;0.9999153459303647
61.925602;1.099808230835107;-0.011111236102440863;-0.010103663809237433;-0.005555363832683143;-0.0050516140960790165;1.0996139517884413;9.999379022424538;1.0000957934617873;-0.7274550201484696;1.0344237727135603;1.000115029606114;1.2367745828609054;0.9999152330701987
61.935602;1.099805258318833;-0.011111235690171826;-0.010103664024619874;-0.00555536412528786;-0.005051614121759893;1.09961457397936;9.999385144254841;1.0000947567773377;-0.727455019915694;1.0344226415239675;1.0001145968118927;1.2367753832995105;0.999915111253794
61.945602;1.099802325387032;-0.011111235276052771;-0.010103664240160517;-0.0055553644069985825;-0.005051614153836306;1.0996152143382718;9.999392485579062;1.0000937753279318;-0.727455019670133;1.034421575517011;1.0001141857992217;1.2367762063598953;0.9999149815439349
61.955602;1.0997994398401714;-0.011111234861127108;-0.010103664454689857;-0.0055553646779494485;-0.0050516141928669735;1.0996158713661404;9.999401010634907;1.0000928508989042;-0.7274550194139036;1.0344205736534655;1.0001137942237102;1.2367770529242224;0.9999148465748149
61.965602;1.0997966075970043;-0.011111234446718235;-0.010103664666965185;-0.005555364938468302;-0.005051614239337047;1.0996165415427288;9.999410659886955;1.000091985072481;-0.7274550191490241;1.0344196336798064;1.0001134189929632;1.2367779223558106;0.9999147106279133
61.975602;1.0997938318466798;-0.011111234034521722;-0.01010366487571063;-0.005555365189021953;-0.005051614293879493;1.099617219488139;9.999421358237859;1.0000911791704348;-0.7274550188773371;1.0344187528906006;1.000113055791224;1.2367788123941719;0.9999145787757872
61.985602;1.099791113260691;-0.011111233626439152;-0.010103665079629854;-0.005555365430262835;-0.005051614357245487;1.0996178985655927;9.99943302626449;1.0000904338713745;-0.727455018600478;1.0344179285621926;1.0001126993479803;1.2367797193583316;0.9999144558164581
61.995602;1.0997884508338824;-0.011111233224216905;-0.010103665277394851;-0.005555365662950223;-0.005051614430045621;1.0996185714749402;9.999445587521107;1.000089749015486;-0.7274550183197592;1.034417157920755;1.000112343863617;1.2367806387971862;0.9999143457862901
62.005602;1.0997858423818725;-0.01111123282894758;-0.010103665467716724;-0.005555365887986267;-0.005051614512535011;1.0996192299818888;9.999458966252307;1.0000891240592142;-0.7274550180359932;1.0344164380568994;1.0001119829275893;1.2367815668107969;0.999914252165722
62.015602;1.0997832845298932;-0.01111123244086906;-0.010103665649414824;-0.005555366106588583;-0.005051614604722786;1.0996198648062765;9.999473081882236;1.0000885579105518;-0.7274550177494752;1.0344157658002575;1.000111609850992;1.236782500179162;0.9999141783192447
62.025602;1.0997807731408575;-0.011111232059606924;-0.010103665821497403;-0.005555366320255594;-0.005051614706699247;1.099620466712223;9.999487852704934;1.0000880480669592;-0.7274550174600202;1.0344151374150736;1.0001112186380083;1.2367834352938232;0.9999141278733363
