time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
62.035602;1.0997783046487124;-0.011111231684505157;-0.0101036659834051;-0.0055553665305997785;-0.005051614818811475;1.0996210273025744;9.99950320465437;1.0000875907198872;-0.7274550171669926;1.0344145485367275;1.0001108041874522;1.2367843682718112;0.9999141050300981
62.045602;1.099775877102013;-0.011111231314897194;-0.010103666135347661;-0.00555536673929931;-0.005051614941572372;1.0996215385655954;9.999519073943974;1.0000871820734738;-0.7274550168695646;1.0344139944023363;1.0001103612985172;1.2367852961352641;0.9999141146500238
62.055602;1.0997734899298781;-0.011111230950280009;-0.010103666278355171;-0.005555366948137672;-0.005051615075383275;1.0996219919337544;9.999535399829693;1.0000868191765209;-0.7274550165672328;1.0344134703358443;1.0001098835363398;1.236786217079815;0.9999141619876387
62.065602;1.0997711435503892;-0.01111123059025196;-0.010103666413974937;-0.00555536715906381;-0.005051615220283736;1.099622377838973;9.99955211327117;1.0000864992846004;-0.7274550162602982;1.0344129723981579;1.0001093628615407;1.2367871296090465;0.999914252093169
62.075602;1.0997688396218235;-0.011111230234420389;-0.010103666543952186;-0.005555367374121842;-0.005051615376008149;1.099622686187172;9.999569134300572;1.0000862190552393;-0.7274550159499258;1.0344124975715259;1.0001087899440197;1.2367880309502703;0.9999143890224594
62.085602;1.099766580808215;-0.011111229882443776;-0.010103666669919242;-0.005555367595103343;-0.005051615542275033;1.0996229072760566;9.999586380506205;1.0000859743527157;-0.727455015637672;1.0344120439516702;1.0001081545421966;1.2367889154194047;0.9999145752945643
62.095602;1.0997643698591448;-0.011111229533999538;-0.01010366679304494;-0.0055553678232633345;-0.005051615718972897;1.0996230323794935;9.9996037757514;1.000085759856274;-0.727455015324969;1.034411611388903;1.000107446044966;1.2367897748881218;0.9999148117783447
62.105602;1.0997622089129533;-0.011111229188634743;-0.010103666913921006;-0.0055553680594659345;-0.005051615906166156;1.0996230539198397;9.99962125268088;1.0000855689977919;-0.7274550150130392;1.034411201111661;1.0001066544222914;1.2367906012530725;0.9999150980584278
62.115602;1.099760099001192;-0.011111228845600655;-0.010103667032780785;-0.005555368304504653;-0.005051616104035206;1.0996229656252874;9.999638750793233;1.0000853949603037;-0.7274550147029537;1.0344108140960584;1.000105771020573;1.2367913878606318;0.9999154332609715
62.125602;1.0997580400942415;-0.011111228503863564;-0.010103667149814213;-0.005555368559146087;-0.005051616312834224;1.0996227622187873;9.999656215701142;1.0000852316200504;-0.7274550143954936;1.0344104502451756;1.0001047888423242;1.236792129307829;0.9999158168647594
62.135602;1.0997560318500468;-0.011111228162373692;-0.01010366726536702;-0.005555368823820505;-0.005051616532916325;1.0996224385780409;9.999673602076149;1.0000850739907692;-0.7274550140910772;1.0344101092938216;1.0001037020173422;1.2367928211438972;0.9999162488959779
62.145602;1.099754073343252;-0.011111227820253651;-0.010103667379987327;-0.0055553690983409535;-0.005051616764636254;1.0996219897415664;9.99969087439822;1.000084918719688;-0.7274550137899445;1.0344097918425714;1.0001025046783747;1.2367934595927805;0.9999167293417074
62.155602;1.0997521615746209;-0.011111227476801728;-0.01010366749443154;-0.0055553693820121226;-0.00505161700793198;1.099621411767026;9.999708005250763;1.0000847640697632;-0.7274550134923193;1.0344094986862318;1.000101190640938;1.236794041094942;0.999917257437795
62.165602;1.0997502912268395;-0.011111227131432212;-0.010103667609676683;-0.005555369673936262;-0.0050516172619865666;1.0996207022190398;9.999724977811807;1.0000846091230575;-0.7274550131982935;1.0344092290915796;1.0000997541051837;1.2367945622887393;0.9999178313855399
62.175602;1.099748456703879;-0.011111226783531207;-0.010103667726792118;-0.0055553699731561495;-0.005051617525479078;1.0996198602488856;9.999741789136728;1.0000844532345508;-0.7274550129075446;1.0344089802638208;1.0000981902880068;1.2367950203172067;0.9999184486184864
62.185602;1.0997466547712214;-0.011111226432439421;-0.010103667846646241;-0.0055553702786537065;-0.005051617797061594;1.0996188863446532;9.999758445791413;1.0000842960029066;-0.7274550126191929;1.0344087483828122;1.0000964958055785;1.236795412501617;0.9999191066280242
62.195602;1.0997448857225256;-0.011111226077694814;-0.010103667969679786;-0.00555537058937307;-0.005051618075528097;1.099617781518068;9.999774954531743;1.0000841372151417;-0.727455012331923;1.0344085295126964;1.0000946689286838;1.2367957357136012;0.9999198035593189
62.205602;1.0997431525874393;-0.011111225719172946;-0.01010366809595358;-0.005555370904275094;-0.0050516183599272485;1.099616546788625;9.999791316012045;1.0000839768362437;-0.7274550120441784;1.0344083196450429;1.0000927090733644;1.236795986423;0.9999205381207166
62.215602;1.0997414593731567;-0.011111225356883995;-0.010103668225331729;-0.005555371222400828;-0.005051618649765918;1.0996151836984667;9.999807519403259;1.0000838151085252;-0.7274550117542982;1.0344081146287243;1.000090615677298;1.2367961609919882;0.9999213095707928
62.225602;1.0997398097136923;-0.011111224990794186;-0.01010366835750869;-0.005555371542958698;-0.005051618944922597;1.099613694808483;9.999823538404726;1.0000836527718178;-0.7274550114607268;1.0344079101311112;1.0000883879730889;1.236796255895174;0.9999221178973872
62.235602;1.0997382066549883;-0.011111224620990685;-0.010103668491987964;-0.005555371865401508;-0.005051619245320996;1.099612083489396;9.999839337708362;1.000083491705265;-0.7274550111623996;1.0344077016443938;1.0000860260602673;1.2367962683205855;0.9999229633085264
62.245602;1.0997366528976638;-0.011111224247896113;-0.010103668628231914;-0.005555372189499984;-0.005051619550828177;1.099610353720684;9.999854882878983;1.0000833351242382;-0.7274550108589174;1.034407485003357;1.00008353198216;1.2367961968104533;0.9999238450146408
62.255602;1.0997351506959319;-0.011111223872214224;-0.0101036687659417;-0.005555372515385518;-0.005051619861431187;1.0996085101163384;9.999870141270753;1.0000831865798667;-0.7274550105501842;1.0344072568221097;1.0000809100716945;1.2367960415856887;0.9999247603176725
62.265602;1.09973370208816;-0.011111223494706425;-0.010103668905303618;-0.005555372843473933;-0.005051620177347956;1.099606558223352;9.999885078539451;1.0000830491459693;-0.7274550102360302;1.0344070142669053;1.0000781669170007;1.2367958046757452;0.9999257047731965
62.275602;1.099732309985163;-0.01111122311607176;-0.010103669046915405;-0.005555373174312277;-0.005051620499012661;1.099604504826312;9.999899658922308;1.000082925689615;-0.727455009916269;1.034406754573459;1.000075310939574;1.2367954894838344;0.999926673085061
62.285602;1.0997309786485197;-0.011111222737014035;-0.010103669191447518;-0.005555373508400204;-0.00505162082705781;1.099602357192427;9.999913851070263;1.000082819367165;-0.7274550095909322;1.03440647481495;1.0000723513718344;1.2367950997917692;0.9999276600054067
62.295602;1.0997297125976038;-0.011111222358286389;-0.010103669339539555;-0.005555373845970349;-0.005051621162187801;1.0996001216225944;9.99992763275357;1.0000827338416884;-0.7274550092604094;1.034406172577595;1.0000692972582648;1.236794639349427;0.9999286615197787
62.305602;1.0997285153784755;-0.011111221980549884;-0.01010366949185186;-0.005555374186851069;-0.0050516215050443476;1.0995978027820223;9.999940987524216;1.0000826731776404;-0.7274550089255305;1.034405847038933;1.0000661570650273;1.2367941125019821;0.9999296759732497
62.315602;1.0997273891189596;-0.011111221604247807;-0.010103669648777576;-0.005555374530517331;-0.00505162185618358;1.0995954038920928;9.9999538997857;1.0000826412239574;-0.7274550085876254;1.0344054987376194;1.0000629387163429;1.236793524456817;0.9999307037661754
62.325602;1.0997263342823063;-0.01111122122975307;-0.010103669810066631;-0.005555374876184867;-0.0050516222160150595;1.0995929269201148;9.999966354138245;1.0000826411842851;-0.7274550082483079;1.0344051281641973;1.0000596495721148;1.2367928804523716;0.9999317461378193
62.335602;1.0997253493101402;-0.011111220857516193;-0.010103669974830452;-0.005555375222905085;-0.005051622584755198;1.0995903726841425;9.999978334466993;1.0000826760716879;-0.727455007908909;1.0344047351700751;1.000056296076412;1.236792185688216;0.9999328045467005
62.345602;1.0997244303759803;-0.011111220487919609;-0.010103670141772308;-0.005555375569751608;-0.005051622962480884;1.0995877414028727;9.999989825544647;1.0000827489983592;-0.7274550075700698;1.0344043198921515;1.0000528836654854;1.2367914468180505;0.9999338809820205
62.355602;1.099723571382161;-0.011111220121174862;-0.010103670309449399;-0.005555375915887155;-0.005051623349193026;1.0995850337709703;10.00000082408102;1.000082862519517;-0.7274550072317986;1.0344038833889195;1.0000494173295302;1.2367906724339688;0.9999349787849326
62.365602;1.0997227643766192;-0.011111219757527437;-0.010103670476558376;-0.00555537626039526;-0.005051623744813338;1.0995822519873535;10.000011347588096;1.0000830176875732;-0.727455006893703;1.0344034266429931;1.000045901741962;1.2367898716469665;0.9999361029473165
62.375602;1.0997220009707303;-0.011111219397454138;-0.010103670642009024;-0.0055553766022187236;-0.005051624149166514;1.0995793998283694;10.000021425654298;1.0000832132005406;-0.7274550065551982;1.0344029496229497;1.0000423407766745;1.236789053046066;0.9999372593103945
62.385602;1.0997212743449303;-0.011111219041617972;-0.010103670804652734;-0.00555537694030525;-0.00505162456196463;1.0995764817583666;10.000031081352681;1.00008344508674;-0.7274550062157563;1.0344024520039898;1.0000387380182407;1.2367882248620892;0.9999384534981179
62.395602;1.0997205804207186;-0.011111218690836092;-0.01010367096295263;-0.005555377273689265;-0.005051624982623875;1.0995735024278057;10.000040319556161;1.0000837075749875;-0.7274550058750986;1.0344019342772612;1.0000350980631223;1.2367873951749215;0.9999396901103417
62.405602;1.099719917818409;-0.011111218346057654;-0.01010367111490045;-0.0055553776014962124;-0.005051625410029701;1.0995704671584616;10.000049127866394;1.0000839942933015;-0.7274550055331904;1.0344013979967752;1.000031426786088;1.236786571403057;0.9999409718134573
62.415602;1.099719287103478;-0.01111121800801523;-0.01010367125826075;-0.005555377922985838;-0.005051625842523896;1.0995673823047134;10.000057485863564;1.0000842984783964;-0.7274550051901999;1.0344008458864984;1.0000277308000043;1.2367857596530416;0.9999422988939577
62.425602;1.0997186897243405;-0.01111121767682811;-0.010103671390971033;-0.005555378237570363;-0.005051626278077574;1.0995642547633189;10.000065370874113;1.0000846127997491;-0.7274550048465366;1.0344002823233953;1.0000240174639072;1.2367849649857758;0.9999436701224498
62.435602;1.0997181271478578;-0.011111217352075504;-0.010103671511316303;-0.005555378544717269;-0.005051626714620383;1.0995610917682843;10.000072753639808;1.0000849299004615;-0.7274550045028252;1.0343997133580296;1.0000202950656205;1.2367841920185811;0.9999450840395727
62.445602;1.09971760042188;-0.011111217033186965;-0.010103671617740295;-0.005555378843803983;-0.005051627150416839;1.099557901851421;10.000079595785488;1.0000852430364802;-0.7274550041598231;1.0343991458379915;1.0000165723036074;1.2367834445648742;0.9999465397403193
62.455602;1.0997171096698535;-0.011111216719604624;-0.010103671708606664;-0.005555379134124723;-0.00505162758413362;1.0995546954468074;10.00008585810007;1.000085546090853;-0.7274550038185004;1.0343985861758063;1.000012857532233;1.2367827251789245;0.9999480376800192
62.465602;1.0997166532415985;-0.011111216410536038;-0.010103671782283349;-0.005555379415030326;-0.005051628014538684;1.0995514838811202;10.000091509254455;1.000085833487372;-0.7274550034801731;1.0343980392188412;1.0000091582769872;1.2367820359245305;0.999949580119644
62.475602;1.0997162270195;-0.011111216104795704;-0.010103671837493586;-0.005555379686040802;-0.0050516284401728295;1.0995482785186548;10.00009652779071;1.0000861002143049;-0.7274550031464755;1.0343975078211323;1.0000054806325895;1.2367813795795293;0.9999511700628058
62.485602;1.0997158249830177;-0.011111215801083037;-0.010103671873539579;-0.005555379946940631;-0.00505162885928441;1.0995450915564238;10.000100903137918;1.0000863417621924;-0.7274550028192475;1.0343969933836392;1.0000018288118084;1.236780760180267;0.9999528095889919
62.495602;1.0997154409371177;-0.011111215498182043;-0.010103671890309418;-0.005555380197798556;-0.005051629270000502;1.099541936499808;10.000104640088765;1.0000865539719563;-0.7274550025002958;1.0343964964291112;0.9999982059028658;1.2367801828967553;0.9999544988700773
62.505602;1.0997150693120994;-0.011111215194799996;-0.01010367188813569;-0.0055553804387621095;-0.0050516296704557215;1.099538826619972;10.00010776243979;1.0000867326227771;-0.727455002190985;1.0343960167168638;0.9999946152525186;1.2367796537461948;0.999956235516442
62.515602;1.0997147046817657;-0.011111214889512562;-0.010103671867447232;-0.005555380669778486;-0.0050516300587335125;1.099535773217374;10.00011030910349;1.0000868729492036;-0.7274550018918815;1.034395553457163;0.999991061012463;1.2367791792619005;0.9999580146652063
62.525602;1.099714341487718;-0.011111214580971392;-0.010103671828533856;-0.005555380890595385;-0.005051630432826489;1.0995327856074797;10.00011232724487;1.0000869695033991;-0.7274550016027683;1.0343951058243048;0.9999875483420858;1.2367787656093092;0.9999598305231829
62.535602;1.0997139740113624;-0.011111214268112433;-0.010103671771702323;-0.005555381100945191;-0.0050516307908784145;1.0995298721015425;10.000113869361982;1.0000870165099287;-0.7274550013231716;1.0343946732890124;0.9999840840777703;1.2367784176455414;0.9999616780265755
62.545602;1.0997135966128015;-0.011111213950328847;-0.01010367169735526;-0.005555381300543048;-0.005051631131452461;1.0995270401134214;10.000114989299412;1.000087008520435;-0.7274550010528973;1.0343942555876817;0.9999806766365099;1.2367781390476829;0.9999635534284389
62.555602;1.0997132047219003;-0.011111213627653565;-0.01010367160579659;-0.00555538148903922;-0.00505163145335889;1.0995242946297188;10.000115735807443;1.0000869405961907;-0.7274550007919871;1.034393853124084;0.9999773343105371;1.2367779331179418;0.9999654539360621
62.565602;1.0997127955411745;-0.011111213300767664;-0.010103671497294305;-0.005555381666185219;-0.0050516317553748035;1.0995216367757754;10.000116150903201;1.0000868078727354;-0.7274550005403727;1.0343934679724374;0.9999740637374864;1.236777803115686;0.9999673766768443
62.575602;1.0997123674430545;-0.011111212970771599;-0.010103671372342872;-0.00555538183193114;-0.005051632036347229;1.0995190645641515;10.000116273730088;1.0000866053639956;-0.7274550002978639;1.034393104373281;0.9999708699709168;1.2367777518428165;0.9999693179734458
62.585602;1.0997119188465039;-0.011111212638929127;-0.010103671231588476;-0.005555381986241827;-0.005051632295424755;1.0995165754168836;10.00011614346818;1.0000863279695091;-0.7274550000645449;1.0343927678314635;0.9999677572388332;1.2367777810741374;0.9999712735796435
62.595602;1.0997114473671648;-0.011111212306455245;-0.010103671075578658;-0.005555382128989121;-0.005051632532179811;1.0995141683115721;10.000115797047743;1.0000859703690428;-0.7274549998410288;1.034392462670734;0.9999647294264056;1.2367778912230867;0.9999732389906665
62.605602;1.0997109491373542;-0.011111211974238356;-0.010103670904812106;-0.0055553822600824514;-0.005051632746622782;1.0995118437419322;10.000115266196255;1.00008552750089;-0.7274549996282706;1.034392189848148;0.9999617900955194;1.2367780810826963;0.9999752093358257
62.615602;1.0997104188840086;-0.01111121164259084;-0.010103670720006562;-0.005555382379564555;-0.0050516329390743004;1.0995096020960122;10.00011457865908;1.000084995727935;-0.7274549994272298;1.0343919472651413;0.9999589421478691;1.2367783476247607;0.9999771794459252
62.625602;1.0997098513247419;-0.011111211311301595;-0.010103670522133422;-0.005555382487655434;-0.005051633110094907;1.0995074427793368;10.000113760114743;1.0000843737159204;-0.7274549992386492;1.0343917314387414;0.9999561878770178;1.236778686293029;0.9999791440868857
62.635602;1.0997092426899613;-0.011111210979991574;-0.01010367031218555;-0.005555382584829998;-0.005051633260507404;1.0995053647267674;10.000112832265934;1.000083662111078;-0.727454999063035;1.0343915385808455;0.9999535298081553;1.2367790917963306;0.9999810980060437
62.645602;1.0997085910146422;-0.01111121064847019;-0.01010367009103683;-0.005555382671810789;-0.0050516333912410715;1.0995033671355499;10.000111807596449;1.0000828623103066;-0.7274549989006763;1.0343913652132837;0.9999509712815995;1.2367795583538093;0.9999830363861311
62.655602;1.0997078954514008;-0.01111121031680174;-0.010103669859477672;-0.005555382749380565;-0.005051633503064366;1.0995014495839943;10.000110690415514;1.0000819756704558;-0.7274549987514962;1.034391208470984;0.9999485158522319;1.236780079834648;0.9999849558068187
62.665602;1.0997071553848332;-0.01111120998511117;-0.010103669618229299;-0.005555382818043148;-0.005051633596454011;1.0994996119247658;10.000109487122444;1.00008100344965;-0.7274549986149127;1.0343910662285145;0.9999461661646221;1.2367806506824819;0.9999868545988161
62.675602;1.0997063698134233;-0.011111209653434801;-0.010103669367834597;-0.005555382877910456;-0.005051633671715651;1.0994978546933782;10.00010821213663;1.0000799468518564;-0.7274549984899857;1.0343909374786757;0.9999439234147858;1.2367812661015487;0.9999887323104643
62.685602;1.0997055373650069;-0.011111209321792328;-0.010103669108493725;-0.0055553829289975275;-0.005051633729316837;1.0994961793224067;10.00010688705194;1.000078807054391;-0.7274549983757717;1.0343908224823737;0.9999417876157399;1.2367819215122877;0.999990589047138
62.695602;1.0997046568948716;-0.011111208990357592;-0.010103668839947807;-0.005555382971426931;-0.005051633770052885;1.0994945872896151;10.000105539520524;1.000077585232655;-0.7274549982715676;1.0343907224006368;0.9999397580521073;1.236782612609728;0.999992425267114
62.705602;1.0997037281125732;-0.011111208659427434;-0.010103668561546996;-0.00555538300541259;-0.00505163379477296;1.0994930792162034;10.000104201357523;1.0000762825683198;-0.7274549981768926;1.0343906389580877;0.9999378333991269;1.236783335230853;0.9999942418330039
62.715602;1.0997027514314535;-0.011111208329211345;-0.01010366827259425;-0.005555383031333626;-0.005051633804040589;1.0994916551243745;10.000102908955327;1.0000749002954303;-0.7274549980913657;1.034390574196167;0.9999360117681093;1.236784084739037;0.9999960396585229
62.725602;1.0997017272557863;-0.01111120799984162;-0.010103667972721336;-0.005555383049773897;-0.005051633798164862;1.0994903152784248;10.000101700929969;1.0000734400531275;-0.7274549980146379;1.034390530073281;0.9999342909883194;1.23678485605909;0.9999978192823072
62.735602;1.099700655811162;-0.011111207671670722;-0.010103667661935241;-0.005555383061315679;-0.005051633777377043;1.0994890605100915;10.000100602384505;1.0000719045576567;-0.7274549979463996;1.0343905082142943;0.9999326688599097;1.2367856446182874;0.9999995807025063
62.745602;1.0996995375108531;-0.011111207345477015;-0.010103667340385598;-0.005555383066211088;-0.005051633741780486;1.0994878921940154;10.000099612012118;1.0000702975201667;-0.7274549978864499;1.0343905099800996;0.9999311432616115;1.2367864470742533;1.0000013227312383
62.755602;1.099698373515981;-0.01111120702237355;-0.010103667008136124;-0.005555383064225755;-0.005051633691193888;1.0994868118859351;10.000098711287885;1.0000686224848945;-0.7274549978347731;1.0343905367068786;0.9999297121298988;1.236787261062017;1.0000030422016948
62.765602;1.0996971662584303;-0.01111120670368858;-0.010103666665108521;-0.005555383054811478;-0.005051633625068483;1.099485820023642;10.00009788291423;1.000066881916225;-0.7274549977915736;1.0343905902355441;0.9999283733753892;1.2367880844293162;1.0000047342521217
62.775602;1.0996959190959672;-0.011111206391011775;-0.010103666311215646;-0.005555383037371326;-0.005051633542478041;1.0994849149124293;10.000097120509693;1.0000650774025908;-0.7274549977571668;1.0343906734002437;0.999927125293068;1.2367889148126259;1.000006393371437
62.785602;1.0996946354786983;-0.011111206086186154;-0.010103665946401805;-0.005555383011332965;-0.005051633442322155;1.0994840935444303;10.000096426960843;1.000063210697449;-0.7274549977317202;1.0343907898850786;0.9999259672444958;1.2367897500037253;1.0000080138728025
62.795602;1.099693318820547;-0.011111205791160114;-0.010103665570377883;-0.005555382976062887;-0.005051633323658633;1.0994833529391896;10.000095809080975;1.000061284577721;-0.7274549977151399;1.0343909439062917;0.9999248995881456;1.2367905881975607;1.0000095896907797
62.805602;1.0996919729079095;-0.011111205507905465;-0.010103665182401697;-0.0055553829308610195;-0.005051633185767353;1.099482690315685;10.00009527810422;1.000059302467669;-0.7274549977072386;1.034391139740065;0.9999239233241632;1.2367914274625949;1.0000111143721648
62.815602;1.0996906024414896;-0.011111205238487517;-0.010103664781493375;-0.005555382875174459;-0.005051633028013585;1.099482102603685;10.000094850417842;1.00005726720204;-0.7274549977079582;1.034391380478626;0.9999230402444379;1.236792265332701;1.0000125812118548
62.825602;1.0996892136192067;-0.01111120498512632;-0.010103664366866305;-0.0055553828088211405;-0.0050516328498402;1.0994815860698788;10.000094540662033;1.0000551803559692;-0.7274549977175185;1.0343916670498445;0.9999222525075769;1.2367930988234122;1.0000139833022734
62.835602;1.0996878142272977;-0.011111204750070441;-0.010103663938112446;-0.005555382731990148;-0.005051632650870544;1.0994811364611274;10.000094357136186;1.0000530425502283;-0.7274549977364533;1.034391998305148;0.9999215611824256;1.2367939246388004;1.0000153138529575
62.845602;1.0996864130118935;-0.011111204535483438;-0.010103663495101771;-0.005555382645173765;-0.005051632430993084;1.099480749865787;10.000094307761811;1.0000508540757858;-0.7274549977654647;1.0343923712444387;0.9999209654194477;1.2367947394667163;1.00001656631854
62.855602;1.0996850187319507;-0.011111204343587701;-0.010103663037853209;-0.0055553825491920705;-0.005051632190311674;1.0994804236293318;10.00009440613137;1.0000486156250727;-0.7274549978052364;1.0343927814088585;0.9999204629497942;1.2367955398946895;1.0000177341427028
62.865602;1.0996836393663707;-0.011111204176737473;-0.010103662566570583;-0.005555382445117945;-0.00505163192887524;1.0994801567220194;10.000094667538018;1.0000463289988744;-0.7274549978562757;1.034393223950378;0.9999200505086437;1.236796322559224;1.0000188111148538
62.875602;1.0996822817272496;-0.011111204037247387;-0.010103662081867392;-0.005555382334085037;-0.0050516316463240195;1.0994799493604468;10.000095102709334;1.0000439973972566;-0.7274549979187386;1.0343936942048846;0.9999197234752503;1.236797085707095;1.0000197921079321
62.885602;1.0996809512584738;-0.011111203927360305;-0.010103661584871013;-0.005555382217151411;-0.005051631341744811;1.0994798018417318;10.000095717650117;1.0000416253930298;-0.7274549979923537;1.0343941872440676;0.9999194758314355;1.2367978309840466;1.0000206729767458
62.895602;1.0996796512863147;-0.01111120384938011;-0.010103661076915167;-0.005555382095091265;-0.005051631013880917;1.099479713403546;10.00009651638406;1.0000392188182472;-0.7274549980764514;1.0343946977899867;0.9999193010103508;1.2367985628683227;1.0000214498724882
62.905602;1.0996783819511056;-0.011111203805649958;-0.010103660559100655;-0.005555381968143403;-0.005051630661465212;1.0994796822323887;10.000097503591087;1.0000367843605023;-0.7274549981700329;1.034395220635555;0.9999191931507452;1.2367992862224044;1.0000221189662548
62.915602;1.0996771403388717;-0.011111203798458452;-0.01010366003221014;-0.005555381836053721;-0.005051630283353546;1.0994797061866577;10.00009868811372;1.0000343285898596;-0.7274549982719798;1.0343957505534047;0.9999191483840536;1.2368000047875989;1.0000226766276106
62.925602;1.0996759220622634;-0.011111203830170675;-0.010103659496945416;-0.005555381698404061;-0.005051629878381027;1.0994797830075034;10.000100086361595;1.0000318569668272;-0.7274549983813406;1.0343962820812924;0.9999191652540895;1.2368007208088416;1.0000231195175824
62.935602;1.0996747226243806;-0.011111203903431727;-0.01010365895406144;-0.005555381554916161;-0.005051629445193496;1.0994799103798951;10.000101719311926;1.0000293739564516;-0.7274549984974948;1.0343968099154102;0.9999192436619037;1.2368014349407188;1.0000234444645058
62.945602;1.0996735374923605;-0.01111120402106788;-0.010103658404390712;-0.005555381405668668;-0.005051628982418027;1.0994800866427445;10.000103601207007;1.000026884174282;-0.727454998620212;1.034397329834706;0.9999193835190131;1.2368021469180996;1.0000236487624656
62.955602;1.0996723617872695;-0.011111204185783945;-0.010103657848983994;-0.005555381251274862;-0.0050516284889960805;1.0994803115224248;10.00010573068033;1.0000243931039958;-0.7274549987495778;1.0343978394830444;0.999919584469398;1.2368028562096245;1.0000237310512514
62.965602;1.099671190462799;-0.011111204399943876;-0.010103657289118608;-0.005555381092834077;-0.005051627964281368;1.0994805861295207;10.000108090233322;1.0000219067136058;-0.7274549988857903;1.0343983379404247;0.9999198460974144;1.2368035616537711;1.0000236919414285
62.975602;1.09967001857849;-0.011111204665410202;-0.010103656726071707;-0.005555380931606401;-0.005051627408043284;1.099480912459381;10.000110648078628;1.0000194307507462;-0.727454999029132;1.0343988245179707;0.9999201673935366;1.2368042609489915;1.0000235338804633
62.985602;1.0996688416118967;-0.011111204983431565;-0.01010365616100723;-0.005555380768745489;-0.005051626820528451;1.0994812926982842;10.000113361556545;1.0000169702295232;-0.7274549991800805;1.0343992984989436;0.9999205462389666;1.236804951012068;1.0000232602207302
62.995602;1.099667655811289;-0.01111120535470795;-0.01010365559496744;-0.005555380605276187;-0.005051626202349461;1.0994817285357334;10.00011618640665;1.0000145294231704;-0.7274549993392305;1.0343997596289494;0.9999209796500579;1.2368056288491724;1.0000228739427701
63.005602;1.0996664580448867;-0.011111205779491352;-0.010103655028795133;-0.00555538044208157;-0.0050516255541800765;1.099482221101107;10.000119087222528;1.0000121126881316;-0.7274549995071594;1.034400208196248;0.9999214636318828;1.2368062922291463;1.000022376990622
63.015602;1.0996652453307734;-0.011111206257511197;-0.01010365446316416;-0.005555380279850178;-0.005051624876582279;1.0994827712655857;10.000122039637596;1.0000097251113222;-0.7274549996844228;1.0344006448757987;0.9999219927391232;1.2368069401488002;1.0000217707921513
63.025602;1.0996640144680596;-0.011111206787829557;-0.010103653898705862;-0.005555380119205885;-0.005051624170132438;1.0994833793193508;10.000125025358978;1.000007371976002;-0.7274549998715506;1.0344010704490267;0.9999225606144828;1.2368075727140853;1.000021057601891
63.035602;1.0996627616357817;-0.011111207368798507;-0.010103653335994837;-0.0055553799609048896;-0.005051623435666728;1.0994840446532033;10.000128028471496;1.0000050575473345;-0.7274550000690859;1.0344014855258787;0.9999231609655342;1.2368081898265306;1.000020241553834
63.045602;1.099661481852375;-0.011111207998248194;-0.010103652775496474;-0.00555537980577916;-0.005051622674336808;1.0994847667225647;10.000131036880894;1.0000027843536952;-0.7274550002776927;1.0344018908203994;0.9999237879694435;1.2368087898175704;1.0000193287013626
63.055602;1.0996601686721637;-0.01111120867380539;-0.010103652217610089;-0.005555379654482979;-0.005051621887436893;1.0994855463567095;10.000134049895205;1.0000005536330059;-0.7274550004980348;1.0344022874001095;0.9999244361889931;1.23680936937663;1.0000183259897317
63.065602;1.099658814630633;-0.01111120939295377;-0.010103651662687502;-0.005555379507418791;-0.005051621076336484;1.0994863859273165;10.00013708491649;0.9999983660972975;-0.727455000730516;1.0344026763697345;0.9999251003656537;1.2368099236985723;1.0000172398033575
63.075602;1.0996574122751672;-0.011111210152888275;-0.010103651111009658;-0.005555379364802994;-0.005051620242610793;1.0994872890879532;10.000140169082238;0.9999962221188424;-0.7274550009752925;1.0344030586123283;0.9999257757177981;1.2368104463751786;1.0000160753765104
63.085602;1.0996559553229306;-0.011111210950582807;-0.010103650562799363;-0.005555379226496863;-0.005051619388076854;1.099488260855396;10.000143319894319;0.9999941218237273;-0.727455001232587;1.0344034348919575;0.999926458480784;1.2368109305774124;1.000014837027596
63.095602;1.0996544396478738;-0.011111211783023763;-0.01010365001829052;-0.005555379091856302;-0.005051618514689257;1.099489307338853;10.00014653531643;0.9999920653849271;-0.7274550015029335;1.0344038064454077;0.9999271456241356;1.2368113710767665;1.000013528148609
63.105602;1.0996528637356813;-0.011111212647237316;-0.010103649477973856;-0.005555378959987555;-0.005051617624468178;1.0994904351560972;10.000149800088273;0.9999900532323602;-0.7274550017870842;1.0344041759072848;0.9999278344533281;1.2368117649769463;1.0000121512745448
63.115602;1.0996512281791044;-0.011111213540081459;-0.010103648942939797;-0.00555537882997029;-0.005051616719425217;1.099491651120053;10.000153099082985;0.9999880861580671;-0.7274550020857898;1.0344045472503491;0.9999285226668291;1.2368121112231816;1.0000107087730956
63.125602;1.0996495343057129;-0.011111214458207768;-0.010103648414853636;-0.005555378700748677;-0.005051615801521436;1.0994929613688578;10.000156425614103;0.9999861652868349;-0.7274550023996862;1.0344049247554743;0.9999292080181783;1.2368124104075713;1.0000092035903607
63.135602;1.0996477832012985;-0.011111215398320969;-0.010103647895536005;-0.005555378571065598;-0.005051614872796809;1.0994943697902024;10.00015977643402;0.9999842918003066;-0.7274550027291831;1.0344053129901578;0.9999298883201299;1.2368126648115303;1.000007639785785
63.145602;1.0996459761713568;-0.01111121635735891;-0.010103647386664003;-0.005555378439561016;-0.005051613935341335;1.0994958779170698;10.000163142260357;0.9999824664780619;-0.7274550030744135;1.0344057175981938;0.9999305625490215;1.2368128778146557;1.0000060227247098
63.155602;1.0996441157974943;-0.011111217332508264;-0.010103646889668918;-0.0055553783048816925;-0.0050516129910470635;1.0994974866459473;10.000166508999383;0.999980689271877;-0.7274550034353557;1.0344061449556037;0.9999312315744007;1.2368130529315242;1.0000043585622298
63.165602;1.0996422060002442;-0.011111218321317074;-0.010103646405591674;-0.005555378165731744;-0.005051612041722796;1.0994991970000927;10.000169865842924;0.9999789591894376;-0.7274550038119361;1.034406601268263;0.9999318975683471;1.2368131930499238;1.0000026535209907
63.175602;1.0996402514639114;-0.011111219321799202;-0.010103645935012059;-0.0055553780208174725;-0.005051611089369311;1.0995010093195021;10.000173207805458;0.9999772745875912;-0.7274550042039969;1.0344070924252156;0.9999325630368241;1.2368132997597328;1.000000913684618
63.185602;1.0996382580193467;-0.011111220332262271;-0.010103645478108058;-0.005555377868802271;-0.005051610136103258;1.0995029229911026;10.000176527962013;0.9999756334924826;-0.7274550046112479;1.0344076236200648;0.9999332303896337;1.236813372848812;0.9999991449679155
63.195602;1.0996362331675276;-0.01111122135106381;-0.010103645034708142;-0.00555537770842403;-0.005051609184107187;1.0995049373080585;10.00017980747548;0.9999740334753803;-0.7274550050332301;1.034408198398921;0.9999339017978479;1.2368134106792474;0.9999973527600394
63.205602;1.0996341850324518;-0.011111222376605362;-0.010103644604388765;-0.005555377538608211;-0.005051608235791344;1.0995070522940467;10.000183017064538;0.9999724711547242;-0.7274550054692895;1.0344088187967455;0.999934578994779;1.2368134111877516;0.9999955414975201
63.215602;1.0996321210871645;-0.011111223407462636;-0.01010364418655542;-0.0055553773583485065;-0.005051607293729144;1.099509268586051;10.00018612563255;0.9999709420113592;-0.7274550059186214;1.0344094866034492;0.9999352632054472;1.2368133727588237;0.9999937146354403
63.225602;1.099630048384282;-0.011111224442396974;-0.010103643780461087;-0.0055553771665997126;-0.005051606360433453;1.0995115868017522;10.000189105381736;0.9999694410836654;-0.7274550063803258;1.0344102041253451;0.9999359551858756;1.2368132953426882;0.9999918750809972
63.235602;1.099627973860544;-0.011111225480136893;-0.010103643385368913;-0.005555376962517693;-0.005051605438442124;1.0995140070290743;10.000191934793111;0.9999679640495184;-0.7274550068534207;1.0344109741039718;0.9999366551062807;1.2368131810996215;0.9999900254318579
63.245602;1.0996259036217686;-0.011111226519062845;-0.01010364300063865;-0.0055553767458746735;-0.0050516045305584335;1.099516528012846;10.000194598463029;0.999966507856175;-0.7274550073368765;1.0344117993754323;0.9999373623499661;1.2368130331115241;0.9999881677152651
63.255602;1.0996238428173613;-0.011111227557087036;-0.010103642625511453;-0.005555376517224151;-0.005051603639857653;1.0995191464006162;10.000197083932141;0.9999650708854076;-0.727455007829636;1.0344126825267752;0.9999380759069352;1.236812853850572;0.9999863035340657
63.265602;1.0996217965020947;-0.011111228591780502;-0.010103642259058658;-0.005555376277613378;-0.005051602769482686;1.0995218572816075;10.000199382366961;0.9999636531221208;-0.7274550083305866;1.0344136254841472;0.9999387953647214;1.2368126458527111;0.9999844346896033
63.275602;1.099619770101198;-0.011111229620522429;-0.01010364190039098;-0.005555376028089966;-0.0050516019223342925;1.0995246556396534;10.000201489817204;0.999962256217077;-0.7274550088385173;1.0344146292872596;0.9999395211768854;1.2368124129157734;0.9999825630087578
63.285602;1.0996177695020086;-0.011111230640699134;-0.01010364154874126;-0.005555375769462561;-0.005051601100864122;1.0995275370199786;10.000203399898114;0.999960882881371;-0.7274550093520268;1.0344156947023944;0.9999402537856491;1.2368121590612646;0.9999806895456549
63.295602;1.0996158013800332;-0.011111231650046422;-0.010103641203465954;-0.005555375502441304;-0.0050516003072274855;1.0995304967686805;10.00020509220577;0.9999595359014979;-0.7274550098694579;1.034416823077993;0.9999409926174783;1.2368118867738198;0.9999788148330189
63.305602;1.099613873246025;-0.01111123264684397;-0.0101036408639959;-0.005555375227818708;-0.005051599543635311;1.099533529024877;10.000206533928305;0.9999582174775699;-0.7274550103889855;1.0344180163466457;0.9999417357311247;1.2368115972248486;0.9999769399614001
63.315602;1.0996119928857258;-0.011111233629830712;-0.010103640529632649;-0.005555374946450682;-0.0050515988124908455;1.0995366266749478;10.000207696250548;0.9999569291669613;-0.7274550109087555;1.0344192767112221;0.9999424803506198;1.2368112914288534;0.999975066658812
63.325602;1.0996101676860348;-0.01111123459796648;-0.010103640199479614;-0.005555374659127405;-0.005051598116249055;1.0995397821254125;10.000208562073931;0.999955672651244;-0.7274550114269028;1.0344206063912165;0.9999432238351179;1.236810970379831;0.9999731968044425
63.335602;1.0996084039358207;-0.011111235550052764;-0.010103639872685912;-0.005555374366407864;-0.005051597457327497;1.0995429883151846;10.000209118713215;0.9999544507664504;-0.7274550119414797;1.0344220067961314;0.9999439641776969;1.2368106345371996;0.9999713325960702
63.345602;1.0996067060557184;-0.011111236484441138;-0.010103639548655657;-0.0055553740685740025;-0.005051596838181256;1.0995462396036018;10.000209353298384;0.9999532676535138;-0.7274550124504433;1.034423477891116;0.9999447001667499;1.2368102835537067;0.9999694763258875
63.355602;1.0996050764119238;-0.011111237399052173;-0.010103639226939838;-0.005555373765762504;-0.005051596261345834;1.0995495320403899;10.000209255954035;0.999952128023344;-0.7274550129517293;1.0344250184722426;0.999945431792263;1.2368099165950304;0.9999676296408477
63.365602;1.0996035154924553;-0.011111238291539455;-0.010103638907017407;-0.005555373458084584;-0.005051595729350397;1.099552862857833;10.000208819126831;0.9999510365804037;-0.7274550134433379;1.034426626267835;0.999946160220364;1.2368095335456462;0.9999657937321526
63.375602;1.0996020218100424;-0.011111239159556103;-0.010103638588208409;-0.005555373145774424;-0.005051595244543802;1.0995562297283947;10.000208028107544;0.9999499979538715;-0.7274550139233897;1.0344282978702803;0.9999468871169926;1.2368091366799805;0.9999639698102432
63.385602;1.0996005928885593;-0.011111240001106852;-0.010103638269627815;-0.005555372829350514;-0.005051594808966044;1.099559630205958;10.00020685741002;0.9999490166743923;-0.7274550143901246;1.034430029405905;0.9999476145738394;1.2368087314081977;0.9999621588300871
63.395602;1.099599227626337;-0.011111240814655764;-0.010103637950209614;-0.005555372509564796;-0.005051594424406786;1.099563061483462;10.000205282601039;0.9999480972961141;-0.7274550148418472;1.0344318174821077;0.9999483456278542;1.236808325408426;0.9999603612251512
63.405602;1.0995979272151932;-0.011111241598943637;-0.010103637628915654;-0.005555372187245332;-0.005051594092576603;1.0995665205110505;10.000203290645834;0.9999472447080561;-0.7274550152769017;1.0344336597430477;0.9999490841508958;1.2368079268216157;0.9999585769518818
63.415602;1.0995966938334372;-0.011111242352887823;-0.010103637304855683;-0.005555371863274871;-0.005051593815173506;1.099570004000847;10.000200874222381;0.9999464640971446;-0.7274550156936752;1.0344355547459192;0.999949834511778;1.2368075424986447;0.9999568057258728
63.425602;1.099595529443306;-0.011111243075657508;-0.010103636977265969;-0.005555371538675124;-0.005051593593791929;1.0995735080850004;10.000198024202964;0.9999457604827336;-0.7274550160905879;1.0344375008037536;0.9999506018068461;1.2368071774888287;0.9999550474161356
63.435602;1.099594435830833;-0.011111243766625952;-0.010103636645622725;-0.005555371214594197;-0.005051593429821934;1.0995770283772341;10.000194738105543;0.9999451381133065;-0.7274550164661192;1.034439494634969;0.9999513914348627;1.2368068357005213;0.9999533016326203
63.445602;1.0995934154006843;-0.011111244425185475;-0.010103636309706912;-0.00555537089219275;-0.005051593324429207;1.0995805606173377;10.000191032918572;0.9999446004684986;-0.727455016818833;1.0344415314394504;0.9999522077428173;1.236806519872984;0.9999515667968344
63.455602;1.0995924719405015;-0.011111245050764927;-0.010103635969412553;-0.005555370572673386;-0.005051593278555349;1.0995841008227343;10.00018694413536;0.9999441511047367;-0.7274550171474264;1.0344436063542672;0.9999530535356499;1.2368062311611374;0.9999498401633058
63.465602;1.0995916105174774;-0.011111245642961556;-0.010103635624588374;-0.005555370257391547;-0.005051593292775;1.099587644855025;10.000182519999854;0.9999437938849948;-0.7274550174508888;1.034445715843173;0.9999539305080972;1.2368059697611806;0.9999481184345805
63.475602;1.0995908364580755;-0.011111246201424724;-0.010103635275087338;-0.00555536994774756;-0.0050515933670443255;1.0995911885336376;10.000177822334189;0.9999435324088185;-0.7274550177285312;1.0344478575856513;0.9999548396232275;1.2368057352675499;0.9999463982109412
63.485602;1.0995901541413424;-0.011111246725662624;-0.010103634920843086;-0.0055553696449163;-0.005051593500691053;1.0995947284774363;10.000172921532322;0.9999433702650742;-0.7274550179799056;1.0344500290624756;0.999955781371307;1.236805526309968;0.9999446764054788
63.495602;1.0995895659320403;-0.011111247215015314;-0.010103634561895324;-0.005555369349732671;-0.005051593692616677;1.099598262730524;10.000167879811485;0.9999433119560738;-0.7274550182049784;1.0344522268222551;0.9999567557520579;1.2368053412064235;0.9999429503510462
63.505602;1.0995890718450962;-0.011111247668578033;-0.010103634198346562;-0.005555369062802193;-0.005051593941379557;1.0996017903770405;10.000162739437956;0.9999433631651243;-0.7274550184042913;1.0344544468041028;0.9999577621495864;1.2368051791628596;0.9999412174420347
63.515602;1.0995886707195464;-0.011111248085028112;-0.010103633830144917;-0.005555368784582879;-0.005051594245237881;1.0996053108428754;10.000157524783194;0.9999435300589817;-0.7274550185788462;1.0344566847650285;0.9999587995257132;1.236805040348705;0.9999394749531474
63.525602;1.0995883613498416;-0.011111248462641464;-0.010103633456733449;-0.005555368515349987;-0.005051594602341083;1.0996088237303248;10.000152251693782;0.9999438181448931;-0.7274550187300217;1.0344589367140289;0.9999598667053889;1.2368049251420088;0.9999377203611713
63.535602;1.0995881420912137;-0.011111248799685239;-0.01010363307679976;-0.005555368255163066;-0.005051595010915463;1.0996123286129285;10.000146935814945;0.9999442315142223;-0.7274550188594694;1.0344611987852657;0.9999609622345497;1.236804833315132;0.999935951853958
63.545602;1.0995880104742746;-0.011111249095082112;-0.010103632688492193;-0.005555368003877029;-0.005051595469208901;1.0996158251313257;10.000141593580112;0.999944772775176;-0.7274550189688708;1.0344634663268824;0.999962083741819;1.236804763336282;0.999934168936573
63.555602;1.0995879637891013;-0.01111124934881858;-0.010103632290015775;-0.0055553677612273185;-0.005051595975357854;1.0996193135160348;10.000136238785084;0.999945443296288;-0.7274550190598446;1.034465733470341;0.9999632278214222;1.2368047120641907;0.9999323728059106
63.565602;1.0995879996453979;-0.011111249561703293;-0.010103631879982885;-0.005555367526890452;-0.005051596527448542;1.0996227939662495;10.000130884858386;0.9999462431534573;-0.7274550191339884;1.034467993720597;0.999964391155393;1.2368046751692858;0.999930566032358
63.575602;1.0995881160197456;-0.011111249734761904;-0.010103631457383303;-0.005555367300382245;-0.005051597123619029;1.0996262652793902;10.00012555240835;0.9999471705612066;-0.727455019192775;1.034470240965704;0.9999655715766401;1.23680464817624;0.9999287519005884
63.585602;1.0995883110596258;-0.0111112498687635;-0.010103631021582755;-0.0055553670809424536;-0.0050515977620017565;1.0996297246304325;10.000120269660874;0.9999482218650334;-0.727455019237362;1.0344724701351098;0.9999667679583332;1.2368046272754356;0.9999269336775244
63.595602;1.0995885827349146;-0.011111249964186878;-0.010103630572494294;-0.005555366867578726;-0.005051598440600724;1.0996331686266592;10.000115064208602;0.9999493926750282;-0.7274550192685558;1.0344746768555475;0.999967979701161;1.236804609455442;0.9999251139187778
63.605602;1.0995889282366378;-0.011111250021519659;-0.010103630110600935;-0.0055553666591665355;-0.005051599157238354;1.0996365944488842;10.000109959951168;0.9999506790016095;-0.727455019286915;1.0344768565956741;0.9999692061241847;1.2368045922731508;0.9999232945291932
63.615602;1.0995893436113593;-0.011111250041481932;-0.010103629636694046;-0.005555366454344248;-0.005051599909479333;1.0996400003077673;10.000104983491072;0.9999520775563524;-0.7274550192928859;1.0344790044850318;0.9999704452676715;1.236804573254868;0.9999214776906832
63.625602;1.0995898241636128;-0.011111250025111015;-0.01010362915163708;-0.005555366251314522;-0.005051600694496923;1.099643385170661;10.000100168550173;0.999953585463173;-0.7274550192869191;1.0344811157627425;0.9999716931767687;1.2368045494198456;0.9999196664911633
63.635602;1.0995903647427498;-0.01111124997382873;-0.010103628656231094;-0.005555366048047809;-0.005051601509177553;1.0996467478197105;10.000095554634463;0.9999552000658898;-0.7274550192694521;1.0344831858802432;0.9999729450413973;1.2368045179322729;0.9999178645349811
63.645602;1.0995909592480353;-0.011111249889340691;-0.010103628151112489;-0.005555365842694504;-0.0050516023504097;1.0996500859929164;10.00009118402578;0.9999569187673911;-0.7274550192408475;1.034485210222862;0.9999741969666691;1.2368044770041833;0.9999160751907985
63.655602;1.0995916009530453;-0.011111249773222786;-0.010103627636768472;-0.005555365633606635;-0.0050516032151639205;1.0996533968961597;10.000087093572972;0.9999587385227111;-0.727455019201558;1.0344871837931329;0.9999754462900027;1.2368044256557829;0.9999143010165189
63.665602;1.0995922841031338;-0.01111124962647024;-0.010103627113537352;-0.005555365419182951;-0.005051604100370163;1.0996566785887598;10.000083304914236;0.9999606559351497;-0.727455019152482;1.0344891007432395;0.9999766908304966;1.2368043629970118;0.9999125433162595
63.675602;1.0995930040711848;-0.011111249449415899;-0.010103626581597209;-0.00555536519792688;-0.005051605002765816;1.0996599306490813;10.000079824816016;0.9999626679144215;-0.72745501909509;1.0344909544673695;0.9999779286558246;1.2368042880255248;0.999910802450947
63.685602;1.0995937556781104;-0.011111249241903313;-0.010103626041183434;-0.005555364968540452;-0.0050516059188658305;1.0996631541047939;10.000076650406196;0.9999647709410061;-0.7274550190311639;1.034492738869102;0.999979158541507;1.2368042000444783;0.9999090793006976
63.695602;1.0995945326447305;-0.011111249003430768;-0.010103625492747162;-0.005555364729894022;-0.00505160684513879;1.099666350772471;10.000073771341114;0.9999669591573962;-0.7274550189624824;1.0344944497128403;0.9999803803278547;1.236804099396914;0.9999073764708567
63.705602;1.0995953288663662;-0.01111124873340088;-0.010103624936755939;-0.005555364480996548;-0.0050516077781020945;1.099669521940435;10.000071172291863;0.9999692238037234;-0.727455018890601;1.0344960848724842;0.9999815945290047;1.2368039880814468;0.9999056979417242
63.715602;1.0995961396939975;-0.011111248431513236;-0.010103624373460973;-0.005555364221041539;-0.0050516087141970695;1.0996726681174112;10.00006883398066;0.9999715545495051;-0.7274550188166138;1.0344976438398872;0.9999828012297004;1.2368038697750434;0.9999040477861578
63.725602;1.0995969623177972;-0.011111248097872591;-0.010103623802778733;-0.005555363949391346;-0.0050516096497400555;1.099675789903472;10.000066735667346;0.9999739408542071;-0.7274550187410053;1.0344991274870636;0.9999839991576065;1.2368037492201949;0.9999024291809778
63.735602;1.0995977959249459;-0.01111124773274335;-0.010103623224250333;-0.005555363665387301;-0.005051610581085557;1.0996788876372847;10.000064863433009;0.9999763722182471;-0.7274550186637732;1.0345005382247776;0.9999851856815539;1.2368036314977593;0.9999008442153676
63.745602;1.0995986417900294;-0.011111247336512139;-0.010103622637241145;-0.005555363368205903;-0.005051611504876245;1.099681960253936;10.000063212570684;0.9999788381572795;-0.7274550185846574;1.034501880107903;0.9999863572320289;1.2368035211734125;0.9998992943422635
63.755602;1.0995995023174088;-0.01111124690997581;-0.010103622041163832;-0.005555363057067342;-0.005051612418173314;1.099685005037778;10.000061783142712;0.9999813285951306;-0.7274550185031279;1.0345031589056293;0.9999875090620284;1.2368034213307653;0.9998977811312152
63.765602;1.0996003798943723;-0.011111246454454722;-0.01010362143544698;-0.005555362731637262;-0.005051613318347407;1.0996880179919175;10.000060580138369;0.9999838341212957;-0.7274550184182138;1.0345043821575926;0.9999886347846736;1.2368033331372577;0.9998963067001624
63.775602;1.0996012771512713;-0.01111124597160462;-0.010103620819539758;-0.005555362392148876;-0.005051614202948996;1.0996909940321018;10.00005961614464;0.9999863458205533;-0.7274550183285794;1.0345055587315157;0.9999897270552071;1.2368032563528772;0.999894873508796
63.785602;1.0996021974544794;-0.011111245463317035;-0.010103620193137345;-0.005555362039121146;-0.0050516150697667486;1.099693926620307;10.000058910066748;0.9999888549695047;-0.727455018232803;1.0345066978563018;0.9999907789588229;1.2368031902062595;0.9998934842918488
63.795602;1.0996031448296217;-0.011111244931796407;-0.010103619556437063;-0.005555361673003955;-0.005051615916881204;1.0996968075646332;10.000058479680629;0.9999913526027923;-0.7274550181294922;1.0345078082244918;0.9999917848198241;1.2368031335812883;0.9998921423684637
63.805602;1.0996041243663186;-0.011111244379515505;-0.010103618910355449;-0.0055553612940285775;-0.005051616742567561;1.0996996277133293;10.000058335868733;0.9999938289653794;-0.7274550180172905;1.0345088978257486;0.9999927403769622;1.2368030849113179;0.9998908515498891
63.815602;1.0996051423734627;-0.011111243809111436;-0.010103618256537585;-0.005555360902212475;-0.005051617545285037;1.0997023775269157;10.000058487937121;0.9999962733593369;-0.727455017894944;1.0345099744726303;0.9999936426706311;1.236803042830716;0.9998896157406963
