time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
63.825602;1.0996062056829146;-0.011111243223443772;-0.010103617596879843;-0.0055553604974807646;-0.005051618323872952;1.0997050469797252;10.000058945950888;0.9999986746734887;-0.7274550177612371;1.0345110459132842;0.9999944894474873;1.2368030068993932;0.9998884383575535
63.835602;1.0996073211494761;-0.011111242625599649;-0.010103616932900947;-0.0055553600799456305;-0.005051619077726478;1.0997076255875071;10.000059712808474;1.0000010220754616;-0.7274550176148168;1.0345121191422555;0.9999952780775255;1.2368029775071299;0.9998873212487063
63.845602;1.0996084952831298;-0.01111124201862116;-0.010103616265613508;-0.005555359650147399;-0.005051619806769753;1.0997101025860743;10.000060781269989;1.0000033054469672;-0.7274550174541745;1.0345131996468107;0.9999960050894853;1.2368029559815883;0.9998862644359349
63.855602;1.0996097337238075;-0.011111241405169888;-0.010103615595870306;-0.005555359209091794;-0.005051620511196332;1.0997124670386447;10.00006213698503;1.0000055160201442;-0.7274550172776705;1.0345142911833245;0.9999966667471587;1.2368029451688045;0.9998852673890307
63.865602;1.0996110406859378;-0.011111240787420533;-0.010103614924645387;-0.005555358758147715;-0.0050516211911849985;1.0997147082777448;10.000063762972582;1.000007647109191;-0.727455017083415;1.034515396482664;0.9999972595885237;1.2368029489708467;0.9998843299078408
63.875602;1.0996124183904157;-0.01111124016716014;-0.01010361425308469;-0.005555358298883684;-0.0050516218469687235;1.0997168165440272;10.000065643849009;1.0000096938439071;-0.7274550168692407;1.0345165182611846;0.9999977805165741;1.2368029713543558;0.9998834518399687
63.885602;1.0996138670123152;-0.011111239545869837;-0.010103613582543447;-0.0055553578329731595;-0.005051622479149518;1.0997187833699384;10.000067762048538;1.0000116524613614;-0.7274550166329146;1.0345176593728604;0.9999982269451321;1.2368030164171968;0.9998826323954161
63.895602;1.0996153856135737;-0.011111238924660389;-0.010103612914556142;-0.005555357362227575;-0.005051623088780841;1.0997206018524635;10.000070093562778;1.0000135208455712;-0.7274550163723639;1.034518822613165;0.9999985975557512;1.2368030884337564;0.999881869360227
63.905602;1.0996169736977097;-0.01111123830422835;-0.010103612250612085;-0.00555535688859558;-0.005051623677192716;1.0997222670150033;10.000072612094414;1.0000152997289102;-0.7274550160857938;1.0345200110466635;0.9999988931683288;1.2368031907197923;0.9998811592944475
63.915602;1.0996186316935443;-0.011111237685026028;-0.010103611591972603;-0.005555356414002553;-0.005051624245918465;1.099723776155177;10.000075290538609;1.0000169929747649;-0.7274550157717482;1.0345212280593388;0.9999991166276663;1.236803324485444;0.9998804990392912
63.925602;1.0996203594081564;-0.011111237067391692;-0.01010361093964095;-0.005555355940148531;-0.005051624796759637;1.0997251293029804;10.000078099418088;1.0000186067315995;-0.7274550154290367;1.0345224764688203;0.9999992718502867;1.2368034884918593;0.9998798866612358
63.935602;1.0996221544711284;-0.011111236451398051;-0.010103610294346322;-0.005555355468396197;-0.005051625331714122;1.0997263294063364;10.000081012195853;1.000020147791654;-0.7274550150565973;1.0345237578038757;0.999999362611623;1.2368036794864565;0.999879321152171
63.945602;1.0996240125923045;-0.011111235836762991;-0.010103609656492166;-0.0055553549996631806;-0.005051625852726953;1.099727381139958;10.000084009091376;1.0000216218326368;-0.7274550146535577;1.0345250726960267;0.9999993915354355;1.2368038932659098;0.9998788023008699
63.955602;1.0996259287534493;-0.011111235223127739;-0.01010360902605492;-0.005555354534384005;-0.0050516263615226625;1.0997282893350013;10.000087072042573;1.0000230324814972;-0.7274550142193216;1.034526421435858;0.9999993597426486;1.2368041255580957;0.9998783311391002
63.965602;1.0996278979985723;-0.011111234610401768;-0.010103608402550864;-0.0055553540727019185;-0.005051626859682574;1.0997290591193827;10.000090179896786;1.0000243815501897;-0.7274550137535523;1.0345278036507954;0.9999992672328315;1.2368043726710125;0.9998779098781944
63.975602;1.0996299158849545;-0.011111233998755873;-0.010103607785215055;-0.005555353614700899;-0.00505162734873384;1.0997296966554282;10.000093310053304;1.0000256699035732;-0.7274550132562364;1.0345292178422587;0.9999991135156311;1.2368046321358568;0.9998775413507157
63.985602;1.0996319790701017;-0.011111233388384555;-0.010103607173274728;-0.005555353160421381;-0.005051627830031729;1.0997302088815837;10.000096442626257;1.0000268981729612;-0.7274550127276385;1.0345306617233063;0.9999988974392784;1.2368049026004875;0.9998772289091825
63.995602;1.0996340853988837;-0.01111123277942631;-0.010103606566100123;-0.005555352709609547;-0.005051628304657522;1.0997306033593743;10.000099560027383;1.0000280672423176;-0.7274550121680394;1.0345321325986403;0.999998616738041;1.2368051830763054;0.9998769764225656
64.005602;1.099636232990031;-0.011111232171952257;-0.01010360596322173;-0.005555352261349655;-0.005051628773538827;1.099730888334969;10.00010264204037;1.0000291786081363;-0.727455011577608;1.0345336270841563;0.9999982688966735;1.2368054722317436;0.999876787815759
64.015602;1.0996384194183657;-0.011111231565876133;-0.010103605364359336;-0.0055553518139135035;-0.0050516292375880475;1.0997310718867277;10.000105663062984;1.00003023425143;-0.7274550109565298;1.0345351412242108;0.999997852248352;1.236805767931191;0.9998766667208419
64.025602;1.0996406416980131;-0.011111230961143111;-0.010103604769324018;-0.00555535136502814;-0.005051629697636996;1.099731160746272;10.00010859173653;1.0000312360115513;-0.7274550103051084;1.0345366716301054;0.9999973657067346;1.2368060674742014;0.9998766164864658
64.035602;1.0996428961847937;-0.011111230358193454;-0.010103604177722268;-0.005555350912301738;-0.0050516301543729325;1.099731159613748;10.000111389993148;1.0000321855205274;-0.7274550096235443;1.0345382163595438;0.9999968081152357;1.2368063681530799;0.9998766402679651
64.045602;1.099645178284378;-0.011111229758101993;-0.010103603588962699;-0.005555350453421297;-0.0050516306084337145;1.0997310715836568;10.00011401419549;1.0000330853764587;-0.7274550089116286;1.0345397745256573;0.9999961779132798;1.2368066670436044;0.9998767411001643
64.055602;1.0996474831354275;-0.011111229162307385;-0.010103603002614182;-0.0055553499861520405;-0.0050516310604079556;1.099730899949702;10.000116422249839;1.0000339401043052;-0.7274550081689675;1.0345413450287002;0.9999954727234128;1.2368069606943528;0.9998769219911444
64.065602;1.099649806742968;-0.011111228572351528;-0.01010360241850335;-0.005555349508373078;-0.005051631510654658;1.0997306493609844;10.000118584281886;1.0000347554268927;-0.7274550073956767;1.034542925369777;0.9999946892596118;1.2368072458990806;0.9998771857963756
64.075602;1.0996521460575044;-0.011111227989681569;-0.010103601836576524;-0.005555349018185307;-0.005051631959107011;1.0997303253210435;10.000120486832978;1.0000355369039464;-0.7274550065927599;1.034544511406047;0.9999938240982288;1.2368075205818518;0.9998775345987244
64.085602;1.0996544987404813;-0.011111227415444855;-0.01010360125689868;-0.005555348513990733;-0.005051632405140568;1.099729933984221;10.000122127085891;1.0000362896881594;-0.7274550057618577;1.034546097708415;0.9999928748332617;1.2368077832830424;0.9998779694940163
64.095602;1.0996568635750184;-0.011111226850461934;-0.010103600679670765;-0.005555347994525315;-0.005051632847624576;1.0997294826978825;10.000123507882266;1.0000370191853525;-0.7274550049048285;1.0345476779605711;0.9999918404674573;1.2368080319084824;0.9998784910339629
64.105602;1.0996592405860608;-0.011111226295314773;-0.010103600105152124;-0.005555347458892069;-0.005051633285218867;1.09972897957656;10.000124638941204;1.0000377310724962;-0.7274550040235679;1.0345492457637941;0.999990720969936;1.2368082636890865;0.9998790989187469
64.115602;1.0996616303400932;-0.011111225750319375;-0.010103599533646791;-0.0055553469065476304;-0.005051633716710904;1.0997284319784604;10.000125535747017;1.0000384302801006;-0.7274550031200389;1.0345507952610675;0.9999895169712072;1.2368084766164553;0.9998797914142178
64.125602;1.0996640329115976;-0.011111225215428424;-0.010103598965632508;-0.005555346337255627;-0.005051634141210926;1.0997278457533657;10.000126211802053;1.0000391203402332;-0.7274550021962536;1.0345523209847913;0.9999882298833614;1.2368086701756815;0.9998805660270313
64.135602;1.0996664470263393;-0.011111224690152743;-0.010103598401842514;-0.005555345751141084;-0.005051634558280009;1.0997272257376935;10.0001266729653;1.0000398038125127;-0.7274550012541338;1.034553817987063;0.9999868623930748;1.2368088441051148;0.9998814205257699
64.145602;1.099668869973863;-0.011111224173565078;-0.010103597843142808;-0.005555345148808454;-0.0050516349680392305;1.0997265759505062;10.000126921030535;1.0000404826770488;-0.7274550002954709;1.0345552824523419;0.9999854187110987;1.2368089970847014;0.999882352851257
64.155602;1.0996712980021872;-0.01111122366444576;-0.01010359729034909;-0.005555344531290568;-0.0050516353710374495;1.0997258994102372;10.000126959866645;1.0000411582513167;-0.7274549993219857;1.0345567116330958;0.9999839034539473;1.236809126726317;0.9998833603492026
64.165602;1.099673726442507;-0.011111223161454447;-0.010103596744180461;-0.005555343899718622;-0.005051635767809957;1.099725198917239;10.000126794949155;1.0000418314921014;-0.7274549983352505;1.0345581030240536;0.999982320435191;1.2368092296340627;0.9998844391872411
64.175602;1.099676149877148;-0.011111222663195818;-0.010103596205402507;-0.005555343255027094;-0.005051636158557596;1.0997244782968596;10.00012642951221;1.00004250366219;-0.7274549973366643;1.0345594539301197;0.9999806733303629;1.236809301432686;0.9998855837829066
64.185602;1.0996785624122507;-0.011111222168290833;-0.010103595674959762;-0.0055553425981008046;-0.005051636543246027;1.0997237424887247;10.000125864927218;1.000043176570565;-0.7274549963277048;1.0345607617865993;0.9999789666870315;1.2368093376802582;0.9998867864176205
64.195602;1.0996809579698572;-0.011111221675680185;-0.010103595153905562;-0.005555341930140911;-0.005051636921856547;1.0997229966007818;10.000125101599492;1.0000438526164215;-0.7274549953102275;1.0345620244405216;0.9999772055843652;1.2368093348305653;0.9998880379913613
64.205602;1.099683331443774;-0.011111221184990284;-0.010103594643240033;-0.00555534125278816;-0.005051637294417979;1.0997222454758127;10.000124136241192;1.0000445351946978;-0.7274549942865768;1.0345632402410274;0.9999753948327397;1.2368092902467787;0.9998893299635854
64.215602;1.0996856797752048;-0.011111220696504737;-0.010103594143748505;-0.005555340567982488;-0.005051637660875006;1.099721494175041;10.000122965102632;1.0000452286079153;-0.7274549932594405;1.034564408060834;0.9999735384730847;1.2368092014376966;0.9998906561365505
64.225602;1.0996880010058094;-0.011111220210811082;-0.010103593655890265;-0.005555339877668869;-0.0050516380211831245;1.0997207483356515;10.0001215926219;1.0000459365411771;-0.7274549922314723;1.0345655268605134;0.9999716398192869;1.2368090654002777;0.9998920127651434
64.235602;1.099690292706636;-0.011111219728572687;-0.010103593179797097;-0.005555339183530651;-0.005051638375667573;1.0997200142595434;10.000120028567359;1.0000466602193716;-0.7274549912049557;1.0345665952334722;0.999969702270669;1.2368088784676305;0.9998933974944747
64.245602;1.0996925519866556;-0.011111219250452959;-0.010103592715329951;-0.005555338486992665;-0.005051638725231305;1.099719299069183;10.000118276876801;1.000047398234169;-0.7274549901817303;1.0345676116128062;0.9999677302547866;1.236808636501577;0.9998948089006744
64.255602;1.09969477631326;-0.01111121877698924;-0.010103592262137657;-0.00555533778942252;-0.005051639071188676;1.0997186102167333;10.000116335376037;1.0000481480705137;-0.7274549891632595;1.0345685748355082;0.9999657291537041;1.2368083360890603;0.9998962465187504
64.265602;1.099696963783118;-0.011111218308497064;-0.01010359181971165;-0.005555337092340242;-0.005051639414916474;1.0997179542487217;10.000114203913395;1.0000489074802519;-0.7274549881507288;1.0345694845872422;0.9999637040734296;1.236807976360057;0.9998977101390302
64.275602;1.0996991130751759;-0.01111121784513211;-0.010103591387584022;-0.0055553363974976035;-0.00505163975761412;1.0997173358424837;10.000111886877209;1.0000496748315382;-0.7274549871451625;1.0345703413403333;0.9999616586850291;1.2368075596934662;0.9998991985671686
64.285602;1.099701223587668;-0.011111217386996709;-0.010103590965657211;-0.005555335706661693;-0.005051640100182444;1.0997167576777096;10.00010938957245;1.0000504490985311;-0.7274549861475805;1.0345711454532056;0.9999595948470453;1.2368070907727589;0.999900708864989
64.295602;1.0997032955119865;-0.011111216934180325;-0.01010359055423151;-0.005555335021229021;-0.005051640443035126;1.0997162212464995;10.000106713341594;1.0000512297588906;-0.7274549851592141;1.0345718959663974;0.9999575127133309;1.2368065746115846;0.9999022364417679
64.305602;1.0997053297180337;-0.011111216486766818;-0.01010359015360196;-0.005555334342105788;-0.005051640785819954;1.0997157280067942;10.000103852892323;1.000052016240356;-0.727454984181574;1.0345725904453336;0.9999554113183335;1.236806014703979;0.9999037760677797
64.315602;1.099707327413508;-0.011111216044759226;-0.010103589763705179;-0.0055553336698747555;-0.005051641127276042;1.0997152795291452;10.000100796201021;1.0000528072538326;-0.7274549832162868;1.0345732262632057;0.9999532894321738;1.2368054121964982;0.9999053233417626
64.325602;1.0997092891078555;-0.011111215607929064;-0.01010358938412689;-0.005555333004918536;-0.005051641465491567;1.0997148769379612;10.000097525606513;1.000053600996145;-0.7274549822649162;1.0345738016378787;0.9999511459562582;1.236804766343363;0.999906875231616
64.335602;1.0997112135234064;-0.011111215175847757;-0.0101035890142651;-0.005555332347491389;-0.005051641798385383;1.0997145212625314;10.000094023965602;1.000054396389761;-0.7274549813288254;1.0345743148899962;0.9999489795010027;1.236804075711046;0.9999084294279437
64.345602;1.099713098039783;-0.011111214748143602;-0.010103588653490208;-0.005555331697810255;-0.005051642123944703;1.0997142144285186;10.000090283947042;1.0000551943773748;-0.7274549804090296;1.0345747631618862;0.9999467876553157;1.2368033389729152;0.9999099834938643
64.355602;1.0997149403395403;-0.011111214324645449;-0.010103588301417181;-0.005555331056200774;-0.005051642440246413;1.0997139595629728;10.000086311451103;1.0000559981890564;-0.7274549795061892;1.0345751426691399;0.9999445674501297;1.2368025552987294;0.9999115341479211
64.365602;1.0997167397874463;-0.01111121390522711;-0.01010358795826904;-0.005555330423297655;-0.005051642745590605;1.0997137606526466;10.000082121735094;1.0000568122258644;-0.7274549786209072;1.034575449777968;0.9999423172162456;1.2368017246640473;0.9999130770125771
64.375602;1.09971849773809;-0.01111121348951826;-0.010103587625034036;-0.005555329800063708;-0.005051643038651499;1.099713622008292;10.000077732230745;1.0000576404713442;-0.7274549777541435;1.0345756810950808;0.9999400376852732;1.2368008479486248;0.9999146075793203
64.385602;1.0997202161056945;-0.011111213076771504;-0.010103587303218425;-0.005555329187545731;-0.0050516433184467175;1.0997135474364341;10.000073156987295;1.0000584857461092;-0.727454976907392;1.0345758330432113;0.9999377314671357;1.2367999271134036;0.9999161225060247
64.395602;1.099721895379719;-0.011111212666106025;-0.010103586994545884;-0.0055553285866063624;-0.005051643584266379;1.0997135398286921;10.000068405515334;1.0000593498273873;-0.7274549760825745;1.0345759018943967;0.99993540191462;1.2367989651291789;0.9999176196800434
64.405602;1.099723534236965;-0.011111212256862119;-0.010103586700942135;-0.005555327997857092;-0.005051643835621446;1.0997136019283964;10.000063484799432;1.0000602338506712;-0.7274549752817553;1.0345758839399384;0.9999330521371637;1.2367979650759584;0.9999190976126244
64.415602;1.0997251304710507;-0.011111211848551482;-0.010103586424362444;-0.005555327421704848;-0.0050516440720433185;1.0997137369381549;10.000058407070563;1.000061138694391;-0.7274549745067896;1.0345757755768827;0.9999306848421652;1.2367969292797487;0.9999205548677504
64.425602;1.0997266822187313;-0.011111211440669358;-0.010103586166270467;-0.005555326858205446;-0.005051644292756177;1.099713947744855;10.00005320189109;1.000062064978214;-0.7274549737590673;1.0345755734352235;0.9999283028871736;1.2367958593867592;0.9999219892862733
64.435602;1.0997281889517425;-0.011111211032830765;-0.01010358592744659;-0.005555326306789277;-0.005051644496420138;1.0997142360303855;10.000047921876016;1.0000630127841774;-0.7274549730393746;1.0345752744767336;0.9999259098516552;1.2367947566567203;0.9999233977641782
64.445602;1.099729651438483;-0.011111210624877443;-0.010103585708290216;-0.005555325766394707;-0.005051644681083974;1.0997146023550886;10.00004263846307;1.0000639814459382;-0.7274549723478442;1.034574875789999;0.9999235105113213;1.2367936219042888;0.999924776994583
64.455602;1.0997310708489887;-0.011111210216715725;-0.010103585509040258;-0.005555325235991711;-0.0050516448443918924;1.0997150465427665;10.000037430836398;1.000064969153831;-0.7274549716841027;1.0345743742084212;0.9999211107040129;1.2367924552755294;0.9999261242274317
64.465602;1.0997324479730335;-0.011111209808238353;-0.0101035853297962;-0.005555324714769486;-0.005051644983881411;1.099715567901398;10.000032374055985;1.000065972673294;-0.7274549710475112;1.0345737665614414;0.9999187163782837;1.2367912566507009;0.9999274373744524
64.475602;1.0997337830328042;-0.011111209399413513;-0.010103585170581596;-0.005555324201876266;-0.005051645097225528;1.0997161654665766;10.000027534049432;1.000066987915869;-0.7274549704372517;1.034573050533198;0.9999163329693928;1.2367900271883612;0.9999287145457975
64.485602;1.0997350759959017;-0.011111208990317503;-0.010103585031341265;-0.005555323696376538;-0.005051645182494331;1.0997168382800566;10.000022966475937;1.0000680107817386;-0.7274549698523327;1.0345722251608236;0.9999139658248372;1.2367887702279667;0.9999299531978513
64.495602;1.0997363270456757;-0.01111120858105975;-0.010103584911655463;-0.0055553231976724895;-0.005051645238371226;1.099717585553194;10.000018716914441;1.0000690375124583;-0.7274549692916438;1.034571290832817;0.9999116208295161;1.2367874907202587;0.9999311493692776
64.505602;1.099737536771908;-0.011111208171708745;-0.01010358481033517;-0.005555322705801289;-0.005051645264228855;1.0997184067004409;10.000014825616235;1.0000700648572123;-0.7274549687539793;1.0345702495070312;0.999909304282381;1.2367861947922059;0.9999322980757891
64.515602;1.0997387059912767;-0.011111207762396337;-0.010103584725329805;-0.005555322221134537;-0.00505164526011724;1.099719301006363;10.00001132931545;1.0000710903223922;-0.7274549682380311;1.034569105256372;0.9999070224045348;1.236784889780814;0.9999333948195582
64.525602;1.0997398358558548;-0.01111120735357825;-0.010103584654100047;-0.0055553217438792935;-0.005051645226585155;1.0997202667399264;10.000008254551677;1.0000721123925007;-0.7274549677423975;1.0345678642567853;0.9999047811723004;1.236783583922338;0.9999344367600433
64.535602;1.0997409282453685;-0.011111206946167183;-0.010103584594087526;-0.00555532127400701;-0.0050516451643608596;1.0997213008118518;10.000005611613247;1.00007313068578;-0.7274549672655435;1.034566533710105;0.9999025862668058;1.2367822856846515;0.9999354227814697
64.545602;1.0997419853622317;-0.011111206541415663;-0.0101035845428851;-0.005555320811629642;-0.005051645074160574;1.0997223997419514;10.000003394758469;1.0000741459605162;-0.7274549668056872;1.0345651203098258;0.999900443129883;1.2367810033042217;0.9999363529051563
64.555602;1.0997430082245145;-0.011111206140698519;-0.010103584498192736;-0.005555320357300277;-0.005051644956699253;1.0997235608648162;10.000001586597019;1.000075160041037;-0.7274549663607494;1.0345636293413283;0.999898357348474;1.2367797444271524;0.9999372280365029
64.565602;1.099743995272677;-0.011111205745295522;-0.010103584457847517;-0.005555319911866875;-0.0050516448127878024;1.0997247829393937;10.000000165044497;1.0000761760575552;-0.7274549659284882;1.0345620650467218;0.9998963346616195;1.2367785152678277;0.9999380502798211
64.575602;1.0997449424222707;-0.0111112053561304;-0.010103584419978882;-0.005555319476150122;-0.005051644643454141;1.0997260658756314;9.999999108154123;1.0000771985712564;-0.7274549655067558;1.034560431295945;0.9998943804447536;1.2367773200722247;0.9999388232072266
64.585602;1.0997458441291095;-0.011111204973715217;-0.01010358438315608;-0.005555319050839809;-0.005051644450004974;1.0997274095809542;9.999998394358865;1.0000782324964992;-0.7274549650936567;1.0345587312594373;0.9998924992356523;1.2367761615107131;0.999939551761604
64.595602;1.0997466944354808;-0.011111204598559198;-0.010103584346455986;-0.005555318636575425;-0.005051644233953384;1.0997288133936312;9.999998002342872;1.0000792814143413;-0.7274549646874351;1.0345569670475068;0.9998906942329333;1.2367750405203737;0.9999402412553039
64.605602;1.099747487880679;-0.011111204231537193;-0.010103584309453153;-0.0055553182339722635;-0.005051643996863136;1.0997302768879664;9.999997912088725;1.0000803469871347;-0.7274549642863128;1.034555140481232;0.9998889669460436;1.2367739555211;0.9999408956363526
64.615602;1.0997482198436976;-0.011111203873752765;-0.010103584272119165;-0.005555317843486268;-0.005051643740310745;1.0997318009140153;9.999998105913779;1.0000814293974927;-0.7274549638886327;1.034553253827517;0.9998873173537765;1.2367729029804815;0.999941516844467
64.625602;1.0997488858811624;-0.011111203526242525;-0.010103584234722076;-0.005555317465333489;-0.005051643466065707;1.0997333876288162;9.999998568825776;1.000082527761592;-0.7274549634931312;1.0345513098919537;0.9998857444657604;1.2367718792031663;0.9999421061888032
64.635602;1.0997494808406778;-0.011111203189785675;-0.01010358419780323;-0.005555317099713505;-0.005051643176244874;1.0997350389346114;9.999999286692331;1.0000836405273683;-0.7274549630990266;1.0345493120644453;0.9998842471753048;1.236770881503603;0.9999426661061552
64.645602;1.0997499987056798;-0.01111120286474115;-0.010103584162104327;-0.005555316747103574;-0.005051642873246239;1.099736754518575;10.000000243409934;1.0000847660195404;-0.7274549627060627;1.0345472638628002;0.9998828250183593;1.236769908210453;0.9999432003168244
64.655602;1.0997504332378387;-0.011111202551057719;-0.010103584128388646;-0.005555316408218422;-0.005051642559561611;1.0997385313672243;10.000001420835943;1.0000859027485978;-0.7274549623145992;1.0345451682402382;0.9998814782170239;1.2367689585069377;0.9999437125796174
64.665602;1.099750778835419;-0.01111120224853118;-0.0101035840973057;-0.005555316083808479;-0.00505164223767485;1.0997403648185873;10.000002800287763;1.0000870493844811;-0.7274549619255777;1.0345430279995962;0.9998802073865758;1.2367680322807157;0.9999442053260913
64.675602;1.099751031334659;-0.011111201957016906;-0.0101035840694082;-0.005555315774641172;-0.005051641910172207;1.0997422500372458;10.000004360585768;1.0000882043895294;-0.7274549615404163;1.0345408468457005;0.9998790137546797;1.2367671288366262;0.9999446791818022
64.685602;1.0997511888818268;-0.011111201676354208;-0.010103584045221287;-0.005555315481479316;-0.0050516415798734;1.0997441827995318;10.000006072906208;1.000089365251488;-0.7274549611609594;1.0345386297347123;0.9998778994303195;1.2367662454794854;0.9999451337831953
64.695602;1.0997512520966997;-0.011111201406128583;-0.010103584025238518;-0.005555315204934376;-0.005051641249774899;1.0997461595565516;10.00000789761697;1.000090528003043;-0.72745496078929;1.0345363824223797;0.9998768669960394;1.2367653778643501;0.9999455688713228
64.705602;1.0997512230390745;-0.011111201145555515;-0.0101035840099467;-0.0055553149453859705;-0.005051640923002297;1.0997481775060973;10.000009785251832;1.000091687896749;-0.7274549604273309;1.0345341107885995;0.9998759189248058;1.2367645213915337;0.9999459846256575
64.715602;1.0997511042428387;-0.011111200893540637;-0.010103583999912966;-0.005555314703010965;-0.005051640602772696;1.0997502345292804;10.00001167721618;1.0000928409383052;-0.7274549600765984;1.0345318205174547;0.9998750574288803;1.236763672496198;0.9999463816191857
64.725602;1.099750898417797;-0.011111200648851675;-0.010103583995812439;-0.005555314477896806;-0.005051640291939595;1.0997523287071578;10.00001350057242;1.000093984766899;-0.7274549597383106;1.0345295172608877;0.9998742842903338;1.2367628291172812;0.999946760764965
64.735602;1.0997506078059807;-0.011111200410409403;-0.010103583998490666;-0.005555314270213341;-0.005051639992319026;1.0997544575917337;10.000015163080409;1.0000951179857407;-0.727454959413671;1.0345272068719678;0.9998736002633413;1.2367619899527829;0.9999471233504463
64.745602;1.0997502332840454;-0.011111200177516435;-0.01010358400904538;-0.005555314080313926;-0.005051639704518119;1.0997566175875189;10.000016558944532;1.000096239132624;-0.7274549591040443;1.0345248951575188;0.9998730050558443;1.2367611537423677;0.9999474714079077
64.755602;1.099749774688164;-0.011111199949751816;-0.010103584028686389;-0.005555313908692578;-0.005051639428340165;1.0997588041802753;10.000017580957488;1.0000973466807375;-0.7274549588108564;1.0345225874265;0.9998724982681003;1.2367603193694652;0.9999478075805284
64.765602;1.099749232301734;-0.011111199726726754;-0.010103584058513663;-0.0055553137559258324;-0.005051639163409624;1.0997610126520934;10.000018133211533;1.000098439334354;-0.7274549585355007;1.0345202886715257;0.9998720795910176;1.2367594860776543;0.9999481339713105
64.775602;1.0997486078513528;-0.011111199508044432;-0.010103584099517234;-0.00555531362271314;-0.005051638909690256;1.0997632380681968;10.000018144291502;1.0000995155817123;-0.7274549582794877;1.034518003551795;0.9998717478728559;1.236758653207078;0.9999484514364412
64.785602;1.0997479045038192;-0.011111199293283906;-0.010103584152710897;-0.0055553135099539975;-0.00505163866751518;1.09976547496468;10.000017573003532;1.0001005731958756;-0.7274549580444258;1.0345157356042098;0.999871500950237;1.2367578197307854;0.9999487601334863
64.795602;1.0997471266719157;-0.011111199081846263;-0.010103584219208615;-0.0055553134187973545;-0.005051638437278433;1.0997677177454548;10.000016401338755;1.0001016095065831;-0.7274549578317724;1.0345134874841952;0.9998713363734708;1.2367569843858595;0.9999490603564745
64.805602;1.099746279764554;-0.01111119887287346;-0.010103584300188066;-0.0055553133505269765;-0.0050516382193459995;1.0997699611421619;10.000014625619741;1.000102622466235;-0.7274549576427992;1.0345112624711172;0.9998712510867993;1.236756146101631;0.9999493526778025
64.815602;1.0997453696047785;-0.011111198665369196;-0.010103584396720083;-0.005555313306280142;-0.005051638014224253;1.0997721996955423;10.00001225520473;1.0001036120465803;-0.7274549574786172;1.0345090650666955;0.9998712401925853;1.2367553036759722;0.9999496372817491
64.825602;1.0997444019865588;-0.011111198458537848;-0.010103584509673413;-0.005555313287077806;-0.005051637822753798;1.0997744269756071;10.00000930987963;1.0001045808798048;-0.7274549573400837;1.0345068998907017;0.9998712969012501;1.2367544549406504;0.9999499132039767
64.835602;1.099743382741612;-0.011111198252107357;-0.01010358463981563;-0.005555313294178247;-0.005051637646212841;1.0997766358009422;10.000005809199815;1.000105533663854;-0.7274549572279482;1.0345047703330965;0.9998714139561584;1.236753596316723;0.9999501782753664
64.845602;1.099742317899203;-0.01111119804625544;-0.010103584787836194;-0.005555313329042932;-0.0050516374861969;1.099778819136405;10.000001764534872;1.000106476103995;-0.7274549571430656;1.0345026785900946;0.9998715849297174;1.2367527227996138;0.9999504301206428
64.855602;1.0997412133914446;-0.011111197841292247;-0.010103584954385418;-0.005555313392846873;-0.005051637344271041;1.099780971007374;9.999997179726055;1.000107414161545;-0.72745495708626;1.0345006265028038;0.9998718045670197;1.2367518282677334;0.9999506677211684
64.865602;1.099740074301689;-0.01111119763754088;-0.010103585140333115;-0.005555313486148565;-0.0050516372216919845;1.0997830874336858;9.9999920540944;1.00010835387074;-0.7274549570580937;1.0344986156595697;0.9998720684539771;1.2367509066636342;0.9999508919566857
64.875602;1.0997389043412453;-0.011111197435443717;-0.010103585346797356;-0.00555531360902261;-0.005051637119478279;1.099785166918034;9.999986385839627;1.000109301288491;-0.7274549570588047;1.0344966472920356;0.999872372336405;1.236749953590093;0.9999511046835302
64.885602;1.0997377060033433;-0.011111197235617399;-0.010103585574733122;-0.005555313761449893;-0.005051637038511824;1.0997872099891337;9.999980175730553;1.000110261939378;-0.7274549570882229;1.034494722911385;0.9998727115384263;1.236748966494465;0.999951308018885
64.895602;1.0997364809457717;-0.01111119703877593;-0.010103585824562129;-0.00555531394360179;-0.005051636979373825;1.0997892180839814;9.999973431513684;1.0001112400985666;-0.7274549571457363;1.0344928449121424;0.9998730810634934;1.2367479433606243;0.9999515043539146
64.905602;1.0997352303722503;-0.011111196845752347;-0.0101035860962005;-0.005555314155908357;-0.005051636942244603;1.099791192166348;9.999966176683904;1.0001122381515866;-0.7274549572305913;1.0344910164994305;0.9998734762330436;1.2367468818243303;0.9999516958199918
64.915602;1.0997339556562356;-0.01111119665764577;-0.010103586389318363;-0.0055553143990054;-0.005051636926981542;1.0997931316392606;9.999958459005175;1.0001132561443065;-0.7274549573422715;1.0344892410417383;0.9998738932812099;1.2367457791544298;0.9999518829759795
64.925602;1.099732659019821;-0.011111196475774753;-0.010103586703490255;-0.00555531467364223;-0.005051636933134741;1.0997950340917877;9.999950350357109;1.000114292654957;-0.7274549574804853;1.0344875209461808;0.9998743298365904;1.2367446322759326;0.9999520640910445
64.935602;1.099731343970505;-0.011111196301388128;-0.010103587038204983;-0.005555314980661877;-0.005051636959946605;1.0997968953562705;9.999941939081998;1.0001153465109272;-0.7274549576449574;1.0344858567877593;0.9998747850532639;1.2367434379349425;0.9999522360414591
64.945602;1.0997300154884504;-0.011111196135434574;-0.010103587392860899;-0.0055553153209994665;-0.005051637006540864;1.0997987092981114;9.999933319160565;1.0001164173083408;-0.72745495783535;1.0344842473827232;0.9998752590993927;1.236742192613494;0.999952395588885
64.955602;1.0997286798773132;-0.011111195978546033;-0.010103587766713723;-0.005555315695523844;-0.005051637072154688;1.09980046774787;9.999924577877076;1.000117505197655;-0.7274549580511381;1.0344826907031968;0.9998757528556915;1.2367408918707798;0.9999525394840229
64.965602;1.0997273442568498;-0.011111195831197487;-0.01010358815878196;-0.005555316104912114;-0.005051637156108021;1.0998021610660116;9.999915786046516;1.000118611327416;-0.7274549582914144;1.0344811852819547;0.9998762683635165;1.236739530985755;0.9999526644452552
64.975602;1.0997260160050877;-0.011111195693963585;-0.010103588567869632;-0.005555316549772138;-0.0050516372576954295;1.0998037795033444;9.99990699459755;1.000119738290252;-0.727454958554874;1.0344797315202956;0.9998768088555267;1.236738107603698;0.9999527681105242
64.985602;1.0997247020576681;-0.01111119556772936;-0.010103588992709724;-0.005555317030734426;-0.005051637376270318;1.0998053144823805;9.99989823595939;1.0001208899614915;-0.7274549588399496;1.0344783320102222;0.9998773774843881;1.2367366237813737;0.9999528496688675
64.995602;1.0997234077010425;-0.01111119545373707;-0.010103589431939813;-0.005555317548321556;-0.005051637511279793;1.0998067585511397;9.999889526502932;1.0001220709387122;-0.7274549591448872;1.0344769905394973;0.9998779757154087;1.2367350851774421;0.9999529090420217
65.005602;1.0997221358216758;-0.011111195353431939;-0.010103589883923616;-0.005555318102872885;-0.005051637662156738;1.0998081045786254;9.99988087185247;1.000123285711028;-0.727454959467736;1.0344757112352774;0.9998786030899963;1.236733498288373;0.9999529457570061
65.015602;1.099720887870342;-0.011111195268259365;-0.010103590346803198;-0.005555318694658646;-0.0050516378283779195;1.0998093452055187;9.999872274821982;1.0001245379937815;-0.7274549598064054;1.0344744989266785;0.9998792584797567;1.2367318684389623;0.9999529590273634
65.025602;1.0997196655927441;-0.011111195199686532;-0.010103590818714269;-0.005555319323915155;-0.00505163800957366;1.0998104726288027;9.999863736871841;1.0001258306111867;-0.7274549601588615;1.0344733591616768;0.9998799408121529;1.236730199648873;0.9999529484717964
65.035602;1.0997184718689568;-0.011111195149287439;-0.01010359129783314;-0.005555319990704523;-0.005051638205285502;1.0998114788445406;9.99985525670916;1.0001271661215945;-0.7274549605233646;1.0344722969496694;0.9998806482216775;1.2367284953780306;0.9999529143871777
65.045602;1.0997173106179108;-0.0111111951185893;-0.010103591782354227;-0.005555320694780852;-0.005051638414652516;1.0998123563159372;9.999846835426688;1.000128547693432;-0.7274549608985975;1.0344713153580838;0.9998813771681465;1.236726759084504;0.9999528577908569
65.055602;1.0997161864467802;-0.011111195108996042;-0.010103592270565185;-0.005555321435480717;-0.005051638636525552;1.0998130985988994;9.99983847875728;1.000129979100722;-0.7274549612836106;1.034470414855518;0.9998821230573585;1.2367249939525158;0.9999527804362501
65.065602;1.0997151041561959;-0.011111195122055634;-0.010103592760915991;-0.005555322211622844;-0.0050516388696888485;1.0998137003669832;9.99983019073128;1.0001314639490249;-0.7274549616777302;1.0344695939757553;0.9998828817893021;1.2367232023259542;0.9999526848883845
65.075602;1.0997140679615376;-0.011111195159658213;-0.010103593252061232;-0.005555323021524596;-0.005051639112772096;1.0998141569003417;9.999821969395715;1.0001330051148016;-0.7274549620805674;1.034468851142558;0.9998836505135845;1.236721386310764;0.9999525749427719
65.085602;1.0997130808561721;-0.011111195223864697;-0.010103593742895402;-0.005555323863095981;-0.005051639364203035;1.0998144638688747;9.999813810021918;1.000134604538228;-0.7274549624920098;1.0344681863510052;0.9998844271573071;1.2367195490238723;0.9999524558899798
65.095602;1.0997121443973281;-0.011111195316588817;-0.01010359423252051;-0.005555324733908037;-0.0050516396224608365;1.0998146175048555;9.999805714507463;1.0001362628319521;-0.7274549629121505;1.0344676017704284;0.999885209611814;1.2367176944822873;0.999952333778073
65.105602;1.0997112586225732;-0.011111195439419365;-0.010103594720221121;-0.00555532563122086;-0.0050516398862541605;1.0998146146902663;9.999797700863159;1.0001379791043123;-0.7274549633411965;1.0344671011005562;0.9998859951386001;1.2367158261588151;0.9999522139100017
65.115602;1.099710422236523;-0.011111195593675323;-0.010103595205486959;-0.00555532655193081;-0.005051640154380541;1.0998144533590857;9.999789801922644;1.000139751718782;-0.7274549637792549;1.0344666882018345;0.9998867804330337;1.2367139461892693;0.9999521000010443
65.125602;1.0997096335381622;-0.011111195780581635;-0.010103595688005363;-0.005555327492539544;-0.0050516404255163665;1.099814133358488;9.999782054537093;1.0001415789844565;-0.7274549642261587;1.0344663659662205;0.9998875625687812;1.2367120560705644;0.9999519947429558
65.135602;1.0997088918253188;-0.011111196001419594;-0.010103596167620089;-0.005555328449349532;-0.005051640698220363;1.099813656631243;9.9997744904756;1.0001434590935292;-0.7274549646816237;1.0344661359107539;0.9998883400759109;1.236710157763529;0.9999519008034842
65.145602;1.099708197757006;-0.011111196257567887;-0.010103596644318686;-0.005555329418736051;-0.0050516409710461745;1.0998130263137487;9.99976713632113;1.0001453898876407;-0.727454965145419;1.0344659986630473;0.9998891131678395;1.2367082541048031;0.9999518211130882
65.155602;1.0997075520129012;-0.011111196550383472;-0.01010359711819117;-0.005555330397214884;-0.005051641242518164;1.099812246046642;9.999760023409598;1.0001473682695854;-0.7274549656172999;1.0344659551544992;0.9998898830597686;1.2367063486537153;0.9999517587699588
65.165602;1.0997069537283595;-0.01111119688102616;-0.010103597589124288;-0.005555331381443179;-0.005051641511056183;1.0998113202290862;9.999753197894458;1.0001493892289353;-0.7274549660969696;1.0344660074962428;0.9998906511687188;1.236704445294365;0.9999517175028003
65.175602;1.0997063999258616;-0.011111197250414704;-0.010103598056344953;-0.0055553323683961015;-0.005051641774983072;1.099810254472176;9.99974671859188;1.000151445466175;-0.7274549665841779;1.0344661585968609;0.9998914187908685;1.2367025468850663;0.9999517023259049
65.185602;1.0997058862000557;-0.011111197659385825;-0.01010359851833681;-0.0055553333554884355;-0.005051642032553622;1.099809055614794;9.999740646746552;1.0001535281920866;-0.7274549670788711;1.0344664103733148;0.9998921874340064;1.2367006535194836;0.9999517196234005
65.195602;1.0997054080848123;-0.011111198108869529;-0.010103598973187317;-0.0055553343404522535;-0.005051642282010591;1.099807731203545;9.9997350397907;1.000155628254802;-0.7274549675812888;1.0344667617988779;0.9998929593058501;1.2366987625514119;0.9999517767763199
65.205602;1.099704961750567;-0.011111198599757255;-0.010103599418905767;-0.005555335321320713;-0.005051642521805045;1.0998062886639446;9.999729949027671;1.0001577362185228;-0.72745496809181;1.034467208907516;0.9998937370381467;1.2366968703003445;0.9999518815264257
65.215602;1.0997045439426152;-0.011111199132504305;-0.010103599853517371;-0.005555336296534027;-0.005051642750965429;1.0998047348359032;9.99972541627552;1.00015984150515;-0.7274549686105407;1.0344677463544922;0.9998945230253018;1.2366949738355246;0.9999520413377783
65.225602;1.0997041522951199;-0.01111119970680914;-0.01010360027505418;-0.005555337264761831;-0.005051642969277289;1.0998030759688275;9.999721472053366;1.0001619322106816;-0.7274549691370439;1.0344683681727826;0.9998953192948178;1.2366930720879181;0.9999522628733447
65.235602;1.0997037860841077;-0.011111200321443354;-0.010103600681529197;-0.005555338224636689;-0.00505164317711135;1.0998013177493238;9.999718136068577;1.0001639962354065;-0.7274549696705136;1.0344690676294201;0.9998961275868917;1.2366911659643018;0.999952551193434
65.245602;1.0997034462416868;-0.011111200974231588;-0.010103601070925719;-0.005555339174873734;-0.00505164337511718;1.0997994655058565;9.999715417887911;1.0001660227586882;-0.7274549702101126;1.0344698375231653;0.999896949187522;1.2366892575189246;0.9999529092957914
65.255602;1.0997031344671393;-0.011111201662362267;-0.010103601441204918;-0.005555340114501782;-0.005051643563946045;1.0997975244672977;9.999713318305327;1.0001680030970497;-0.7274549707551493;1.0344706711833282;0.9998977848392688;1.2366873489069403;0.9999533390445634
65.265602;1.0997028526065038;-0.011111202382826296;-0.010103601790382104;-0.005555341042702118;-0.005051643744130313;1.0997954995745538;9.999711828774348;1.000169930408321;-0.7274549713050816;1.0344715633877788;0.999898635094765;1.2366854427763296;0.9999538425660639
65.275602;1.099702602459928;-0.01111120313258156;-0.010103602116721153;-0.0055553419585985505;-0.0050516439161978005;1.0997933949566185;9.999710929808654;1.0001717988770655;-0.7274549718594359;1.034472510017307;0.9998995011345927;1.2366835444272029;0.9999544224798719
65.285602;1.099702385644523;-0.011111203908523036;-0.010103602418923047;-0.005555342861398715;-0.005051644080805457;1.099791213714641;9.999710595178035;1.000173603683562;-0.7274549724177938;1.0344735066962178;0.9999003855928578;1.236681662851146;0.999955080946741
65.295602;1.0997022034041652;-0.011111204707428197;-0.010103602696102632;-0.005555343750583686;-0.005051644238754395;1.0997889586045153;9.999710802662038;1.000175341369084;-0.7274549729798827;1.0344745480748927;0.9999012926179338;1.2366798090620372;0.9999558184813008
65.305602;1.0997020559086392;-0.011111205525914951;-0.01010360294751583;-0.005555344625986584;-0.005051644390976789;1.099786633100496;9.999711542261636;1.000177009413304;-0.7274549735456517;1.0344756279669916;0.9999022274080342;1.2366779935839867;0.9999566334732666
65.315602;1.099701942011728;-0.011111206360623824;-0.010103603172300543;-0.005555345487777949;-0.005051644538446872;1.0997842417049504;9.99971281301994;1.0001786053366548;-0.727454974115257;1.0344767391668712;0.9999031959231687;1.2366762242908345;0.9999575229831011
65.325602;1.0997018602288258;-0.011111207208689402;-0.010103603369479996;-0.005555346336176107;-0.005051644681986039;1.0997817895572555;9.999714611020474;1.0001801268325792;-0.7274549746889573;1.034477873037286;0.9999042042535592;1.2366745048603456;0.9999584839938652
65.335602;1.0997018089504806;-0.011111208068135628;-0.010103603538172258;-0.005555347171048919;-0.005051644822126437;1.0997792821117771;9.999716915554597;1.0001815729514973;-0.7274549752669774;1.0344790203736864;0.9999052579754333;1.2366728346083875;0.9999595138359276
65.345602;1.0997017852782287;-0.011111208937792228;-0.010103603677861023;-0.0055553479918229315;-0.005051644959085655;1.0997767249488357;9.999719680850946;1.000182944509376;-0.7274549758494251;1.0344801735684916;0.9999063625428942;1.2366712094675127;0.9999606100168449
65.355602;1.0997017848455268;-0.011111209816722794;-0.01010360378852955;-0.005555348797663136;-0.005051645092770062;1.099774123385623;9.999722839368854;1.0001842432246029;-0.7274549764363436;1.0344813276839966;0.9999075235319927;1.2366696235925478;0.9999617706117814
65.365602;1.0997018033386674;-0.011111210703636241;-0.010103603870449123;-0.0055553495876736235;-0.005051645222816838;1.0997714820746378;9.99972631227437;1.0001854705710296;-0.7274549770278153;1.0344824795024985;0.9999087459058412;1.2366680711917089;0.9999629952705471
65.375602;1.0997018378211347;-0.011111211596615617;-0.01010360392380275;-0.005555350361122088;-0.0050516453486682995;1.099768805374037;9.999730019776639;1.000186627167559;-0.727454977623899;1.0344836266238229;0.9999100336360133;1.2366665475093457;0.9999642855576619
65.385602;1.0997018869445956;-0.011111212493017985;-0.010103603948590448;-0.0055553511176506315;-0.005051645469556547;1.0997660981775266;9.999733888761899;1.0001877131695756;-0.7274549782245263;1.0344847677284674;0.9999113901561986;1.2366650487884048;0.9999656441828071
65.395602;1.0997019507286252;-0.011111213389633744;-0.010103603944939454;-0.005555351857316319;-0.005051645584393813;1.099763365297053;9.999737855279458;1.000188729114391;-0.72745497882958;1.034485903131652;0.9999128191118016;1.2366635720721493;0.9999670739363691
65.405602;1.099702030085671;-0.011111214283166339;-0.01010360391345019;-0.00555535258042132;-0.0050516456918047485;1.0997606099621096;9.999741860691039;1.0001896763438156;-0.7274549794389934;1.03448703484638;0.9999143249169955;1.2366621151344284;0.9999685767866265
65.415602;1.09970212630316;-0.011111215170630443;-0.010103603855167438;-0.005555353287165366;-0.005051645790437258;1.0997578343416599;9.99974584614548;1.0001905567058191;-0.7274549800527272;1.0344881657204181;0.9999159122651012;1.2366606763348935;0.9999701534993872
65.425602;1.099702241229227;-0.011111216049538809;-0.010103603771258173;-0.00555535397730652;-0.005051645879360185;1.0997550413405712;9.999749751196884;1.0001913717277977;-0.7274549806707411;1.0344892982074563;0.999917585130841;1.2366592545591029;0.9999718041571987
65.435602;1.099702377638537;-0.011111216917938729;-0.010103603662778323;-0.005555354650079278;-0.005051645958247512;1.0997522346700213;9.99975351627931;1.0001921221633263;-0.7274549812928921;1.034490433940091;0.9999193469105927;1.236657849482952;0.9999735287056799
65.445602;1.0997025390660224;-0.011111217774172165;-0.01010360353068162;-0.005555355304371228;-0.005051646027120858;1.099749417287098;9.999757083825969;1.0001928081788611;-0.7274549819186938;1.0344915738698408;0.9999212008770467;1.236656461941986;0.9999753263742309
65.455602;1.0997027293533062;-0.011111218616371389;-0.010103603375968011;-0.005555355939025758;-0.005051646085863969;1.099746590472299;9.999760394795135;1.0001934294553254;-0.7274549825473188;1.034492718417879;0.999923149328025;1.2366550939313534;0.9999771949445642
65.465602;1.0997029520996988;-0.011111219442040242;-0.010103603199736688;-0.00555535655310353;-0.005051646134035975;1.0997437548152802;9.999763387704775;1.0001939852040427;-0.7274549831779481;1.0344938680678686;0.9999251926712592;1.2366537482051037;0.9999791312398365
65.475602;1.0997032106183662;-0.011111220248165642;-0.010103603002967015;-0.005555357145869698;-0.00505164617094465;1.099740911942478;9.999766010131307;1.0001944745241804;-0.727454983809955;1.034495024150638;0.9999273297812179;1.23665242790421;0.99998113191337
65.485602;1.0997035082755122;-0.011111221031694799;-0.010103602786255883;-0.005555357716527936;-0.005051646195606941;1.0997380650663795;9.99976823118433;1.0001948967781717;-0.7274549844428251;1.0344961887162332;0.9999295587063936;1.2366511359583083;0.9999831935089945
65.495602;1.0997038479022438;-0.011111221789790942;-0.01010360254985252;-0.005555358264047809;-0.005051646206617838;1.0997352183767;9.999770037970931;1.0001952512610652;-0.7274549850761931;1.0344973638521082;0.9999318773501515;1.2366498743881984;0.999985311918899
65.505602;1.099704230652589;-0.011111222519792472;-0.010103602293930253;-0.0055553587872668835;-0.005051646202068321;1.0997323765030946;9.999771429189963;1.0001955362384225;-0.7274549857099003;1.0344985517311018;0.999934284433054;1.2366486446158045;0.9999874815644623
65.515602;1.0997046560415837;-0.01111122321905702;-0.01010360201879345;-0.005555359285108498;-0.00505164617951155;1.0997295447457327;9.9997724175285;1.000195748411923;-0.7274549863438556;1.0344997549283108;0.9999367798074628;1.2366474485437409;0.9999896952781743
65.525602;1.099705123392192;-0.01111122388480461;-0.010103601724824685;-0.005555359756758037;-0.005051646136174483;1.099726729613361;9.999773026334262;1.000195883498153;-0.7274549869779618;1.0345009757349575;0.9999393636372286;1.236646289396257;0.9999919452079189
65.535602;1.0997056335093158;-0.01111122451423252;-0.01010360141234995;-0.0055553602017409266;-0.005051646069503273;1.0997239386725155;9.99977328099471;1.0001959372279485;-0.7274549876121501;1.034502214975162;0.9999420351767715;1.2366451718598688;0.9999942233292053
65.545602;1.0997061893993616;-0.01111122510485499;-0.01010360108172917;-0.0055553606198620745;-0.005051645977466899;1.0997211795779493;9.999773210252842;1.0001959057075176;-0.7274549882462689;1.0345034718075927;0.9999447915337699;1.236644101420959;0.9999965207789302
65.555602;1.0997067954448787;-0.011111225654606904;-0.010103600733537334;-0.00555536101109477;-0.005051645858301275;1.0997184587342226;9.999772852018953;1.0001957855972776;-0.7274549888799777;1.0345047442183244;0.9999476269276549;1.2366430838657243;0.9999988270690434
65.565602;1.0997074558440378;-0.011111226161679292;-0.010103600368562912;-0.005555361375564794;-0.005051645710225667;1.0997157803715487;9.999772252806844;1.0001955745971194;-0.7274549895128437;1.0345060291363934;0.9999505332961419;1.2366421253606286;1.0000011301241212
65.575602;1.0997081737401084;-0.011111226624558306;-0.010103599987638908;-0.005555361713715136;-0.005051645531502045;1.0997131468579786;9.999771463624523;1.0001952714383802;-0.7274549901444962;1.0345073226666024;0.9999535014861044;1.2366412318861018;1.0000034168294698
65.585602;1.0997089509745988;-0.011111227042325183;-0.01010359959146985;-0.005555362026596147;-0.005051645320643895;1.0997105597400598;9.99977053524193;1.0001948756572983;-0.7274549907747978;1.034508620723658;0.9999565218631865;1.2366404081185733;1.0000056738190184
65.595602;1.099709787732992;-0.011111227414781393;-0.010103599180639293;-0.005555362315932149;-0.005051645076603223;1.0997080206386778;9.99976951434343;1.000194387766451;-0.7274549914038978;1.0345099192274643;0.99995958516766;1.2366396571375375;1.000007888639399
65.605602;1.099710682638282;-0.011111227742347645;-0.010103598755819492;-0.005555362583819725;-0.0050516447989348455;1.0997055318669637;9.999768443768417;1.00019380919131;-0.727454992031933;1.0345112140090935;0.9999626835034293;1.2366389806754776;1.0000100506447989
