time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
65.615602;1.0997116336976982;-0.011111228025949;-0.010103598318010875;-0.0055553628324812405;-0.005051644487829626;1.0997030967984116;9.999767362601101;1.0001931419143069;-0.7274549926587118;1.0345125014339331;0.9999658097675835;1.2366383788588962;1.0000121510110573
65.625602;1.0997126388779082;-0.011111228266848423;-0.010103597868609746;-0.005555363064229865;-0.005051644143953786;1.0997007198397106;9.999766300106486;1.0001923882666368;-0.7274549932837476;1.0345137793475827;0.9999689565854046;1.2366378496741164;1.0000141823677426
65.635602;1.0997136955649656;-0.011111228466438354;-0.010103597409267522;-0.005555363281328255;-0.005051643768232235;1.0996984059947663;9.999765269365446;1.000191550591867;-0.7274549939064263;1.0345150469926867;0.9999721167023129;1.2366373894101483;1.0000161385240147
65.645602;1.099714799928496;-0.011111228626056692;-0.010103596941724531;-0.005555363485767601;-0.005051643361658094;1.0996961607821025;9.999764269366395;1.000190630794649;-0.7274549945262109;1.0345163041701104;0.999975283744149;1.2366369943144906;1.0000180144257702
65.655602;1.0997159469884445;-0.01111122874677564;-0.01010359646773475;-0.005555363679157232;-0.005051642925111578;1.0996939903535494;9.999763294325383;1.0001896305279474;-0.7274549951429412;1.034517550777771;0.9999784523149335;1.2366366615330624;1.0000198060082255
65.665602;1.0997171311024676;-0.011111228829274684;-0.010103595989001762;-0.005555363862704593;-0.005051642459244074;1.0996919008679347;9.99976234369964;1.0001885521519067;-0.7274549957570443;1.034518786440946;0.9999816182357312;1.2366363880554068;1.0000215097104146
65.675602;1.0997183467717166;-0.011111228874023316;-0.01010359550698304;-0.005555364037438257;-0.005051641964527;1.0996898980110776;9.999761426368291;1.0001873993414976;-0.7274549963695186;1.034520010098449;0.9999847786859443;1.236636168960033;1.0000231225356861
65.685602;1.0997195893317504;-0.011111228881611845;-0.01010359502270596;-0.0055553642046417264;-0.005051641441310344;1.0996879874603094;9.999760561425207;1.000186176653718;-0.7274549969817075;1.0345212203469394;0.999987931547411;1.2366359965046838;1.000024642451901
65.695602;1.0997208548759245;-0.011111228852814209;-0.010103594536846379;-0.005555364366001765;-0.005051640889666914;1.0996861754570348;9.999759782910807;1.0001848890936422;-0.7274549975949347;1.0345224159537212;0.9999910747676005;1.2366358605431396;1.0000260681875137
65.705602;1.0997221401438213;-0.011111228788314532;-0.010103594049835829;-0.0055553645233919575;-0.005051640309273187;1.0996844687234701;9.99975913998543;1.0001835424750807;-0.727454998210225;1.0345235956317946;0.9999942060440524;1.2366357503994123;1.0000273989128288
65.715602;1.0997234425452203;-0.011111228688398485;-0.010103593561832547;-0.0055553646786603746;-0.005051639699631261;1.0996828738247384;9.999758686353916;1.0001821436844034;-0.7274549988283137;1.0345247577301324;0.9999973220238692;1.236635657190726;1.000028634163704
65.725602;1.0997247597113955;-0.011111228552851413;-0.010103593072757745;-0.005555364833475192;-0.005051639060481656;1.0996813967548944;9.999758474061718;1.0001806998486402;-0.7274549994498339;1.0345259002691267;1.0000004176439434;1.2366355746229976;1.0000297738846362
65.735602;1.0997260895557461;-0.011111228381016929;-0.01010359258239304;-0.005555364989154041;-0.0050516383920602;1.0996800429138789;9.999758555687883;1.0001792168427501;-0.7274550000754552;1.0345270211803437;1.0000034869168262;1.2366354982044612;1.0000308183273618
65.745602;1.099727430865288;-0.011111228171919497;-0.010103592090604721;-0.0055553651465464985;-0.005051637694985327;1.0996788170998317;9.999758983971207;1.000177698718627;-0.7274550007059574;1.0345281190869293;1.0000065244108811;1.2366354247692752;1.0000317672864931
65.755602;1.099728783181091;-0.0111112279244895;-0.010103591597765523;-0.005555365306035684;-0.005051636969942652;1.099677723577944;9.999759812869492;1.0001761486282597;-0.7274550013422917;1.034529194352586;1.0000095257450665;1.2366353527049012;1.0000326194700262
65.765602;1.0997301463695621;-0.01111122763769876;-0.010103591104934207;-0.005555365467676689;-0.005051636217470835;1.0996767657688715;9.999761102145143;1.000174569991854;-0.7274550019856164;1.0345302492168469;1.0000124872752867;1.236635281841143;1.0000333729905946
65.775602;1.0997315202177278;-0.01111122731031013;-0.01010359061354111;-0.005555365631400667;-0.0050516354380469326;1.0996759454778402;9.999762912995099;1.0001729669164101;-0.7274550026373239;1.0345312867302003;1.0000154059231305;1.2366352130889058;1.0000340261940102
65.785602;1.0997329036280712;-0.01111122694063628;-0.010103590124972696;-0.005555365797235941;-0.005051634632467152;1.099675262840982;9.999765297747631;1.0001713438455841;-0.7274550032989848;1.0345323096546823;1.0000182787740395;1.2366351482764903;1.0000345781750843
65.795602;1.0997342935134002;-0.011111226526851278;-0.010103589640390914;-0.005555365965464945;-0.005051633802001227;1.0996747166204064;9.99976829958796;1.0001697048807656;-0.7274550039721795;1.0345333202248912;1.0000211024182764;1.236635089727459;1.0000350292393034
65.805602;1.0997356842896793;-0.011111226067532566;-0.010103589160711163;-0.005555366136558143;-0.005051632948076812;1.0996743038178773;9.999771957991932;1.0001680536273645;-0.727455004658317;1.0345343206103057;1.00002387322129;1.236635039219345;1.0000353810432716
65.815602;1.0997370691012742;-0.011111225561875264;-0.010103588686573977;-0.005555366310952335;-0.005051632071984569;1.099674019480422;9.999776305818628;1.000166393641269;-0.7274550053584526;1.0345353135953081;1.0000265883482504;1.2366349971976898;1.0000356361115328
65.825602;1.0997384415850189;-0.011111225009549128;-0.010103588218306701;-0.005555366488964989;-0.005051631174784515;1.0996738572442974;9.99978136467169;1.0001647287372102;-0.7274550060731243;1.0345363027348013;1.000029245954302;1.2366349633061031;1.0000357972964897
65.835602;1.0997397961382083;-0.01111122441047998;-0.010103587756029151;-0.0055553666709849325;-0.005051630257331095;1.0996738103163326;9.999787147150897;1.0001630631370728;-0.7274550068023514;1.0345372917669702;1.0000318442869434;1.2366349375853904;1.0000358678629728
65.845602;1.0997411273663207;-0.01111122376471295;-0.010103587299913742;-0.005555366857661183;-0.005051629320510681;1.0996738725219564;9.999793654515601;1.000161401740694;-0.7274550075458313;1.0345382840105712;1.000034380658798;1.2366349208339327;1.0000358518929293
65.855602;1.0997424300743242;-0.011111223072260654;-0.010103586850328743;-0.005555367049804623;-0.005051628365491803;1.0996740382568126;9.999800863276562;1.0001597501563704;-0.7274550083031559;1.0345392820677493;1.000036851191863;1.2366349139042259;1.0000357540667113
65.865602;1.0997436998535015;-0.011111222332990752;-0.010103586407752285;-0.005555367248214943;-0.005051627393681006;1.0996743013430628;9.999808721027188;1.0001581141211526;-0.7274550090738913;1.0345402875840757;1.0000392519742023;1.2366349169623039;1.000035578798104
65.875602;1.099744933712246;-0.011111221546826365;-0.010103585972643695;-0.005555367453655511;-0.0050516264064172705;1.0996746545190499;9.999817166062865;1.0001564989018794;-0.7274550098576372;1.0345413009898514;1.0000415804143326;1.2366349290581098;1.0000353299395834
65.885602;1.0997461301621307;-0.011111220714137435;-0.010103585545448912;-0.005555367666797108;-0.005051625404628338;1.0996750899761194;9.999826145972149;1.0001549093565458;-0.72745501065431;1.034542321262608;1.0000438348925873;1.23663494806502;1.0000350116962102
65.895602;1.0997472890933409;-0.011111219835920824;-0.01010358512672525;-0.005555367888068189;-0.0050516243887193555;1.099675600154259;9.99983561238826;1.0001533500055584;-0.7274550114644078;1.0345433458723352;1.0000460136553948;1.2366349713322602;1.0000346298543428
65.905602;1.099748412077509;-0.011111218913757175;-0.010103584717245939;-0.005555368117559066;-0.005051623358837849;1.0996761784851559;9.999845507194573;1.0001518243505279;-0.7274550122886705;1.034544371316361;1.0000481147401936;1.2366349962989918;1.0000341921735272
65.915602;1.0997495023779527;-0.011111217949792777;-0.010103584318067701;-0.005555368355067979;-0.005051622315316071;1.099676819508066;9.999855760318342;1.0001503339264375;-0.727455013127397;1.034545393948954;1.000050136663584;1.2366350205794574;1.0000337078615817
65.925602;1.0997505639865823;-0.011111216946841349;-0.010103583930551767;-0.00555536860036142;-0.005051621258939627;1.099677518076815;9.999866298816604;1.0001488781500663;-0.727455013980337;1.0345464104329902;1.0000520789772016;1.2366350422130599;1.0000331870632018
65.935602;1.0997516007100094;-0.011111215908458153;-0.01010358355613817;-0.0055553688533672265;-0.005051620190882356;1.0996782683933919;9.999877055987543;1.0001474552035112;-0.7274550148469059;1.0345474180024243;1.0000539422707448;1.2366350601586593;1.0000326402660502
65.945602;1.0997526159977633;-0.011111214838702229;-0.010103583195950842;-0.005555369114079152;-0.005051619112408896;1.0996790638351719;9.999887974396527;1.0001460629308279;-0.7274550157259471;1.0345484144105814;1.0000557274694408;1.2366350744666827;1.0000320767757729
65.955602;1.099753612690076;-0.011111213741664053;-0.010103582850751263;-0.005555369382530901;-0.0050516180246682465;1.099679897907602;9.99989900640862;1.0001446992895746;-0.7274550166155189;1.034549397318406;1.0000574348602818;1.2366350860702804;1.0000315034690517
65.965602;1.099754592482326;-0.01111121262123675;-0.010103582521339277;-0.005555369658817692;-0.0050516169287946715;1.099680765176682;9.999910114219455;1.0001433628322007;-0.7274550175133644;1.0345503638002125;1.0000590637022073;1.2366350964166342;1.0000309251119381
65.975602;1.0997555558359753;-0.011111211481170344;-0.010103582208875337;-0.005555369942838234;-0.005051615826035733;1.099681661112359;9.999921266523105;1.0001420527618226;-0.7274550184177354;1.0345513101894452;1.000060612228126;1.2366351071970245;1.0000303453386659
65.985602;1.0997565020091613;-0.01111121032511742;-0.010103581914870999;-0.005555370234035223;-0.005051614717662818;1.099682581272001;9.99993243343802;1.000140768169074;-0.7274550193279403;1.0345522321073213;1.0000620770523163;1.2366351203206791;1.0000297672639773
65.995602;1.0997574287291734;-0.011111209156732261;-0.010103581640984296;-0.005555370531441588;-0.005051613604932919;1.099683520905175;9.999943585421278;1.000139507661228;-0.7274550202442642;1.0345531248698312;1.0000634525675232;1.2366351381006506;1.000029193676783
66.005602;1.09975833250105;-0.011111207979768084;-0.010103581388641267;-0.00555537083382709;-0.00505161248933495;1.099684475666349;9.999954696730635;1.0001382699076604;-0.7274550211674078;1.0345539840986093;1.0000647316522797;1.236635163735165;1.0000286274170616
66.015602;1.0997592099914772;-0.011111206797920017;-0.010103581158605067;-0.005555371139754824;-0.005051611372830179;1.0996854425463634;9.999965748732553;1.0001370542336931;-0.7274550220978978;1.034554806119769;1.000065906988964;1.2366352013958624;1.0000280720555863
66.025602;1.0997600593724002;-0.011111205614628366;-0.01010358095086541;-0.005555371447659806;-0.005051610257690148;1.099686419875693;9.999976728710253;1.000135860791608;-0.7274550230358459;1.0345555883029716;1.0000669717378599;1.2366352553824043;1.0000275321466912
66.035602;1.0997608807378405;-0.011111204433131818;-0.010103580764991233;-0.005555371755863339;-0.005051609146128698;1.0996874067981344;9.99998762612725;1.0001346900504646;-0.7274550239810059;1.0345563297466054;1.0000679199179499;1.236635329349785;1.0000270130806046
66.045602;1.0997616757465996;-0.011111203256589658;-0.010103580600586247;-0.005555372062216166;-0.0050516080401884055;1.0996884031578393;9.999998433340158;1.0001335421726338;-0.7274550249327308;1.03455703178235;1.0000687467320433;1.236635426404411;1.0000265208118073
66.055602;1.0997624467350737;-0.01111120208807724;-0.01010358045742828;-0.005555372363804273;-0.005051606941904844;1.0996894101413288;10.000009149575371;1.0001324169239876;-0.7274550258899011;1.0345576974033823;1.0000694484575918;1.2366355497756207;1.0000260613710332
66.065602;1.099763195396883;-0.011111200930576912;-0.010103580335404008;-0.005555372657388362;-0.0050516058534252105;1.099690430374091;10.000019779794352;1.0001313131157816;-0.7274550268511968;1.0345583301860848;1.0000700222704555;1.2366357034117137;1.0000256404740697
66.075602;1.0997639221076818;-0.011111199787021618;-0.01010358023451253;-0.005555372940014896;-0.005051604776882412;1.099691466467441;10.000030327237114;1.000130227670006;-0.7274550278154448;1.0345589340905317;1.0000704664917388;1.2366358917106033;1.000025263092616
66.085602;1.0997646265525023;-0.011111198660229691;-0.010103580154802472;-0.0055553732090645085;-0.005051603714128917;1.0996925196969118;10.000040788266817;1.0001291558215346;-0.7274550287816114;1.03455951407277;1.0000707810002478;1.2366361186549018;1.0000249329485353
66.095602;1.0997653086306622;-0.01111119755274436;-0.01010358009608773;-0.005555373462122654;-0.005051602666491895;1.0996935896353206;10.000051157441948;1.000128092395733;-0.7274550297485441;1.034560076401682;1.0000709671530246;1.2366363876622755;1.0000246526033707
66.105602;1.099765968628894;-0.011111196466734963;-0.010103580057700953;-0.005555373696983427;-0.005051601634664223;1.0996946739166968;10.00006143979029;1.000127033125188;-0.7274550307148147;1.0345606282235627;1.0000710270971689;1.2366367018754916;1.0000244239465255
66.115602;1.0997666067099825;-0.011111195404041261;-0.010103580038542297;-0.005555373911591072;-0.005051600618828468;1.099695768590971;10.0000716605026;1.0001259751994198;-0.7274550316788541;1.0345611765797051;1.000070963035027;1.2366370640890483;1.0000242485881465
66.125602;1.0997672228564817;-0.011111194366365242;-0.010103580037209662;-0.0055553741040331095;-0.005051599619024373;1.0996968691560367;10.000081865966859;1.0001249168761166;-0.7274550326391195;1.034561727472485;1.0000707769112405;1.236637476936001;1.0000241280731255
66.135602;1.0997678178789272;-0.01111119335536647;-0.010103580051958518;-0.005555374272708342;-0.005051598635587493;1.0996979713562782;10.000092118108034;1.0001238571647288;-0.7274550335939309;1.0345622854596588;1.0000704708789612;1.2366379433462709;1.0000240633767834
66.145602;1.099768394469183;-0.011111192372548172;-0.010103580080659237;-0.005555374416458771;-0.005051597669330595;1.099699071595379;10.000102486169439;1.0001227959382368;-0.727455034541262;1.0345628537661076;1.0000700482874179;1.2366384665273527;1.0000240537473442
66.155602;1.0997689571239264;-0.01111119141917438;-0.010103580120994987;-0.005555374534530329;-0.005051596721371656;1.0997001669845412;10.000113034947276;1.0001217334216126;-0.7274550354788927;1.0345634347597341;1.000069513767195;1.2366390493318047;1.0000240963213949
66.165602;1.099769510881776;-0.011111190496235272;-0.010103580170718742;-0.005555374626436954;-0.00505159579290352;1.0997012552777186;10.000123814053454;1.000120669097029;-0.7274550364046908;1.034564030252152;1.000068872301321;1.2366396938199569;1.0000241867542203
66.175602;1.0997700602233798;-0.011111189604309143;-0.010103580227668564;-0.005555374691814665;-0.0050515948851668005;1.0997023349538748;10.000134859537319;1.000119601370494;-0.7274550373166907;1.03456464106234;1.0000681290231053;1.236640401470276;1.0000243193900755
66.185602;1.0997706090071369;-0.011111188743424382;-0.010103580289770963;-0.005555374730346426;-0.005051593999511709;1.0997034047322525;10.000146204661172;1.0001185282541436;-0.7274550382130517;1.034565266423544;1.0000672897931113;1.2366411727102;1.000024487097617
66.195602;1.0997711606036635;-0.011111187913114499;-0.010103580355352484;-0.005555374741804172;-0.0050515931373477235;1.0997044624381596;10.0001578860134;1.0001174480611081;-0.7274550390920462;1.0345659042109514;1.000066361298301;1.2366420057716956;1.0000246819962142
66.205602;1.0997717176558377;-0.01111118711259388;-0.010103580423523117;-0.005555374726114954;-0.005051592300110226;1.0997055041692891;10.000169941958033;1.0001163597086467;-0.7274550399520994;1.034566551695392;1.000065350397837;1.2366428967159366;1.0000248965174168
66.215602;1.0997722820711133;-0.011111186340909492;-0.01010358049419419;-0.0055553746834007154;-0.005051591489353844;1.0997065241876214;10.00018241028918;1.0001152627803078;-0.7274550407918765;1.034567205849991;1.000064263301945;1.2366438404523097;1.00002512368931
66.225602;1.0997728556326378;-0.011111185597171915;-0.01010358056768479;-0.00555537461409916;-0.005051590706772424;1.0997075153145182;10.000195327517513;1.0001141570261498;-0.7274550416103612;1.0345678632141146;1.0000631054785614;1.236644831383224;1.0000253566053425
66.235602;1.0997734405252129;-0.011111184880793809;-0.01010358064421291;-0.005555374519144714;-0.005051589954074228;1.0997084694679282;10.000208726706502;1.0001130416327693;-0.7274550424068077;1.0345685200133254;1.0000618820087008;1.2366458634972468;1.00002558776138
66.245602;1.0997740394809434;-0.011111184191499377;-0.010103580723604118;-0.0055553743999338665;-0.005051589232777177;1.0997093781683356;10.000222636167491;1.0001119152787816;-0.7274550431806416;1.0345691723798196;1.0000605976134134;1.2366469306258672;1.000025809036429
66.255602;1.099774656078372;-0.011111183529269793;-0.010103580805422997;-0.005555374257997328;-0.005051588543951771;1.099710233128052;10.000237081599257;1.000110776559514;-0.7274550439314964;1.0345698159821495;1.000059256663521;1.2366480271940679;1.0000260121605433
66.265602;1.0997752948090567;-0.011111182894307995;-0.010103580889344347;-0.0055553740947436375;-0.005051587888095305;1.0997110273112678;10.000252088374275;1.0001096239979268;-0.7274550446592869;1.0345704457292975;1.0000578633344173;1.2366491484264668;1.0000261890901518
66.275602;1.099775960423049;-0.011111182286810113;-0.010103580975457205;-0.00555537391152343;-0.0050515872652686766;1.0997117558980585;10.000267682548403;1.0001084562593243;-0.7274550453641807;1.0345710564394344;1.0000564213217804;1.2366502897478684;1.0000263321939453
66.285602;1.0997766566650609;-0.011111181706708424;-0.010103581064272723;-0.005555373709790093;-0.0050515866753468855;1.0997124157859364;10.000283890585402;1.000107272251432;-0.7274550460465385;1.0345716432504626;1.0000549327401071;1.2366514466966756;1.000026434093734
66.295602;1.099777384525906;-0.011111181153646168;-0.010103581156367242;-0.0055553734910769835;-0.005051586118146415;1.0997130044319872;10.000300736759327;1.0001060700383102;-0.7274550467069049;1.034572200779441;1.000053397246649;1.2366526149140697;1.0000264876573892
66.305602;1.099778141253689;-0.011111180627120779;-0.010103581252175283;-0.005555373256879644;-0.005051585593403452;1.0997135196227381;10.000318238832287;1.0001048459225337;-0.7274550473460921;1.0345727224530525;1.0000518125103732;1.2366537891356888;1.0000264867615751
66.315602;1.09977892126223;-0.01111118012674714;-0.010103581352138036;-0.005555373008737581;-0.0050515851007466115;1.0997139597500998;10.000336404822164;1.0001035949546697;-0.7274550479651704;1.0345732009485957;1.0000501752032822;1.2366549625259369;1.0000264268439167
66.325602;1.0997797177361521;-0.011111179652499399;-0.010103581456660597;-0.005555372748408288;-0.005051584639668699;1.099714323983707;10.000355231759631;1.000102311572019;-0.7274550485651557;1.0345736287279221;1.0000484820738114;1.2366561276071406;1.000026304728994
66.335602;1.0997805233068805;-0.01111117920465431;-0.010103581565811046;-0.005555372477700391;-0.005051584209464113;1.0997146122978345;10.000374705031904;1.0001009898137991;-0.7274550491466543;1.0345739980752497;1.0000467314580972;1.2366572777507272;1.0000261185728518
66.345602;1.099781330246533;-0.011111178783603503;-0.010103581679189049;-0.0055553721981051905;-0.005051583809201342;1.0997148252867601;10.00039479705487;1.0000996238057178;-0.7274550497098654;1.034574301267321;1.0000449243393343;1.2366584079658212;1.0000258675862235
66.355602;1.0997821311029528;-0.011111178389874899;-0.010103581796115535;-0.0055553719106529766;-0.0050515834378340565;1.0997149640385016;10.00041546360949;1.000098208316849;-0.7274550502550512;1.0345745311987677;1.0000430642736111;1.236659514855388;1.0000255506348346
66.365602;1.0997829190148813;-0.011111178024174764;-0.010103581915868133;-0.005555371615897218;-0.005051583094347473;1.0997150300753424;10.000436643466466;1.0000967390345399;-0.7274550507829716;1.0345746818904344;1.0000411564568008;1.236660595887999;1.0000251645364815
66.375602;1.099783687242162;-0.011111177687186297;-0.010103582037561988;-0.005555371313954275;-0.005051582777733282;1.0997150253770127;10.000458269255876;1.0000952126679987;-0.7274550512947191;1.0345747483644692;1.0000392063678663;1.2366616484713602;1.0000247038651287
66.385602;1.0997844293400119;-0.011111177379272957;-0.010103582159924894;-0.005555371004716698;-0.005051582486939316;1.0997149528697931;10.000480281304387;1.000093626835202;-0.7274550517912902;1.0345747259441156;1.0000372191124884;1.2366626692390417;1.0000241625857431
66.395602;1.0997851405534576;-0.011111177100335608;-0.010103582281499797;-0.005555370688034583;-0.005051582220854986;1.0997148168415598;10.000502628865895;1.0000919796462802;-0.7274550522734505;1.0345746096335002;1.0000352000700168;1.2366636532616797;1.0000235355953004
66.405602;1.0997858186571443;-0.011111176849955023;-0.010103582400981697;-0.0055553703637567006;-0.005051581978243178;1.0997146225043883;10.000525260163972;1.000090269383895;-0.7274550527417427;1.0345743945417758;1.0000331554786526;1.2366645939711882;1.0000228189368128
66.415602;1.0997864632188483;-0.011111176627702436;-0.010103582517272891;-0.005555370031903863;-0.005051581757772732;1.0997143752425846;10.000548116902607;1.0000884946383233;-0.7274550531964212;1.0345740768447833;1.0000310920300588;1.2366654846576246;1.00002200969789
66.425602;1.099787074457415;-0.011111176433356776;-0.010103582629544507;-0.005555369692993819;-0.005051581558132644;1.0997140803914185;10.000571141308368;1.0000866546226952;-0.727455053637399;1.0345736538657033;1.0000290164007257;1.2366663197709975;1.000021106126413
66.435602;1.0997876527137809;-0.011111176267008567;-0.010103582737476064;-0.00555536934810481;-0.005051581378166884;1.0997137435591071;10.000594285671376;1.0000847493747695;-0.7274550540642477;1.0345731238958105;1.000026935380405;1.2366670944087739;1.0000201074465713
66.445602;1.099788198578071;-0.011111176129081992;-0.010103582841425849;-0.005555368998519736;-0.005051581217078631;1.0997133709216864;10.00061750535355;1.0000827796658975;-0.7274550544762733;1.0345724867302208;1.0000248560502738;1.2366678031526501;1.000019013533763
66.455602;1.0997887131037924;-0.011111176020192716;-0.01010358294240969;-0.005555368645255856;-0.005051581074550092;1.099712969238006;10.00064073860245;1.0000807466410915;-0.7274550548727241;1.034571743590886;1.0000227853683035;1.2366684396956817;1.0000178246265579
66.465602;1.099789197399641;-0.011111175940968278;-0.010103583041919767;-0.005555368288832081;-0.0050515809506760205;1.0997125460164592;10.000663901587233;1.0000786514672713;-0.7274550552530347;1.034570895828173;1.0000207296437564;1.2366689971926927;1.0000165408888266
66.475602;1.0997896518941006;-0.011111175891969761;-0.010103583141566378;-0.00555536792940371;-0.005051580845785437;1.0997121094765214;10.00068690340777;1.0000764950856502;-0.7274550556168288;1.0345699440808638;1.0000186948407501;1.2366694690012394;1.0000151621061153
66.485602;1.0997900761069896;-0.011111175873580945;-0.010103583242587418;-0.005555367567104933;-0.005051580760204534;1.099711667407387;10.000709659248189;1.0000742782298202;-0.7274550559638097;1.034568888383449;1.000016687282341;1.2366698497825868;1.0000136879429458
66.495602;1.099790469153908;-0.011111175885855635;-0.0101035833455017;-0.005555367202376013;-0.005051580694016252;1.0997112256947763;10.000732093940233;1.0000720016427074;-0.727455056293868;1.0345677283141521;1.0000147137259496;1.2366701364310368;1.0000121189047162
66.505602;1.0997908301651824;-0.011111175928579796;-0.010103583450179265;-0.005555366835963938;-0.005051580647044684;1.0997107875954084;10.000754140498284;1.000069666330066;-0.7274550566070942;1.034566463563059;1.0000127806643215;1.2366703279228404;1.000010457331925
66.515602;1.0997911577841575;-0.011111176001519386;-0.010103583556253685;-0.0055553664684513905;-0.005051580619144388;1.0997103534029948;10.000775737083478;1.0000672741488559;-0.7274550569035843;1.0345650953210077;1.0000108933801901;1.2366704240967874;1.0000087071599073
66.525602;1.099791449367548;-0.011111176104492674;-0.010103583663478983;-0.005555366099958823;-0.005051580610349589;1.0997099209018306;10.000796825618693;1.000064828389542;-0.7274550571834757;1.0345636272215106;1.000009055602154;1.2366704250759333;1.0000068728148175
66.535602;1.099791700999743;-0.011111176237293388;-0.010103583771729804;-0.0055553657304285055;-0.005051580620598069;1.0997094873772233;10.000817350975563;1.0000623336365884;-0.7274550574469686;1.0345620648548763;1.000007270040525;1.2366703320940957;1.0000049589962696
66.545602;1.0997919084861836;-0.011111176399734489;-0.01010358388082065;-0.0055553653598935755;-0.005051580649436047;1.0997090514542878;10.000837260197441;1.0000597950860721;-0.7274550576941115;1.0345604147508012;1.0000055390164813;1.2366701477199544;1.0000029714561989
66.555602;1.0997920682524156;-0.011111176591688823;-0.010103583990473862;-0.005555364988514549;-0.005051580696142782;1.0997086130616587;10.000856503817582;1.000057217835305;-0.7274550579249195;1.0345586840462582;1.0000038645531388;1.236669874531084;1.000000917314374
66.565602;1.0997921772978712;-0.011111176812989444;-0.01010358410038479;-0.0055553646167357425;-0.005051580760047121;1.0997081724968996;10.000875037799643;1.0000546064639813;-0.727455058139771;1.0345568805474823;1.0000022481065698;1.2366695138237689;0.9999988043899103
66.575602;1.0997922327301606;-0.01111117706334775;-0.01010358421018566;-0.0055553642453075374;-0.005051580840635322;1.0997077300465468;10.000892826286243;1.0000519649166775;-0.7274550583393341;1.0345550123430514;1.00000069031536;1.23666906583096;0.9999966405086173
66.585602;1.0997922315750304;-0.01111117734237229;-0.010103584319370336;-0.0055553638748772225;-0.0050515809375677925;1.0997072861972548;10.000909846515095;1.0000492965613303;-0.7274550585241853;1.0345530871029958;0.9999991909399154;1.2366685312013954;0.9999944333573185
66.595602;1.099792171395943;-0.011111177649656884;-0.010103584427225214;-0.005555363505643488;-0.005051581050691977;1.0997068415601503;10.000926091670937;1.0000466044825171;-0.7274550586946997;1.0345511118297077;0.9999977488360626;1.2366679118280604;0.9999921904746554
66.605602;1.0997920512294992;-0.011111177984915751;-0.010103584532781804;-0.005555363137517353;-0.005051581179973161;1.0997063967707148;10.00094156741333;1.0000438918607868;-0.7274550588510446;1.03454909314059;0.9999963620546709;1.236667210067547;0.9999899195040363
66.615602;1.0997918714527721;-0.011111178347991817;-0.010103584635010108;-0.005555362770580221;-0.0050515813254454435;1.099705953216801;10.000956283658839;1.0000411624913947;-0.7274550589930597;1.0345470373232113;0.9999950286540537;1.2366664277709005;0.9999876285791608
66.625602;1.0997916331385864;-0.011111178738562414;-0.01010358473309056;-0.00555536240536818;-0.005051581487054916;1.0997055135862253;10.000970246626064;1.000038421526084;-0.7274550591201383;1.034544949886713;0.9999937478068333;1.236665566713637;0.9999853255716453
66.635602;1.0997913380012014;-0.011111179155772198;-0.010103584826342785;-0.005555362042670068;-0.005051581664297536;1.099705081362343;10.000983454924423;1.0000356756226942;-0.7274550592311624;1.0345428350023982;0.9999925196928919;1.2366646299251487;0.9999830163809298
66.645602;1.0997909883157175;-0.011111179598265675;-0.010103584914006432;-0.005555361683090882;-0.0050515818560609915;1.0997046604780703;10.000995898853656;1.0000329324345614;-0.7274550593246722;1.0345406955470156;0.9999913444942892;1.2366636219222695;0.9999807042900101
66.655602;1.0997905867695708;-0.011111180064615462;-0.010103584995275087;-0.005555361326927621;-0.005051582060996671;1.0997042555233414;10.001007558514917;1.0000302001558614;-0.727455059399244;1.0345385340813749;0.9999902224579214;1.2366625475510753;0.9999783911784345
66.665602;1.0997901367301877;-0.01111118055357027;-0.01010358506954533;-0.00555536097436878;-0.005051582278077125;1.0997038713805407;10.001018402914623;1.00002748680943;-0.7274550594536426;1.034536353898062;0.9999891547153346;1.2366614112570578;0.9999760792552737
66.675602;1.0997896418886528;-0.011111181063928124;-0.010103585136643;-0.005555360625706654;-0.005051582506812779;1.0997035125521017;10.00102839522842;1.000024799746357;-0.7274550594867278;1.0345341592299004;0.9999881431503324;1.2366602174848464;0.999973771607473
66.685602;1.0997891048909507;-0.011111181594484966;-0.010103585196850824;-0.005555360281447339;-0.00505158274715494;1.0997031831396367;10.001037495658254;1.000022146469621;-0.727455059497408;1.0345319543835134;0.9999871894883283;1.236658971148122;0.9999714713344433
66.695602;1.0997885263011444;-0.011111182144256508;-0.010103585250649432;-0.005555359942247667;-0.00505158299929067;1.0997028871635828;10.00104565796511;1.0000195356502364;-0.7274550594847309;1.0345297426968647;0.9999862947165741;1.2366576775503257;0.9999691806881519
66.705602;1.0997879045048276;-0.011111182712653489;-0.01010358529832167;-0.005555359608807889;-0.00505158326336863;1.0997026290446417;10.00105283211695;1.0000169768697738;-0.7274550594481318;1.034527526509544;0.9999854592913723;1.236656341834349;0.9999669013784592
66.715602;1.0997872366174095;-0.011111183299372919;-0.01010358533980496;-0.0055553592819211454;-0.0050515835393230716;1.099702414051803;10.001058974448592;1.0000144797701889;-0.7274550593875455;1.0345253076165897;0.9999846838302278;1.2366549682254007;0.9999646355201965
66.725602;1.0997865206732373;-0.011111183904189735;-0.010103585374847837;-0.005555358962495043;-0.00505158382692899;1.0997022478928236;10.001064054869945;1.000012053478908;-0.7274550593031572;1.0345230875734261;0.9999839694746903;1.2366535603637472;0.9999623859562561
66.735602;1.0997857578189967;-0.011111184526911152;-0.010103585403152445;-0.005555358651422358;-0.00505158412592973;1.0997021361543327;10.00106805670998;1.0000097060435997;-0.7274550591951562;1.0345208677266544;0.9999833176785851;1.236652122597238;0.999960155599825
66.745602;1.0997849524340406;-0.011111185167468963;-0.010103585424450156;-0.005555358349550532;-0.005051584436064124;1.0997020845007925;10.00107097426872;1.0000074439910078;-0.7274550590637233;1.0345186488682419;0.9999827298703463;1.2366506598046396;0.9999579469026549
66.755602;1.0997841103649435;-0.011111185825981553;-0.010103585438710545;-0.005555358057769133;-0.005051584757073285;1.099702098701125;10.001072812307665;1.0000052727392406;-0.727455058909104;1.0345164313736106;0.9999822069200877;1.236649176050061;0.9999557626131277
66.765602;1.099783237324202;-0.011111186502661368;-0.010103585446410627;-0.005555357776827492;-0.0050515850887335465;1.099702184064781;10.001073583093904;1.0000031974249015;-0.7274550587316656;1.0345142158208742;0.9999817485195457;1.2366476741512045;0.9999536070560459
66.775602;1.0997823383496186;-0.011111187197671193;-0.010103585448567773;-0.005555357506920367;-0.005051585430861726;1.0997023447820131;10.001073304257744;1.0000012231604472;-0.7274550585319468;1.0345120032513042;0.9999813533325964;1.2366461561513533;0.9999514863811187
66.785602;1.099781417686071;-0.011111187911076341;-0.010103585446603926;-0.005555357247656028;-0.005051585783279436;1.0997025831825067;10.001072003290002;0.9999993547645772;-0.7274550583106764;1.034509795445311;0.9999810198793482;1.236644624241755;0.9999494075088872
66.795602;1.0997804789281616;-0.0111111886427965;-0.010103585442269877;-0.005555356998442898;-0.005051586145690669;1.0997028992622722;10.001069720047484;0.9999975959377241;-0.7274550580686744;1.0345075952965948;0.9999807473261996;1.2366430815243954;0.999947376619497
66.805602;1.0997795257305318;-0.01111118939262852;-0.010103585437495635;-0.005555356758703941;-0.005051586517580395;1.0997032913726887;10.0010665020244;0.9999959482009911;-0.7274550578066654;1.0345054066989219;0.999980535957338;1.2366415316148056;0.9999453983045997
66.815602;1.0997785625129424;-0.01111119016042366;-0.01010358543412735;-0.0055553565278728834;-0.005051586898216205;1.0997037576594693;10.001062398581787;0.9999944110512151;-0.7274550575251745;1.0345032342877267;0.9999803870762175;1.2366399778384911;0.9999434756454869
66.825602;1.099777594381406;-0.011111190946139812;-0.010103585433765865;-0.005555356305451577;-0.005051587286692062;1.099704296893929;10.001057457664556;0.9999929834620196;-0.7274550572246484;1.0345010835086323;0.9999803019710685;1.2366384232473515;0.9999416107667112
66.835602;1.0997766268803968;-0.011111191749738066;-0.01010358543772252;-0.005555356091064091;-0.005051587682143668;1.0997049087110857;10.00105172646773;0.9999916653632271;-0.7274550569057796;1.0344989607198187;0.9999802808494389;1.236636870762567;0.9999398056315946
66.845602;1.0997756666297738;-0.011111192571180177;-0.010103585447101666;-0.005555355884528455;-0.005051588084082309;1.0997055936830855;10.00104525603525;0.9999904583709008;-0.7274550565696783;1.0344968727883568;0.9999803229476094;1.2366353230956175;0.9999380624190498
66.855602;1.0997747220143668;-0.011111193410448918;-0.010103585462983697;-0.005555355685924912;-0.005051588492484564;1.0997063532425453;10.001038099846223;0.9999893654348648;-0.7274550562176944;1.0344948263018001;0.9999804273178939;1.2366337831428627;0.9999363829955329
66.865602;1.099773802681751;-0.011111194267428652;-0.01010358548646463;-0.005555355495442166;-0.005051588907608436;1.0997071896307047;10.00103030106397;0.9999883894350458;-0.7274550558512127;1.034492827310232;0.9999805929834898;1.2366322540963466;0.9999347687196942
66.875602;1.0997729184713936;-0.011111195141817905;-0.010103585518620735;-0.005555355313172669;-0.005051589329827708;1.0997081053308075;10.00102188328779;0.9999875320020079;-0.7274550554716469;1.0344908818773562;0.999980818435541;1.236630738512717;0.9999332211546161
66.885602;1.0997720781291231;-0.011111196033266518;-0.010103585560454076;-0.005555355139050396;-0.00505158975953197;1.0997091017050227;10.001012857755892;0.9999867934232834;-0.7274550550805713;1.0344889971039855;0.9999811012276136;1.236629237385016;0.9999317421423544
66.895602;1.099771287751777;-0.011111196941595264;-0.010103585612598396;-0.005555354972787523;-0.00505159019697705;1.0997101779188374;10.001003236541207;0.9999861727362427;-0.7274550546798032;1.0344871821239063;0.9999814376310832;1.236627750522081;0.9999303334027319
66.905602;1.0997705507621203;-0.011111197866746874;-0.010103585675087116;-0.005555354813903089;-0.005051590642319906;1.099711330980785;10.000993037344694;0.9999856678327241;-0.7274550542711132;1.0344854479722645;0.9999818223592791;1.2366262783324065;0.9999289970353329
66.915602;1.0997698695979268;-0.01111119880848336;-0.010103585747561603;-0.005555354661971676;-0.00505159109592007;1.099712556608946;10.000982280693783;0.9999852765475485;-0.7274550538558315;1.0344838063122772;0.9999822489043302;1.2366248236163682;0.9999277359529694
66.925602;1.0997692466898876;-0.01111119976622196;-0.010103585829544204;-0.005555354516788304;-0.0050515915584375;1.0997138502434072;10.00097098575824;0.9999849976228029;-0.7274550534348919;1.0344822683998605;0.999982710126477;1.2366233919290708;0.9999265532621366
66.935602;1.099768684603179;-0.011111200738996432;-0.010103585920331273;-0.005555354378286443;-0.005051592030583792;1.0997152072937413;10.00095917061141;0.9999848300498991;-0.7274550530091058;1.03448084453078;0.9999831984382233;1.2366219904279379;0.9999254515392025
66.945602;1.0997681867059772;-0.011111201725487985;-0.010103586018705063;-0.005555354246425332;-0.005051592512783356;1.0997166226261277;10.000946856469596;0.9999847720963199;-0.7274550525792656;1.0344795433072287;0.9999837062337389;1.2366206260685555;0.9999244329302849
66.955602;1.099767757869627;-0.011111202724412095;-0.010103586122862924;-0.00555535412110706;-0.005051593004944874;1.09971809092249;10.000934068046057;0.9999848211845459;-0.7274550521461184;1.0344783709892904;0.9999842269108644;1.2366193043453242;0.9999234998992694
66.965602;1.0997674040985133;-0.011111203734974352;-0.010103586230647745;-0.005555354002043233;-0.005051593506585073;1.0997196078663476;10.000920828118462;0.9999849740849821;-0.7274550517104688;1.0344773316018736;0.9999847550307913;1.236618029307867;0.9999226557207106
66.975602;1.0997671313552617;-0.011111204756856171;-0.010103586339937187;-0.005555353888690062;-0.005051594017248492;1.0997211701965943;10.000907149982593;0.9999852274509076;-0.7274550512734895;1.0344764276364031;0.9999852853489979;1.236616804344864;0.9999219041493123
66.985602;1.099766944359685;-0.01111120578988762;-0.010103586448961178;-0.0055553537803691225;-0.005051594536796443;1.0997227745737579;10.000893035171758;0.9999855784883056;-0.7274550508368884;1.0344756606352046;0.9999858127373152;1.2366156328278093;0.9999212487245736
66.995602;1.099766845804493;-0.011111206833778654;-0.01010358655641944;-0.005555353676419018;-0.005051595065410781;1.0997244166435935;10.000878483500948;0.9999860250381298;-0.7274550504026056;1.0344750315858409;0.9999863330724953;1.2366145185164306;0.9999206921769053
67.005602;1.099766836118319;-0.011111207887924582;-0.010103586661528252;-0.005555353576208634;-0.005051595603520877;1.0997260909115267;10.000863503920502;0.9999865658152971;-0.7274550499724005;1.0344745414135375;0.9999868432400931;1.2366134658767591;0.999920236049054
67.015602;1.0997669131144525;-0.011111208951207338;-0.01010358676404599;-0.005555353479083825;-0.0050515961517009975;1.0997277909300869;10.000848110376518;0.9999872009056092;-0.7274550495478563;1.0344741915738116;0.9999873403749426;1.2366124798912053;0.9999198807717972
67.025602;1.0997670716960566;-0.011111210021885358;-0.010103586864097309;-0.005555353384365906;-0.00505159671048695;1.0997295092752968;10.000832315943832;0.9999879312907836;-0.7274550491305687;1.0344739847586018;0.9999878216374015;1.236611565382767;0.9999196257547739
67.035602;1.0997673048352428;-0.011111211097750404;-0.01010358696184986;-0.005555353291411641;-0.005051597280214581;1.099731237862084;10.00081614529776;0.9999887577263514;-0.7274550487220619;1.0344739250980848;0.9999882848496348;1.2366107271529392;0.999919469279712
67.045602;1.0997676054286478;-0.01111121217646828;-0.010103587057299138;-0.005555353199743233;-0.005051597860851071;1.0997329686892792;10.000799651722646;0.9999896801527962;-0.7274550483236709;1.0344740173046993;0.9999887293406229;1.2366099711853258;0.9999194086890518
67.055602;1.0997679673707403;-0.011111213255685768;-0.010103587150245527;-0.005555353109132868;-0.005051598451814826;1.099734694238075;10.000782912090012;0.9999906983949226;-0.7274550479367259;1.0344742655564447;0.9999891561051971;1.2366093049937348;0.9999194405631231
67.065602;1.0997683849145758;-0.011111214332833253;-0.01010358724043104;-0.005555353019537535;-0.00505159905200051;1.099736407696485;10.000766004995787;0.999991813659953;-0.7274550475627766;1.0344746728511394;0.9999895670382634;1.236608736481231;0.9999195606850702
67.075602;1.0997688511815746;-0.011111215405104185;-0.010103587327783048;-0.005555352931095266;-0.0050515996599960426;1.099738103547972;10.00074899911704;0.9999930286145752;-0.7274550472035239;1.0344752409842108;0.9999899637655948;1.2366082729245946;0.9999197639990409
67.085602;1.0997693580032117;-0.01111121646982064;-0.010103587412716209;-0.005555352844129362;-0.005051600274238016;1.0997397781174683;10.000731957146908;0.9999943455807888;-0.7274550468605433;1.0344759711806766;0.9999903470895763;1.2366079205921134;0.9999200446039315
67.095602;1.0997698976085786;-0.011111217524772008;-0.010103587496330313;-0.005555352758866262;-0.005051600893106058;1.099741429126997;10.000714936144078;0.9999957650476857;-0.7274550465350761;1.0344768644451214;0.9999907169460468;1.2366076835836473;0.999920396183033
67.105602;1.0997704641333643;-0.011111218568216669;-0.010103587580307745;-0.005555352675104331;-0.005051601515100786;1.0997430542604119;10.000697977908972;0.9999972852723743;-0.7274550462280943;1.0344779213041673;0.9999910716596664;1.2366075619762684;0.9999208127032494
67.115602;1.0997710532583143;-0.011111219598692762;-0.010103587666551006;-0.005555352592209794;-0.00505160213898283;1.0997446505690007;10.000681106057415;0.9999989023359324;-0.7274550459404684;1.0344791422524746;0.9999914074259295;1.2366075518232293;0.9999212887545433
67.125602;1.0997716611370958;-0.011111220614832992;-0.010103587756812308;-0.005555352509375673;-0.0050516027637146545;1.099746215549511;10.0006643397491;1.0000006109916362;-0.7274550456729442;1.034480528540399;0.9999917195403023;1.2366076473123018;0.999921819394652
67.135602;1.099772284973362;-0.011111221615301514;-0.010103587852606236;-0.005555352425848863;-0.005051603388304304;1.0997477481971558;10.000647710644994;1.0000024058446848;-0.7274550454260549;1.0344820816074476;0.9999920041776817;1.2366078419113733;0.9999223993516535
67.145602;1.0997729243105565;-0.011111222598793704;-0.010103587955368455;-0.005555352341054604;-0.005051604011750122;1.0997492489726035;10.000631265362784;1.0000042814835186;-0.7274550452001411;1.0344838018786107;0.9999922587931728;1.2366081279022538;0.9999230224811895
67.155602;1.0997735804062367;-0.011111223563991218;-0.010103588066527431;-0.005555352254782818;-0.0050516046331108904;1.0997507191534075;10.0006150526917;1.0000062319366796;-0.7274550449953598;1.0344856887578875;0.9999924812874603;1.2366084971870894;0.9999236827750136
67.165602;1.0997742543680382;-0.011111224509543716;-0.010103588187421823;-0.005555352167267449;-0.005051605251517582;1.0997521603023435;10.00059910834476;1.000008250520212;-0.727455044811709;1.034487741262516;0.9999926696776599;1.2366089430952445;0.9999243752384194
67.175602;1.099774946592061;-0.011111225434041989;-0.010103588319237472;-0.005555352078966372;-0.005051605865968021;1.0997535740251865;10.000583449320564;1.0000103302792698;-0.7274550446491037;1.0344899578185651;0.9999928226687708;1.2366094604652742;0.9999250947067589
67.185602;1.0997756577497817;-0.011111226335910496;-0.010103588463040375;-0.005555351990366302;-0.005051606474960314;1.0997549615438067;10.000568078883736;1.0000124647783266;-0.7274550445073725;1.0344923355233748;0.999992940186648;1.2366100442091308;0.9999258345101735
67.195602;1.099776389462281;-0.011111227213247357;-0.010103588619831643;-0.005555351901963624;-0.005051607076386474;1.0997563233609084;10.000552994977848;1.0000146485149395;-0.7274550443862768;1.0344948696076417;0.9999930236110879;1.2366106880032848;0.9999265870896608
67.205602;1.0997771441750337;-0.011111228063719506;-0.010103588790499992;-0.005555351814201887;-0.005051607667990011;1.0997576597138696;10.000538197853963;1.0000168764573798;-0.7274550442855853;1.034497553563453;0.9999930756425649;1.2366113841052597;0.9999273454928936
67.215602;1.0997779249186208;-0.01111122888477958;-0.01010358897574964;-0.005555351727428256;-0.005051608247887602;1.0997589715201166;10.00052369467069;1.0000191430736267;-0.7274550442050075;1.0345003802202524;0.9999931000500016;1.2366121245778858;0.9999281042751541
67.225602;1.0997787346302268;-0.011111229674234996;-0.010103589176133288;-0.0055553516420311245;-0.005051608814606509;1.0997602603288479;10.000509499257003;1.0000214417872701;-0.7274550441440194;1.0345033424686982;0.9999931015865344;1.2366129031147517;0.9999288600115835
67.235602;1.0997795753643553;-0.011111230430663338;-0.010103589392187175;-0.005555351558551454;-0.005051609366857813;1.099761526787968;10.00049562884366;1.0000237652541417;-0.7274550441016996;1.0345064326560929;0.9999930855394953;1.236613716493344;0.9999296111270243
67.245602;1.099780448346535;-0.011111231153322505;-0.010103589624683223;-0.005555351477641755;-0.005051609903434536;1.0997627697500143;10.000482101775651;1.0000261059433255;-0.7274550440766764;1.0345096419720337;0.9999930567478075;1.2366145651496694;0.9999303565364762
67.255602;1.0997813541550303;-0.011111231841914456;-0.010103589874727306;-0.00555535140000053;-0.005051610423335016;1.0997639874224328;10.000468938829972;1.0000284567533642;-0.7274550440672323;1.0345129605576757;0.9999930190546601;1.2366154526004904;0.999931094955779
67.265602;1.0997822923881935;-0.011111232496428538;-0.010103590143449291;-0.005555351326305022;-0.0050516109259006675;1.0997651792595469;10.000456166477335;1.0000308112270502;-0.7274550440714851;1.0345163776517283;0.9999929762256947;1.2366163834019497;0.9999318259015831
67.275602;1.0997832616993013;-0.011111233116863942;-0.01010359043168044;-0.005555351257271108;-0.005051611410651343;1.0997663467333212;10.00044381805958;1.0000331632781008;-0.7274550440875619;1.0345198817564119;0.9999929331343761;1.2366173608997542;0.9999325505446353
67.285602;1.0997842600527874;-0.011111233702932216;-0.010103590739827927;-0.005555351193785422;-0.005051611877027983;1.099767492592273;10.000431930194543;1.0000355077254333;-0.7274550441136776;1.034523460987936;0.9999928951663604;1.236618386779423;0.9999332717541958
67.295602;1.099785284408737;-0.011111234253982005;-0.010103591067699686;-0.005555351136831463;-0.005051612324356444;1.0997686201193961;10.000420536370568;1.0000378413207633;-0.7274550441481167;1.0345271035101609;0.9999928670450849;1.2366194615230677;0.9999339940911808
67.305602;1.0997863306716718;-0.011111234769241111;-0.010103591414442583;-0.005555351087431227;-0.005051612751848564;1.0997697334589058;10.00040966400969;1.0000401623517625;-0.7274550441892604;1.034530798313186;0.9999928528695302;1.2366205846048057;0.9999347234968813
67.315602;1.0997873945580825;-0.011111235248198651;-0.010103591778794857;-0.005555351046749917;-0.005051613158647965;1.099770838122174;10.000399337718013;1.0000424694778831;-0.7274550442357034;1.034534536028357;0.999992856087406;1.2366217550368017;0.9999354663538653
67.325602;1.0997884726394902;-0.011111235690691012;-0.010103592159350442;-0.005555351016078856;-0.005051613544140152;1.0997719410734763;10.000389582593241;1.0000447614071204;-0.7274550442862997;1.0345383088961466;0.9999928788882613;1.2366229716032884;0.9999362285035817
67.335602;1.0997895628089072;-0.011111236096746267;-0.010103592554594927;-0.005555350996736125;-0.005051613908261967;1.0997730507456474;10.00038042098627;1.0000470368889276;-0.7274550443400515;1.034542110320532;0.9999929227059947;1.2366242325144696;0.9999370146337524
67.345602;1.099790663979782;-0.011111236466559657;-0.010103592962820606;-0.005555350990091724;-0.005051614251429082;1.099774176741276;10.000371865417906;1.0000492946559236;-0.7274550443960539;1.034545935127493;0.9999929893645417;1.2366255358559517;0.9999378281510667
67.355602;1.0997917751724113;-0.011111236800502002;-0.010103593382094808;-0.005555350997549265;-0.005051614574170408;1.0997753288924177;10.00036391661237;1.0000515339215184;-0.7274550444535475;1.0345497801924768;0.9999930810799923;1.2366268800707902;0.9999386717115796
67.365602;1.0997928944942483;-0.011111237099041542;-0.010103593810381686;-0.005555351020299911;-0.005051614876812812;1.0997765157012354;10.000356570050052;1.0000537550765065;-0.7274550445117841;1.0345536442660566;0.9999932000640368;1.2366282630785088;0.9999395477371844
67.375602;1.099794018567808;-0.011111237362754968;-0.010103594245843865;-0.005555351059190182;-0.005051615159464468;1.0997777426560953;10.000349821576648;1.0000559598377636;-0.7274550445697293;1.0345575267479157;0.999993348717507;1.2366296816637148;0.9999404582132594
67.385602;1.0997951422218144;-0.011111237592393394;-0.010103594687249393;-0.005555351114980771;-0.005051615422280538;1.0997790118261994;10.0003436661937;1.000058151018018;-0.7274550446259971;1.034561426579728;0.9999935296761994;1.2366311323051655;0.9999414041264846
67.395602;1.0997962584457088;-0.011111237788806825;-0.010103595134121422;-0.005555351188585854;-0.005051615665687817;1.0997803232654166;10.000338097583612;1.0000603322048935;-0.7274550446791024;1.034565342380225;0.9999937452492027;1.2366326116713622;0.9999423851162321
