time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
67.405602;1.0997973592332997;-0.011111237952786053;-0.010103595586359591;-0.005555351281013531;-0.005051615890357271;1.0997816768093673;10.000333108881446;1.0000625072686984;-0.7274550447277226;1.034569272794765;0.9999939963481769;1.236634116200599;0.9999433996709514
67.415602;1.0997984368294376;-0.011111238085019026;-0.010103596043820122;-0.0055553513932319765;-0.005051616097112843;1.0997830723671511;10.000328691172601;1.0000646800647108;-0.7274550447708454;1.0345732156772018;0.9999942813490492;1.2366356422824287;0.9999444456575717
67.425602;1.0997994845242698;-0.011111238186144134;-0.010103596506341014;-0.0055553515261147594;-0.005051616286945635;1.0997845086369424;10.000324836457803;1.0000668544188784;-0.7274550448079699;1.0345771674328208;0.999994595729529;1.236637187101703;0.9999455206479377
67.435602;1.0998004968990664;-0.01111123825679623;-0.010103596973886998;-0.0055553516804709045;-0.005051616461126619;1.0997859824296174;10.000321546830275;1.0000690337482079;-0.7274550448393748;1.0345811238656968;0.9999949328861564;1.2366387490109905;0.9999466218776262
67.445602;1.0998014693691467;-0.011111238297660971;-0.01010359744648014;-0.0055553518570769485;-0.005051616621351583;1.0997874897639286;10.000318839020531;1.0000712206250328;-0.727455044866253;1.0345850810646258;0.9999952855011172;1.2366403270513444;0.9999477460063052
67.455602;1.099802397484422;-0.011111238309506673;-0.010103597924142326;-0.005555352056558747;-0.0050516167696650965;1.0997890271871933;10.000316736085583;1.0000734168580427;-0.7274550448906074;1.0345890347115159;0.9999956464442653;1.236641920173782;0.9999488892063824
67.465602;1.0998032769340658;-0.011111238293203738;-0.01010359840692217;-0.0055553522791569315;-0.005051616908134924;1.0997905914427175;10.000315256833645;1.00007562356459;-0.7274550449149351;1.0345929787079773;0.9999960092389233;1.2366435266970726;0.999950047856465
67.475602;1.0998041039282307;-0.011111238249855802;-0.010103598894766636;-0.0055553525246395934;-0.005051617038675172;1.0997921780222044;10.000314418849085;1.0000778410040185;-0.7274550449417283;1.0345969051624535;0.9999963682665077;1.2366451436894579;0.9999512191476546
67.485602;1.099804874989779;-0.011111238180926759;-0.010103599387364813;-0.005555352792496702;-0.005051617163143726;1.0997937810077607;10.00031425029541;1.0000800684725768;-0.7274550449730268;1.034600805626203;0.999996718576913;1.2366467667578673;0.9999524013212411
67.495602;1.0998055864136942;-0.01111123808815192;-0.010103599884138469;-0.005555353082227446;-0.005051617283558327;1.0997953945685155;10.000314794126226;1.0000823042041072;-0.727455045010347;1.0346046721248556;0.9999970559431921;1.236648390970888;0.9999535942606217
67.505602;1.0998062341433381;-0.011111237973383079;-0.010103600384181425;-0.005555353393405808;-0.005051617402363278;1.099797014032452;10.000316099485115;1.0000845451196785;-0.7274550450547944;1.0346084975470895;0.9999973771130405;1.2366500115862673;0.9999547999929301
67.515602;1.0998068140063757;-0.011111237838604154;-0.010103600886195167;-0.005555353725491832;-0.0050516175225196296;1.0997986354917832;10.00031821124191;1.0000867865749803;-0.7274550451069913;1.0346122752095626;0.9999976796282273;1.2366516237510312;0.9999560220476023
67.525602;1.099807322254553;-0.011111237686047163;-0.010103601388594077;-0.0055553540778389325;-0.0050516176471555475;1.0998002547850059;10.000321167211041;1.0000890224800776;-0.7274550451669676;1.0346159978660348;0.9999979615049813;1.2366532222936317;0.999957264378084
67.535602;1.099807756301417;-0.011111237518152154;-0.010103601889518029;-0.00555535445007498;-0.005051617778899006;1.0998018672734626;10.000324998033475;1.0000912459351319;-0.7274550452341929;1.0346196571077655;0.9999982211195877;1.236654802128547;0.9999585307121381
67.545602;1.0998081150275623;-0.011111237337265312;-0.010103602386748314;-0.005555354842262471;-0.005051617919415948;1.0998034688219032;10.000329724573998;1.0000934501067964;-0.7274550453076847;1.034623243920719;0.9999984570477679;1.236656358848867;0.9999598240284832
67.555602;1.0998083988579932;-0.01111123714541159;-0.010103602877940049;-0.00555535525448822;-0.005051618069524217;1.0998050566875313;10.000335356095235;1.0000956290121354;-0.7274550453862523;1.0346267498920663;0.9999986671394367;1.2366578891646707;0.9999611461650999
67.565602;1.0998086103602096;-0.01111123694445767;-0.010103603361020641;-0.005555355686459318;-0.005051618229564923;1.0998066292244666;10.000341890514068;1.0000977780117979;-0.72745504546891;1.0346301675134981;0.9999988472836069;1.2366593906995513;0.9999624979550727
67.575602;1.0998087547596191;-0.011111236736426727;-0.010103603834393158;-0.005555356137666992;-0.005051618399565324;1.0998081852324966;10.0003493134155;1.000099894091596;-0.7274550455552391;1.0346334901224674;0.9999989916670617;1.2366608613778904;0.9999638796097521
67.585602;1.0998088392575058;-0.011111236523559262;-0.01010360429699946;-0.005555356607773905;-0.005051618579119801;1.0998097240817832;10.000357596771037;1.0001019761906507;-0.7274550456454466;1.0346367127022416;0.9999990942145037;1.2366622999133132;0.9999652906007167
67.595602;1.099808871593222;-0.011111236307950769;-0.010103604748209778;-0.005555357096656024;-0.005051618767252945;1.0998112459837859;10.000366703858946;1.0001040252704778;-0.7274550457401441;1.0346398323336656;0.999999149487269;1.2366637071565498;0.9999667291508558
67.605602;1.0998088591121322;-0.01111123609106002;-0.010103605187547623;-0.005555357604287518;-0.005051618962673801;1.0998127514666445;10.000376598534412;1.000106043837314;-0.7274550458400229;1.0346428474165013;0.9999991531268374;1.2366650862461424;0.9999681922137514
67.615602;1.099808808606817;-0.011111235873601823;-0.010103605614504;-0.005555358130826544;-0.005051619164264645;1.0998142405928182;10.000387243185187;1.000108035357577;-0.7274550459454773;1.0346457567350935;0.9999991023050496;1.2366664414949597;0.999969676109889
67.625602;1.0998087264893737;-0.011111235655821422;-0.010103606028558278;-0.00555535867663013;-0.005051619371282509;1.0998157128529746;10.000398584052254;1.000110003718857;-0.7274550460563519;1.034648559503234;0.9999989959990252;1.2366677773187362;0.9999711772799947
67.635602;1.099808618910169;-0.011111235437709602;-0.01010360642943606;-0.005555359241932934;-0.005051619583334759;1.0998171677368795;10.00041054675614;1.000111952646319;-0.7274550461719879;1.034651255805211;0.9999988349059036;1.2366690979556514;0.9999726925395797
67.645602;1.0998084919484286;-0.011111235218982787;-0.010103606817431086;-0.005555359826480401;-0.00505161980040562;1.0998186054722654;10.000423050513255;1.0001138852403344;-0.7274550462913574;1.034653846130822;0.9999986206291863;1.2366704079977289;0.999974218603653
67.655602;1.0998083521138786;-0.011111234999118237;-0.010103607193370556;-0.005555360429514947;-0.0050516200228203564;1.0998200276192072;10.000436025870059;1.0001158036992561;-0.7274550464132042;1.0346563303387561;0.9999983549189847;1.2366717126390219;0.9999757512343046
67.665602;1.0998082064626473;-0.011111234777609745;-0.010103607558237563;-0.005555361050092716;-0.005051620251040553;1.099821437074538;10.000449420498883;1.0001177094840998;-0.7274550465363767;1.0346587072431754;0.999998039807821;1.2366730169526905;0.9999772845180401
67.675602;1.0998080620492894;-0.011111234554189645;-0.010103607912931162;-0.005555361687321685;-0.005051620485538995;1.0998228374034977;10.000463189550278;1.0001196040077012;-0.727455046660162;1.0346609752259097;0.9999976775649747;1.2366743247851761;0.9999788108840691
67.685602;1.099807925177419;-0.011111234328909578;-0.010103608258286042;-0.005555362340315769;-0.005051620726821189;1.0998242321108243;10.000477285493341;1.0001214891242056;-0.7274550467842279;1.0346631329892022;0.9999972702852317;1.2366756380464985;0.9999803217897524
67.695602;1.099807800645549;-0.011111234102178567;-0.01010360859515686;-0.005555363008116303;-0.0050516209752451925;1.0998256239319217;10.000491661368379;1.000123366982468;-0.7274550469082764;1.0346651795862596;0.9999968203513245;1.2366769567172728;0.9999818081447805
67.705602;1.099807691608876;-0.011111233874611576;-0.010103608924517591;-0.005555363689775597;-0.0050516212306335;1.099827014172251;10.00050628117749;1.0001252396109197;-0.727455047031773;1.0346671145588904;0.9999963313905974;1.2366782788905943;0.999983260479603
67.715602;1.0998076000106798;-0.011111233646653357;-0.010103609247481576;-0.0055553643845108;-0.005051621492169838;1.0998284025406149;10.0005211251462;1.0001271085710386;-0.7274550471538481;1.0346689387780466;0.9999958084598765;1.2366796006394711;0.9999846697127961
67.725602;1.0998075265932188;-0.011111233418400571;-0.010103609565226917;-0.005555365091853354;-0.005051621758743221;1.0998297872196179;10.000536183670897;1.0001289747961306;-0.7274550472733257;1.034670655019857;0.999995257573202;1.2366809165821713;0.9999860283722067
67.735602;1.0998074707715013;-0.011111233189817453;-0.010103609878989572;-0.0055553658116449045;-0.005051622029322391;1.09983116528063;10.000551444835995;1.0001308387896666;-0.7274550473888006;1.0346722679505191;0.9999946850627279;1.236682220848727;0.9999873312351102
67.745602;1.099807431573967;-0.011111232961042074;-0.010103610190026941;-0.005555366543809332;-0.0050516223029726135;1.0998325337929147;10.000566886890299;1.0001327012233683;-0.727455047498725;1.0346737842372002;0.9999940965991568;1.2366835080477858;0.9999885749310936
67.755602;1.0998074091578427;-0.011111232732531739;-0.010103610499416793;-0.005555367288164318;-0.005051622578576241;1.099833890211855;10.00058247710715;1.0001345631465737;-0.7274550476014258;1.0346752125719028;0.999993496251517;1.236684774814011;0.999989757246887
67.765602;1.099807404951566;-0.011111232504947544;-0.0101036108079799;-0.005555368044328561;-0.005051622854643443;1.0998352315926103;10.00059817489915;1.0001364252438132;-0.7274550476950025;1.0346765627652108;0.9999928862917227;1.23668602082789;0.9999908767241786
67.775602;1.0998074206775281;-0.011111232278837969;-0.010103611116513247;-0.005555368811702333;-0.005051623129427272;1.0998365542624957;10.000613941705513;1.0001382875583673;-0.7274550477774175;1.0346778445344889;0.9999922677910246;1.2366872477044675;0.9999919320778081
67.785602;1.0998074580260753;-0.011111232054439056;-0.010103611425970391;-0.005555369589633644;-0.005051623401168103;1.0998378541440568;10.00062975028747;1.0001401506612115;-0.7274550478469365;1.0346790671640156;0.9999916415276171;1.236688456886001;0.9999929217501871
67.795602;1.099807518500412;-0.011111231831766013;-0.010103611737344052;-0.00555537037750377;-0.005051623668204827;1.0998391272855943;10.00064558511559;1.0001420167043777;-0.7274550479024928;1.0346802396193333;0.9999910084502175;1.236689648378752;0.9999938443267057
67.805602;1.099807602752006;-0.011111231610696558;-0.010103612051568706;-0.005555371174544592;-0.005051623928878327;1.099840370807003;10.000661440506402;1.0001438890100447;-0.7274550479437732;1.034681370584499;0.9999903698433532;1.236690820764347;0.9999946991522303
67.815602;1.0998077102871036;-0.011111231390776771;-0.010103612369588703;-0.005555371979684809;-0.005051624181397232;1.0998415834735193;10.0006773223777;1.000145770821558;-0.7274550479711378;1.0346824687867433;0.999989727646312;1.2366919720361746;0.9999954863605889
67.825602;1.0998078395170934;-0.011111231171093647;-0.010103612692162277;-0.005555372791644651;-0.005051624423785669;1.099842765010179;10.000693250196887;1.000147664462668;-0.7274550479853046;1.0346835432200565;0.9999890842352601;1.2366930997889356;0.9999962064175328
67.835602;1.0998079879213258;-0.011111230950496237;-0.010103613019388641;-0.00555537360916795;-0.005051624653898126;1.099843914529283;10.000709252599973;1.000149571210739;-0.7274550479869795;1.034684602645584;0.9999884414794972;1.2366942003745964;0.9999968596976883
67.845602;1.0998081527898755;-0.011111230727852259;-0.01010361335062584;-0.005555374431097936;-0.005051624869503475;1.099845029299092;10.000725354989783;1.0001514914375629;-0.7274550479768268;1.034685654958399;0.9999877997323058;1.2366952686692063;0.9999974463559086
67.855602;1.099808331651105;-0.01111123050212492;-0.010103613684906112;-0.005555375256191969;-0.005051625068310255;1.0998461048483423;10.000741569197919;1.0001534250993096;-0.7274550479555973;1.0346867067368906;0.9999871573747692;1.2366962982769436;0.9999979662851031
67.865602;1.0998085212536959;-0.011111230272394083;-0.010103614021249423;-0.005555376082974868;-0.0050516252479273875;1.0998471360500637;10.000757893166343;1.000155372653394;-0.7274550479240653;1.0346877625276971;0.9999865115056702;1.236697281109025;0.9999984192329486
67.875602;1.0998087164449322;-0.01111123003792371;-0.010103614358641225;-0.005555376909856016;-0.00505162540599589;1.0998481181922535;10.000774314021152;1.000157335593356;-0.727455047882939;1.034688824479056;0.9999858590137931;1.2366982077502062;0.9999988055832368
67.885602;1.09980891050712;-0.011111229798229644;-0.010103614696069454;-0.00555537773527073;-0.005051625540463363;1.09984904763492;10.000790808571026;1.0001593156680026;-0.7274550478329288;1.0346898927951385;0.9999851970023045;1.2366990687910455;0.9999991273447494
67.895602;1.0998090963001783;-0.01111122955303242;-0.010103615032859116;-0.005555378557672864;-0.005051625649685348;1.0998499221056408;10.000807345156737;1.0001613130750522;-0.7274550477748234;1.0346909663367725;0.9999845231185244;1.2366998548532357;0.9999993878486775
67.905602;1.0998092671784083;-0.011111229302120313;-0.010103615368877831;-0.005555379375554725;-0.005051625732297705;1.0998507405030924;10.000823886898635;1.0001633254723123;-0.7274550477094759;1.0346920430496123;0.9999838357713828;1.2367005559044575;0.9999995902269024
67.915602;1.0998094173730626;-0.011111229045267656;-0.010103615704299998;-0.005555380187433786;-0.005051625787149994;1.0998515021889224;10.000840392177173;1.000165348580896;-0.7274550476378345;1.0346931200841323;0.9999831336346984;1.2367011623944646;0.9999997365437633
67.925602;1.0998095419468634;-0.011111228782167448;-0.010103616039217984;-0.005555380991616476;-0.0050516258133172075;1.0998522065803982;10.00085681378163;1.000167376984149;-0.7274550475610545;1.0346941937767549;0.999982415111281;1.236701667584905;0.9999998281289629
67.935602;1.099809636752311;-0.01111122851228832;-0.010103616373319536;-0.005555381786011455;-0.005051625809964109;1.0998528534841139;10.000873101260169;1.0001694044525151;-0.7274550474805423;1.0346952600027852;0.9999816783203896;1.236702068602043;0.999999866234207
67.945602;1.0998096985134254;-0.011111228234824374;-0.010103616705795558;-0.005555382568331102;-0.00505162577624132;1.0998534431329197;10.000889207821645;1.0001714243062048;-0.7274550473978487;1.0346963145019255;0.9999809214239911;1.2367023653491889;0.9999998528032127
67.955602;1.099809724355425;-0.011111227948906822;-0.010103617035742233;-0.005555383336399297;-0.005051625711460017;1.0998539754000223;10.000905095895789;1.000173429917506;-0.7274550473145945;1.0346973528518724;0.9999801431036554;1.2367025584498565;0.9999997910669837
67.965602;1.0998097103983568;-0.011111227653938412;-0.010103617362791775;-0.005555384088150894;-0.005051625615307093;1.0998544493883464;10.00092073790663;1.0001754151916096;-0.7274550472325154;1.0346983707648205;0.9999793428515223;1.2367026478947671;0.9999996853358846
67.975602;1.0998096503934682;-0.011111227349704447;-0.010103617687352425;-0.0055553848214617545;-0.005051625487957169;1.099854863732512;10.000936114727551;1.0001773749000566;-0.7274550471534031;1.0346993649118854;0.9999785209660216;1.2367026325459396;0.9999995404241752
67.985602;1.0998095357828477;-0.011111227036114469;-0.010103618010314598;-0.005555385534113875;-0.005051625330207518;1.0998552164495539;10.000951209774941;1.0001793047654528;-0.7274550470789571;1.034700333515006;0.9999776785427414;1.23670250978723;0.999999361554594
67.995602;1.0998093573379741;-0.011111226712840306;-0.010103618332695486;-0.005555386223981848;-0.005051625143488971;1.0998555046484062;10.00096600106732;1.0001812014628577;-0.7274550470106269;1.0347012762447523;0.9999768173930117;1.2367022756371622;0.9999991543552471
68.005602;1.099809106859911;-0.011111226379166736;-0.010103618655700898;-0.005555386889359076;-0.005051624929702262;1.0998557256694312;10.000980463072871;1.000183062827693;-0.7274550469494672;1.0347021937218193;0.9999759395340626;1.2367019260014487;0.999998923974834
68.015602;1.0998087778431902;-0.011111226034155744;-0.010103618980959841;-0.005555387529219662;-0.005051624691074234;1.0998558796188607;10.000994576283897;1.0001848879180737;-0.7274550468961491;1.0347030867900795;0.9999750467310163;1.2367014583634852;0.9999986742313353
68.025602;1.0998083655074804;-0.011111225676975981;-0.0101036193103856;-0.005555388143152641;-0.0050516244300225855;1.099855971096361;10.001008326417658;1.0001866762994898;-0.7274550468509487;1.0347039557058242;0.9999741406075302;1.236700872220147;0.9999984082147101
68.035602;1.099807866623216;-0.011111225307049645;-0.010103619645789036;-0.0055553887309510025;-0.005051624149023754;1.0998560083091018;10.001021693288365;1.000188426878439;-0.7274550468136466;1.0347047999304537;0.9999732225862888;1.2367001684076488;0.9999981289984639
68.045602;1.0998072794882938;-0.011111224924003295;-0.010103619988567505;-0.005555389292284932;-0.005051623850503669;1.0998560009567646;10.001034644775261;1.000190137282975;-0.7274550467837084;1.0347056186570018;0.9999722933877626;1.236699349009884;0.9999978391639075
68.055602;1.099806604214072;-0.011111224527702036;-0.010103620339488572;-0.0055553898267120955;-0.005051623536637149;1.0998559591640136;10.001047135518824;1.0001918046313667;-0.7274550467605141;1.0347064113851359;0.9999713527736978;1.236698417720316;0.9999975404370367
68.065602;1.0998058429798379;-0.011111224118335265;-0.01010362069871713;-0.005555390333800432;-0.0050516232092096;1.0998558930876248;10.001059106280561;1.0001934273471302;-0.7274550467432879;1.0347071783775552;0.9999703996235164;1.2366973791745974;0.9999972341276887
68.075602;1.0998049999085133;-0.011111223696463982;-0.010103621066106213;-0.005555390813177022;-0.005051622869824179;1.0998558121948143;10.001070489162995;1.0001950060935312;-0.7274550467312341;1.0347079213278745;0.9999694321534496;1.2366962372480317;0.999996921638539
68.085602;1.099804080329177;-0.011111223263114811;-0.01010362144147809;-0.0055553912645483795;-0.005051622520222013;1.0998557249170688;10.00108121692786;1.0001965425975083;-0.7274550467238795;1.0347086440319688;0.9999684484407062;1.2366949940905825;0.9999966048614601
68.095602;1.0998030899811873;-0.011111222819901135;-0.010103621824830484;-0.005555391687821349;-0.005051622162231707;1.099855638894198;10.001091228456213;1.0001980375422124;-0.7274550467209115;1.034709352174375;0.9999674472861868;1.2366936507204647;0.9999962865799431
68.105602;1.0998020347198758;-0.011111222369074625;-0.010103622216478918;-0.005555392083155939;-0.005051621797402697;1.0998555607899878;10.001100466710534;1.000199489634647;-0.727455046721744;1.03471005184814;0.9999664288185547;1.2366922084804635;0.999995970398149
68.115602;1.0998009204954813;-0.011111221913457805;-0.010103622617000936;-0.005555392450676155;-0.0050516214268265846;1.0998554960039502;10.001108873294204;1.000200896279662;-0.7274550467254216;1.0347107477593571;0.9999653943179952;1.2366906706336396;0.9999956597916754
68.125602;1.0997997531912327;-0.01111122145619675;-0.010103623026983463;-0.0055553927902958385;-0.005051621051236988;1.099855448828062;10.001116388141206;1.000202254510766;-0.7274550467306022;1.0347114423025814;0.999964345762877;1.2366890426262558;0.9999953573048926
68.135602;1.0997985377174355;-0.011111221000412374;-0.010103623446763715;-0.0055553931020781;-0.005051620671091981;1.0998554226752357;10.001122956030317;1.0002035614156133;-0.7274550467353422;1.0347121357536542;0.999963285546995;1.2366873307114687;0.9999950649658007
68.145602;1.0997972770505555;-0.011111220549033742;-0.01010362387632187;-0.005555393386551878;-0.005051620286739967;1.0998554207556122;10.001128536611427;1.0002048141694795;-0.7274550467371064;1.0347128270157693;0.9999622162069582;1.2366855407820492;0.9999947850949068
68.155602;1.099795972397499;-0.011111220104879065;-0.010103624315337404;-0.005555393644646651;-0.005051619898718888;1.0998554465975188;10.001133113871788;1.0002060099176673;-0.7274550467332545;1.0347135142192907;0.9999611404173647;1.2366836778912265;0.9999945205277493
68.165602;1.0997946236955025;-0.011111219670719433;-0.010103624763347127;-0.005555393877616343;-0.0050516195078153595;1.0998555033505906;10.001136696892102;1.0002071457558679;-0.7274550467215425;1.0347141947598193;0.9999600612116301;1.2366817459468975;0.9999942743231375
68.175602;1.0997932300612754;-0.011111219249167772;-0.010103625219852419;-0.005555394086996337;-0.005051619114873899;1.0998555927278042;10.001139312177097;1.0002082184653893;-0.727455046700144;1.0347148649844213;0.9999589819194648;1.2366797480197351;0.9999940490076188
68.185602;1.0997917907587167;-0.011111218842536158;-0.01010362568429655;-0.005555394274320118;-0.005051618720605686;1.0998557146633607;10.001140998168415;1.0002092239537967;-0.7274550466673386;1.0347155204126475;0.9999579060967471;1.2366776872528846;0.9999938456699962
68.195602;1.0997903057876581;-0.011111218452743375;-0.01010362615609538;-0.005555394440675605;-0.005051618325530167;1.0998558682511703;10.001141802643728;1.00021015714219;-0.7274550466214332;1.0347161567118583;0.999956837502067;1.2366755676135797;0.9999936637735395
68.205602;1.0997887756251332;-0.011111218081169888;-0.010103626634746569;-0.005555394586544526;-0.0050516179301826085;1.0998560532257489;10.001141778726844;1.0002110126078043;-0.727455046560979;1.0347167705230351;0.9999557795662687;1.236673394203812;0.9999935018906936
68.215602;1.0997872014250656;-0.011111217728575047;-0.01010362711983547;-0.005555394712084751;-0.00505161753544242;1.0998562703294725;10.001140982413592;1.0002117856151576;-0.7274550464847377;1.0347173597131978;0.9999547346669692;1.236671172959607;0.9999933586470908
68.225602;1.0997855858515684;-0.011111217395216389;-0.010103627610940353;-0.005555394817471948;-0.0050516171426934035;1.099856520724519;10.001139474571685;1.0002124727988329;-0.7274550463913028;1.0347179232747317;0.9999537037214065;1.2366689099201866;0.9999932331381673
68.235602;1.0997839328562082;-0.011111217081048525;-0.01010362810751898;-0.005555394902911866;-0.005051616753814079;1.0998568049667163;10.001137326085093;1.0002130721083033;-0.7274550462788026;1.034718461127445;0.9999526861377007;1.23666661091604;0.9999931248672327
68.245602;1.099782246247267;-0.011111216785832066;-0.010103628608759012;-0.005555394968417709;-0.005051616371053859;1.0998571218834097;10.001134620251499;1.00021358252575;-0.7274550461449135;1.0347189739131228;0.9999516804364699;1.2366642813864792;0.9999930336976443
68.255602;1.099780529030875;-0.011111216509019674;-0.01010362911336252;-0.005555395013636491;-0.005051615996756107;1.0998574689506133;10.00113144701727;1.000214003809158;-0.7274550459870769;1.0347194624113258;0.9999506854416422;1.2366619257489566;0.999992959597769
68.265602;1.0997787839436148;-0.011111216249704067;-0.010103629619497376;-0.005555395037836654;-0.005051615633094663;1.0998578437806579;10.00112789169262;1.0002143357718325;-0.727455045802685;1.034719927063713;0.9999497013528413;1.2366595471069233;0.9999929019868338
68.275602;1.0997770139600518;-0.011111216006922886;-0.010103630125247186;-0.005555395040189647;-0.005051615282081039;1.0998582441942095;10.001124026087686;1.000214577173585;-0.7274550455892547;1.0347203682324932;0.9999487301956494;1.2366571475506012;0.9999928592267824
68.285602;1.0997752224603363;-0.0111112157798596;-0.010103630629227532;-0.005555395020144511;-0.005051614945771543;1.0998586673131057;10.001119905059944;1.0002147253786222;-0.7274550453446703;1.0347207863683767;0.9999477753723095;1.2366547288081624;0.999992828483766
68.295602;1.099773413164089;-0.011111215567671974;-0.010103631130636385;-0.005555394977434489;-0.005051614626365097;1.0998591097299586;10.001115567013027;1.0002147772765628;-0.7274550450672451;1.0347211820025584;0.9999468406631487;1.2366522934349395;0.9999928058954151
68.305602;1.0997715898278106;-0.011111215369349113;-0.01010363162876217;-0.0055553949119429916;-0.005051614326115825;1.0998595679524232;10.001111036266035;1.000214730207804;-0.7274550447556466;1.0347215561091114;0.9999459295580846;1.236649845300405;0.9999927871583283
68.315602;1.0997697555266526;-0.01111121518385448;-0.010103632122605693;-0.005555394823860185;-0.005051614047297135;1.0998600380341865;10.001106323133985;1.0002145819665527;-0.727455044409008;1.0347219101882466;0.9999450454764798;1.2366473881861346;0.999992768246351
68.325602;1.099767911300129;-0.011111215010432494;-0.010103632610830162;-0.005555394713863328;-0.0050516137922617735;1.099860515264467;10.001101423544814;1.000214330543176;-0.7274550440270698;1.0347222457687593;0.9999441924764656;1.236644924358381;0.9999927454392992
68.335602;1.0997660557413633;-0.011111214848849069;-0.010103633091784013;-0.005555394582917843;-0.005051613563369934;1.0998609943189201;10.00109632411301;1.0002139743270246;-0.7274550436100787;1.03472256369996;0.9999433752919961;1.2366424552698996;0.999992714639522
68.345602;1.0997641868951775;-0.011111214699442786;-0.010103633563578837;-0.0055553944318860625;-0.005051613362812697;1.0998614696571563;10.001091010386844;1.0002135126027754;-0.7274550431585164;1.034722863172393;0.9999425985046374;1.2366399832850383;0.9999926712430173
68.355602;1.0997623045962905;-0.011111214562893308;-0.010103634024391513;-0.005555394261398166;-0.005051613192449607;1.0998619361765742;10.00108546833523;1.000212945657345;-0.7274550426728668;1.0347231409618387;0.9999418658612712;1.2366375122403488;0.9999926108626866
68.365602;1.0997604110293597;-0.011111214439798147;-0.010103634472818191;-0.005555394071992692;-0.005051613053588158;1.0998623896570965;10.001079677016964;1.0002122742818438;-0.7274550421536534;1.0347233917092993;0.9999411802088064;1.2366350473155925;0.9999925298300797
68.375602;1.099758509541109;-0.011111214330457855;-0.010103634907938988;-0.005555393864228601;-0.005051612946927234;1.0998628263157595;10.001073606410314;1.0002114993553795;-0.7274550416018204;1.0347236087614893;0.9999405438599867;1.2366325953010204;0.9999924254457107
68.385602;1.0997566028032981;-0.011111214234933683;-0.010103635329133545;-0.005555393638759383;-0.005051612872944561;1.0998632417376157;10.001067227977677;1.0002106218002405;-0.7274550410190698;1.0347237846707262;0.9999399588732556;1.236630164226733;0.9999922961145629
68.395602;1.0997546913279224;-0.011111214153028251;-0.010103635735856748;-0.005555393396528914;-0.005051612832378168;1.099863630547601;10.001060526579629;1.000209642597136;-0.7274550404077552;1.0347239114525917;0.9999394267068427;1.2366277620927655;0.9999921408242729
68.405602;1.0997527735596884;-0.011111214084134834;-0.010103636127430097;-0.005555393138977103;-0.005051612826233541;1.099863987604876;10.00105350127478;1.0002085630601023;-0.7274550397705115;1.0347239813931457;0.9999389478527423;1.236625396145776;0.9999919586878312
68.415602;1.099750847640667;-0.011111214027200682;-0.010103636502962192;-0.005555392867989189;-0.005051612855360356;1.0998643098307406;10.001046157156091;1.0002073853915676;-0.7274550391099021;1.0347239885224746;0.9999385224667438;1.2366230730912444;0.9999917490330017
68.425602;1.0997489127448221;-0.011111213980810912;-0.010103636861508192;-0.005555392585663848;-0.00505161292021783;1.0998645972045602;10.001038499206878;1.000206112851023;-0.7274550384282129;1.03472392951376;0.9999381515573926;1.236620799282131;0.99999151118643
68.435602;1.0997469690752608;-0.011111213943286282;-0.010103637202282825;-0.005555392294137257;-0.005051613020994712;1.099864852104358;10.001030530961605;1.0002047496059556;-0.7274550377276494;1.034723803225972;0.999937837123942;1.2366185803844936;0.9999912442205875
68.445602;1.0997450176859394;-0.011111213912906395;-0.010103637524602974;-0.00555539199543764;-0.005051613157572555;1.0998650776321564;10.00102225489252;1.0002033010460545;-0.7274550370107806;1.0347236098190526;0.9999375805777414;1.2366164207803938;0.9999909472485248
68.455602;1.099743060415599;-0.011111213888124931;-0.010103637827650402;-0.005555391691380098;-0.005051613329311759;1.0998652766732895;10.001013670554475;1.0002017742369593;-0.7274550362805632;1.0347233503823856;0.9999373810873783;1.2366143231013824;0.999990619737557
68.465602;1.099741099478159;-0.011111213867476906;-0.010103638110474543;-0.005555391383559429;-0.005051613535103986;1.0998654522182258;10.00100476629639;1.0002001778605258;-0.727455035539859;1.0347230268277638;0.9999372359124328;1.236612288925148;0.9999902616537291
68.475602;1.0997391370795953;-0.011111213849386459;-0.010103638372258245;-0.005555391073327586;-0.005051613773584008;1.099865607721686;10.000995513035647;1.000198521969886;-0.7274550347910798;1.0347226414554478;0.9999371422373154;1.236610320509696;0.9999898734139293
68.485602;1.099737175400296;-0.011111213832097705;-0.010103638612552408;-0.0055553907617562496;-0.0050516140432427595;1.0998657467703563;10.000985868591224;1.0001968172773155;-0.7274550340361883;1.034722196290337;0.9999370981636799;1.236608421186961;0.9999894557033422
68.495602;1.0997352163736476;-0.011111213813642804;-0.010103638831327515;-0.005555390449627288;-0.0050516143425466545;1.099865872669341;10.000975784343463;1.000195073712412;-0.7274550332768358;1.0347216929075616;0.9999371021498873;1.236606594398583;0.9999890096875025
68.505602;1.0997332611623927;-0.011111213791962891;-0.010103639028881001;-0.005555390137402991;-0.005051614670095837;1.099865988295791;10.000965210192826;1.0001932995595937;-0.7274550325145815;1.0347211330366077;0.9999371526373123;1.2366048436336563;0.9999885372534086
68.515602;1.0997313100622916;-0.011111213765251662;-0.010103639205756904;-0.0055553898253163725;-0.0050516150247833045;1.0998660956078006;10.000954102327722;1.0001915018889684;-0.7274550317510287;1.0347205192686557;0.9999372485854698;1.2366031729244895;0.9999880407623581
68.525602;1.099729363009384;-0.011111213732219676;-0.010103639362679195;-0.005555389513639404;-0.0050516154059461185;1.0998661951481243;10.000942431766697;1.0001896873933682;-0.7274550309877185;1.0347198548451648;0.999937389165368;1.2366015866750655;0.9999875227689897
68.535602;1.0997274203385399;-0.011111213692023364;-0.010103639500414876;-0.005555389202919648;-0.005051615813322581;1.099866286551437;10.000930189400703;1.0001878624802902;-0.7274550302259459;1.0347191427319775;0.9999375722981897;1.236600089425459;0.999986986167842
68.545602;1.0997254836311008;-0.01111121364403625;-0.010103639619764088;-0.005555388893961427;-0.0050516162467064574;1.099866369140346;10.00091738111796;1.0001860327615575;-0.727455029466515;1.0347183857464688;0.9999377941751619;1.2365986863735736;0.9999864346074381
68.555602;1.0997235563394516;-0.011111213587824678;-0.010103639721773042;-0.0055553885873072814;-0.005051616705566703;1.0998664417284758;10.000904011016953;1.0001842032678057;-0.7274550287095823;1.0347175879534307;0.9999380503567624;1.2365973839623923;0.9999858723115815
68.565602;1.0997216434519277;-0.011111213523264983;-0.010103639807820534;-0.005555388282568546;-0.005051617188950368;1.0998665025794236;10.000890071686408;1.0001823791060125;-0.7274550279548968;1.0347167550834386;0.9999383370399432;1.2365961890293111;0.9999853032928244
68.575602;1.099719750130367;-0.011111213450522616;-0.010103639879462053;-0.0055553879785414;-0.005051617695570384;1.0998665497052291;10.00087555406587;1.0001805654271427;-0.7274550272021736;1.0347158931994258;0.9999386515032747;1.2365951070767702;0.9999847313427388
68.585602;1.099717880378972;-0.011111213370026799;-0.010103639938302498;-0.005555387674065574;-0.005051618223853173;1.0998665810316783;10.000860457899547;1.0001787671058702;-0.7274550264512809;1.0347150072760485;0.9999389916586688;1.236594141535134;0.9999841608478429
68.595602;1.099716036878343;-0.011111213282513485;-0.010103639986029337;-0.005555387368570639;-0.005051618772013663;1.099866594666949;10.000844789238904;1.0001769884779736;-0.7274550257022953;1.0347141008080516;0.9999393554131325;1.236593293741799;0.9999835970225402
68.605602;1.0997142220626703;-0.011111213188866044;-0.010103640024477197;-0.005555387061874809;-0.00505161933822347;1.0998665892140884;10.000828557167932;1.0001752330257172;-0.7274550249554326;1.0347131762941242;0.9999397405767063;1.236592562857835;0.999983045352446
68.615602;1.099712439211128;-0.011111213089864555;-0.010103640055416788;-0.005555386753707854;-0.005051619920767708;1.099866563774193;10.000811778703351;1.0001735033025376;-0.7274550242109202;1.0347122360680543;0.9999401448370375;1.2365919466554847;0.9999825109951297
68.625602;1.0997106927507514;-0.011111212986236936;-0.010103640080214318;-0.005555386443491344;-0.005051620518163478;1.099866517516779;10.000794483556001;1.0001718009496283;-0.7274550234689963;1.0347112827144753;0.9999405652420336;1.2365914429175937;0.9999819983431205
68.635602;1.0997089877482047;-0.011111212878983916;-0.01010364009979077;-0.005555386130504793;-0.005051621129196186;1.0998664488370093;10.000776710346736;1.0001701268328445;-0.7274550227300716;1.034710318696837;0.9999409980830881;1.236591049457743;0.9999815108618197
68.645602;1.0997073286398245;-0.011111212769574174;-0.010103640114666695;-0.00555538581411509;-0.005051621752731402;1.0998663547615162;10.000758498902629;1.0001684816039889;-0.7274550219948815;1.0347093458054673;0.999941439632072;1.236590762816504;0.9999810515894139
68.655602;1.0997057184810128;-0.011111212659692763;-0.010103640124934742;-0.0055553854938335265;-0.0050516223874284205;1.0998662314858871;10.00073988834872;1.000166865959055;-0.7274550212644445;1.0347083652154603;0.9999418866125007;1.236590577829589;0.9999806237672946
68.665602;1.099704159472766;-0.011111212550745915;-0.010103640130374958;-0.005555385169291246;-0.005051623031664245;1.0998660755542862;10.000720922737973;1.000165280410214;-0.7274550205397977;1.0347073780273262;0.9999423359503012;1.2365904886172987;0.9999802304674718
68.675602;1.0997026534134802;-0.011111212443674119;-0.010103640130473787;-0.005555384840102513;-0.005051623683731112;1.0998658847261804;10.000701654183702;1.0001637254971343;-0.7274550198216329;1.0347063854859047;0.9999427844917258;1.2365904894810607;0.999979873718999
68.685602;1.099701201669426;-0.011111212339183245;-0.010103640124271123;-0.005555384505674131;-0.005051624342144338;1.0998656586431037;10.000682137746624;1.0001622022109324;-0.7274550191101785;1.0347053887397213;0.9999432289338691;1.236590575377609;0.9999795542480187
68.695602;1.099699805472355;-0.011111212238030695;-0.01010364011053016;-0.005555384165150967;-0.005051625005783609;1.0998653990078158;10.000662428066349;1.0001607115162394;-0.727455018405438;1.03470438896246;0.9999436659235306;1.2365907423598628;0.9999792714174529
68.705602;1.0996984662542504;-0.011111212141128134;-0.010103640088166024;-0.0055553838174820435;-0.005051625673754576;1.0998651084257831;10.000642580155354;1.0001592531413144;-0.7274550177073277;1.0347033878082552;0.9999440924908156;1.2365909872200198;0.9999790229804824
68.715602;1.0996971854382482;-0.011111212049466513;-0.01010364005635108;-0.0055553834615193485;-0.005051626345295385;1.099864788754754;10.000622644182;1.0001578253398349;-0.7274550170156455;1.0347023872312784;0.9999445063607569;1.2365913067222578;0.9999788053956632
68.725602;1.099695964162323;-0.011111211963875649;-0.01010364001432086;-0.005555383096056831;-0.005051627019885066;1.0998644408127203;10.000602658177657;1.0001564260847378;-0.7274550163302063;1.034701388655338;0.9999449056293707;1.2365916973716211;0.9999786148897782
68.735602;1.0996948032465668;-0.011111211884755008;-0.01010363996135792;-0.005555382719917718;-0.005051627697267112;1.0998640654894063;10.000582646710422;1.000155053892017;-0.7274550156509775;1.0347003920979683;0.999945288522649;1.2365921550569412;0.9999784480785118
68.745602;1.0996937030218394;-0.011111211812091248;-0.010103639896994508;-0.005555382332132952;-0.005051628377388221;1.0998636648312243;10.000562621863363;1.0001537076526081;-0.7274550149780217;1.0346993959784747;0.9999456540294125;1.2365926746126445;0.9999783015764733
68.755602;1.0996926635251059;-0.011111211745677124;-0.010103639821057083;-0.00555538193195222;-0.005051629060420365;1.099863242191976;10.000542587415271;1.0001523865162436;-0.7274550143114925;1.0346983980185467;0.9999460028698851;1.2365932501893935;0.9999781717624977
68.765602;1.0996916850863439;-0.011111211685262445;-0.010103639733499984;-0.005555381518835321;-0.005051629746689802;1.0998628016667087;10.000522546233908;1.0001510896423715;-0.7274550136517772;1.0346973962723904;0.9999463375420833;1.2365938764051296;0.9999780553061551
68.775602;1.0996907680928412;-0.011111211630712913;-0.010103639634378754;-0.005555381092728005;-0.0050516304364981125;1.099862347658934;10.000502502067265;1.0001498153051034;-0.7274550129993664;1.0346963895594032;0.9999466610373925;1.2365945494355395;0.9999779496208775
68.785602;1.09968991233518;-0.01111121158210297;-0.010103639524027135;-0.005555380654285464;-0.0050516311301500505;1.0998618847466795;10.000482455813907;1.0001485603642863;-0.7274550123543831;1.0346953777290806;0.9999469750702615;1.2365952670886746;0.999977852855063
68.795602;1.099689116767131;-0.011111211539621416;-0.01010363940313692;-0.0055553802045932394;-0.005051631828177038;1.0998614175754344;10.000462403400531;1.000147320690505;-0.7274550117163584;1.0346943616811908;0.9999472791712486;1.236596028105509;0.9999777637743309
68.805602;1.0996883791961545;-0.01111121150352684;-0.010103639272579953;-0.0055553797446085615;-0.00505163253136304;1.0998609509932171;10.000442335039502;1.0001460917267653;-0.7274550110843662;1.0346933425103049;0.9999475712277917;1.2365968315288514;0.9999776815065786
68.815602;1.099687696325325;-0.011111211474216754;-0.010103639133125016;-0.0055553792748678455;-0.005051633240409062;1.0998604900780427;10.000422235925743;1.0001448690348818;-0.7274550104572697;1.0346923201744063;0.9999478483056861;1.2365976762720836;0.9999776051305519
68.825602;1.0996870648105161;-0.011111211452205637;-0.01010363898531007;-0.005555378795599629;-0.005051633955533974;1.0998600394411935;10.00040209231854;1.0001436489438054;-0.727455009834084;1.034691292956732;0.9999481070005669;1.2365985609276644;0.9999775335912404
68.835602;1.0996864823888735;-0.011111211437991719;-0.010103638829530276;-0.005555378306938897;-0.0050516346763705595;1.0998596025798557;10.00038189803763;1.000142428436854;-0.7274550092141748;1.0346902580279502;0.9999483439062189;1.2365994836526086;0.9999774657676913
68.845602;1.0996859481598538;-0.011111211431949151;-0.010103638666169285;-0.005555377809051557;-0.005051635402223502;1.099859182272024;10.000361655333789;1.0001412040847892;-0.7274550085971031;1.0346892122998943;0.9999485563024084;1.2366004416281353;0.9999774000993364
68.855602;1.099685462271731;-0.011111211434346183;-0.010103638495649584;-0.005555377302271159;-0.005051636132492013;1.0998587812860587;10.000341373739666;1.0001399714280015;-0.7274550079824743;1.0346881528678045;0.9999487431673495;1.2366014306684183;0.9999773342302467
68.865602;1.0996850255480406;-0.01111121144543833;-0.010103638318432813;-0.005555376787179616;-0.005051636866905895;1.0998584026555867;10.000321068394733;1.0001387259647156;-0.7274550073700333;1.0346870768591885;0.9999489063381951;1.2366024457147675;0.9999772655034473
68.875602;1.0996846392374433;-0.01111121146548073;-0.01010363813504515;-0.005555376264473142;-0.005051637605396452;1.0998580500636317;10.000300758013069;1.0001374648921044;-0.7274550067598755;1.0346859807724813;0.9999490505347121;1.2366034814630915;0.9999771921201026
68.885602;1.0996843050252312;-0.011111211494661715;-0.010103637946145553;-0.00555537573473341;-0.0050516383479301255;1.099857728213835;10.000280464661511;1.0001361882065567;-0.7274550061524971;1.0346848596453857;0.9999491820735317;1.2366045326422859;0.9999771137305337
68.895602;1.0996840250706756;-0.011111211533013992;-0.010103637752493651;-0.005555375198365887;-0.005051639094573772;1.099857442600224;10.000260211259208;1.0001348987430692;-0.7274550055486628;1.0346837068647075;0.9999493076759892;1.2366055943467644;0.9999770306389869
68.905602;1.0996838010514147;-0.011111211580337831;-0.010103637554758892;-0.005555374655738432;-0.0050516398455596676;1.099857198878303;10.000240016750473;1.0001336011306141;-0.7274550049493552;1.0346825149899148;0.9999494338224181;1.2366066623390726;0.9999769428328273
68.915602;1.0996836324952695;-0.011111211636282953;-0.010103637353335606;-0.005555374107157601;-0.005051640601214844;1.099857002209913;10.000219895485177;1.000132300490373;-0.7274550043557552;1.0346812767991571;0.9999495662501968;1.2366077330062824;0.9999768503497325
68.925602;1.0996835162613974;-0.011111211700551887;-0.010103637148265046;-0.005555373552675035;-0.0050516413618434015;1.099856857095085;10.000199860881104;1.000131001725516;-0.7274550037690597;1.034679985578122;0.9999497100133429;1.2366088027658373;0.999976753945373
68.935602;1.0996834476341077;-0.011111211773058429;-0.010103636939361598;-0.0055553729921905826;-0.0050516421276746975;1.0998567678868165;10.000179930857495;1.0001297090089958;-0.7274550031902464;1.034678634786651;0.9999498702526984;1.2366098671111003;0.9999766545772127
68.945602;1.0996834217321936;-0.011111211853994466;-0.01010363672658711;-0.005555372425714167;-0.005051642898989167;1.099856739215316;10.000160130273349;1.000128425451623;-0.7274550026198533;1.0346772181492763;0.9999500529030562;1.2366109200232438;0.9999765526018692
68.955602;1.0996834342011657;-0.011111211943742658;-0.01010363651045278;-0.0055553718534090074;-0.005051643676182332;1.099856775423565;10.00014048890473;1.0001271534000087;-0.7274550020576965;1.0346757303763408;0.9999502651514239;1.2366119538834617;0.9999764476888321
68.965602;1.0996834813740974;-0.011111212042737677;-0.010103636292235041;-0.0055553712755573685;-0.00505164445955346;1.099856878897609;10.000121043225244;1.0001258951752374;-0.7274550015027047;1.0346741679697964;0.9999505154676118;1.2366129597725104;0.9999763392206588
68.975602;1.0996835603557549;-0.01111121215149982;-0.010103636073922548;-0.005555370692494115;-0.005051645249129626;1.0998570488324388;10.000101838882642;1.000124653753608;-0.7274550009532317;1.0346725297995545;0.999950812542667;1.2366139284559077;0.9999762271157937
68.985602;1.0996836687365363;-0.011111212270771543;-0.01010363585784704;-0.005555370104409553;-0.005051646044623353;1.0998572818729146;10.00008292285834;1.0001234326669697;-0.7274550004076842;1.0346708169155159;0.999951163639913;1.2366148516523312;0.9999761127114722
68.995602;1.099683803924441;-0.011111212401489975;-0.010103635646233351;-0.005555369511285816;-0.0050516468452659075;1.0998575732513942;10.00006433117238;1.0001222349949164;-0.7274549998648878;1.0346690318303926;0.9999515739699262;1.236615722660674;0.9999759989934365
69.005602;1.099683962843999;-0.011111212544629236;-0.01010363544100689;-0.005555368913136667;-0.005051647649703983;1.0998579174461134;10.000046083354638;1.0001210627440706;-0.7274549993241102;1.0346671782624124;0.9999520475931698;1.2366165361445889;0.9999758899902363
69.015602;1.0996841422657293;-0.011111212701236498;-0.010103635243750148;-0.005555368310262777;-0.005051648456226416;1.0998583095273864;10.00002818338453;1.000119917407186;-0.7274549987850993;1.0346652607835052;0.999952588126935;1.2366172878436823;0.9999757895859789
69.025602;1.0996843394711366;-0.01111121287259179;-0.01010363505562263;-0.005555367703303317;-0.00505164926302875;1.099858746756293;10.00001062408035;1.0001188004381378;-0.7274549982481652;1.0346632837872216;0.9999531980588262;1.2366179749545179;0.9999757005609142
69.035602;1.0996845529207304;-0.011111213060175158;-0.01010363487738842;-0.005555367093135904;-0.0050516500683215676;1.0998592289572957;9.99999339259953;1.0001177130096335;-0.7274549977140294;1.0346612510516984;0.9999538775459053;1.236618596961179;0.9999756247395349
69.045602;1.0996847824881946;-0.011111213265572305;-0.010103634709681942;-0.005555366480806835;-0.005051650870467841;1.0998597576751485;9.999976471451433;1.0001166564755348;-0.7274549971833913;1.0346591661300717;0.9999546238330637;1.236619155859212;0.9999755637684922
69.055602;1.0996850292893454;-0.011111213490513345;-0.010103634553329717;-0.00555536586765808;-0.005051651668055395;1.0998603347568983;9.999959834175462;1.000115633688;-0.7274549966565743;1.0346570323867017;0.9999554319885385;1.23661965469474;0.9999755191432552
69.065602;1.099685295643273;-0.011111213736880381;-0.01010363440933505;-0.00555536525538687;-0.005051652459783215;1.099860961030538;9.999943442930874;1.0001146495609252;-0.7274549961336326;1.0346548529624702;0.9999562962963422;1.2366200955168711;0.999975491589306
69.075602;1.0996855848216547;-0.011111214006549902;-0.010103634278471892;-0.005555364645780298;-0.005051653244429137;1.0998616358765518;9.999927252368929;1.0001137107195615;-0.7274549956147154;1.0346526312925057;0.9999572112033098;1.2366204793708562;0.9999754811685179
69.085602;1.0996859000652568;-0.011111214301121882;-0.01010363416094182;-0.0055553640403759865;-0.005051654020991721;1.0998623576841564;9.999911219467668;1.0001128250679334;-0.7274549951002314;1.0346503714855768;0.9999581720560317;1.2366208081567152;0.9999754879719096
69.095602;1.0996862442890873;-0.011111214621601443;-0.010103634056384047;-0.005555363440223863;-0.005051654788799645;1.0998631242590966;9.99989531792468;1.0001120013019351;-0.7274549945907839;1.0346480781483773;0.9999591754005449;1.2366210860113218;0.9999755121365321
69.105602;1.0996866211427956;-0.011111214968170961;-0.010103633964033815;-0.0055553628458240535;-0.00505165554746535;1.0998639330871407;9.999879544552218;1.0001112482004282;-0.7274549940870566;1.0346457560636324;0.9999602184466152;1.2366213192031863;0.9999755530042601
69.115602;1.099687035145087;-0.011111215340221848;-0.010103633882813315;-0.005555362257326317;-0.005051656296650177;1.0998647817877143;9.999863908659444;1.000110573502434;-0.7274549935896715;1.0346434098946096;0.9999612985728334;1.2366215151240323;0.999975608393467
69.125602;1.099687490237442;-0.011111215736641743;-0.010103633811406842;-0.00555536167485397;-0.005051657035751004;1.099865667694453;9.999848419209235;1.0001099829984985;-0.7274549930990719;1.0346410436316222;0.9999624134251162;1.2366216817054176;0.9999756752161603
69.135602;1.099687988844382;-0.011111216156177283;-0.010103633748356869;-0.005555361098889898;-0.005051657763840594;1.0998665868232411;9.999833080658368;1.0001094810766809;-0.7274549926155223;1.0346386596051198;0.9999635611946706;1.2366218271833507;0.999975750925338
69.145602;1.099688531920932;-0.011111216597633096;-0.010103633692109268;-0.005555360530599758;-0.0050516584799014915;1.0998675343420201;9.999817891983461;1.0001090717290788;-0.727454992139098;1.0346362578531965;0.9999647403689121;1.2366219592660237;0.9999758339672374
69.155602;1.0996891193111238;-0.011111217059800772;-0.010103633641080082;-0.005555359971776905;-0.005051659182995402;1.0998685057182211;9.999802847535847;1.0001087582108323;-0.727454991669557;1.0346338368121673;0.9999659488881562;1.2366220847123894;0.9999759233826456
69.165602;1.09968975048488;-0.011111217541305568;-0.01010363359382465;-0.0055553594245069645;-0.00505165987231923;1.0998694968077958;9.999787940982692;1.0001085422985065;-0.7274549912062556;1.0346313945992036;0.9999671837653057;1.2366222097059767;0.9999760184796279
69.175602;1.099690424759985;-0.011111218040695004;-0.01010363354918473;-0.005555358890843402;-0.00505166054730554;1.0998705036436947;9.999773167186143;1.0001084248863512;-0.7274549907483511;1.0346289295904676;0.9999684417969474;1.2366223398767997;0.9999761184726705
69.185602;1.099691140356962;-0.011111218556744193;-0.010103633506425165;-0.005555358372489521;-0.005051661207692989;1.0998715219422235;9.999758517629;1.0001084072610673;-0.7274549902952029;1.0346264403255236;0.9999697202441902;1.2366224802721366;0.9999762220784142
