time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
69.195602;1.0996918934683566;-0.011111219088593883;-0.010103633465436102;-0.0055553578705470966;-0.005051661853455104;1.0998725460421972;9.999743974989208;1.0001084913524159;-0.7274549898465944;1.0346239253657625;0.9999710161787961;1.2366226359778774;0.9999763272388675
69.205602;1.099692678124866;-0.011111219635712722;-0.010103633426761691;-0.00555535738544232;-0.005051662484590768;1.0998735685445842;9.999729514273254;1.000108678759457;-0.7274549894025416;1.034621383177688;0.9999723253100243;1.2366228130715666;0.9999764315064457
69.215602;1.09969348707251;-0.011111220197922225;-0.010103633391243249;-0.0055553569170780324;-0.005051663100949228;1.099874581163356;9.999715105989363;1.0001089697538783;-0.7274549889629249;1.034618812054638;0.9999736419495557;1.236623018828145;0.9999765332391506
69.225602;1.0996943134696713;-0.011111220775354409;-0.010103633359527858;-0.00555535646523168;-0.005051663702221994;1.099875575917762;9.99970071773055;1.000109363155102;-0.7274549885273423;1.0346162105946557;0.9999749600954922;1.2366232603717082;0.9999766325193058
69.235602;1.0996951520391336;-0.011111221368322304;-0.010103633331905993;-0.0055553560298989375;-0.005051664287945256;1.0998765459374784;9.999686321509358;1.000109857000126;-0.7274549880952156;1.0346135782744657;0.9999762741252337;1.2366235427951573;0.9999767310325651
69.245602;1.0996959987699841;-0.011111221977264368;-0.010103633308460262;-0.0055553556112556595;-0.005051664857408237;1.0998774858151104;9.999671903803796;1.0001104494426916;-0.7274549876660077;1.0346109148891005;0.9999775781444773;1.2366238680562223;0.9999768310294833
69.255602;1.0996968496336477;-0.011111222602618421;-0.01010363328914831;-0.005555355209399667;-0.005051665409570156;1.0998783916371815;9.999657465472374;1.000111139228687;-0.7274549872394037;1.0346082195575677;0.9999788651506436;1.236624234987821;0.9999769342967998
69.265602;1.09969769944516;-0.011111223244613206;-0.010103633273893893;-0.005555354824236945;-0.005051665943095604;1.0998792607125658;9.99964301533269;1.00011192569865;-0.727454986815327;1.0346054912313878;0.9999801274567;1.236624640359965;0.9999770422417563
69.275602;1.099698541854635;-0.0111112239032024;-0.01010363326278188;-0.005555354455508064;-0.005051666456513025;1.0998800910150124;9.999628570163095;1.0001128085911644;-0.7274549863939311;1.0346027303919048;0.9999813579258288;1.2366250802174195;0.9999771566580238
69.285602;1.099699370247231;-0.011111224578180257;-0.010103633256021288;-0.005555354102861013;-0.005051666948276825;1.099880880691296;9.999614158762999;1.0001137876509507;-0.7274549859756878;1.0345999398825172;0.9999825506777317;1.23662555085532;0.9999772799914036
69.295602;1.0997001783775349;-0.011111225269352267;-0.010103633253603299;-0.005555353766085715;-0.005051667416627802;1.0998816278196522;9.999599818912488;1.0001148624636467;-0.7274549855613267;1.0345971245414256;0.9999837007704634;1.2366260496437087;0.999977414975125
69.305602;1.0997009604338228;-0.011111225976529105;-0.010103633254974815;-0.005555353445286655;-0.005051667859541143;1.0998823302503749;9.999585585784427;1.0001160323699634;-0.7274549851514356;1.0345942906657017;0.9999848037975515;1.2366265754251662;0.9999775644135016
69.315602;1.0997017112394036;-0.011111226699324728;-0.010103633259162383;-0.005555353140677317;-0.0050516682749533115;1.0998829856858394;9.999571483845687;1.000117295526502;-0.7274549847460657;1.0345914456374463;0.9999858562071898;1.2366271278334937;0.999977731457795
69.325602;1.0997024267019155;-0.011111227436985645;-0.010103633265367859;-0.005555352852307386;-0.005051668661080367;1.099883591663593;9.999557533600486;1.0001186480694453;-0.7274549843448633;1.0345885975968105;0.9999868556389535;1.2366277063865383;0.9999779195966705
69.335602;1.0997031039945737;-0.011111228188338436;-0.01010363327337953;-0.005555352580117397;-0.005051669016537917;1.0998841451461296;9.999543765487525;1.0001200848203258;-0.7274549839475802;1.0345857549748236;0.9999878006877265;1.2366283104219027;0.9999781316494236
69.345602;1.0997037414532582;-0.011111228951941799;-0.010103633283514562;-0.005555352324082587;-0.005051669340188768;1.0998846426329856;9.99953022406171;1.0001216006201676;-0.7274549835543704;1.0345829256860737;0.9999886906597961;1.2366289390304834;0.999978368656011
69.355602;1.0997043386071168;-0.011111229726393878;-0.010103633296480228;-0.005555352084139175;-0.005051669630904818;1.099885080873765;9.99951696031101;1.0001231912740773;-0.727454983165815;1.0345801166273112;0.9999895258225523;1.2366295907049596;0.9999786298793335
69.365602;1.0997048962082503;-0.011111230510393203;-0.010103633313353112;-0.005555351860112704;-0.005051669887383621;1.0998854573957648;9.999504023100332;1.000124853979817;-0.7274549827829498;1.0345773342026927;0.9999903079336843;1.2366302638698767;0.9999789135043211
69.375602;1.0997054161562485;-0.011111231302416468;-0.010103633335508944;-0.005555351651733873;-0.005051670108062428;1.099885770936925;9.999491456662534;1.000126587002122;-0.7274549824071509;1.0345745847821197;0.9999910403700033;1.2366309579212884;0.9999792171823714
69.385602;1.0997059017735447;-0.011111232100336833;-0.010103633364454584;-0.005555351458562548;-0.005051670291255946;1.0998860215311241;9.999479301792698;1.0001283890015644;-0.7274549820397919;1.0345718737830278;0.9999917275194449;1.2366316734211282;0.9999795380359833
69.395602;1.0997063578849195;-0.011111232901243231;-0.010103633401781664;-0.005555351279924001;-0.005051670435523137;1.0998862098982254;9.999467598287568;1.0001302586419452;-0.7274549816820567;1.0345692045271364;0.9999923738848031;1.2366324111277645;0.9999798722861628
69.405602;1.0997067899983135;-0.01111123370156359;-0.010103633449248115;-0.005555351114907309;-0.005051670539940979;1.0998863367076954;9.99945638586527;1.0001321947692678;-0.7274549813350177;1.0345665788127059;0.9999929833354887;1.2366331705753313;0.9999802151218158
69.415602;1.0997072032827213;-0.011111234497515327;-0.010103633508717201;-0.005555350962397543;-0.005051670604029113;1.0998864021227701;9.99944569712281;1.0001341968425164;-0.727454980999749;1.034563998618858;0.9999935589695141;1.2366339497645025;0.9999805605542631
69.425602;1.099707601776689;-0.011111235285702872;-0.010103633581931584;-0.005555350821251172;-0.005051670627519618;1.0998864060607823;9.999435545862573;1.0001362648727206;-0.7274549806774055;1.03456146692879;0.9999941036292372;1.2366347460844087;0.9999809012269061
69.435602;1.0997079880082805;-0.01111123606348447;-0.010103633670344479;-0.005555350690535148;-0.005051670610157428;1.0998863490534956;9.999425924282626;1.0001383990881185;-0.7274549803692633;1.0345589871526468;0.9999946199934483;1.2366355567730454;0.9999812291707153
69.445602;1.0997083633537246;-0.011111236828893409;-0.010103633775079805;-0.005555350569631574;-0.005051670551483506;1.0998862322349805;9.999416814009328;1.0001405994458314;-0.7274549800767393;1.0345565621717587;0.9999951100827876;1.2366363788853414;0.9999815372735537
69.455602;1.0997087282939864;-0.011111237580341502;-0.010103633896993926;-0.005555350458144086;-0.005051670450802298;1.0998860560225203;9.999408202836754;1.0001428650263218;-0.7274549798014407;1.0345541941565142;0.9999955750435257;1.236637209640722;0.9999818204304964
69.465602;1.099709082385694;-0.011111238316360378;-0.01010363403683098;-0.005555350355663304;-0.005051670307489413;1.0998858187771228;9.99940009222747;1.0001451944581288;-0.7274549795450879;1.0345518849453503;0.9999960148347318;1.2366380467169644;0.9999820758434254
69.475602;1.0997094249600508;-0.011111239035473222;-0.010103634195293833;-0.005555350261546876;-0.005051670121264374;1.0998855167161268;9.99939248878922;1.0001475869958871;-0.7274549793092996;1.0345496361145228;0.9999964274629104;1.2366388881288244;0.9999823020088661
69.485602;1.0997097557375157;-0.011111239736250715;-0.010103634372907214;-0.0055553501748358885;-0.005051669892104889;1.0998851452478486;9.99938539529384;1.0001500425913732;-0.7274549790955657;1.0345474488603987;0.9999968085466051;1.2366397324067542;0.9999824970324996
69.495602;1.0997100741279056;-0.011111240417254102;-0.01010363456981481;-0.005555350094347997;-0.005051669620019007;1.0998846999537137;9.99937881349805;1.0001525612627464;-0.727454978905441;1.0345453240683777;0.9999971515188683;1.2366405795039224;0.9999826578297699
69.505602;1.0997103784427067;-0.011111241076697125;-0.01010363478560841;-0.0055553500189655936;-0.005051669304996572;1.0998841759807607;9.999372747013847;1.0001551426354827;-0.7274549787405351;1.03454326244341;0.9999974486375237;1.2366414311212321;0.9999827805069281
69.515602;1.0997106662800993;-0.01111124171234636;-0.010103635019320214;-0.005555349947866924;-0.005051668947082695;1.0998835673803218;9.999367195833186;1.0001577856328678;-0.7274549786022094;1.034541264587459;0.9999976925994063;1.236642289643179;0.9999828609573109
69.525602;1.09971093554984;-0.011111242321902028;-0.010103635269649991;-0.005555349880417257;-0.005051668546350959;1.099882867588209;9.99936214944106;1.000160488129864;-0.7274549784914383;1.0345393312009195;0.9999978772838578;1.2366431572745014;0.9999828951843591
69.535602;1.0997111851720047;-0.011111242903482588;-0.01010363553509304;-0.0055553498159508444;-0.005051668102917435;1.0998820704055605;9.999357584844454;1.000163246399778;-0.7274549784090163;1.0345374631244502;0.999997997673872;1.2366440360502162;0.9999828795031064
69.545602;1.099711414783255;-0.01111124345591639;-0.01010363581392508;-0.005555349753719337;-0.005051667617177493;1.0998811707690814;9.999353467347746;1.0001660549747653;-0.7274549783557162;1.0345356609822953;0.9999980501125426;1.2366449276006375;0.9999828106016619
69.555602;1.0997116239551934;-0.011111243978698037;-0.01010363610441558;-0.0055553496929097775;-0.005051667089962825;1.0998801651050345;9.999349750093177;1.000168907084725;-0.7274549783322628;1.034533925112466;0.9999980322730696;1.2366458332076458;0.9999826855669588
69.565602;1.099711811924306;-0.011111244471696771;-0.010103636405074324;-0.0055553496326527846;-0.005051666522459472;1.0998790512848131;9.999346377079695;1.0001717949861422;-0.7274549783394136;1.0345322558531609;0.9999979429232722;1.2366467549766076;0.9999825023168647
69.575602;1.0997119776528217;-0.01111124493495777;-0.010103636714558644;-0.005555349572043037;-0.0050516659161041685;1.0998778282640558;9.999343291092316;1.0001747107104604;-0.7274549783781011;1.0345306537266497;0.9999977824402455;1.2366476966542752;0.9999822601891141
69.585602;1.0997121197488404;-0.011111245368761022;-0.010103637031435997;-0.0055553495100788075;-0.005051665272534808;1.0998764955760538;9.999340436712757;1.0001776471303963;-0.727454978449302;1.034529119548576;0.9999975530516669;1.2366486632336449;0.9999819596496425
69.595602;1.099712236496949;-0.011111245773722871;-0.010103637353989777;-0.005555349445478836;-0.005051664593538938;1.0998750529609986;9.999337755369968;1.0001805980691345;-0.7274549785536678;1.0345276541724968;0.999997257914378;1.2366496600926138;0.9999816010200909
69.605602;1.0997123263818953;-0.01111124615072412;-0.010103637680102848;-0.005555349376613558;-0.005051663880950696;1.0998735005053624;9.999335179247785;1.000183557604861;-0.7274549786912521;1.0345262580311547;0.9999969002070024;1.2366506919496951;0.9999811833126481
69.615602;1.099712388611316;-0.011111246500826406;-0.010103638007387554;-0.005555349301705734;-0.0050516631366270765;1.0998718390492634;9.99933263121622;1.0001865192044184;-0.7274549788614584;1.0345249315980178;0.9999964830794451;1.2366517618994217;0.9999807042862559
69.625602;1.099712422788332;-0.011111246825313281;-0.01010363833340285;-0.005555349219096621;-0.0050516623626149035;1.0998700702136663;9.999330033348148;1.0001894750325084;-0.7274549790632215;1.0345236765603807;0.999996009746881;1.236652871248375;0.9999801617875971
69.635602;1.0997124280374804;-0.011111247125752496;-0.010103638655680326;-0.005555349127374892;-0.005051661561272009;1.0998681961916155;9.999327317745866;1.0001924164287388;-0.7274549792955024;1.0345224960530688;0.9999954833861631;1.2366540202336975;0.9999795549067857
69.645602;1.0997124027355634;-0.011111247404026338;-0.01010363897183981;-0.005555349025349535;-0.005051660735185151;1.0998662195192448;9.999324432929113;1.0001953355431343;-0.7274549795578221;1.0345213936851239;0.9999949071947684;1.2366552086556044;0.999978883992206
69.655602;1.099712345128103;-0.011111247662237393;-0.0101036392799866;-0.005555348911962384;-0.005051659887028892;1.0998641428509646;9.999321345349706;1.000198226448697;-0.7274549798503409;1.0345203726209555;0.9999942845628546;1.236656435933707;0.999978150603251
69.665602;1.0997122538246495;-0.011111247902427603;-0.010103639578996203;-0.005555348786201971;-0.005051659019501734;1.0998619687968758;9.9993180389245;1.0002010850588845;-0.7274549801735526;1.034519435261736;0.9999936190047334;1.2366577014503546;0.9999773581966754
69.675602;1.0997121277610635;-0.011111248126350953;-0.01010363986843063;-0.005555348647038145;-0.005051658135236367;1.0998596996891592;9.999314512839266;1.0002039085323204;-0.7274549805279339;1.034518582962243;0.9999929138724;1.23665900504749;0.9999765122630881
69.685602;1.099711966190912;-0.011111248335541845;-0.010103640148322835;-0.00555534849351024;-0.005051657236491436;1.09985733763457;9.999310772536093;1.0002066944259902;-0.7274549809136199;1.03451781557487;0.999992172481218;1.2366603467888744;0.9999756190525696
69.695602;1.0997117687690674;-0.011111248531593588;-0.010103640419080923;-0.005555348324856496;-0.005051656324839367;1.0998548848041376;9.999306819088122;1.0002094398835324;-0.7274549813301455;1.0345171313508654;0.9999913985111213;1.23666172688288;0.9999746842545076
69.705602;1.0997115356196985;-0.01111124871638073;-0.010103640681430943;-0.005555348140461274;-0.0050516554013150675;1.099852343439113;9.999302649689684;1.0002121413813398;-0.7274549817764357;1.0345165274066228;0.999990595897658;1.2366631460036313;0.9999737128445124
69.715602;1.0997112672233726;-0.011111248892058839;-0.010103640936284618;-0.005555347939884949;-0.005051654466896912;1.0998497157659841;9.999298265949381;1.0002147948553861;-0.7274549822510997;1.034516000581589;0.9999897684385884;1.2366646048975105;0.9999727098443877
69.725602;1.0997109636953013;-0.011111249060931838;-0.010103641184601457;-0.005555347723154354;-0.005051653522793014;1.0998470037656873;9.999293678634759;1.0002173958211136;-0.7274549827526947;1.0345155482111636;0.999988919878173;1.2366661040553797;0.999971681233311
69.735602;1.0997106241253916;-0.011111249225261043;-0.010103641427229271;-0.005555347490944751;-0.005051652570464394;1.0998442088793936;9.99928890708236;1.0002199392345636;-0.72745498327978;1.0345151678833109;0.9999880544025059;1.2366676442825613;0.9999706343227847
69.745602;1.0997102471347855;-0.011111249387064476;-0.010103641664663763;-0.0055553472444939;-0.005051651611475598;1.099841332213633;9.999283977136967;1.0002224193936955;-0.7274549838309923;1.0345148564957936;0.9999871769485467;1.236669226885387;0.9999695772682025
69.755602;1.099709831997754;-0.011111249548104931;-0.010103641896858454;-0.005555346985447503;-0.005051650647111628;1.0998383750992249;9.999278918029395;1.0002248307821997;-0.7274549844051622;1.0345146102214742;0.9999862934326714;1.2366708532126547;0.9999685178264323
69.765602;1.099709379162815;-0.011111249709920737;-0.010103642123154042;-0.005555346715624574;-0.005051649678106788;1.0998353397885523;9.999273757501825;1.0002271689537092;-0.7274549850013188;1.034514425357312;0.9999854106087063;1.2366725249910875;0.9999674623052125
69.775602;1.0997088903749397;-0.011111249873647682;-0.01010364234226933;-0.0055553464367960135;-0.0050516487048936284;1.0998322300510828;9.999268520684145;1.0002294300088224;-0.7274549856187005;1.0345142987718716;0.9999845349988555;1.2366742449176509;0.999966415695286
69.785602;1.0997083683254256;-0.011111250039845012;-0.010103642552547575;-0.005555346150731105;-0.005051647728015857;1.099829051377264;9.999263235195913;1.0002316099886766;-0.7274549862568125;1.0345142275956134;0.9999836719411498;1.236676016103816;0.9999653827161679
69.795602;1.0997078156793791;-0.01111125020854808;-0.01010364275253362;-0.005555345859227763;-0.005051646748205056;1.0998258111150367;9.999257934196276;1.0002337053316503;-0.7274549869152971;1.0345142081042742;0.9999828255808789;1.2366778415778104;0.999964368908073
69.805602;1.0997072345347667;-0.011111250379488945;-0.010103642941376341;-0.00555534556387651;-0.00505164576625307;1.099822518199127;9.99925265217097;1.0002357131608004;-0.7274549875937423;1.0345142344664269;0.9999819992678558;1.2366797250018573;0.9999633810211065
69.815602;1.0997066265205366;-0.011111250552285453;-0.010103643118740745;-0.005555345266034887;-0.005051644782947534;1.099819181992363;9.999247416747625;1.00023763096125;-0.7274549882917182;1.0345142987252465;0.9999811958841066;1.2366816712772069;0.9999624266778815
69.825602;1.0997059927268018;-0.011111250726558698;-0.01010364328454406;-0.005555344967195877;-0.005051643799010667;1.0998158109015002;9.999242243585934;1.0002394565945423;-0.7274549890088585;1.034514391620144;0.9999804183048068;1.2366836856690653;0.9999615138143827
69.835602;1.0997053333727684;-0.011111250902140232;-0.010103643438854528;-0.005555344669139206;-0.0050516428149744155;1.0998124113440135;9.999237140122064;1.0002411885442375;-0.7274549897448883;1.034514503189598;0.9999796700571799;1.236685772268402;0.9999606498675511
69.845602;1.0997046474786993;-0.011111251079320414;-0.010103643581993147;-0.0055553443736284765;-0.005051641831188198;1.0998089878672468;9.999232113218406;1.0002428254547968;-0.7274549904997021;1.0345146233714806;0.9999789552173084;1.236687933170204;0.9999598409708814
69.855602;1.0997039331957241;-0.011111251258948346;-0.01010364371464945;-0.005555344082085086;-0.005051640847995519;1.099805544545587;9.999227174014461;1.0002443652816129;-0.7274549912733252;1.0345147424883958;0.9999782775128162;1.236690167887673;0.9999590918921049
69.865602;1.099703188744643;-0.01111125144224101;-0.010103643837861817;-0.005555343795447617;-0.005051639865748505;1.0998020859339337;9.999222339571563;1.0002458052796874;-0.7274549920656593;1.0345148511243756;0.9999776400063839;1.2366924724854462;0.9999584066579683
69.875602;1.099702412525054;-0.011111251630295247;-0.01010364395284304;-0.005555343514208251;-0.005051638884577415;1.0997986170519687;9.999217631219942;1.0002471427285895;-0.727454992876109;1.0345149401160612;0.9999770454929264;1.2366948396521595;0.9999577892234228
69.885602;1.0997016023609996;-0.011111251823652567;-0.010103644060711472;-0.005555343238633678;-0.0050516379042844515;1.0997951428343908;9.99921307148128;1.00024837543936;-0.7274549937031844;1.0345150014884117;0.9999764968188979;1.2366972604399884;0.999957243886476
69.895602;1.0997007551755233;-0.011111252022238737;-0.010103644162346433;-0.00555534296892793;-0.005051636924500036;1.0997916671347383;9.999208682986835;1.0002495021449167;-0.7274549945443491;1.034515029672471;0.9999759968427124;1.2366997261295294;0.9999567756317576
69.905602;1.099699867768069;-0.011111252225586067;-0.010103644258401217;-0.005555342705190558;-0.005051635944807763;1.0997881926263626;9.999204490156043;1.000250522861843;-0.7274549953963102;1.0345150219859829;0.9999755482159406;1.2367022284008813;0.9999563905641158
69.915602;1.0996989384296274;-0.011111252433212863;-0.010103644349346234;-0.005555342447444993;-0.005051634964828676;1.0997847221890593;9.999200516377472;1.0002514385851442;-0.7274549962554039;1.0345149784760121;0.9999751532362025;1.2367047587133926;0.9999560961937539
69.925602;1.0996979680632843;-0.01111125264501902;-0.010103644435582178;-0.005555342195795922;-0.0050516339843376685;1.0997812599074483;9.999196773806608;1.0002522506110387;-0.7274549971177552;1.0345149013992951;0.9999748135469477;1.23670730890071;0.9999559008880062
69.935602;1.099696960323933;-0.011111252861360825;-0.010103644517540429;-0.005555341950403474;-0.005051633003088266;1.0997778103615297;9.9991932609134;1.0002529603600314;-0.727454997979376;1.0345147940898674;0.9999745298927211;1.236709872479797;0.9999558121681027
69.945602;1.0996959214089124;-0.011111253082749874;-0.010103644595627584;-0.00555534171133381;-0.005051632020514933;1.0997743774007382;9.999189972623592;1.0002535697410793;-0.7274549988363168;1.0345146598971406;0.9999743024823319;1.2367124451708256;0.9999558349935346
69.955602;1.0996948592647338;-0.01111125330945283;-0.01010364467013721;-0.005555341478656264;-0.005051631035811276;1.09977096379901;9.999186907101576;1.0002540816815533;-0.7274549996847464;1.0345145020484545;0.9999741313763724;1.23671502451181;0.9999559715997357
69.965602;1.0996937823519537;-0.011111253541193487;-0.010103644741202678;-0.005555341252750806;-0.00505163004812761;1.0997675715294197;9.999184062573498;1.0002545002459178;-0.7274550005209773;1.0345143233347833;0.9999740162498721;1.2367176090564387;0.9999562226169117
69.975602;1.0996926991225533;-0.011111253777052835;-0.010103644808743064;-0.005555341034434058;-0.005051629056476158;1.0997642018564733;9.999181431286917;1.0002548302619043;-0.7274550013415256;1.0345141249524823;0.9999739559096665;1.236720197806798;0.9999565878526286
69.985602;1.0996916180860175;-0.011111254015630744;-0.010103644872499451;-0.0055553408248046115;-0.005051628059517445;1.0997608548508981;9.999178997003378;1.0002550774640755;-0.7274550021431228;1.0345139058262705;0.9999739482000088;1.2367227898911293;0.9999570662953811
69.995602;1.0996905476400964;-0.011111254255387414;-0.010103644932113947;-0.005555340625039333;-0.005051627055560123;1.0997575290024741;9.999176738808401;1.000255248874687;-0.7274550029227378;1.034513663047684;0.9999739903461609;1.2367253841768697;0.99995765620289
70.005602;1.0996894960906287;-0.0111112544948346;-0.010103644987041705;-0.005555340436268592;-0.005051626042808169;1.0997542217722758;9.999174636175198;1.0002553519080237;-0.7274550036777694;1.0345133929351644;0.9999740789793677;1.2367279794426211;0.9999583554049498
70.015602;1.0996884717817694;-0.011111254732395466;-0.010103645036369787;-0.005555340259578306;-0.005051625019585747;1.0997509302959432;9.999172664735015;1.0002553928526365;-0.727455004406274;1.0345130919431498;0.999974209787827;1.2367305746240937;0.9999591614076369
70.025602;1.0996874825147265;-0.011111254966223338;-0.010103645078722715;-0.005555340096135592;-0.005051623984417393;1.0997476516735085;9.999170786207362;1.0002553766279891;-0.7274550051069718;1.0345127567069567;0.9999743780529771;1.2367331679312568;0.9999600718806214
70.035602;1.0996865349699152;-0.011111255194262683;-0.010103645112297173;-0.005555339947302143;-0.005051622936238639;1.0997443833962737;9.999168947282428;1.0002553075065044;-0.7274550057790654;1.034512383847061;0.9999745801124298;1.2367357557994068;0.9999610857007385
70.045602;1.0996856348685669;-0.011111255414408275;-0.010103645135139989;-0.00555533981462375;-0.005051621874670532;1.0997411236022296;9.999167085430367;1.0002551892635845;-0.7274550064222257;1.034511970883877;0.9999748138319721;1.2367383330764483;0.9999622035559004
70.055602;1.0996847871789832;-0.01111125562462353;-0.010103645145670304;-0.00555533969969587;-0.005051620799887189;1.0997378705821579;9.999165129963025;1.0002550247437811;-0.7274550070367629;1.0345115177546564;0.9999750774077028;1.2367408939484723;0.9999634276364449
70.065602;1.0996839959411273;-0.011111255823082259;-0.010103645143044274;-0.005555339604003039;-0.005051619712260453;1.0997346221437116;9.999163000886222;1.0002548154824802;-0.7274550076235827;1.0345110268506374;0.9999753682784559;1.236743432421771;0.9999647606207728
70.075602;1.0996832640379213;-0.011111256008191616;-0.01010364512704458;-0.005555339528763515;-0.005051618612266707;1.0997313758077487;9.99916061315282;1.0002545614965062;-0.7274550081839303;1.0345105014699278;0.9999756832809995;1.2367459421867972;0.9999662048510946
70.085602;1.0996825927468896;-0.011111256178452654;-0.010103645097754205;-0.005555339474780362;-0.0050516175005974025;1.0997281294130357;9.999157887740822;1.0002542615466368;-0.7274550087192444;1.0345099449970652;0.9999760192573416;1.2367484159729543;0.9999677627147973
70.095602;1.0996819810496188;-0.011111256332433062;-0.01010364505539721;-0.005555339442431341;-0.005051616378261161;1.099724881267903;9.999154761831207;1.0002539138207496;-0.7274550092311327;1.034509361644413;0.9999763732412464;1.2367508444904127;0.9999694374098662
70.105602;1.0996814260400491;-0.011111256468849423;-0.010103645000326669;-0.005555339431754146;-0.00505161524655231;1.099721630298623;9.999151186775547;1.000253516140393;-0.7274550097212724;1.0345087568216746;0.9999767424865003;1.2367532162590165;0.9999712327056943
70.115602;1.0996809241477308;-0.011111256586457884;-0.010103644933018486;-0.005555339442458438;-0.005051614106834644;1.0997183762107139;9.999147119252571;1.000253065388562;-0.7274550101912605;1.034508136245817;0.9999771251911288;1.2367555189786696;0.9999731519603754
70.125602;1.0996804711827988;-0.011111256683783646;-0.010103644854086333;-0.005555339473969284;-0.005051612960284149;1.09971511930314;9.999142519786274;1.000252557339312;-0.7274550106424965;1.0345075052372592;0.9999775213898618;1.236757740957935;0.9999751972653206
70.135602;1.0996800618187965;-0.011111256759085817;-0.010103644764287939;-0.005555339525583272;-0.005051611807776884;1.0997118606076288;9.99913735724689;1.0002519877088452;-0.7274550110761335;1.0345068686483878;0.9999779329129151;1.2367598714430692;0.9999773692837802
70.145602;1.099679689888316;-0.011111256810592732;-0.010103644664403173;-0.0055553395966243925;-0.005051610649945499;1.099708602442133;9.999131609048291;1.000251353422406;-0.7274550114933206;1.0345062309581183;0.999978362732976;1.2367619006935535;0.999979667799313
70.155602;1.0996793493059487;-0.011111256836646629;-0.01010364455501705;-0.005555339686579328;-0.005051609487294656;1.0997053485883328;9.99912525841652;1.0002506529940305;-0.727455011895569;1.034505596548765;0.9999788144365429;1.2367638210034224;0.9999820919911936
70.165602;1.0996790351648107;-0.011111256835693273;-0.010103644436370829;-0.0055553397951302605;-0.005051608320346845;1.0997021037712325;9.999118294139457;1.0002498860344387;-0.7274550122846489;1.0345049697450117;0.9999792922669126;1.2367656275326104;0.9999846398620749
70.175602;1.0996787436533675;-0.011111256806277364;-0.010103644308384684;-0.005555339922038193;-0.005051607149847764;1.0996988730230215;9.999110709083743;1.0002490524427108;-0.7274550126621611;1.0345043545332988;0.9999798013375375;1.2367673174938507;0.999987307498903
70.185602;1.0996784705550002;-0.01111125674711228;-0.010103644170821683;-0.005555340067056013;-0.00505160597695328;1.0996956616256768;9.999102499990784;1.000248151822141;-0.7274550130292969;1.0345037543476736;0.9999803469754046;1.236768889447384;0.9999900889105753
70.195602;1.0996782107024874;-0.01111125665727435;-0.010103644023395999;-0.00555534022988318;-0.005051604803280267;1.0996924753433917;9.999093670935888;1.0002471833760689;-0.7274550133867348;1.034503172220564;0.9999809336102256;1.2367703437736939;0.9999929768179254
70.205602;1.0996779589306573;-0.011111256536433996;-0.010103643865725454;-0.005555340410219526;-0.005051603630762185;1.099689320281796;9.99908423244466;1.0002461464594328;-0.7274550137346802;1.034502611451477;0.9999815643957621;1.236771682371098;0.9999959642149976
70.215602;1.0996777105849713;-0.01111125638486707;-0.010103643697337298;-0.00555534060805927;-0.005051602461439252;1.0996862024032001;9.999074198310586;1.0002450413139718;-0.7274550140732435;1.0345020760195742;0.9999822416967175;1.2367729076967917;0.999999045142096
70.225602;1.0996774611784204;-0.011111256203151629;-0.010103643517936555;-0.005555340823863515;-0.005051601297383984;1.0996831272314835;9.999063585108239;1.0002438689675752;-0.7274550144027933;1.0345015704308207;0.9999829677864481;1.236774022904927;1.0000022134948556
70.235602;1.09967720634525;-0.011111255991843288;-0.010103643327722197;-0.005555341058322808;-0.0050516001406619914;1.0996800999310665;9.999052411037738;1.0002426304815075;-0.7274550147238122;1.0345010994857444;0.9999837448837839;1.2367750323359152;1.0000054615124936
70.245602;1.0996769424186215;-0.011111255751523443;-0.010103643127272428;-0.005555341312012466;-0.005051598993192244;1.0996771256579896;9.999040697727784;1.0002413264249645;-0.7274550150365329;1.034500667980557;0.9999845743261543;1.2367759415291097;1.0000087797145838
70.255602;1.0996766668658209;-0.011111255483060915;-0.0101036429170834;-0.005555341585254011;-0.0050515978566048805;1.0996742100692958;9.999028480604867;1.000239956925984;-0.7274550153410179;1.0345002804174104;0.9999854558193038;1.236776757561644;1.000012157395739
70.265602;1.0996763782083445;-0.011111255187571856;-0.010103642697407614;-0.005555341878196468;-0.005051596732179135;1.099671359389161;9.99901581924797;1.0002385225020616;-0.7274550156376178;1.0344999405459696;0.9999863877240696;1.236777489502494;1.0000155829509123
70.275602;1.0996760759070219;-0.011111254866213368;-0.010103642468477473;-0.005555342190941768;-0.005051595620914442;1.0996685798653323;9.999002796684147;1.000237025051886;-0.7274550159271285;1.034499650713601;0.9999873682632784;1.2367781478720337;1.000019045064124
70.285602;1.0996757601082348;-0.011111254520256509;-0.010103642230594649;-0.005555342523604311;-0.005051594523768946;1.09966587738108;9.998989509781833;1.0002354679053882;-0.7274550162106281;1.0344994120194453;0.9999883967642091;1.2367787433370654;1.0000225346227418
70.295602;1.099675431026819;-0.011111254151205124;-0.010103641983951828;-0.0055553428763068895;-0.005051593441954838;1.0996632574835392;9.998976059388719;1.0002338550480074;-0.7274550164894469;1.0344992253751912;0.9999894742317122;1.236779286022531;1.000026045382125
70.305602;1.0996750887940459;-0.011111253760584272;-0.010103641728512308;-0.005555343249070369;-0.005051592377063474;1.0996607252338841;9.998962544980959;1.000232190405824;-0.7274550167651176;1.0344990920801966;0.9999906030696695;1.2367797857209633;1.0000295726148392
70.315602;1.099674734113081;-0.011111253349636818;-0.010103641464178517;-0.0055553436416376535;-0.00505159133097724;1.0996582844502618;9.998949059587009;1.0002304777773345;-0.7274550170390927;1.034499013355826;0.9999917860838969;1.2367802516968467;1.0000331113032526
70.325602;1.0996743690555566;-0.011111252919320457;-0.010103641191088981;-0.005555344053328413;-0.005051590305760335;1.099655937104691;9.998935680920708;1.0002287212131866;-0.727455017312534;1.0344989898063526;0.9999930252211777;1.2367806919418531;1.0000366551480737
70.335602;1.0996739972249538;-0.011111252470518954;-0.01010364090976208;-0.005555344482933904;-0.0050515893035437695;1.0996536836520372;9.998922467628674;1.0002269249586329;-0.7274550175862984;1.034499021622924;0.9999943209014344;1.2367811133585613;1.0000401962923053
70.345602;1.0996736230729667;-0.011111252004210138;-0.010103640621041384;-0.005555344928670763;-0.005051588326303557;1.0996515232666582;9.99890946735938;1.000225092747519;-0.7274550178608727;1.0344991091152616;0.9999956722770235;1.2367815225666172;1.0000437259438564
70.355602;1.0996732510617677;-0.011111251521674753;-0.010103640325862565;-0.005555345388234508;-0.005051587375683535;1.0996494533454055;9.99889672582979;1.0002232275441292;-0.7274550181362998;1.0344992526990675;0.9999970776484864;1.2367819255410175;1.0000472355614531
70.365602;1.0996728849627282;-0.011111251024793831;-0.01010364002503684;-0.005555345858993558;-0.005051586453126096;1.099647469736834;9.99888428658947;1.0002213324846136;-0.7274550184122848;1.0344994522906965;0.9999985343719425;1.2367823267252704;1.0000507173430315
70.375602;1.0996725273792627;-0.01111125051613535;-0.010103639719273989;-0.005555346338257015;-0.005051585560178595;1.0996455680349209;9.998872187636824;1.000219412051292;-0.7274550186883051;1.0344997069599964;1.0000000388480215;1.236782729627383;1.0000541638236335
70.385602;1.099672179898554;-0.011111249998663628;-0.010103639409282649;-0.005555346823404087;-0.005051584698568438;1.099643744418339;9.99886045906919;1.0002174721109613;-0.727455018963545;1.0345000156017465;1.0000015874311607;1.236783138158227;1.0000575673666816
70.395602;1.099671843237983;-0.011111249475298596;-0.010103639095818987;-0.005555347311833359;-0.005051583870146774;1.099641995983064;9.998849120501873;1.0002155186875377;-0.7274550192367453;1.034500377888817;1.0000031771770643;1.236783556691147;1.0000609201811603
70.405602;1.0996715171989382;-0.011111248948627972;-0.010103638779712643;-0.00555534780091394;-0.005051583076995016;1.099640321129531;9.998838186731248;1.0002135563969385;-0.7274550195061131;1.0345007942713331;1.0000048052793922;1.2367839891367196;1.000064214703739
70.415602;1.0996712011077767;-0.011111248420837203;-0.010103638461870644;-0.005555348288128486;-0.0050515823214228395;1.0996387192558181;9.998827679375788;1.000211587467185;-0.7274550197695667;1.034501265279975;1.0000064686407497;1.2367844385220534;1.0000674438254167
70.425602;1.0996708938563309;-0.011111247893709294;-0.010103638143385477;-0.00555534877131059;-0.005051581605662954;1.0996371900352693;9.998817629264197;1.0002096117388635;-0.727455020025161;1.0345017907247676;1.0000081641989214;1.2367849072033312;1.0000706009740339
70.435602;1.0996705933945596;-0.011111247368541015;-0.010103637825725417;-0.005555349248656451;-0.005051580931621629;1.099635733436788;9.998808072349103;1.000207627783704;-0.727455020271113;1.0345023690930257;1.0000098885604043;1.2367853967234697;1.000073680027914
70.445602;1.0996702971074725;-0.011111246846106045;-0.010103637510648793;-0.005555349718625318;-0.005051580300872293;1.0996343497019112;9.998799047125802;1.000205634336417;-0.7274550205054519;1.034502997727264;1.0000116372645076;1.2367859073874912;1.00007667515804
70.455602;1.0996700021276609;-0.011111246327012443;-0.010103637199805005;-0.005555350180020986;-0.005051579714691636;1.0996330381647041;9.998790588881244;1.0002036304255144;-0.72745502072586;1.03450367391955;1.0000134052539573;1.236786438215396;1.0000795810519012
70.465602;1.09966970476979;-0.011111245812292215;-0.01010363689452095;-0.0055553506320022246;-0.005051579174060262;1.0996317961062778;9.998782723473191;1.0002016145367154;-0.7274550209300702;1.0345043959951228;1.0000151879046901;1.2367869866852343;1.000082393304977
70.475602;1.0996694008881835;-0.011111245303578533;-0.010103636595917011;-0.00555535107380061;-0.005051578679638182;1.0996306193597452;9.998775466967972;1.000199584562581;-0.7274550211165939;1.0345051630029296;1.0000169806893948;1.2367875483153696;1.0000851085019264
70.485602;1.099669087179461;-0.011111244802758474;-0.010103636304936464;-0.005555351504475724;-0.005051578231679857;1.0996295041335802;9.998768825476569;1.0001975384892279;-0.7274550212850749;1.0345059735189601;1.0000187779037368;1.2367881174212747;1.0000877237580639
70.495602;1.0996687616142757;-0.01111124431157876;-0.01010363602217789;-0.005555351922874149;-0.005051577830075369;1.099628448131866;9.99876279446302;1.000195474918041;-0.7274550214360357;1.034506825600723;1.0000205723101219;1.2367886888453992;1.0000902358729233
70.505602;1.0996684223032354;-0.011111243831408133;-0.01010363574790805;-0.005555352327686795;-0.005051577474576814;1.0996274503598602;9.998757362645353;1.0001933932996536;-0.7274550215704457;1.0345077177733422;1.0000223556747192;1.2367892591332443;1.0000926413535545
70.515602;1.0996680658713254;-0.011111243363056291;-0.010103635482357695;-0.005555352717661261;-0.0050515771648415135;1.0996265104678022;9.998752515109397;1.0001912939258182;-0.7274550216893584;1.0345086494900844;1.0000241194887975;1.236789826698329;1.0000949374871035
70.525602;1.0996676873463733;-0.011111242906700696;-0.010103635225880266;-0.005555353091763312;-0.005051576900172451;1.0996256283513781;9.998748231698324;1.0001891778465917;-0.7274550217936191;1.034509621117389;1.0000258559098252;1.2367903911058267;1.000097122542338
70.535602;1.099667281631275;-0.011111242461969307;-0.010103634978759157;-0.005555353449082299;-0.005051576679356788;1.0996248039611591;9.998744486370855;1.000187046811454;-0.7274550218837545;1.0345106340081334;1.0000275583765756;1.2367909519551126;1.000099194857318
70.545602;1.0996668449230356;-0.011111242028176383;-0.01010363474103216;-0.005555353788855713;-0.0050515765008974185;1.0996240370953325;9.998741252043962;1.000184902792843;-0.7274550219600051;1.0345116904214713;1.00002922154599;1.236791508567658;1.0001011524380536
70.555602;1.099666375378021;-0.011111241604679512;-0.01010363451263467;-0.00555535411068593;-0.005051576363405129;1.0996233276064526;9.998738506588095;1.000182747050624;-0.7274550220223435;1.034512793463425;1.0000308414474004;1.236792060417954;1.0001029934926464
70.565602;1.0996658728028312;-0.011111241191074893;-0.01010363429364557;-0.005555354414535239;-0.005051576265859271;1.0996226762185002;9.998736228758212;1.000180579816137;-0.7274550220704771;1.0345139472844318;1.0000324159932366;1.2367926074418414;1.0001047173548672
70.575602;1.0996653372941705;-0.011111240787150204;-0.010103634084430943;-0.005555354700608225;-0.005051576207785704;1.0996220849591056;9.998734386008753;1.0001784009301538;-0.7274550221039173;1.0345151566866808;1.0000339450360998;1.2367931501883462;1.000106325187632
70.585602;1.0996647682020615;-0.011111240392958329;-0.01010363388570017;-0.005555354969436855;-0.005051576189216694;1.0996215565810539;9.998732930410625;1.0001762103577554;-0.7274550221221432;1.0345164258958168;1.0000354298525362;1.236793689556578;1.0001078199145288
70.595602;1.0996641645455687;-0.011111240009019563;-0.01010363369838123;-0.005555355221940472;-0.005051576210251377;1.099621093402379;9.998731806697752;1.0001740083702186;-0.7274550221247102;1.0345177578617473;1.000036872230544;1.2367942258864997;1.0001092055390857
70.605602;1.0996635256250835;-0.011111239636348627;-0.010103633523317198;-0.005555355459259097;-0.005051576270686782;1.0996206962384052;9.998730962918213;1.0001717957245124;-0.7274550221112104;1.034519154999006;1.0000382736823854;1.2367947580747793;1.0001104865633272
70.615602;1.0996628509726112;-0.01111123927636576;-0.010103633361009728;-0.00555535568265468;-0.005051576370119201;1.0996203640562114;9.998730355924181;1.0001695730967168;-0.7274550220813388;1.0345206203902382;1.0000396352865617;1.2367952832703841;1.0001116677988984
70.625602;1.0996621405555482;-0.011111238930744219;-0.010103633211544137;-0.0055553558936170455;-0.005051576508173288;1.0996200942282996;9.998729951365767;1.0001673400265558;-0.7274550220351533;1.0345221579296011;1.0000409575311457;1.2367957971144505;1.000112754143109
70.635602;1.0996613950165766;-0.011111238601099182;-0.010103633074593844;-0.005555356093898907;-0.005051576684493352;1.099619882838021;9.998729720019568;1.0001650951520358;-0.7274550219732125;1.0345237714448674;1.0000422400694373;1.2367962946486646;1.00011375019017
70.645602;1.0996606152543085;-0.011111238288684409;-0.010103632949517119;-0.005555356285410704;-0.005051576898576534;1.0996197251503808;9.998729629701733;1.0001628374374503;-0.7274550218964195;1.0345254639817123;1.00004348230854;1.2367967712803543;1.0001146600847801
70.655602;1.0996598025231294;-0.011111237994260115;-0.010103632835738844;-0.005555356470080925;-0.005051577149719446;1.0996196162899454;9.998729642134053;1.0001605664714828;-0.7274550218056457;1.0345272375134487;1.0000446842676556;1.2367972226624444;1.0001154874713096
70.665602;1.099658959444533;-0.011111237718039601;-0.010103632733244414;-0.005555356649623119;-0.005051577437064326;1.0996195515760896;9.99872972470569;1.0001582819887562;-0.7274550217014213;1.0345290926297313;1.0000458463465083;1.236797644395206;1.0001162352622246
70.675602;1.099658090040826;-0.011111237459607346;-0.010103632642757387;-0.005555356825261003;-0.0050515777594226366;1.0996195263729747;9.998729865150874;1.000155983940867;-0.7274550215839414;1.034531028442351;1.0000469686352325;1.2367980325488306;1.0001169055556105
70.685602;1.0996571983514691;-0.011111237217868029;-0.010103632565425895;-0.005555356997579576;-0.005051578115021963;1.0996195358192025;9.99873007411785;1.0001536733005316;-0.7274550214531819;1.0345330428485848;1.0000480512205772;1.2367983838383423;1.0001174998090405
70.695602;1.0996562869412785;-0.011111236991247239;-0.010103632502298295;-0.005555357166531388;-0.005051578501615201;1.0996195746993618;9.998730377049899;1.000151352814615;-0.7274550213089112;1.034535132765011;1.0000490949439202;1.2367986951003864;1.0001180188720358
70.705602;1.0996553559895825;-0.011111236778127007;-0.010103632454083135;-0.0055553573315965206;-0.005051578916847984;1.0996196377918213;9.998730805337907;1.000149026661838;-0.7274550211506783;1.0345372945336841;1.0000501015017291;1.2367989633104066;1.0001184630642028
70.715602;1.0996544036666656;-0.011111236577042891;-0.010103632421251469;-0.005555357492062199;-0.00505157935859343;1.099619720536359;9.998731391193122;1.000146699397256;-0.7274550209777944;1.0345395248155047;1.0000510730434196;1.2367991863018615;1.0001188325247579
70.725602;1.0996534275772563;-0.01111123638642119;-0.010103632404189884;-0.005555357647241028;-0.005051579825099882;1.0996198191685993;9.998732160978484;1.0001443758553838;-0.7274550207894208;1.034541821302247;1.0000520112616837;1.2367993632070526;1.0001191273258392
70.735602;1.099652425563163;-0.011111236204241719;-0.010103632403204922;-0.0055553577965240415;-0.005051580314819969;1.0996199303668996;9.998733124983112;1.000142061654499;-0.7274550205848815;1.0345441824957373;1.0000529166940089;1.2367994941146387;1.0001193474768688
70.745602;1.0996513956643144;-0.01111123602799599;-0.010103632418385152;-0.0055553579394014944;-0.005051580826107784;1.0996200507994185;9.99873427287709;1.0001397625546598;-0.727455020363949;1.034546607056466;1.000053789611377;1.2367995790433255;1.0001194929833557
70.755602;1.0996503365740267;-0.01111123585488986;-0.010103632449572797;-0.005555358075571561;-0.005051581357148897;1.0996201764121452;9.998735584372223;1.0001374830048504;-0.7274550201269322;1.034549093697843;1.0000546315083632;1.2367996169942579;1.000119563522437
70.765602;1.0996492486609815;-0.011111235681985111;-0.010103632496451328;-0.005555358205059717;-0.005051581906147033;1.0996203020662627;9.998737046813519;1.000135225516832;-0.7274550198746625;1.0345516414567513;1.000055445417036;1.236799606018332;1.0001195578770585
70.775602;1.0996481344911453;-0.011111235506206277;-0.010103632558554005;-0.005555358328270677;-0.005051582471536311;1.0996204221479446;9.998738661741323;1.0001329914558097;-0.7274550196084106;1.0345542496661055;1.0000562350959634;1.236799544178497;1.000119473590631
70.785602;1.0996469983447303;-0.011111235324474332;-0.010103632635346502;-0.005555358445887533;-0.005051583052064715;1.099620531905013;9.998740440352039;1.0001307823203902;-0.7274550193297354;1.0345569180200438;1.0000570041516386;1.2367994307669916;1.000119307151544
70.795602;1.099645845211847;-0.01111123513392834;-0.010103632726369412;-0.005555358558533657;-0.005051583646681479;1.0996206284393832;9.998742398847408;1.0001286002378575;-0.7274550190402395;1.0345596468376308;1.0000577558032033;1.236799267367657;1.0001190544158984
70.805602;1.0996446802580502;-0.011111234931929493;-0.010103632831148554;-0.005555358666505627;-0.005051584254378876;1.099620709966715;9.998744554390035;1.000126447689774;-0.7274550187413413;1.0345624363961805;1.0000584930731224;1.2367990583259738;1.0001187107609044
70.815602;1.0996435087489873;-0.011111234715861356;-0.010103632949008599;-0.005555358769825436;-0.005051584874222801;1.0996207743711839;9.998746918915144;1.0001243272375766;-0.727455018434293;1.0345652855628193;1.0000592189702717;1.2367988102725858;1.0001182713140118
70.825602;1.099642335622263;-0.011111234482988418;-0.01010363307906069;-0.005555358868382844;-0.005051585505417552;1.0996208190380583;9.9987494966141;1.0001222415027204;-0.7274550181203449;1.034568191673719;1.0000599363706266;1.2367985308234455;1.0001177315779224
70.835602;1.099641165168493;-0.011111234230567247;-0.0101036332203344;-0.00555535896197178;-0.005051586147241676;1.0996208411954498;9.998752288769905;1.0001201933966355;-0.7274550178007535;1.0345711517089735;1.0000606475994671;1.2367982277138703;1.0001170880283603
70.845602;1.0996400014291434;-0.011111233956082822;-0.010103633371999848;-0.005555359050124185;-0.005051586799039247;1.0996208375512708;9.998755296873869;1.0001181866079765;-0.7274550174766131;1.0345741626087126;1.000061354576952;1.2367979091899446;1.000116338128327
70.855602;1.0996388487345727;-0.011111233657373492;-0.010103633533494926;-0.005555359131903242;-0.0050515874603436406;1.0996208040012856;9.998758520889647;1.000116225680313;-0.727455017148818;1.0345772205036694;1.0000620596699956;1.2367975841244185;1.0001154797355194
70.865602;1.0996377119466654;-0.011111233332721272;-0.010103633704297775;-0.005555359206045052;-0.00505158813100459;1.0996207359877352;9.998761959356944;1.000114314965557;-0.7274550168182985;1.0345803207753106;1.0000627659813714;1.2367972610086309;1.0001145108570186
70.875602;1.0996365963051642;-0.011111232980927916;-0.01010363388355747;-0.005555359271334241;-0.005051588811152301;1.0996206288181252;9.998765608452645;1.0001124574208355;-0.7274550164860881;1.0345834592672005;1.000063476824458;1.2367969471315519;1.0001134304110475
70.885602;1.0996355070469488;-0.011111232601193684;-0.010103634070032978;-0.005555359326835728;-0.005051589500944145;1.0996204776569594;9.998769458232864;1.0001106544597;-0.7274550161530032;1.0345866331395377;1.0000641955111909;1.236796648646486;1.000112238797539
70.895602;1.0996344494609769;-0.011111232192912646;-0.010103634262407958;-0.00555535937199117;-0.005051590200269184;1.0996202774790609;9.99877349394168;1.0001089061620092;-0.7274550158194616;1.0345898405822755;1.0000649256243168;1.2367963710476841;1.000110937140717
70.905602;1.0996334291830938;-0.011111231755641597;-0.010103634459662664;-0.0055553594067655546;-0.005051590908530495;1.0996200231011268;9.998777702541373;1.0001072111088833;-0.727455015485669;1.0345930799063339;1.0000656711189373;1.236796119714061;1.0001095262254767
70.915602;1.099632451596982;-0.011111231289250137;-0.01010363466131477;-0.005555359431810099;-0.005051591624643783;1.099619709603066;9.998782076802064;1.000105566624188;-0.7274550151519118;1.0345963486635543;1.0000664361180842;1.23679590037122;1.0001080067550026
70.925602;1.0996315207673946;-0.011111230794025755;-0.010103634867565705;-0.005555359448415934;-0.005051592347389893;1.0996193332304693;9.998786613092744;1.0001039696657228;-0.7274550148187068;1.034599643194882;1.0000672244284396;1.2367957188150644;1.0001063807589845
70.935602;1.0996306394765316;-0.011111230270502781;-0.010103635079181042;-0.0055553594581938225;-0.005051593075723986;1.099618892015355;9.99879130642371;1.0001024171148287;-0.7274550144866426;1.0346029588290382;1.0000680390724725;1.2367955795362466;1.0001046521628767
70.945602;1.0996298099546966;-0.0111112297192437;-0.010103635297052882;-0.005555359462711567;-0.005051593808711888;1.0996183856731347;9.99879615005762;1.0001009050559044;-0.7274550141561881;1.034606290152088;1.0000688819188803;1.2367954843956768;1.0001028256221678
70.955602;1.0996290338614136;-0.011111229140926727;-0.010103635521736902;-0.0055553594633613685;-0.005051594545473772;1.099617815151961;9.99880113946807;1.000099428399005;-0.7274550138277962;1.0346096306707624;1.0000697532283036;1.236795432630797;1.000100905108117
70.965602;1.0996283117952084;-0.011111228536570561;-0.010103635753050934;-0.005555359461403859;-0.00505159528533858;1.0996171821535414;9.99880627384759;1.0000979815894202;-0.7274550135019898;1.034612972294675;1.000070652004565;1.236795421769443;1.0000988935653718
70.975602;1.0996276431182088;-0.011111227907659345;-0.010103635989831192;-0.005555359457922418;-0.005051596027925887;1.0996164890116427;9.99881155545524;1.0000965597260265;-0.7274550131791525;1.0346163053614277;1.0000715769947344;1.2367954487347481;1.000096793728569
