time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
70.985602;1.0996270262913246;-0.01111122725607427;-0.010103636230202663;-0.005555359453773599;-0.005051596773042334;1.0996157389155554;9.998816990448784;1.0000951592818468;-0.7274550128592586;1.0346196195762;1.0000725266730268;1.2367955107290856;1.000094609499142
70.995602;1.0996264601920747;-0.011111226583834746;-0.010103636472289708;-0.005555359449740026;-0.005051597520533931;1.0996149359045002;9.998822586161513;1.0000937779796706;-0.727455012541886;1.0346229054674785;1.0000734987193078;1.2367956053584794;1.0000923463297027
71.005602;1.0996259453768813;-0.011111225893000305;-0.010103636714823163;-0.005555359446751955;-0.0050515982702072654;1.0996140848721352;9.998828344775706;1.0000924140583078;-0.7274550122264984;1.0346261551239384;1.0000744901674663;1.2367957306764963;1.0000900103083188
71.015602;1.099625483690274;-0.011111225185868092;-0.010103636957330896;-0.0055553594459892;-0.005051599021707944;1.0996131916671634;9.998834263914896;1.0000910655727457;-0.7274550119127361;1.034629361935925;1.0000754973961685;1.2367958854986105;1.0000876076889835
71.025602;1.0996250772936895;-0.011111224465158945;-0.010103637199923918;-0.005555359448784203;-0.0050515997742998;1.099612262543762;9.998840341840921;1.0000897305532803;-0.7274550116006505;1.0346325202133226;1.0000765158900886;1.2367960690885669;1.0000851449310824
71.035602;1.0996247280915505;-0.011111223733970946;-0.010103637442946694;-0.005555359456270856;-0.005051600526775243;1.099611303289023;9.998846579507118;1.0000884084933217;-0.7274550112907832;1.0346356249798927;1.0000775407467035;1.2367962806860617;1.000082628147571
71.045602;1.0996244370938761;-0.011111222995500429;-0.010103637686907552;-0.005555359468890319;-0.0050516012776255625;1.0996103189126014;9.998852982287739;1.00008710152677;-0.727455010983956;1.0346386716683829;1.0000785672452446;1.236796519990391;1.0000800623743529
71.055602;1.0996242045047175;-0.011111222252809487;-0.010103637932635523;-0.005555359486243927;-0.005051602025230249;1.0996093135849825;9.99885955844258;1.0000858136875168;-0.7274550106808956;1.0346416559083833;1.0000795908269668;1.2367967876126862;1.0000774512155322
71.065602;1.09962403129427;-0.011111221508809437;-0.01010363818115121;-0.0055553595075701285;-0.0050516027678262935;1.0996082901149495;9.99886631193543;1.0000845496936315;-0.7274550103820013;1.0346445737384335;1.0000806073580022;1.2367970838315328;1.0000747974335618
71.075602;1.0996239207970206;-0.011111220766196833;-0.010103638433200236;-0.005555359532238147;-0.005051603503521588;1.0996072493169196;9.998873240525052;1.0000833146815165;-0.7274550100875151;1.0346474217850372;1.0000816135134614;1.2367974064134488;1.0000721044501824
71.085602;1.0996238788308288;-0.01111122002725691;-0.010103638689029124;-0.005555359559749032;-0.0050516042304351964;1.0996061903703356;9.998880340439793;1.000082113874814;-0.7274550097978045;1.0346501970581243;1.0000826065469763;1.2367977498846072;1.0000693768441682
71.095602;1.0996239127200151;-0.011111219293697147;-0.010103638948537495;-0.005555359589627498;-0.005051604946617088;1.0996051126669175;9.998887609019;1.0000809515753313;-0.7274550095132393;1.0346528967934316;1.000083584171156;1.236798106928452;1.0000666197941341
71.105602;1.099624030119613;-0.011111218566559297;-0.01010363921128097;-0.005555359621479467;-0.0050516056499737075;1.0996040180208684;9.998895046399326;1.0000798307785799;-0.727455009233848;1.0346555182157462;1.0000845447907154;1.236798470335263;1.0000638394951915
71.115602;1.0996242383951007;-0.01111121784630387;-0.010103639476358053;-0.005555359654996294;-0.00505160633855096;1.0996029111814214;9.998902657500055;1.000078754198387;-0.7274550089593286;1.0346580577525477;1.0000854872156777;1.2367988342898775;1.0000610437503905
71.125602;1.0996245449421682;-0.01111121713311454;-0.010103639742684696;-0.005555359690026041;-0.005051607010888695;1.0996017985789133;9.998910450445878;1.0000777252548103;-0.7274550086893266;1.0346605102428286;1.0000864101131146;1.2367991949167572;1.0000582409890664
71.135602;1.0996249577103479;-0.011111216427265078;-0.01010364000942869;-0.0055553597268137;-0.005051607666113215;1.0996006873359956;9.99891843107269;1.0000767473930492;-0.7274550084234994;1.0346628691288091;1.0000873123065221;1.236799549894333;1.0000554387889289
71.145602;1.0996254850784744;-0.011111215729287109;-0.01010364027602902;-0.005555359765863126;-0.005051608303838118;1.0995995848641376;9.998926595189182;1.000075822489431;-0.727455008161484;1.0346651277190322;1.0000881938349058;1.2367998974658727;1.0000526431386438
71.155602;1.0996261347648533;-0.011111215039845862;-0.010103640541949798;-0.0055553598072995225;-0.0050516089240423305;1.0995984982471692;9.998934924525047;1.0000749501538557;-0.7274550079030621;1.034667280004616;1.000089056181041;1.236800236267549;1.0000498581931554
71.165602;1.0996269122772553;-0.011111214359687217;-0.010103640806630114;-0.005555359850487497;-0.005051609526917282;1.0995974344906205;9.998943393955049;1.0000741282498484;-0.7274550076482089;1.034669319794905;1.0000899007949013;1.2368005659495935;1.0000470865416038
71.175602;1.0996278204429037;-0.01111121368983606;-0.010103641069587043;-0.005555359894229027;-0.0050516101127229904;1.099596401837902;9.998951981996049;1.000073353944822;-0.7274550073969395;1.0346712400402425;1.000090727488093;1.2368008869790699;1.0000443297682637
71.185602;1.0996288602102233;-0.011111213031695428;-0.01010364133052585;-0.0055553599370517515;-0.005051610681705922;1.0995954098912712;9.998960669923791;1.000072624958488;-0.7274550071493443;1.034673034265507;1.000091534381739;1.2368011998245696;1.0000415886628924
71.195602;1.099630031331132;-0.011111212386904148;-0.010103641589493994;-0.005555359977266088;-0.0050516112340530306;1.0995944680386158;9.998969433994821;1.0000719406616854;-0.7274550069057304;1.034674698022198;1.0000923187850337;1.2368015045382201;1.0000388635148572
71.205602;1.099631333017737;-0.01111121175702871;-0.010103641846854904;-0.005555360012990532;-0.005051611769947836;1.09959358412552;9.998978245988779;1.0000713022018928;-0.7274550066664828;1.0346762282651933;1.0000930782405062;1.2368018001378167;1.0000361549660828
71.215602;1.099632765032009;-0.011111211143161086;-0.010103642102938485;-0.005555360042372691;-0.0050516122897053825;1.099592764249661;9.9989870810001;1.0000707113799705;-0.7274550064317284;1.03467762228533;1.000093811831679;1.2368020833002205;1.0000334647687414
71.225602;1.0996343276686888;-0.011111210545702506;-0.01010364235776878;-0.005555360063855537;-0.005051612793869535;1.099592013266276;9.99899591906886;1.0000701694548075;-0.727455006201209;1.0346788775411773;1.0000945206755212;1.2368023476589431;1.0000307960066792
71.235602;1.0996360200471178;-0.011111209964442608;-0.010103642611121944;-0.005555360076174288;-0.005051613283203128;1.0995913353652225;9.9990047367004;1.0000696772505258;-0.7274550059744833;1.0346799914611153;1.0000952073825053;1.236802585107083;1.000028152945264
71.245602;1.0996378390181019;-0.011111209398736797;-0.010103642862623307;-0.005555360078101366;-0.005051613758508415;1.099590733674354;9.99901349626037;1.0000692359145666;-0.7274550057511779;1.034680961254784;1.0000958758695209;1.2368027879051606;1.0000255403853753
71.255602;1.0996397801133508;-0.011111208847712332;-0.010103643111770793;-0.005555360068234006;-0.005051614220484472;1.0995902091003507;9.99902214804227;1.0000688470485126;-0.727455005530978;1.034681784476563;1.0000965311038534;1.2368029495833794;1.0000229628569266
71.265602;1.0996418390053402;-0.01111120831047751;-0.010103643358083165;-0.005555360045026109;-0.005051614669816174;1.0995897600055375;9.99903064719768;1.0000685126778932;-0.7274550053134101;1.034682459489764;1.0000971781356494;1.2368030649321629;1.0000204245104574
71.275602;1.0996440120696052;-0.011111207786249994;-0.010103643601229303;-0.005555360006996913;-0.005051615107141647;1.0995893829524295;9.999038964117906;1.0000682353702757;-0.7274550050978245;1.0346829854357793;1.0000978214932343;1.2368031297420214;1.0000179295216178
71.285602;1.0996462960453794;-0.011111207274391072;-0.010103643840914833;-0.00555535995293037;-0.005051615532777682;1.0995890738832996;9.999047078327735;1.0000680176154997;-0.7274550048835957;1.0346833627770116;1.0000984655035274;1.2368031406117987;1.0000154819653273
71.295602;1.0996486871106663;-0.011111206774324839;-0.010103644076673482;-0.005555359882007111;-0.005051615946735622;1.0995888294146912;9.999054971687949;1.0000678605080937;-0.7274550046700782;1.0346835941064585;1.0000991148114171;1.2368030954566722;1.0000130850899016
71.305602;1.0996511804055602;-0.011111206285382728;-0.01010364430772519;-0.00555535979377566;-0.005051616349056874;1.0995886472989826;9.999062628058219;1.0000677632047261;-0.7274550044563675;1.034683684110622;1.0000997741173987;1.2368029938174465;1.0000107413833
71.315602;1.0996537706139384;-0.01111120580674731;-0.010103644532951558;-0.005555359687891838;-0.005051616739839555;1.0995885257127662;9.9990700336432;1.0000677238040987;-0.7274550042413787;1.0346836391430312;1.0001004469521046;1.236802836202513;1.0000084534555307
71.325602;1.0996564527151393;-0.011111205337616807;-0.01010364475099967;-0.00555535956393423;-0.00505161711899928;1.0995884626223011;9.999077179481297;1.0000677402792226;-0.7274550040242036;1.0346834671132488;1.0001011343271389;1.2368026232881386;1.0000062241131633
71.335602;1.0996592222023671;-0.011111204877499743;-0.010103644960474861;-0.005555359421542265;-0.005051617486314973;1.0995884559757614;9.999084063177252;1.0000678101372875;-0.7274550038042651;1.0346831771691816;1.00010183431153;1.236802355465075;1.000004055666199
71.345602;1.0996620750733297;-0.011111204426386207;-0.010103645160196571;-0.005555359260652875;-0.005051617841639476;1.0995885042845468;9.999090684252534;1.0000679294921635;-0.7274550035812091;1.0346827787932498;1.0001025428473498;1.2368020327509495;1.000001949423952
71.355602;1.0996650079183279;-0.011111203984648581;-0.010103645349465677;-0.005555359081605614;-0.005051618184824192;1.0995886071642105;9.999097040752234;1.000068092952133;-0.7274550033547889;1.0346822814117145;1.000103255327117;1.236801655102756;0.9999999057725893
71.365602;1.0996680179708513;-0.011111203552824417;-0.010103645528232714;-0.005555358885132756;-0.005051618515407367;1.099588765319185;9.999103133841938;1.0000682940969572;-0.727455003124788;1.0346816949095334;1.0001039681762385;1.236801223018531;0.999997924775151
71.375602;1.0996711031471509;-0.011111203131547214;-0.010103645696994923;-0.005555358672227886;-0.005051618832564235;1.099588979855764;9.99910897587227;1.0000685256637856;-0.7274550028909053;1.034681029324169;1.000104679379372;1.2368007379316568;0.9999960063267572
71.385602;1.099674262171997;-0.011111202721707366;-0.010103645856361122;-0.005555358443815495;-0.005051619135564019;1.0995892518583041;9.999114592619607;1.0000687798769266;-0.7274550026526689;1.0346802932894794;1.0001053874393804;1.2368002022572058;0.9999941497547794
71.395602;1.0996774943634997;-0.011111202324697428;-0.010103646006533278;-0.005555358200394073;-0.0050516194243177635;1.0995895823176882;9.99912001632128;1.0000690492941777;-0.727455002409513;1.0346794930245864;1.0001060900167018;1.2367996193464388;0.9999923539079544
71.405602;1.09968079890267;-0.011111201942487669;-0.010103646147091905;-0.005555357941955656;-0.005051619699450426;1.0995899718314586;9.999125279191357;1.0000693272457437;-0.7274550021608664;1.0346786328017594;1.0001067838871374;1.236798992997316;0.9999906177361241
71.415602;1.0996841740733259;-0.011111201577382017;-0.010103646277149724;-0.005555357668169508;-0.005051619961849235;1.0995904204359115;9.999130413497916;1.0000696073506843;-0.7274550019060632;1.0346777162307403;1.0001074659459013;1.236798326782705;0.9999889407878289
71.425602;1.0996876168408356;-0.01111120123155437;-0.010103646395570551;-0.005555357378658199;-0.005051620212219525;1.0995909275965081;9.999135448822427;1.000069882888125;-0.7274550016443441;1.0346767472324974;1.0001081338637254;1.2367976237710814;0.9999873233140805
71.435602;1.0996911230321949;-0.011111200906594499;-0.010103646501171187;-0.005555357073235956;-0.0050516204510129056;1.0995914924629475;9.999140402709079;1.0000701467090947;-0.7274550013751524;1.0346757302793363;1.0001087861078364;1.2367968861217293;0.9999857659846443
71.445602;1.0996946877236022;-0.011111200603307902;-0.01010364659296157;-0.005555356752024327;-0.005051620678591118;1.0995921143736898;9.999145275675035;1.0000703915564035;-0.7274550010983285;1.0346746704399072;1.0001094216767061;1.2367961144967408;0.9999842698558739
71.455602;1.0996983049862445;-0.01111120032190675;-0.01010364667020793;-0.005555356415434734;-0.005051620895467543;1.0995927924536344;9.999150056066801;1.0000706105728334;-0.7274550008137916;1.0346735733764336;1.0001100397244083;1.2367953082240517;0.9999828366295761
71.465602;1.0997019674370783;-0.011111200062386807;-0.010103646732292719;-0.005555356063960476;-0.005051621102413415;1.0995935248426991;9.999154727572733;1.0000707977330099;-0.727455000521097;1.0346724448981495;1.0001106396442603;1.236794466118309;0.9999814684061413
71.475602;1.0997056665212284;-0.01111119982467472;-0.010103646778695512;-0.005555355697917868;-0.00505162130025226;1.099594308990193;9.999159274699574;1.0000709474984184;-0.7274550002195451;1.0346712902233794;1.0001112217378587;1.2367935870325382;0.9999801668232985
71.485602;1.0997093936279467;-0.011111199608456596;-0.010103646809162398;-0.005555355317468806;-0.0050516214895850505;1.0995951423942643;9.999163687728771;1.00007105390667;-0.727454999908619;1.0346701133294762;1.0001117872336336;1.2367926704878893;0.999978932156884
71.495602;1.0997131413497538;-0.011111199413005163;-0.010103646823752099;-0.005555354922916977;-0.005051621670719058;1.0995960228311534;9.99916796529206;1.0000711105366684;-0.727454999588207;1.0346689168836205;1.0001123370816025;1.236791717550875;0.9999777631104915
71.505602;1.0997169034405494;-0.011111199237198431;-0.010103646822707634;-0.005555354515037566;-0.005051621843801743;1.0995969483068262;9.999172112822963;1.0000711117207328;-0.7274549992585466;1.0346677032984204;1.0001128710695557;1.2367907304953436;0.9999766579617537
71.515602;1.0997206733021965;-0.011111199079591192;-0.010103646806435721;-0.005555354095297199;-0.00505162200909335;1.099597916930353;9.999176139507323;1.000071053584097;-0.7274549989199085;1.0346664759501591;1.0001133878828894;1.2367897113341895;0.9999756161966902
71.525602;1.0997244427885953;-0.011111198938429748;-0.010103646775574493;-0.005555353665796584;-0.005051622167150044;1.099598926612712;9.999180058431953;1.0000709336591653;-0.7274549985722107;1.0346652393409042;1.0001138849994076;1.2367886612890935;0.9999746386068135
71.535602;1.0997282022085375;-0.011111198811729815;-0.01010364673089755;-0.005555353228907583;-0.005051622318686009;1.0995999752485792;9.999183892153074;1.0000707499210295;-0.727454998214924;1.034663998738741;1.0001143587474157;1.2367875810987934;0.9999737259189174
71.545602;1.0997319408345838;-0.011111198697430618;-0.0101036466730961;-0.00555535278697859;-0.005051622464368198;1.0996010614407767;9.9991876753513;1.000070500762892;-0.727454997847315;1.0346627599066869;1.000114805199494;1.236786470700306;0.9999728776087125
71.555602;1.0997356475951623;-0.01111119859350362;-0.010103646602669906;-0.005555352342285848;-0.005051622604771092;1.0996021848297988;9.999191449062868;1.000070185378783;-0.7274549974688548;1.0346615288743448;1.0001152209624318;1.2367853288433275;0.9999720914730048
71.565602;1.0997393120881085;-0.011111198498128798;-0.010103646519896212;-0.005555351896955446;-0.005051622740320324;1.0996033462950157;9.999195255273976;1.0000698034915767;-0.7274549970794957;1.0346603118204398;1.0001156034825796;1.236784153240223;0.9999713642781056
71.575602;1.099742925221408;-0.01111119840994007;-0.010103646424845939;-0.005555351452833071;-0.005051622871277743;1.0996045483456849;9.99919913645118;1.000069354803965;-0.7274549966796544;1.0346591148296955;1.000115951352733;1.2367829408586903;0.9999706930696993
71.585602;1.0997464789640883;-0.011111198328057268;-0.010103646317657578;-0.005555351011512067;-0.005051622997902382;1.099605794633083;9.99920313596219;1.0000688385790772;-0.7274549962701612;1.0346579430449605;1.0001162643387054;1.2367816886131204;0.9999700750859036
71.595602;1.0997499659066736;-0.011111198251933229;-0.010103646198851018;-0.005555350574476587;-0.005051623120602111;1.0996070882486892;9.99920729927809;1.0000682534735423;-0.727454995852274;1.0346567997455376;1.0001165429171097;1.2367803943283158;0.999969506430098
71.605602;1.0997533791994942;-0.011111198181206849;-0.01010364606933301;-0.005555350143196818;-0.005051623239892778;1.0996084302269056;9.999211674040483;1.0000675978927056;-0.7274549954274507;1.0346556863618872;1.0001167875880106;1.236779056849028;0.9999689820276858
71.615602;1.0997567125541594;-0.0111111981155696;-0.010103645930401613;-0.005555349719159512;-0.00505162335617804;1.0996098196013864;9.999216302378809;1.000066870472659;-0.727454994996932;1.0346546028408004;1.000116998021599;1.2367776749947197;0.9999684967712104
71.625602;1.0997599599591568;-0.011111198054726577;-0.010103645783796536;-0.0055553493039044825;-0.005051623469519436;1.0996112544014902;9.999221210595064;1.0000660703470674;-0.7274549945615424;1.0346535475894687;1.0001171724821905;1.2367762465569117;0.9999680459881477
71.635602;1.099763115683569;-0.011111197998557764;-0.010103645631357206;-0.0055553488990430925;-0.005051623579582956;1.0996127318595872;9.999226410184015;1.0000651973204056;-0.7274549941217091;1.0346525176844648;1.00011730799699;1.2367747684057466;0.9999676252382913
71.645602;1.0997661750183463;-0.011111197947336462;-0.010103645474610692;-0.0055553485062262665;-0.005051623685703575;1.0996142478628412;9.999231906604278;1.0000642519961265;-0.727454993677405;1.03465150984492;1.000117401006266;1.2367732375319234;0.9999672303921389
71.655602;1.0997691350442873;-0.011111197901644498;-0.010103645314831777;-0.005555348127081723;-0.0050516237868978965;1.0996157970679066;9.9992377000506;1.0000632359900536;-0.7274549932280551;1.0346505214675779;1.0001174480758965;1.2367716518057;0.9999668579015496
71.665602;1.099771994636352;-0.011111197861963209;-0.01010364515323021;-0.005555347762986434;-0.00505162388198525;1.0996173737254424;9.999243779508959;1.0000621517472958;-0.7274549927727489;1.0346495504991902;1.0001174462713767;1.2367700095030727;0.9999665045079172
71.675602;1.0997747539477785;-0.011111197828380905;-0.010103644990908003;-0.005555347414621768;-0.005051623970027463;1.0996189726171053;9.999250123226284;1.0000610013228666;-0.7274549923107252;1.0346485946351098;1.000117392923829;1.2367683085299768;0.9999661662750639
71.685602;1.099777414211405;-0.011111197800538933;-0.01010364482883598;-0.0055553470816920875;-0.005051624050805401;1.0996205896340991;9.999256706034018;1.0000597850191302;-0.7274549918416054;1.0346476515208578;1.0001172851885136;1.236766546623389;0.9999658378987484
71.695602;1.099779977744389;-0.011111197777659565;-0.010103644667877176;-0.005555346763148817;-0.005051624124850154;1.0996222211593227;9.999263503020986;1.0000585014679524;-0.7274549913651833;1.034646719352049;1.00011711987979;1.2367647220951485;0.9999655130469869
71.705602;1.0997824476235576;-0.011111197758702509;-0.010103644508699976;-0.005555346457668682;-0.005051624192942538;1.09962386285615;9.999270489509696;1.0000571491165464;-0.7274549908811537;1.034645796503174;1.0001168938298892;1.2367628345212531;0.9999651850550831
71.715602;1.0997848271829223;-0.011111197742587689;-0.010103644351789799;-0.005555346163937913;-0.0050516242555757925;1.0996255093715288;9.99927764535395;1.0000557278815185;-0.7274549903890771;1.034644880695485;1.00011660495626;1.236760885279562;0.9999648470588985
71.725602;1.0997871194216553;-0.011111197728341586;-0.010103644197556704;-0.005555345880699318;-0.005051624312839908;1.0996271548432632;9.999284960677421;1.0000542401918902;-0.727454989888568;1.0346439687472615;1.000116253104048;1.2367588773044547;0.9999644917323146
71.735602;1.0997893267695515;-0.011111197715215768;-0.010103644046214099;-0.00555534560679329;-0.0050516243646125105;1.0996287932983952;9.999292435128455;1.000052690749206;-0.7274549893795458;1.0346430571010066;1.0001158396774528;1.2367568141787117;0.9999641112085454
71.745602;1.0997914515948726;-0.01111119770280052;-0.01010364389751521;-0.005555345341343648;-0.005051624410718333;1.0996304188674344;9.999300072716052;1.000051084924418;-0.7274549888623271;1.0346421423454353;1.000115366902327;1.2367546996553895;0.9999636973572446
71.755602;1.0997934964859606;-0.011111197690983848;-0.010103643750663329;-0.005555345083900364;-0.005051624450832766;1.0996320259297192;9.999307878138984;1.0000494274252125;-0.7274549883375256;1.0346412213396399;1.000114837750559;1.2367525379556874;0.9999632423835766
71.765602;1.0997954638426517;-0.011111197679672318;-0.010103643604374062;-0.0055553448342090155;-0.005051624484221207;1.0996336088627647;9.999315854081571;1.0000477227847073;-0.7274549878059803;1.0346402914169386;1.00011425614166;1.236750334615092;0.9999627395954941
71.775602;1.0997973556841827;-0.011111197668605105;-0.010103643456969801;-0.005555344591790841;-0.005051624509664258;1.0996351616449842;9.999323997854912;1.0000459765417535;-0.7274549872687701;1.0346393507230933;1.000113626649494;1.2367480970575409;0.9999621836162195
71.785602;1.0997991740632498;-0.011111197657422203;-0.010103643306498277;-0.005555344355780848;-0.0050516245256751035;1.0996366778437263;9.999332296181715;1.0000441950337442;-0.7274549867271606;1.0346383986201657;1.000112953763184;1.2367458338011819;0.9999615697193794
71.795602;1.0998009211053867;-0.011111197645603836;-0.010103643150814294;-0.005555344125104787;-0.005051624530777347;1.099638150980519;9.999340721390723;1.000042384318406;-0.7274549861825262;1.034637435936479;1.0001122411356733;1.236743553040204;0.9999608935057627
71.805602;1.099802598141773;-0.011111197632344921;-0.010103642987638389;-0.0055553438987813565;-0.005051624523583916;1.0996395750647538;9.999349239297644;1.0000405499742744;-0.7274549856363619;1.0346364648175848;1.0001114911015565;1.2367412617693512;0.9999601519978965
71.815602;1.0998042055636355;-0.011111197616769802;-0.0101036428146762;-0.005555343676039477;-0.005051624502713541;1.099640944981859;9.999357824553151;1.0000386976424245;-0.7274549850903537;1.0346354887798004;1.0001107045278113;1.2367389652139318;0.999959344991324
71.825602;1.099805744046654;-0.011111197598285145;-0.010103642629775035;-0.005555343456178357;-0.0050516244668701036;1.0996422565534576;9.999366469872738;1.000036833189931;-0.7274549845464072;1.0346345130745962;1.0001098810707523;1.2367366666549493;0.9999584747410825
71.835602;1.0998072150114484;-0.011111197576705107;-0.010103642431081795;-0.005555343238487237;-0.005051624415077978;1.0996435059680485;9.999375191727315;1.0000349626815646;-0.7274549840064464;1.0346335448454382;1.0001090200811669;1.2367343677540135;0.9999575445196549
71.845602;1.0998086197696992;-0.011111197552220814;-0.010103642217106284;-0.005555343022413702;-0.0050516243466685465;1.099644688932754;9.999384032424759;1.0000330924358982;-0.7274549834720643;1.0346325928706197;1.000108121132966;1.2367320689961026;0.9999565580606042
71.855602;1.0998099591195734;-0.011111197525332427;-0.01010364198668589;-0.00555534280778975;-0.0050516242610348545;1.0996458007935141;9.99939304718911;1.0000312286209962;-0.7274549829444245;1.034631666620054;1.0001071831770307;1.2367297701836013;0.9999555198917833
71.865602;1.0998112335407433;-0.011111197496617192;-0.010103641739154885;-0.00555534259484443;-0.005051624157619761;1.0996468373915003;9.99940228572715;1.000029376997907;-0.7274549824245101;1.0346307751094808;1.0001062038365942;1.236727470580602;0.9999544354261153
71.875602;1.0998124432436547;-0.011111197466412166;-0.010103641474712308;-0.005555342383955588;-0.005051624036165558;1.0996477958971347;9.999411785125975;1.0000275432564403;-0.7274549819133383;1.034629926450591;1.0001051798852099;1.2367251688637044;0.9999533106549
71.885602;1.0998135883891897;-0.011111197434851392;-0.010103641194595883;-0.005555342175364708;-0.005051623896747345;1.09964867548497;9.999421568175913;1.0000257330918447;-0.727454981411845;1.034629127822059;1.000104107886752;1.2367228636080738;0.9999521515923085
71.895602;1.099814669329646;-0.011111197402242411;-0.010103640900987752;-0.005555341969122526;-0.005051623739534648;1.099649477050296;9.999431642151478;1.000023951832427;-0.7274549809207079;1.034628385369388;1.0001029845602076;1.236720553535394;0.9999509640062128
71.905602;1.0998156863589674;-0.01111119736921689;-0.010103640596764201;-0.005555341765380249;-0.005051623564764215;1.0996502023767862;9.999442003110543;1.0000222039706301;-0.7274549804404168;1.0346277040443443;1.0001018069378314;1.2367182370635879;0.9999497535993626
71.915602;1.0998166391878792;-0.01111119733649336;-0.010103640285070844;-0.005555341564708658;-0.00505162337296115;1.0996508539631789;9.999452644133179;1.0000204931396388;-0.7274549799713762;1.0346270875288435;1.0001005721308485;1.2367159123286822;0.9999485257409514
71.925602;1.0998175267291999;-0.011111197304560286;-0.010103639968884356;-0.00555534136797219;-0.0050516231649106935;1.0996514351304414;9.999463563281843;1.0000188227949538;-0.727454979513781;1.034626538529042;1.0000992768492463;1.2367135777964045;0.9999472852495499
71.935602;1.0998183475751508;-0.01111119727362123;-0.010103639650905208;-0.00555534117587683;-0.0050516229413577135;1.0996519499494577;9.99947476719954;1.0000171968894926;-0.7274549790675616;1.0346260590327068;1.000097917183027;1.2367112325480467;0.999946036919674
71.945602;1.0998191007554847;-0.011111197243910766;-0.010103639333713044;-0.005555340988611028;-0.005051622702868432;1.0996524027936418;9.99948626869236;1.0000156197510834;-0.7274549786326466;1.034625649846155;1.0000964892589939;1.2367088760991576;0.9999447857171303
71.955602;1.099819786395141;-0.011111197216013675;-0.01010363901985182;-0.005555340805822826;-0.005051622449912916;1.0996527976050094;9.999498084156329;1.0000140952004108;-0.7274549782092188;1.0346253099441538;1.000094990171665;1.236706508201682;0.9999435363539858
71.965602;1.0998204062738344;-0.011111197190816968;-0.01010363871189739;-0.005555340626915223;-0.005051622182972799;1.0996531378466636;9.999510232289994;1.0000126260366862;-0.7274549777978206;1.034625036581863;1.000093418247789;1.236704129116223;0.9999422927361803
71.975602;1.0998209636810514;-0.011111197169233093;-0.010103638412598629;-0.005555340451378229;-0.005051621902571883;1.0996534269433582;9.999522727806436;1.000011214336756;-0.7274549773993488;1.0346248258701476;1.000091773116054;1.2367017402902947;0.9999410575889668
71.985602;1.099821462128148;-0.011111197152089247;-0.010103638124902536;-0.005555340278920743;-0.005051621609177999;1.0996536683658626;9.999535572377248;1.0000098620084146;-0.7274549770148017;1.0346246729912454;1.0000900557752868;1.2366993446067176;0.9999398329412953
71.995602;1.099821903707991;-0.011111197140259857;-0.01010363785170183;-0.00555534010931816;-0.005051621303108581;1.09965386549367;9.999548752379539;1.0000085713381925;-0.7274549766449829;1.034624572358462;1.000088268653572;1.2366969457262513;0.999938620885558
72.005602;1.09982228883348;-0.01111119713465442;-0.010103637595302547;-0.005555339942184865;-0.005051620984655113;1.0996540210093357;9.99956224413985;1.000007344637826;-0.7274549762904435;1.0346245182970972;1.0000864158603275;1.2366945472124014;0.9999374231864047
72.015602;1.0998226178322237;-0.011111197135981452;-0.010103637357019501;-0.00555533977692089;-0.005051620654323251;1.0996541361755783;9.999576019177296;1.0000061828218987;-0.727454975951476;1.034624505830557;1.000084502908939;1.2366921521332972;0.9999362405011929
72.025602;1.0998228923366646;-0.011111197144716603;-0.010103637137374579;-0.005555339612758961;-0.005051620312865872;1.099654211261061;9.99959004812304;1.000005084873317;-0.7274549756279736;1.0346245307228268;1.000082535729482;1.2366897630888176;0.9999350727178957
72.035602;1.0998231154459155;-0.011111197161271805;-0.01010363693658439;-0.005555339448935147;-0.0050516199610895875;1.099654246584139;9.999604308212593;1.0000040490598001;-0.7274549753194408;1.0346245886123706;1.000080519767931;1.236687382410062;0.9999339196753659
72.045602;1.0998232913620636;-0.011111197186007374;-0.010103636754851935;-0.00555533928501478;-0.00505161959966106;1.0996542428896072;9.999618789609872;1.0000030742345924;-0.727454975025241;1.0346246741237757;1.000078459778952;1.2366850120228163;0.999932781058977
72.055602;1.0998234242287477;-0.011111197219215007;-0.010103636592487046;-0.0055553391210442305;-0.005051619229054685;1.0996542010456583;9.999633490023;1.0000021602898148;-0.7274549747447159;1.0346247805674726;1.0000763606434657;1.2366826531464967;0.9999316557831442
72.065602;1.0998235168986248;-0.011111197261276391;-0.010103636449771365;-0.00555533895736838;-0.005051618849708322;1.099654121629718;9.999648404505784;1.0000013087438357;-0.7274549744771694;1.034624900182512;1.0000742286313575;1.2366803062920235;0.9999305418731393
72.075602;1.0998235711770843;-0.01111119731266599;-0.010103636326581553;-0.005555338794500129;-0.005051618462259725;1.0996540049454706;9.999663526924447;1.000000523080086;-0.7274549742217686;1.0346250251301705;1.0000720715655378;1.2366779707916191;0.9999294376235858
72.085602;1.0998235885452428;-0.01111119737368506;-0.01010363622224447;-0.005555338633276716;-0.005051618067520904;1.0996538515501444;9.999678859138356;0.9999998074465476;-0.727454973977293;1.034625149104551;1.0000698974932016;1.2366756443244447;0.9999283432681978
72.095602;1.0998235701866597;-0.011111197444405826;-0.010103636135785465;-0.005555338475006172;-0.005051617666155167;1.099653662489631;9.999694410503198;0.9999991647444839;-0.7274549737420691;1.034625268484856;1.0000677135098388;1.2366733236951952;0.9999272612223479
72.105602;1.0998235171839221;-0.011111197524942015;-0.010103636066255115;-0.005555338321351401;-0.005051617258520393;1.0996534383989516;9.99971018629246;0.9999985959546303;-0.727454973514127;1.0346253818708526;1.0000655258037805;1.2366710059148298;0.9999261947146946
72.115602;1.0998234309961208;-0.011111197615586713;-0.01010363601282767;-0.005555338173945394;-0.005051616844776371;1.0996531780642549;9.99972617662832;0.999998100854449;-0.7274549732912763;1.0346254883340353;1.0000633401519783;1.2366686887491576;0.999925146414324
72.125602;1.0998233132027597;-0.01111119771665251;-0.010103635974700124;-0.00555533803399686;-0.005051616424927895;1.0996528779009183;9.999742352921945;0.9999976790908433;-0.7274549730712827;1.0346255859616078;1.0000611621874056;1.2366663709877215;0.9999241178599194
72.135602;1.099823164777989;-0.011111197828331506;-0.01010363595111321;-0.005555337902279725;-0.005051615998927659;1.0996525328242335;9.99975867761486;0.9999973304508533;-0.7274549728522275;1.0346256714068804;1.0000589974964407;1.2366640522511563;0.999923109614196
72.145602;1.0998229856764539;-0.011111197950667534;-0.010103635941381497;-0.00555533777936606;-0.005051615566930165;1.0996521378061042;9.999775121238349;0.999997054282698;-0.7274549726326275;1.0346257401000856;1.000056851890299;1.2366617325853024;0.9999221218445731
72.155602;1.0998227745150944;-0.011111198083557542;-0.01010363594458552;-0.005555337665806986;-0.0050516151294664365;1.0996516890898327;9.999791665586278;0.9999968487125125;-0.7274549724113082;1.0346257866710689;1.0000547318448043;1.236659412385651;0.999921154521658
72.165602;1.099822528343596;-0.011111198226930439;-0.010103635959240059;-0.005555337562357105;-0.0050516146875506426;1.0996511845308454;9.999808292288382;0.9999967100724979;-0.7274549721873684;1.0346258054331312;1.0000526439542745;1.2366570925731373;0.999920207111068
72.175602;1.0998222429380216;-0.011111198380894662;-0.010103635983438854;-0.0055553374700608405;-0.005051614242666741;1.0996506233680323;9.999824973825465;0.9999966330307664;-0.727454971960249;1.0346257911606704;1.0000505932410997;1.2366547746942513;0.9999192784972692
72.185602;1.0998219138134138;-0.011111198545559276;-0.010103636015384778;-0.005555337389935095;-0.005051613796551308;1.0996500058115035;9.999841672802727;0.9999966115467708;-0.727454971729786;1.0346257400324608;1.0000485825368535;1.2366524609475447;0.9999183672684268
72.195602;1.0998215375329714;-0.011111198720908662;-0.010103636053834441;-0.005555337322614567;-0.00505161335102653;1.099649332660506;9.999858347165564;0.9999966400878545;-0.727454971496247;1.0346256500549849;1.0000466136372579;1.2366501544590662;0.9999174719672504
72.205602;1.0998211121913954;-0.011111198906947438;-0.010103636098170807;-0.005555337268353649;-0.0050516129080043866;1.099648605592186;9.999874957264089;0.9999967143637293;-0.7274549712603927;1.0346255205962078;1.0000446881046443;1.2366478596389843;0.9999165909134429
72.215602;1.099820637151309;-0.011111199103795788;-0.010103636148245334;-0.005555337227272551;-0.00505161246943203;1.0996478277889432;9.99989147106311;0.9999968312631704;-0.7274549710235123;1.0346253516468522;1.0000428071864327;1.2366455824711833;0.9999157214636969
72.225602;1.0998201126820042;-0.011111199311598548;-0.010103636204278477;-0.005555337199605265;-0.00505161203717631;1.0996470034304453;9.999907863400967;0.9999969883525891;-0.7274549707872421;1.0346251436612492;1.0000409722961499;1.236643330969388;0.9999148594052542
72.235602;1.099819539008312;-0.011111199530361975;-0.010103636266750543;-0.00555533718576959;-0.005051611613064592;1.0996461362229744;9.999924107646871;0.9999971834444185;-0.7274549705531989;1.0346248975561232;1.0000391856198148;1.2366411150217416;0.9999139992806924
72.245602;1.0998189153957878;-0.011111199759851559;-0.01010363633621453;-0.005555337186255615;-0.005051611198887832;1.099645228432446;9.999940171762784;0.999997414311517;-0.727454970322807;1.0346246140392086;1.000037449696211;1.2366389453817033;0.9999131351733385
72.255602;1.0998182406657264;-0.011111199999650635;-0.010103636413439279;-0.0055553372015385615;-0.005051610796172853;1.0996442808841438;9.999956024988716;0.9999976779954539;-0.727454970097385;1.034624292900479;1.000035766591249;1.2366368331073696;0.9999122612209025
72.265602;1.0998175144571858;-0.011111200249436;-0.01010363649980884;-0.005555337232022;-0.005051610405974764;1.0996432934066263;9.999971638567967;0.999997969619829;-0.7274549698781998;1.0346239332680458;1.0000341375056894;1.2366347890484084;0.9999113718721491
72.275602;1.0998167379546022;-0.01111120050932354;-0.010103636597284896;-0.005555337277926155;-0.0050516100288470825;1.0996422653289346;9.99998697631129;0.9999982822725884;-0.7274549696665275;1.0346235341743737;1.0000325631811908;1.236632822247964;0.9999104618530972
72.285602;1.0998159139100006;-0.011111200779876434;-0.010103636707878066;-0.005555337339246146;-0.005051609664969831;1.0996411962399844;10.000001991594305;0.9999986087840265;-0.7274549694638586;1.0346230944906312;1.0000310446240062;1.2366309384775516;0.9999095258923069
72.295602;1.0998150459262883;-0.01111120106182846;-0.010103636833259934;-0.005555337415815905;-0.005051609314318462;1.0996400868875293;10.000016635322734;0.9999989432877626;-0.727454969272034;1.0346226128644334;1.0000295830250914;1.2366291404407408;0.9999085586023371
72.305602;1.0998141375858141;-0.011111201355993573;-0.01010363697488269;-0.005555337507389219;-0.0050516089767143205;1.099638939551061;10.00003086699555;0.999999280858169;-0.7274549690932283;1.034622088467077;1.000028179615368;1.236627429361272;0.999907554715086
72.315602;1.0998131926256798;-0.011111201663280132;-0.01010363713423773;-0.005555337613724523;-0.005051608651853182;1.0996377575900655;10.000044662676089;0.999999616504266;-0.7274549689299313;1.034621522034343;1.000026836458177;1.2366258062434619;0.9999065093598374
72.325602;1.0998122153129357;-0.011111201984608313;-0.010103637312834896;-0.00555533773469308;-0.0050516083393303875;1.0996365446246346;10.000058017173254;0.9999999450849704;-0.727454968784809;1.034620916085877;1.0000255568370513;1.2366242717380673;0.9999054184846468
72.335602;1.0998112093847767;-0.011111202320914226;-0.010103637512088518;-0.005555337870388475;-0.005051608038612293;1.099635304411574;10.000070936258062;1.000000261955284;-0.7274549686604559;1.0346202743366566;1.0000243444435908;1.2366228257069636;0.9999042798315616
72.345602;1.09981017678383;-0.01111120267334375;-0.010103637733248535;-0.005555338021088007;-0.005051607749167034;1.0996340412008214;10.000083418032657;1.0000005636396656;-0.727454968559388;1.0346196011940558;1.0000232027067133;1.236621467268816;0.999903093527101
72.355602;1.0998091180467233;-0.011111203043562945;-0.010103637977228961;-0.005555338186928928;-0.005051607470755383;1.099632759364222;10.000095436420255;1.000000848189901;-0.7274549684842536;1.0346189012355975;1.0000221347535467;1.2366201946001438;0.9999018614781354
72.365602;1.099808033725319;-0.01111120343377211;-0.0101036382444982;-0.00555533836751834;-0.005051607203643801;1.0996314627773052;10.000106938879037;1.0000011149921975;-0.7274549684379246;1.0346181783111836;1.000021143026358;1.2366190048386183;0.9999005864873944
72.375602;1.0998069251810587;-0.011111203846121057;-0.010103638535200804;-0.005555338561853686;-0.005051606948603771;1.0996301546907248;10.000117856461413;1.0000013641748051;-0.7274549684233282;1.0346174348505246;1.000020228791794;1.2366178951398525;0.9998992721268467
72.385602;1.0998057944112811;-0.011111204282155819;-0.010103638849313359;-0.005555338768582301;-0.005051606706648012;1.0996288378255414;10.000128117012634;1.0000015958816202;-0.7274549684431382;1.0346166718618812;1.0000193923959884;1.2366168640894557;0.9998979229039826
72.395602;1.0998046438046818;-0.011111204742850668;-0.010103639186709014;-0.005555338986340473;-0.005051606478679124;1.0996275148129606;10.000137652038426;1.0000018096579981;-0.7274549684995142;1.0346158895357003;1.00001863357704;1.2366159117010866;0.9998965434582049
72.405602;1.0998034761263176;-0.01111120522882573;-0.010103639547112816;-0.005555339213852725;-0.005051606265300366;1.099626189143031;10.00014639663265;1.0000020046755043;-0.7274549685939946;1.0346150877964713;1.000017950973241;1.2366150379187586;0.9998951373737834
72.415602;1.099802294435907;-0.011111205740472647;-0.01010363992995611;-0.005555339449785631;-0.0050516060668043756;1.099624865903586;10.00015429037516;1.0000021804519217;-0.7274549687275429;1.034614266170393;1.0000173415040046;1.2366142415647652;0.9998937070198414
72.425602;1.0998011016874019;-0.011111206278128914;-0.010103640334244645;-0.005555339692791051;-0.005051605883220167;1.0996235514571375;10.000161282549339;1.000002336477427;-0.7274549689005594;1.034613423420075;1.0000168007886687;1.2366135207066957;0.9998922541447649
72.435602;1.0997999000018461;-0.01111120684214947;-0.010103640758608963;-0.005555339941821636;-0.005051605714312746;1.099622252449837;10.0001673358856;1.0000024712254694;-0.7274549691127666;1.0346125576256888;1.0000163243508498;1.236612873336846;0.9998907808186775
72.445602;1.0997986904989006;-0.01111120743285274;-0.0101036412016569;-0.005555340196388867;-0.00505160555959573;1.0996209749639088;10.000172421231373;1.0000025825331829;-0.7274549693632802;1.0346116668904453;1.0000159083503124;1.2366122977540936;0.9998892903964811
72.455602;1.0997974740469791;-0.011111208050562572;-0.010103641662305277;-0.005555340456550429;-0.005051605418519517;1.099619723759789;10.000176510273675;1.000002668904103;-0.7274549696508938;1.0346107502650908;1.0000155493488232;1.2366117929576412;0.999887787353039
72.465602;1.0997962518728663;-0.011111208695623041;-0.010103642139675259;-0.005555340722559741;-0.0050516052906296694;1.0996185014335575;10.000179580120783;1.0000027300024124;-0.7274549699741909;1.0346098079491128;1.0000152437495065;1.2366113588234082;0.999886275864931
72.475602;1.0997950255877948;-0.011111209368283722;-0.010103642632826286;-0.005555340994558113;-0.005051605175461762;1.0996173079145388;10.000181621119664;1.0000027664353077;-0.7274549703314755;1.0346088407468843;1.0000149877653086;1.2366109953903328;0.9998847586805122
72.485602;1.0997937969928329;-0.011111210068547431;-0.010103643140740097;-0.005555341272701457;-0.0050516050724910225;1.0996161410584728;10.000182635527676;1.000002779304551;-0.7274549707207348;1.0346078495655633;1.0000147778677382;1.236610701884533;0.9998832375793701
72.495602;1.0997925674113909;-0.011111210795945684;-0.010103643662346187;-0.005555341557313737;-0.005051604981259793;1.0996149981496226;10.0001826354285;1.0000027693921276;-0.7274549711396231;1.034606835510161;1.0000146109992014;1.236610476972222;0.9998817149406496
72.505602;1.0997913369684607;-0.0111112115493323;-0.010103644196285106;-0.005555341848678139;-0.005051604901382191;1.0996138768750459;10.000181644148041;1.0000027366293975;-0.7274549715855534;1.0346058009887151;1.0000144843058736;1.2366103197543632;0.9998801950462042
72.515602;1.099790105475944;-0.011111212326951458;-0.0101036447406248;-0.0055553421468801534;-0.0050516048324537564;1.0996127754834277;10.000179691136406;1.0000026803788982;-0.7274549720559974;1.0346047506558431;1.0000143951015752;1.2366102299268593;0.9998786844401951
72.525602;1.0997888745531719;-0.011111213126784925;-0.010103645292921657;-0.005555342452159496;-0.0050516047740015;1.0996116933315077;10.000176800867322;1.0000025999935558;-0.7274549725487827;1.0346036903872533;1.0000143414823413;1.2366102071849376;0.999877191090345
72.535602;1.099787648428416;-0.011111213946835837;-0.010103645850634755;-0.005555342765385564;-0.005051604725378921;1.0996106316092067;10.000172988727194;1.0000024950732027;-0.7274549730621972;1.0346026254771115;1.0000143222700235;1.2366102509700345;0.9998757229078853
72.545602;1.0997864326631732;-0.011111214785136984;-0.010103646411584337;-0.005555343087874563;-0.0050516046856141725;1.0996095930241223;10.000168265625783;1.0000023654469175;-0.7274549735949537;1.0346015603369245;1.0000143357162012;1.2366103606526204;0.9998742870405989
72.555602;1.0997852322650703;-0.011111215639672507;-0.010103646974141914;-0.005555343420693167;-0.00505160465334565;1.0996085807827711;10.000162643316907;1.000002211309041;-0.7274549741460729;1.0346004993212432;1.0000143789705884;1.2366105355884127;0.9998728898021975
72.565602;1.0997840507951033;-0.01111121650834552;-0.010103647537013124;-0.005555343764327901;-0.005051604627030895;1.0996075975692492;10.000156137767926;1.0000020335122406;-0.7274549747147308;1.034599447124102;1.0000144489730751;1.236610774986467;0.9998715358676387
72.575602;1.0997828907171774;-0.011111217389023742;-0.010103648098834737;-0.0055553441189748805;-0.005051604605385453;1.0996066446457582;10.00014877140433;1.0000018334623173;-0.7274549753001823;1.0345984085927937;1.0000145429464913;1.2366110775730041;0.9998702269173049
72.585602;1.0997817536726757;-0.011111218279656646;-0.010103648657951473;-0.005555344484934038;-0.005051604587520282;1.0996057221516382;10.000140574127533;1.0000016123328805;-0.7274549759017825;1.0345973886445883;1.000014657927401;1.2366114412206575;0.9998689615407349
72.595602;1.0997806403863188;-0.011111219178181126;-0.010103649212518587;-0.005555344862497882;-0.005051604572674816;1.0996048307997828;10.000131581630761;1.0000013700992159;-0.7274549765189895;1.034596392352213;1.000014790396959;1.2366118632294194;0.9998677369517005
72.605602;1.0997795510721067;-0.011111220082281655;-0.010103649760729473;-0.005555345251402574;-0.005051604560054872;1.0996039729997629;10.000121832863476;1.0000011054548974;-0.727454977151271;1.034595424722037;1.000014936550672;1.236612341525532;0.9998665503993068
72.615602;1.0997784857777142;-0.011111220989425128;-0.010103650300860904;-0.0055553456505993085;-0.0050516045488173105;1.0996031525243075;10.000111369960988;1.0000008165304797;-0.7274549777980205;1.0345944898585284;1.0000150926487403;1.2366128757671468;0.9998653988230511
72.625602;1.0997774440322037;-0.01111122189708947;-0.01010365083130233;-0.005555346058665048;-0.005051604538063404;1.0996023737376457;10.000100238067546;1.0000005009411919;-0.7274549784585397;1.0345935900406291;1.0000152548373857;1.2366134670584106;0.9998642781157681
72.635602;1.0997764249389177;-0.011111222802901907;-0.01010365135076479;-0.005555346474371345;-0.005051604526971033;1.0996016412566794;10.00008848249654;1.0000001553478248;-0.7274549791320376;1.0345927256175818;1.0000154189606802;1.2366141169261948;0.9998631835105634
72.645602;1.099775428007848;-0.011111223704655325;-0.010103651858332736;-0.005555346896965439;-0.005051604514901509;1.0996009598922625;10.000076141562984;0.9999997759506312;-0.7274549798177186;1.0345918955781395;1.0000155808988223;1.2366148268376744;0.9998621108505429
72.655602;1.0997744530620681;-0.011111224600272796;-0.01010365235324943;-0.00555534732624483;-0.005051604501333227;1.0996003342608982;10.000063239782953;0.9999993595973631;-0.7274549805149525;1.0345910982710649;1.0000157367696518;1.2366155979415618;0.9998610576981883
72.665602;1.0997734992290717;-0.01111122548777009;-0.010103652834789728;-0.005555347762555415;-0.005051604485829425;1.0995997681379446;10.000049794934444;0.9999989046369882;-0.7274549812232821;1.0345903322542216;1.0000158826017937;1.2366164305346563;0.9998600237541985
72.675602;1.0997725648956784;-0.01111122636522964;-0.010103653302384141;-0.005555348206684554;-0.005051604468056676;1.0995992641491557;10.000035833678288;0.9999984113027103;-0.727454981942195;1.0345895968684298;1.00001601414021;1.2366173236228761;0.9998590106396159
72.685602;1.0997716484760653;-0.01111122723077062;-0.01010365375578929;-0.0055553486597136005;-0.00505160444780914;1.0995988241980625;10.000021396142005;0.9999978815153469;-0.7274549826709286;1.034588892098124;1.000016127192429;1.2366182752773307;0.999858020876536
72.695602;1.099770748680463;-0.011111228082513374;-0.01010365419511744;-0.005555349122752592;-0.005051604425189451;1.0995984504230796;10.00000652982523;0.999997318502365;-0.7274549834085566;1.0345882179142076;1.0000162183836774;1.2366192837427334;0.9998570562931951
72.705602;1.0997698646425733;-0.01111122891861101;-0.010103654620806942;-0.005555349596531339;-0.005051604400719649;1.0995981455851307;9.999991284488377;0.9999967263246642;-0.7274549841541664;1.0345875737646837;1.0000162859380888;1.2366203480720432;0.9998561171416894
72.715602;1.0997689962149433;-0.011111229737227021;-0.010103655033580135;-0.005555350081125341;-0.005051604375010054;1.0995979122361588;9.999975709054283;0.9999961089109581;-0.7274549849068189;1.0345869587124803;1.0000163294675717;1.2366214673723965;0.9998552024474979
72.725602;1.099768143709398;-0.011111230536322896;-0.01010365543429482;-0.005555350575997598;-0.0050516043483230565;1.0995977519173963;9.99995984758508;0.9999954692909386;-0.727454985665473;1.0345863718746922;1.0000163485300977;1.236622639567146;0.9998543107158377
72.735602;1.0997673072378245;-0.011111231313563305;-0.010103655823664081;-0.0055553510803671114;-0.0050516043205985715;1.099597665435913;9.999943734431007;0.999994809943235;-0.7274549864290619;1.0345858125419758;1.0000163415922438;1.2366238613165175;0.999853440587147
72.745602;1.0997664863739418;-0.011111232066577107;-0.010103656201924124;-0.005555351593672376;-0.0050516042917950945;1.0995976532913927;9.999927391074836;0.9999941332749998;-0.7274549871965234;1.034585279825706;1.0000163061121;1.2366251285030845;0.9998525918125548
72.755602;1.099765680223828;-0.011111232793323505;-0.010103656568698636;-0.005555352115681215;-0.005051604262026755;1.099597715562811;9.999910831142914;0.9999934408663436;-0.7274549879667693;1.0345847724100736;1.0000162388506502;1.2366264355457044;0.9998517663078
72.765602;1.0997648875375283;-0.011111233492294066;-0.010103656923212738;-0.005555352646264725;-0.005051604231469151;1.0995978516217473;9.999894069667125;0.9999927327198502;-0.727454988738722;1.0345842888403036;1.0000161362589133;1.2366277743758622;0.9998509683061986
