time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
72.775602;1.0997641068754036;-0.01111123416250412;-0.010103657264647403;-0.005555353185328623;-0.005051604200326251;1.0995980602795166;9.999877121190556;0.9999920083028802;-0.7274549895113123;1.0345838278410442;1.000015994817726;1.2366291349964862;0.9998502034035426
72.785602;1.0997633375756217;-0.011111234803250774;-0.010103657592355632;-0.005555353732977237;-0.005051604168985886;1.0995983407134973;9.99985999026859;0.9999912683576901;-0.7274549902834523;1.0345833884000757;1.0000158109713675;1.2366305074321033;0.9998494775174663
72.795602;1.0997625811424971;-0.0111112354138414;-0.010103657905840668;-0.005555354289592968;-0.005051604138343101;1.09959869313428;9.999842669143659;0.9999905155911629;-0.7274549910541017;1.0345829700005575;1.0000155813827043;1.2366318832506957;0.9998487965321523
72.805602;1.0997618415340598;-0.011111235993594364;-0.010103658204646086;-0.005555354855730911;-0.005051604109934197;1.0995991181235356;9.999825139733307;0.9999897542091165;-0.7274549918223518;1.0345825727848807;1.0000153037991992;1.2366332554750352;0.9998481661633579
72.815602;1.0997611241886716;-0.011111236541911425;-0.010103658488443062;-0.005555355431888871;-0.005051604085549996;1.099599615484236;9.999807377018898;0.9999889890754478;-0.7274549925874293;1.034582196985055;1.000014977467274;1.2366346176184952;0.9998475915345175
72.825602;1.0997604346889702;-0.011111237058223422;-0.010103658757259954;-0.0055553560182345745;-0.005051604066760821;1.0996001840262013;9.999789357730053;0.9999882247219348;-0.7274549933485962;1.0345818421842088;1.0000146026251464;1.236635963360985;0.9998470768344982
72.835602;1.0997597778099424;-0.011111237542045878;-0.010103659011508748;-0.0055553566144144915;-0.005051604054846197;1.0996008218698787;9.999771066583229;0.9999874648862699;-0.7274549941050427;1.0345815075971327;1.0000141797563793;1.2366372873068892;0.9998466251333287
72.845602;1.0997591573776264;-0.011111237993105991;-0.010103659251887474;-0.0055553572195448445;-0.005051604050941401;1.0996015259542475;9.999752493993983;0.999986713091526;-0.7274549948558954;1.0345811929129118;1.0000137092639472;1.2366385856387607;0.9998462385119004
72.855602;1.0997585766098117;-0.011111238411333036;-0.01010365947930477;-0.005555357832320714;-0.005051604056100598;1.0996022915259074;9.999733633669022;0.9999859731486556;-0.7274549956003067;1.0345808983242015;1.0000131917290984;1.2366398555234275;0.9998459189949611
72.865602;1.0997580383376242;-0.011111238796926454;-0.010103659694614296;-0.00555535845115157;-0.005051604071228289;1.0996031126288834;9.999714484815748;0.9999852489862527;-0.7274549963375913;1.034580623945935;1.0000126282132602;1.236641094200707;0.9998456693680204
72.875602;1.0997575452539674;-0.011111239150583284;-0.010103659898366977;-0.005555359074401292;-0.005051604096985766;1.09960398240615;9.999695052424105;0.9999845445778293;-0.7274549970673833;1.034580369821133;1.000012019894636;1.2366422991140995;0.9998454932360549
72.885602;1.0997571001312696;-0.011111239473489876;-0.010103660090943963;-0.005555359700676414;-0.0050516041337648684;1.0996048928947717;9.9996753469571;0.9999838638837668;-0.7274549977896613;1.0345801362846594;1.0000113676407962;1.2366434685890186;0.9998453950785885
72.895602;1.0997567052383381;-0.011111239766968354;-0.010103660272851605;-0.005555360328869045;-0.005051604181723268;1.0996058354898557;9.99965538684962;0.9999832099784686;-0.727454998504473;1.034579923880245;1.0000106724653721;1.2366446018975725;0.9998453803370542
72.905602;1.0997563615990134;-0.011111240032163818;-0.010103660444762505;-0.00555536095790876;-0.005051604240926776;1.09960680173835;9.999635193614342;0.9999825837662929;-0.7274549992114606;1.0345797333487639;1.0000099361194625;1.236645699016085;0.9998454552935168
72.915602;1.099756069474751;-0.011111240270013494;-0.010103660607186272;-0.005555361586575225;-0.00505160431154049;1.099607783741559;9.999614784042874;0.9999819838846435;-0.7274549999096831;1.0345795658161665;1.000009160671678;1.236646760939544;0.9998456269604498
72.925602;1.0997558294986909;-0.011111240481398017;-0.010103660760165905;-0.005555362213524807;-0.005051604393932874;1.099608774665807;9.999594177469456;0.9999814082515764;-0.7274550005980285;1.0345794224246552;1.0000083473175276;1.2366477897754058;0.999845902737446
72.935602;1.0997556429341095;-0.011111240667277493;-0.010103660903353939;-0.005555362837368676;-0.005051604488688524;1.0996097694025706;9.99957341015532;0.9999808554237586;-0.7274550012758433;1.03457930396585;1.0000074957115843;1.2366487880722257;0.9998462892395118
72.945602;1.0997555112015913;-0.011111240828738567;-0.010103661036104165;-0.005555363456761453;-0.005051604596461332;1.0996107647245317;9.999552537040929;0.9999803241872601;-0.7274550019432147;1.0345792112530214;1.0000066049232426;1.2366497584796812;0.9998467907341774
72.955602;1.0997554358594666;-0.011111240966962482;-0.010103661157311351;-0.00555536407044671;-0.005051604717728797;1.0996117589011678;9.999531620644163;0.9999798123792069;-0.7274550026007801;1.0345791456838322;1.0000056749449882;1.236650703860996;0.9998474086177321
72.965602;1.099755418750883;-0.01111124108309244;-0.010103661265436515;-0.005555364677192722;-0.005051604852755673;1.0996127509450988;9.999510718284029;0.9999793166121741;-0.7274550032494185;1.0345791095556947;1.0000047066593944;1.2366516270655983;0.9998481421341264
72.975602;1.099755461528217;-0.011111241178161655;-0.010103661358825547;-0.0055553652757728295;-0.005051605001725261;1.0996137394363172;9.999489875923917;0.9999788328778091;-0.7274550038899841;1.0345791061252754;1.0000037007993359;1.2366525306056118;0.9998489893097758
72.985602;1.0997555650649322;-0.011111241253183952;-0.010103661435866544;-0.0055553658650848116;-0.005051605164738562;1.099614721634255;9.999469133922947;0.9999783567077107;-0.7274550045230201;1.0345791394905057;1.0000026575015124;1.2366534164803131;0.999849947547318
72.995602;1.0997557296009541;-0.011111241309134516;-0.010103661494955118;-0.005555366444312124;-0.005051605341754877;1.0996156938100634;9.999448539845234;0.9999778824205063;-0.7274550051486448;1.0345792146183512;1.0000015761209728;1.236654285766879;0.9998510139794747
73.005602;1.0997559554762906;-0.011111241346784257;-0.010103661534511641;-0.00555536701293271;-0.0050516055326959445;1.0996166523964859;9.999428151319805;0.9999774028370996;-0.7274550057665898;1.0345793372067735;1.0000004550437287;1.2366551384408686;0.9998521857328891
73.015602;1.099756243466729;-0.011111241366688444;-0.01010366155295272;-0.005555367570459846;-0.0050516057376334324;1.0996175947487947;9.999408026441854;0.9999769100241764;-0.7274550063761615;1.0345795125467456;0.9999992923013158;1.2366559742414158;0.9998534598627876
73.025602;1.0997565945521033;-0.011111241369262973;-0.01010366154853999;-0.0055553681161780175;-0.005051605956834658;1.0996185191102659;9.999388217770447;0.999976396089355;-0.7274550069762988;1.0345797440795637;0.9999980867168249;1.2366567939128892;0.9998548330856639
73.035602;1.0997570096692726;-0.011111241354755804;-0.010103661519318064;-0.005555368649195776;-0.005051606190563783;1.0996194244858573;9.999368772395732;0.9999758542572361;-0.7274550075658984;1.0345800334215625;0.9999968381591767;1.2366575993295004;0.9998563021431991
73.045602;1.0997574892775557;-0.011111241323273367;-0.010103661463234043;-0.005555369168771487;-0.005051606438717841;1.099620310687074;9.999349728616888;0.9999752803861057;-0.7274550081441289;1.0345803816004138;0.9999955463206053;1.236658392520672;0.9998578649025223
73.055602;1.0997580325654497;-0.011111241274865692;-0.010103661378369986;-0.005555369674548173;-0.0050516067005542935;1.0996211778300484;9.999331112317025;0.9999746736003162;-0.7274550087104713;1.0345807896815555;0.9999942094469112;1.2366591750129021;0.999859521078306
73.065602;1.099758636913824;-0.011111241209447545;-0.01010366126324736;-0.005555370166337875;-0.005051606974745228;1.0996220259272265;9.999312938541724;0.9999740357342135;-0.7274550092644855;1.0345812586606309;0.9999928248044904;1.2366599480292435;0.999861271960623
73.075602;1.0997592981809021;-0.01111124112665803;-0.010103661116904371;-0.005555370643675901;-0.005051607259635452;1.099622856105776;9.999295212243737;0.9999733703254089;-0.7274550098054882;1.0345817894609641;0.9999913902128249;1.2366607128120959;0.9998631196045266
73.085602;1.099760011641667;-0.011111241025956635;-0.01010366093861322;-0.005555371105699831;-0.005051607553464096;1.0996236721462602;9.999277926804012;0.9999726813988105;-0.7274550103324245;1.0345823831440235;0.9999899045260798;1.236661470542593;0.9998650658205357
73.095602;1.099760772960454;-0.01111124090695645;-0.010103660727744256;-0.0055553715514292615;-0.005051607854634776;1.099624479991366;9.999261068191176;0.9999719725252533;-0.7274550108439745;1.0345830414273183;0.999988366553878;1.2366622225217645;0.9998671113157453
73.105602;1.0997615787255601;-0.011111240769625568;-0.010103660483970071;-0.0055553719801483634;-0.005051608162020433;1.09962528598521;9.99924462176517;0.9999712469224009;-0.727455011338726;1.0345837669967906;0.9999867738649288;1.2366629710513743;0.9998692553857862
73.115602;1.0997624266603816;-0.011111240614077795;-0.010103660207448179;-0.005555372391610559;-0.005051608474976573;1.099626095591725;9.999228571915339;0.999970508082514;-0.7274550118153483;1.0345845628194945;0.999985122933731;1.2366637198364787;0.9998714961357477
73.125602;1.099763315627322;-0.011111240440276284;-0.010103659898852929;-0.0055553727858361785;-0.00505160879304012;1.0996269124983715;9.999212898954196;0.9999697596081242;-0.7274550122727379;1.0345854308748101;0.9999834103893206;1.2366644733962093;0.9998738310606428
73.135602;1.099764245045184;-0.011111240248226281;-0.010103659559351096;-0.0055553731627453525;-0.005051609115649067;1.0996277377734338;9.999197583572265;0.9999690046889503;-0.727455012710004;1.0345863712943968;0.9999816339300271;1.2366652367657989;0.999876257464889
73.145602;1.0997652143257985;-0.011111240038486023;-0.010103659190563666;-0.005555373522259079;-0.00505160944215057;1.099628569819089;9.999182614065077;0.9999682465718143;-0.7274550131263429;1.0345873825316065;0.9999797921643105;1.236666015755093;0.9998787721904195
73.155602;1.0997662233173433;-0.011111239812321082;-0.010103658794475251;-0.005555373864672784;-0.00505160977205388;1.0996294053159945;9.999167984168823;0.9999674892118195;-0.7274550135210438;1.03458846209593;0.9999778840692111;1.236666816771123;0.9998813713036495
73.165602;1.0997672728949028;-0.011111239571378582;-0.010103658373307582;-0.005555374190610785;-0.005051610105202538;1.0996302403429121;9.9991536852262;0.999966736984631;-0.727455013893649;1.0345896066406741;0.999975908935811;1.2366676464780137;0.9998840505031844
73.175602;1.0997683645576595;-0.01111123931730956;-0.010103657929422511;-0.005555374500793059;-0.005051610441722136;1.0996310714761357;9.9991397026954;0.9999659941968703;-0.7274550142441879;1.034590811447459;0.9999738664642951;1.2366685115916414;0.9998868053665652
73.185602;1.0997694993443536;-0.011111239051710362;-0.010103657465258873;-0.005555374795983457;-0.005051610781808614;1.0996318966317329;9.99912601646861;0.9999652645806258;-0.7274550145733324;1.034592070271545;0.9999717563847329;1.236669417852916;0.9998896308911287
73.195602;1.099770677190711;-0.011111238776164347;-0.010103656983397224;-0.005555375076881149;-0.005051611125339639;1.0996327151256355;9.9991126055831;0.9999645504018501;-0.7274550148823067;1.0345933756592196;0.9999695780513709;1.2366703689737801;0.9998925216226093
73.205602;1.099771897504144;-0.011111238492057347;-0.010103656486717695;-0.005555375343997668;-0.005051611471496269;1.0996335270738762;9.99909945734281;0.9999638524024954;-0.7274550151726497;1.0345947194094633;0.9999673307705396;1.2366713671939493;0.9998954728368564
73.215602;1.099773159970744;-0.011111238200409317;-0.010103655978432984;-0.005555375597689109;-0.0050516118186983185;1.0996343321763926;9.999086574366464;0.9999631713975261;-0.727455015445987;1.034596092965359;0.9999650147714688;1.2366724143325418;0.9998984811655944
73.225602;1.0997744640663054;-0.011111237901865254;-0.010103655461982287;-0.005555375838224075;-0.005051612164822993;1.0996351286056145;9.99907397630189;0.999962509424979;-0.7274550157039236;1.0345974880169913;0.9999626317947894;1.2366735122047399;0.9999015436079634
73.235602;1.099775808018486;-0.011111237596735352;-0.010103654940911932;-0.005555376065826184;-0.0050516125074969;1.0996359131496736;9.999061696601245;0.9999618690413142;-0.7274550159480121;1.0345988976134983;0.9999601847371047;1.2366746630379517;0.9999046560859055
73.245602;1.0997771888624424;-0.011111237285101274;-0.01010365441886602;-0.005555376280626477;-0.005051612844289103;1.0996366822043366;9.999049778540005;0.9999612526599041;-0.727455016179643;1.034600316440918;0.9999576773745961;1.2366758694764028;0.9999078128423479
73.255602;1.0997786029132797;-0.011111236966918405;-0.010103653899645695;-0.005555376482614531;-0.005051613172741786;1.0996374326748943;9.999038273136728;0.9999606626427644;-0.7274550163998803;1.034601739602685;0.9999551147283025;1.2366771337748195;0.999911006461826
73.265602;1.0997800454295756;-0.011111236642051794;-0.010103653387026906;-0.005555376671755353;-0.005051613490433987;1.0996381625467724;9.999027233857934;0.9999601010585224;-0.7274550166094098;1.0346031617355058;0.9999525026831606;1.2366784570953602;0.9999142280370907
73.275602;1.0997815104409032;-0.011111236310279833;-0.010103652884366123;-0.005555376848038355;-0.0050516137952417856;1.0996388710360028;9.999016709143422;0.9999595695391288;-0.7274550168087207;1.0346045771456955;0.9999498462950115;1.2366798391106613;0.9999174673287237
73.285602;1.0997829915780155;-0.011111235971304782;-0.010103652394454375;-0.00555537701136511;-0.00505161408552528;1.0996395582627765;9.999006741612513;0.9999590694873205;-0.7274550169983353;1.0346059798753369;0.9999471485370479;1.2366812782192256;0.999920712935924
73.295602;1.0997844829526502;-0.01111123562476356;-0.010103651919666732;-0.005555377161582748;-0.005051614359991439;1.0996402246433115;9.998997376351928;0.9999586019109143;-0.7274550171787074;1.0346073635675468;0.9999444103230057;1.2366827729530572;0.9999239531254084
73.305602;1.099785979216796;-0.011111235270153045;-0.01010365146211525;-0.005555377298665183;-0.0050516146174610236;1.0996408706755754;9.998988670339148;0.9999581673980227;-0.7274550173500106;1.0346087214762536;0.9999416311620203;1.2366843232095206;0.9999271769812903
73.315602;1.0997874746515313;-0.011111234906766855;-0.010103651023672706;-0.00555537742274137;-0.005051614856743903;1.0996414978743763;9.998980690583327;0.9999577668022314;-0.7274550175122201;1.034610046688327;0.9999388104673442;1.236685929856435;0.9999303743680749
73.325602;1.0997889619743975;-0.01111123453381307;-0.010103650605819378;-0.005555377533917113;-0.005051615076599957;1.0996421098938183;9.998973499466652;0.9999574017343199;-0.7274550176653874;1.0346113327601008;0.9999359489482493;1.2366875934036197;0.999933535237623
73.335602;1.0997904322766687;-0.011111234150641006;-0.010103650209508106;-0.00555537763205536;-0.005051615275914936;1.0996427121917205;9.998967140043847;0.9999570742399727;-0.7274550178099798;1.0346125743811103;0.9999330493438984;1.236689313255417;0.999936649604338
73.345602;1.099791876253174;-0.011111233756899498;-0.010103649835272146;-0.005555377716693172;-0.00505161545399741;1.0996433110480013;9.998961632731715;0.9999567861716578;-0.727455017947041;1.0346137676475915;0.999930116719636;1.236691087928686;0.9999397074273886
73.355602;1.0997932853496204;-0.011111233352493227;-0.010103649483390634;-0.005555377787292689;-0.005051615610619666;1.0996439129661655;9.998956981648222;0.9999565387816093;-0.7274550180778991;1.0346149106521785;0.9999271578962197;1.2366929152400477;0.9999426980049095
73.365602;1.0997946516207227;-0.01111123293737698;-0.010103649153976199;-0.005555377843679389;-0.00505161574583512;1.0996445239454922;9.998953181271114;0.9999563323578451;-0.7274550182037661;1.0346160043760466;0.9999241800905054;1.2366947921904818;0.9999456100839159
73.375602;1.09979596658578;-0.011111232511407734;-0.010103648847094306;-0.005555377886086016;-0.005051615859860423;1.0996451492431716;9.99895022333301;0.9999561658736525;-0.7274550183257016;1.0346170522281253;0.9999211900356958;1.2366967152625095;0.9999484327794073
73.385602;1.0997972209244533;-0.011111232074383158;-0.010103648562847163;-0.005555377914751855;-0.005051615953137432;1.0996457937777258;9.998948106622082;0.9999560373630743;-0.7274550184448112;1.0346180582572804;0.9999181940038562;1.2366986807928384;0.9999511564438203
73.395602;1.0997984057193597;-0.011111231626181864;-0.01010364830135468;-0.005555377929706998;-0.0050516160263655826;1.0996464620045476;9.998946841450186;0.9999559449398385;-0.7274550185622507;1.0346190260524;0.999915198287653;1.2367006850570657;0.9999537732776342
73.405602;1.0997995135918155;-0.01111123116683188;-0.010103648062823782;-0.005555377930896304;-0.005051616080311386;1.0996471580565323;9.998946443174443;0.9999558877692579;-0.727455018679034;1.034619958595057;0.9999122097502833;1.2367027246763542;0.9999562771469691
73.415602;1.099800538705474;-0.011111230696423533;-0.010103647847674486;-0.005555377918364934;-0.005051616115709333;1.0996478864710473;9.998946924907713;0.9999558668310943;-0.7274550187960054;1.0346208581438994;0.9999092361780362;1.2367047966865323;0.9999586626453767
73.425602;1.0998014762983972;-0.011111230214988685;-0.010103647656382;-0.0055553778924136415;-0.005051616133354667;1.099648651996837;9.99894829949989;0.9999558849530557;-0.7274550189139818;1.0346217261374473;0.9999062859623786;1.236706897518845;0.9999609245762615
73.435602;1.0998023220956734;-0.011111229722474006;-0.010103647489137814;-0.005555377853582037;-0.005051616134020703;1.0996494590999155;9.998950583654842;0.9999559457941972;-0.7274550190338014;1.0346225632296933;0.9999033668799651;1.236709022095631;0.9999630581440635
73.445602;1.0998030716457046;-0.011111229218753687;-0.01010364734571192;-0.005555377802412099;-0.0050516161182497625;1.0996503120963845;9.998953795230957;0.9999560527926858;-0.7274550191562649;1.03462336952736;0.9999004850857991;1.2367111637733534;0.9999650595894931
73.455602;1.0998037200268846;-0.011111228703710384;-0.010103647225437327;-0.005555377739326317;-0.005051616086389335;1.0996512150089708;9.998957944007806;0.9999562089630338;-0.727455019282117;1.0346241448305464;0.9998976456473917;1.236713314565431;0.9999669267692983
73.465602;1.099804261979916;-0.011111228177379468;-0.01010364712719881;-0.005555377664786116;-0.005051616038846019;1.099652171025341;9.998963021008949;0.9999564171259063;-0.7274550194120819;1.0346248881323643;0.9998948539521408;1.2367154648781842;0.9999686589206542
73.475602;1.0998046924011309;-0.01111122763997229;-0.010103647049481482;-0.005555377579306858;-0.0050516159761739956;1.0996531823209048;9.998968997252106;0.9999566801050686;-0.7274550195468711;1.0346255969302935;0.9998921164279101;1.2367176029850355;0.9999702559518335
73.485602;1.0998050070984586;-0.011111227091945057;-0.010103646990384931;-0.005555377483169203;-0.0050516158988653595;1.099654250747571;9.998975833708023;0.9999570011163414;-0.727455019687212;1.0346262680297351;0.9998894403840219;1.236719715730906;0.9999717183590702
73.495602;1.0998052033690908;-0.011111226534300305;-0.010103646947734805;-0.005555377376388307;-0.0050516158071915;1.099655379032757;9.998983485992737;0.9999573841889058;-0.7274550198338883;1.0346268992513794;0.9998868331202417;1.2367217899649734;0.9999730480681376
73.505602;1.0998052804964222;-0.011111225968720379;-0.010103646919386493;-0.005555377259057845;-0.005051615701351264;1.0996565708741681;9.998991895127691;0.9999578340021039;-0.7274550199875356;1.034627489815035;0.9998843006115041;1.2367238127437334;0.9999742492263193
73.515602;1.099805240145073;-0.011111225397299262;-0.010103646903377938;-0.005555377131536445;-0.0050516155817280795;1.0996578292223782;9.999000978974031;0.9999583554423448;-0.7274550201482138;1.034628039454846;0.9998818471158769;1.2367257709472514;0.999975327965095
73.525602;1.0998050863682838;-0.011111224822201107;-0.010103646897911229;-0.0055553769943779;-0.00505161544903647;1.0996591546092531;9.999010636405336;0.9999589536601183;-0.7274550203152332;1.0346285478913493;0.9998794759202136;1.2367276515615715;0.9999762913871899
73.535602;1.0998048255848092;-0.01111122424548074;-0.01010364690145295;-0.005555376848215959;-0.005051615304202139;1.0996605453533088;9.999020757398231;0.9999596341486073;-0.727455020487404;1.0346290148995958;0.9998771902557216;1.2367294424516029;0.9999771467387328
73.545602;1.099804466161334;-0.011111223668975784;-0.010103646912896188;-0.005555376693683088;-0.00505161514797173;1.0996619990434076;9.999031231347908;0.9999604021341778;-0.7274550206633775;1.0346294400737717;0.9998749936906014;1.2367311337976603;0.9999779011617534
73.555602;1.0998040168642378;-0.011111223094079555;-0.01010364693159513;-0.005555376531540622;-0.005051614980704519;1.0996635138354247;9.999041954401893;0.9999612619544206;-0.727455020841914;1.034629822427529;0.9998728892925435;1.2367327194205817;0.9999785615057121
73.565602;1.099803485316929;-0.011111222521521257;-0.010103646957180088;-0.005555376362942002;-0.0050516148025550505;1.0996650886697295;9.999052834631984;0.9999622169839926;-0.7274550210220374;1.0346301607683426;0.9998708782983795;1.2367341963373246;0.9999791338710091
73.575602;1.0998028779656701;-0.011111221951522098;-0.01010364698924235;-0.005555376189409932;-0.0050516146137163515;1.0996667223240442;9.99906379218533;0.9999632695538193;-0.7274550212029358;1.0346304542251887;0.9998689604070785;1.2367355633671535;0.9999796233173156
73.585602;1.0998022007716395;-0.011111221384172153;-0.010103647027269494;-0.005555376012563769;-0.00505161441454578;1.0996684124228215;9.999074756457844;0.9999644205442412;-0.7274550213836567;1.0346307019843648;0.9998671356832;1.2367368206255456;0.9999800340392105
73.595602;1.0998014590189187;-0.01111122081959316;-0.010103647070939394;-0.005555375834031671;-0.005051614205656574;1.099670155148752;9.99908566443305;0.9999656689459828;-0.7274550215628496;1.0346309027962208;0.9998654053411514;1.2367379695566008;0.999980369957684
73.605602;1.0998006566131302;-0.011111220257926277;-0.010103647120335481;-0.005555375655471893;-0.005051613988011331;1.0996719453788226;9.999096463988026;0.9999670117889438;-0.7274550217386668;1.034631054987478;0.9998637702264649;1.2367390124614588;0.9999806353843343
73.615602;1.0997997963982624;-0.011111219699358554;-0.01010364717582717;-0.0055553754783630276;-0.005051613762890484;1.0996737773223781;9.999107119842341;0.9999684446144481;-0.7274550219088428;1.034631157027978;0.9998622295157246;1.236739951788903;0.9999808347058405
73.625602;1.0997988813169626;-0.011111219144236621;-0.010103647237737086;-0.005555375303812796;-0.00505161353172125;1.0996756455132568;9.99911761657638;0.9999699622901775;-0.7274550220710785;1.03463120814501;0.9998607815991772;1.236740789380334;0.9999809710324574
73.635602;1.0997979148568258;-0.0111112185932767;-0.010103647305937682;-0.005555375132711783;-0.005051613295917848;1.0996775453339251;9.999127958251425;0.9999715597427277;-0.7274550222235336;1.0346312088590068;0.9998594253639973;1.236741525430633;0.9999810456078292
73.645602;1.0997969005874855;-0.01111121804766615;-0.01010364737968014;-0.005555374965998225;-0.005051613056776466;1.099679472898761;9.999138163863382;0.9999732316876002;-0.7274550223649113;1.034631161671212;0.9998581598595062;1.2367421581384326;0.999981058469899
73.655602;1.099795841943829;-0.011111217508849733;-0.010103647457886788;-0.0055553748046776544;-0.005051612815507292;1.0996814248103095;9.999148261934845;0.9999749715183426;-0.7274550224940697;1.034631071316461;0.9998569834837139;1.2367426846602205;0.9999810094270776
73.665602;1.0997947422881076;-0.011111216978276653;-0.010103647539599385;-0.0055553746495656895;-0.00505161257337673;1.0996833977630878;9.999158287274314;0.9999767715382267;-0.7274550226096171;1.0346309439505574;0.9998558943131653;1.2367431024211746;0.9999808990868235
73.675602;1.099793604601656;-0.011111216457366194;-0.010103647624121257;-0.005555374501057922;-0.005051612331761517;1.0996853879101456;9.999168274108406;0.9999786245628034;-0.7274550227098774;1.034630785678394;0.9998548905558639;1.2367434098805818;0.999980729111605
73.685602;1.0997924314548309;-0.011111215947515195;-0.010103647710800155;-0.005555374359170949;-0.005051612092156272;1.0996873907128837;9.999178251333708;0.9999805241203606;-0.7274550227931605;1.0346306015765376;0.9998539701726434;1.2367436062659574;0.9999805014401186
73.695602;1.099791225468271;-0.011111215450031077;-0.010103647798810322;-0.00555537422372061;-0.00505161185614542;1.0996894013694678;9.999188243438068;0.9999824632051787;-0.7274550228578839;1.03463039586126;0.9998531308770686;1.236743691160809;0.9999802178585497
73.705602;1.099789989432101;-0.01111121496609367;-0.010103647887189673;-0.00555537409446483;-0.005051611625185772;1.0996914149238086;9.999198265084525;0.9999844340389832;-0.7274550229024176;1.03463017229761;0.9998523707435574;1.2367436652178663;0.9999798800866928
73.715602;1.099788726302339;-0.011111214496703896;-0.010103647974934517;-0.0055553739711833965;-0.005051611400397668;1.099693426187331;9.999208318145394;0.9999864291437086;-0.7274550229250409;1.0346299335891802;0.9998516881826547;1.2367435309518187;0.999979489796396
73.725602;1.0997874394923812;-0.011111214042557879;-0.010103648060945571;-0.005555373853682808;-0.005051611182669234;1.0996954302408757;9.999218401584127;0.999988442454827;-0.7274550229241044;1.0346296803328918;0.9998510812531687;1.2367432923744355;0.9999790489672257
73.735602;1.0997861333161054;-0.01111121360397088;-0.010103648144014888;-0.005555373741842992;-0.005051610972864187;1.0996974231906924;9.99922851768028;0.999990469979011;-0.7274550228980379;1.0346294110698107;0.9998505471321971;1.2367429540155397;0.9999785604993253
73.745602;1.0997848136804202;-0.011111213180869441;-0.010103648223006497;-0.005555373635715166;-0.005051610771864288;1.099699402594931;9.999238670130644;0.9999925100963191;-0.7274550228450911;1.034629123615238;0.9998500818980286;1.2367425203390743;0.9999780280346943
73.755602;1.099783488726789;-0.011111212772859218;-0.010103648296951012;-0.005555373535450838;-0.005051610580573582;1.099701367252163;9.999248865737803;0.9999945635577289;-0.7274550227631932;1.034628816722221;0.9998496802866959;1.2367419957593548;0.9999774549626999
73.765602;1.0997821685578102;-0.011111212379367014;-0.010103648364909975;-0.005555373441065993;-0.005051610399940492;1.0997033163377012;9.999259117328256;0.9999966327593001;-0.7274550226501908;1.034628491067553;0.9998493355637578;1.236741384475323;0.9999768440833436
73.775602;1.0997808639068465;-0.011111211999628678;-0.01010364842599185;-0.00555537335228907;-0.005051610230936466;1.0997052486045664;9.999269441313906;0.9999987203274885;-0.7274550225041931;1.0346281494081673;0.9998490403239287;1.2367406903037719;0.9999761985106251
73.785602;1.099779584759305;-0.01111121163263497;-0.010103648479693625;-0.005555373268577974;-0.0050516100744902185;1.0997071620104737;9.99927985250655;1.000000828257259;-0.7274550223237298;1.0346277961666968;0.9998487877598675;1.2367399176704432;0.9999755227229872
73.795602;1.099778339655168;-0.011111211277265805;-0.010103648526203829;-0.005555373189178023;-0.005051609931320539;1.0997090536455276;9.999290359717648;1.000002958111172;-0.7274550221077738;1.0346274364031447;0.9998485716530615;1.2367390728590335;0.9999748224542458
73.805602;1.0997771353596972;-0.01111121093234093;-0.010103648566371925;-0.005555373113229287;-0.00505160980181788;1.0997109200018154;9.999300963752628;1.0000051114469999;-0.7274550218558217;1.0346270750978206;0.9998483856611595;1.236738163578481;0.9999741033664983
73.815602;1.0997759767221043;-0.011111210596614775;-0.010103648601414337;-0.005555373039898223;-0.005051609686213773;1.0997127573153784;9.999311657615264;1.0000072895802072;-0.7274550215680429;1.034626717266787;0.9998482237294057;1.2367371975136516;0.9999733698121448
73.825602;1.0997748669609437;-0.011111210268965761;-0.010103648632594336;-0.005555372968297812;-0.005051609584697259;1.0997145620094244;9.99932242893965;1.0000094925977974;-0.7274550212453056;1.0346263674886689;0.9998480810017485;1.2367361814065951;0.9999726244732575
73.835602;1.099773808198272;-0.011111209948521276;-0.010103648661052253;-0.00555537289732011;-0.005051609497084852;1.099716331528984;9.999333266631236;1.0000117188506465;-0.7274550208890185;1.0346260286032765;0.999847953919489;1.2367351203714385;0.9999718687567772
73.845602;1.0997728019637012;-0.011111209634570513;-0.010103648687803472;-0.005555372825676437;-0.005051609422511437;1.0997180648660578;9.999344168212042;1.000013965387589;-0.7274550205009453;1.0346257012543583;0.9998478396327098;1.236734017768692;0.9999711036126858
73.855602;1.0997718497835394;-0.011111209326437317;-0.01010364871377878;-0.0055553727520816;-0.00505160935951321;1.0997197619165537;9.999355141947236;1.0000162283405258;-0.7274550200830532;1.0346253847186453;0.99984773527835;1.2367328765891523;0.9999703300128
73.865602;1.0997709536291607;-0.011111209023450573;-0.01010364873977353;-0.005555372675412445;-0.005051609306067372;1.0997214221658866;9.999366205756507;1.0000185032101638;-0.7274550196372656;1.0346250777500725;0.9998476375580164;1.2367317005296006;0.9999695490673932
73.875602;1.0997701154420716;-0.01111120872507239;-0.010103648766383016;-0.005555372594759303;-0.005051609259463633;1.0997230443110602;9.99937738542914;1.000020785353494;-0.7274550191652094;1.034624778593545;0.9998475430401155;1.236730493219579;0.999968762662801
73.885602;1.0997693359041918;-0.011111208431086275;-0.010103648794042882;-0.005555372509433731;-0.005051609216410045;1.09972462730925;9.999388710095932;1.00002307027901;-0.7274550186682948;1.0346244848170165;0.9998474489171331;1.2367292574293818;0.9999679740843431
73.895602;1.0997686140212888;-0.011111208141685284;-0.010103648822979433;-0.005555372419014659;-0.005051609173453966;1.0997261714351514;9.999400206766813;1.0000253536497425;-0.7274550181480444;1.0346241937605378;0.9998473532490327;1.2367279951570067;0.9999671874386776
73.905602;1.0997679480098541;-0.011111207857287642;-0.010103648852942683;-0.00555537232335338;-0.005051609127413992;1.0997276783615502;9.999411895242698;1.0000276312556702;-0.7274550176062295;1.0346239030119109;0.9998472542424393;1.236726707651633;0.9999664067420161
73.915602;1.0997673359921067;-0.011111207578180241;-0.01010364888294979;-0.005555372222472679;-0.005051609075529839;1.0997291506382458;9.999423783229574;1.000029899273075;-0.7274550170448093;1.0346236104273152;0.99984714946109;1.2367253954057194;0.9999656359157751
73.925602;1.0997667760448893;-0.0111112073044575;-0.010103648911201775;-0.0055553721163782745;-0.005051609015356498;1.0997305912811413;9.999435867293538;1.000032154535945;-0.7274550164660017;1.0346233143326364;0.9998470362796684;1.2367240582191055;0.9999648789519591
73.935602;1.0997662665737697;-0.011111207036257465;-0.010103648935203468;-0.005555372004855752;-0.00505160894472521;1.0997320035933351;9.999448136652244;1.0000343942002348;-0.7274550158724299;1.0346230135489918;0.9998469127454488;1.236722695007788;0.999964139478787
73.945602;1.099765806593872;-0.011111206773856568;-0.010103648952104128;-0.005555371887429908;-0.005051608861913573;1.09973339081269;9.999460568174293;1.000036615166405;-0.7274550152670162;1.0346227068336495;0.9998467772951208;1.2367213036156839;0.9999634202910553
73.955602;1.0997653952226671;-0.01111120651753691;-0.010103648959140024;-0.005555371763542204;-0.00505160876577806;1.0997347557803814;9.999473116301719;1.0000388139247727;-0.7274550146526005;1.0346223929917762;0.9998466282408781;1.236719881397277;0.999962723160055
73.965602;1.0997650313715681;-0.011111206267447831;-0.010103648953927933;-0.005555371632673469;-0.005051608655613172;1.0997361008018016;9.99948571052032;1.0000409869761897;-0.7274550140316262;1.034622071623389;0.9998464636395124;1.2367184267446065;0.9999620488550967
73.975602;1.0997647143162514;-0.011111206023594158;-0.0101036489345312;-0.0055553714942412295;-0.005051608530895534;1.0997374272225515;9.999498263357367;1.000043131401271;-0.7274550134061711;1.034621742887489;0.9998462809314895;1.236716940349024;0.999961397673936
73.985602;1.0997644443883396;-0.011111205785768442;-0.010103648899438747;-0.005555371347423729;-0.00505160839120423;1.0997387350153331;9.99951068143868;1.0000452448046477;-0.7274550127781308;1.0346214065684372;0.9998460771663858;1.2367154247520549;0.99996077055116
73.995602;1.0997642232541154;-0.011111205553334174;-0.010103648847425827;-0.005555371191075655;-0.005051608236271818;1.0997400230006649;9.999522870818982;1.0000473248632051;-0.7274550121492189;1.0346210619018856;0.999845850189673;1.2367138822289772;0.9999601700668125
74.005602;1.099764053837684;-0.011111205325157945;-0.01010364877727967;-0.005555371023833554;-0.005051608065973777;1.0997412894747203;9.999534737235896;1.000049369377342;-0.7274550115208452;1.0346207080044985;0.9998455995661835;1.2367123130446103;0.9999596004806863
74.015602;1.0997639396049876;-0.0111112050998151;-0.010103648687614769;-0.005555370844289441;-0.005051607880311147;1.099742532849547;9.999546188898405;1.000051376996858;-0.7274550108940943;1.0346203438644022;0.9998453263411654;1.2367107157362425;0.9999590668945104
74.025602;1.099763883341713;-0.011111204875952808;-0.010103648576871354;-0.005555370651122074;-0.005051607679584116;1.0997437522379876;9.999557148924627;1.0000533478002334;-0.7274550102697852;1.0346199680545722;0.999845031940328;1.236709088154972;0.999958574573554
74.035602;1.0997638864195762;-0.011111204652618065;-0.010103648443524524;-0.005555370443339106;-0.005051607464680208;1.0997449476781118;9.999567572398716;1.0000552828401732;-0.727455009648499;1.0346195793094062;0.999844717683945;1.2367074274959364;0.9999581288945756
74.045602;1.0997639492128501;-0.011111204429163059;-0.010103648286404318;-0.005555370220511479;-0.0050516072371195216;1.0997461192553015;9.999577449457702;1.0000571828954068;-0.7274550090306056;1.0346191778013432;0.9998443857099623;1.2367057299680997;0.9999577350984601
74.055602;1.099764072506036;-0.01111120420481708;-0.010103648104713087;-0.005555369982728079;-0.005051606998771611;1.0997472656842295;9.999586789214439;1.0000590473739248;-0.7274550084163006;1.0346187655791528;0.9998440400503568;1.236703991418077;0.9999573970942619
74.065602;1.0997642587546619;-0.011111203978616712;-0.010103647897762436;-0.005555369730262706;-0.005051606751393711;1.0997483842871079;9.999595599324111;1.000060874411484;-0.7274550078055505;1.034618345988776;0.9998436865368571;1.2367022085938457;0.9999571159878997
74.075602;1.099764511881597;-0.011111203749713071;-0.010103647664987548;-0.005555369463193277;-0.005051606496178604;1.0997494722740584;9.999603873859739;1.0000626621656654;-0.7274550071981101;1.034617923254733;0.9998433318113289;1.2367003797501868;0.9999568898319671
74.085602;1.0997648358464092;-0.011111203517503363;-0.01010364740626622;-0.005555369181367327;-0.005051606233620188;1.099750527310306;9.999611593487849;1.0000644097019553;-0.7274550065939148;1.0346175024456759;0.9998429823220676;1.236698503974078;0.9999567149730915
74.095602;1.0997652334887098;-0.01111120328169511;-0.010103647121925224;-0.0055553688846138195;-0.0050516059636598835;1.0997515469939032;9.999618734052019;1.0000661168134948;-0.7274550059935295;1.0346170891686461;0.9998426439333936;1.2366965800985845;0.9999565875442388
74.105602;1.0997657064949253;-0.011111203042604064;-0.010103646812295072;-0.0055553685727586805;-0.005051605685927732;1.099752528166221;9.999625274686666;1.0000677836046004;-0.7274550053980514;1.03461668859773;0.9998423222272411;1.236694606733156;0.9999565042284926
74.115602;1.0997662555207013;-0.01111120280136892;-0.01010364647744303;-0.005555368245578828;-0.005051605400149862;1.0997534667461837;9.999631204326286;1.0000694103811203;-0.7274550048086857;1.0346163042677612;0.9998420229465583;1.2366925836478018;0.9999564628141173
74.125602;1.0997668797147835;-0.011111202559762296;-0.010103646117474809;-0.005555367903007446;-0.005051605106535509;1.099754358745419;9.999636527429761;1.0000709979875042;-0.7274550042265672;1.034615937945708;0.9998417523114768;1.2366905131345527;0.9999564623662601
74.135602;1.0997675770132727;-0.011111202319823528;-0.010103645733065408;-0.005555367545433445;-0.00505160480581728;1.099755201625382;9.999641264316908;1.000072547934462;-0.727455003652816;1.0346155911038732;0.9998415169838452;1.2366883999253766;0.9999565028157539
74.145602;1.099768345746496;-0.01111120208366465;-0.010103645325726544;-0.005555367173810898;-0.005051604498962385;1.099755994316238;9.999645446130527;1.0000740613324424;-0.7274550030885544;1.034615266461932;0.9998413236104596;1.2366862499183586;0.9999565849276719
74.155602;1.099769185427029;-0.011111201853482182;-0.010103644897710385;-0.005555366789418381;-0.00505160418688202;1.0997567364559944;9.999649107340876;1.0000755373095307;-0.7274550025348069;1.0346149676810497;0.9998411787199963;1.2366840696495836;0.9999567104097117
74.165602;1.0997700953512775;-0.011111201631529306;-0.010103644451751943;-0.005555366393384595;-0.005051603870448675;1.0997574280494176;9.999652279334873;1.0000769723646425;-0.7274550019924185;1.0346146977584636;0.9998410888643378;1.2366818666725148;0.999956880989884
74.175602;1.099771073102493;-0.011111201419871958;-0.010103643990973153;-0.005555365986457658;-0.005051603550632527;1.0997580692366424;9.999654988099751;1.0000783609501696;-0.7274550014620542;1.0346144583563581;0.9998410603019279;1.2366796489251832;0.9999570972274241
74.185602;1.0997721151799187;-0.011111201220161309;-0.010103643519033841;-0.005555365569136055;-0.005051603228403386;1.0997586603170828;9.999657255049813;1.000079696938636;-0.7274550009441761;1.0346142502734752;0.9998410986022668;1.2366774236454408;0.9999573582762608
74.195602;1.0997732184494693;-0.011111201033708511;-0.01010364304014404;-0.005555365141853925;-0.0050516029044772644;1.099759202521497;9.999659101352854;1.0000809754330848;-0.7274550004390263;1.0346140739765832;0.9998412084314625;1.2366751973767263;0.9999576624681528
74.205602;1.0997743803238056;-0.01111120086170706;-0.010103642558808279;-0.00555536470510864;-0.005051602579092789;1.0997596985217182;9.99966055477567;1.000082193666906;-0.7274549999466765;1.0346139300892325;0.9998413934286154;1.2366729759867474;0.999958007840961
74.215602;1.0997755978289605;-0.011111200705345086;-0.010103642079455648;-0.005555364259439134;-0.005051602251895219;1.0997601519532456;9.999661654349056;1.0000833503289908;-0.7274549994670506;1.034613819835508;0.999841655972612;1.236670764440327;0.9999583919513163
74.225602;1.0997768668313759;-0.011111200565761844;-0.010103641605950932;-0.0055553638052491805;-0.005051601922195067;1.0997605669246577;9.999662447418096;1.000084444702084;-0.7274549989999114;1.034613745387772;0.9998419969807255;1.2366685679546952;0.9999588116563709
74.235602;1.0997781822596728;-0.011111200443958691;-0.010103641141335138;-0.005555363342679437;-0.005051601589608379;1.0997609480250192;9.999662978004473;1.0000854764908003;-0.7274549985449839;1.034613709849703;0.9998424168914603;1.2366663935837636;0.9999592636649288
74.245602;1.0997795393418541;-0.011111200340830654;-0.010103640688092943;-0.00555536287155136;-0.005051601254445044;1.0997613002672122;9.99966327787325;1.000086445441772;-0.7274549981021461;1.034613716381382;0.9998429170706024;1.2366642499383582;0.9999597450964005
74.255602;1.099780935308041;-0.011111200257188257;-0.010103640248571586;-0.005555362391328519;-0.005051600917633192;1.0997616289547054;9.99966337063177;1.0000873509214008;-0.7274549976714145;1.0346137673686064;0.9998434990906319;1.2366621456860485;0.9999602531558242
74.265602;1.099782370274713;-0.011111200193599798;-0.0101036398251435;-0.005555361901206339;-0.005051600580547769;1.0997619398463307;9.99966328028654;1.0000881924115146;-0.7274549972527712;1.0346138645357663;0.9998441624790362;1.2366600886400643;0.9999607841559028
74.275602;1.099783846089706;-0.011111200150305872;-0.010103639420052749;-0.005555361400359758;-0.005051600244765441;1.0997622389455173;9.99966303314799;1.0000889702599827;-0.7274549968460114;1.034614008971785;0.9998449041833989;1.2366580856114628;0.9999613325568691
74.285602;1.099785364210094;-0.011111200127310697;-0.010103639035183253;-0.005555360888185501;-0.00505159991178206;1.0997625314787534;9.999662655913651;1.000089685485583;-0.7274549964506778;1.0346142007991288;0.9998457202643102;1.2366561425017446;0.9999618909946691
74.295602;1.0997869247910272;-0.01111120012448365;-0.010103638672050608;-0.005555360364503005;-0.005051599582898261;1.0997628215218684;9.999662171544143;1.0000903391476097;-0.7274549960661015;1.0346144394061474;0.999846607348647;1.2366542646347076;0.9999624518107721
74.305602;1.0997885270724372;-0.01111120014165392;-0.010103638332031284;-0.005555359829663759;-0.005051599259330474;1.0997631122555103;9.999661592520598;1.0000909325484633;-0.7274549956914815;1.0346147237587395;0.999847562858059;1.2366524571966344;0.9999630089703694
74.315602;1.0997901699221388;-0.011111200178596532;-0.010103638016531578;-0.005555359284385862;-0.005051598942480723;1.0997634051610763;9.999660921649173;1.000091467796897;-0.7274549953259406;1.0346150524264905;0.9998485847891817;1.2366507252274466;0.9999635586194606
74.325602;1.0997918521299175;-0.01111120023489111;-0.010103637726884189;-0.005555358729537002;-0.0050515986339841595;1.0997636994541562;9.999660161091459;1.0000919473288772;-0.727454994968576;1.0346154237966745;0.9998496717260809;1.2366490730121569;0.999964097907132
74.335602;1.099793572199187;-0.011111200309907993;-0.010103637464275318;-0.005555358166183137;-0.005051598335408552;1.0997639933376808;9.999659317797393;1.0000923729938145;-0.7274549946185128;1.0346158358187825;0.999850823204752;1.2366475031641895;0.9999646237302374
74.345602;1.0997953274365961;-0.011111200402895118;-0.010103637229933604;-0.0055553575957060855;-0.005051598048061453;1.0997642855333196;9.999658404450885;1.0000927461689817;-0.7274549942748608;1.034616285072511;0.999852039360015;1.2366460157490442;0.9999651324098884
74.355602;1.0997971132301472;-0.01111120051293094;-0.010103637025214045;-0.0055553570197542585;-0.005051597773091183;1.0997645758587609;9.999657438108523;1.0000930682722715;-0.7274549939364624;1.034616766522341;0.999853319585149;1.2366446079359972;0.9999656192663614
74.365602;1.0997989234023149;-0.011111200638861415;-0.010103636851379346;-0.005555356440144612;-0.0050515975116401084;1.0997648650032632;9.99965643783299;1.0000933405102228;-0.7274549936016538;1.034617274150555;0.9998546615196899;1.2366432745334899;0.9999660780699021
74.375602;1.0998007508241834;-0.011111200779495954;-0.010103636709406175;-0.005555355858849182;-0.005051597264924087;1.0997651540823954;9.99965542442089;1.0000935633365753;-0.7274549932684508;1.034617801249134;0.9998560608655521;1.2366420090436867;0.9999665015023128
74.385602;1.099802587525979;-0.011111200933956799;-0.010103636599963382;-0.005555355278019369;-0.005051597034248071;1.0997654447030427;9.999654415840473;1.0000937363347577;-0.7274549929349966;1.0346183399931126;0.9998575119703187;1.236640804621151;0.9999668822969013
74.395602;1.099804425024283;-0.01111120110184077;-0.010103636523420398;-0.005555354700002836;-0.005051596820885893;1.0997657388642093;9.999653418866414;1.0000938583360959;-0.7274549925997283;1.0346188807034402;0.999859008815217;1.2366396546681429;0.9999672139888098
74.405602;1.0998062549433187;-0.011111201283083084;-0.010103636479959256;-0.005555354127258713;-0.005051596625879685;1.0997660379351735;9.999652430473;1.0000939275973149;-0.7274549922613158;1.0346194116929255;0.9998605453074666;1.236638552931482;0.9999674910192009
74.415602;1.099808069283507;-0.011111201477720645;-0.010103636469780854;-0.005555353562071824;-0.005051596449903825;1.0997663419988344;9.999651447385428;1.0000939420380095;-0.7274549919186486;1.0346199206006208;0.9998621148952368;1.2366374934285258;0.9999677085175764
74.425602;1.0998098606758484;-0.011111201685855273;-0.0101036364931026;-0.005555353006311105;-0.005051596293150918;1.0997666505036972;9.999650472203403;1.0000938992680928;-0.7274549915708025;1.0346203961879032;0.9998637103255058;1.2366364705154491;0.9999678620975243
74.435602;1.0998116226023604;-0.011111201907794032;-0.010103636549983313;-0.005555352461502708;-0.005051596155336124;1.099766963095369;9.999649516471377;1.0000937964545722;-0.7274549912170638;1.0346208291739039;0.9998653233594191;1.2366354788869365;0.9999679479820957
74.445602;1.0998133491835045;-0.011111202144050415;-0.010103636640222208;-0.0055553519289995796;-0.005051596035885262;1.0997672798054123;9.999648601018102;1.0000936302190302;-0.7274549908569975;1.0346212128467729;0.9998669446551016;1.2366345138554284;0.9999679637201293
74.455602;1.0998150351255842;-0.011111202395172512;-0.01010363676327819;-0.005555351409997304;-0.005051595934098394;1.0997676009909412;9.999647750753695;1.0000933962896876;-0.7274549904903329;1.0346215438347024;0.9998685647647662;1.2366335720015775;0.9999679092011791
74.465602;1.0998166756765742;-0.011111202661480888;-0.010103636918204015;-0.005555350905489341;-0.0050515958493215635;1.0997679275077834;9.999646990080784;1.0000930893024047;-0.7274549901168008;1.0346218215600076;0.9998701756253063;1.236632651413666;0.9999677872209084
74.475602;1.0998182661015448;-0.011111202942737793;-0.010103637103751714;-0.005555350416272649;-0.0050515957811821935;1.0997682613439481;9.999646343818105;1.0000927035559632;-0.7274549897361625;1.0346220463718785;0.9998717711319175;1.236631751316816;0.9999676027705346
74.485602;1.0998198017535514;-0.011111203238102505;-0.010103637318592429;-0.005555349943021667;-0.0050515957297566395;1.0997686059874814;9.999645841980286;1.0000922341440321;-0.7274549893484079;1.0346222185539513;0.9998733467033615;1.2366308714044894;0.9999673613649438
74.495602;1.0998212789104578;-0.011111203546503311;-0.0101036375614991;-0.005555349486307282;-0.005051595695688408;1.0997689658333138;9.999645521465125;1.0000916773594262;-0.7274549889539175;1.0346223389388083;0.9998748980281488;1.2366300110936168;0.9999670682601279
74.505602;1.0998226949344416;-0.011111203866876768;-0.010103637831536335;-0.0055553490464547335;-0.005051595680228283;1.0997693453790607;9.999645416076211;1.0000910305781987;-0.7274549885533614;1.0346224097172516;0.9998764190873167;1.236629168777612;0.9999667288637891
74.515602;1.0998240478779857;-0.011111204198014216;-0.010103638128259167;-0.005555348623461601;-0.0050515956851080275;1.0997697487163351;9.999645545906256;1.0000902921061827;-0.7274549881475005;1.0346224345149804;0.9998779010701405;1.2366283415005865;0.9999663485787806
74.525602;1.0998253367535769;-0.011111204538437643;-0.01010363845168398;-0.005555348217170245;-0.0050515957123070795;1.0997701788793768;9.99964592291264;1.0000894602085815;-0.727454987737132;1.03462241797605;0.9998793336338428;1.2366275255289694;0.9999659319929491
74.535602;1.09982656180324;-0.01111120488653043;-0.010103638801906708;-0.005555347827560273;-0.0050515957637913556;1.0997706373559963;9.999646562918063;1.0000885316822614;-0.7274549873230869;1.0346223654692364;0.9998807074844427;1.2366267169830747;0.9999654828714152
74.545602;1.0998277234946816;-0.011111205240651187;-0.010103639178598883;-0.0055553474548950404;-0.005051595841213942;1.0997711244982633;9.999647486504005;1.0000875018899915;-0.7274549869063293;1.0346222832432042;0.9998820165057926;1.2366259119708578;0.9999650047882699
74.555602;1.0998288209819607;-0.011111205599045128;-0.010103639580796865;-0.005555347099673112;-0.005051595945539639;1.0997716400181634;9.999648710897421;1.0000863658923056;-0.7274549864882707;1.0346221782489402;0.9998832581292993;1.2366251069940644;0.9999645012471878
