time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
74.565602;1.0998298513517886;-0.011111205959736243;-0.010103640007129001;-0.005555346762553231;-0.0050515960768725676;1.0997721824179225;9.99965024587725;1.0000851193509073;-0.7274549860709317;1.0346220570456817;0.9998844317878212;1.2366242990699692;0.9999639751573396
74.575602;1.0998308100695082;-0.011111206320670839;-0.010103640456050243;-0.005555346444201306;-0.005051596234816889;1.0997727486904252;9.999652098325338;1.0000837597408112;-0.7274549856566561;1.0346219252375253;0.9998855373633764;1.2366234845882391;0.9999634283549068
74.585602;1.099831692248857;-0.01111120668000492;-0.010103640925757764;-0.005555346145043523;-0.0050515964190426905;1.0997733357615898;9.999654277603373;1.0000822874875488;-0.7274549852477232;1.03462178805437;0.9998865751650227;1.2366226585937694;0.999962861833481
74.595602;1.0998324937814565;-0.011111207036191447;-0.010103641414251867;-0.005555345865165737;-0.005051596629585269;1.0997739420605888;9.999656796346496;1.0000807054441967;-0.7274549848461312;1.034621650255209;0.999887546892667;1.2366218158993727;0.9999622765224232
74.605602;1.0998332119591656;-0.011111207387911127;-0.01010364191986448;-0.005555345604408435;-0.005051596866797421;1.0997745675432729;9.999659669179351;1.0000790173252638;-0.7274549844533862;1.034621514797707;0.9998884563537809;1.2366209521949367;0.999961673632797
74.615602;1.0998338455304615;-0.011111207734021937;-0.010103642441693341;-0.005555345362520518;-0.005051597131000561;1.099775212851047;9.999662908966577;1.0000772269139613;-0.7274549840703673;1.0346213819644117;0.9998893092120755;1.2366200632926512;0.9999610544376447
74.625602;1.099834394066265;-0.011111208073398536;-0.010103642979474952;-0.005555345139140371;-0.005051597422114183;1.0997758787333838;9.999666522828928;1.0000753383970893;-0.7274549836975014;1.0346212500162189;0.9998901122914337;1.2366191432498423;0.9999604204311827
74.635602;1.0998348572073802;-0.011111208404720522;-0.01010364353311956;-0.005555344933640416;-0.00505159773952785;1.099776566169313;9.999670514646175;1.0000733567636912;-0.7274549833350562;1.0346211167569417;0.9998908733437201;1.2366181838162957;0.999959773574579
74.645602;1.0998352343644995;-0.011111208726444064;-0.010103644102344307;-0.0055553447452700595;-0.005051598082040871;1.099777276894901;9.999674892002975;1.000071287362981;-0.7274549829831953;1.0346209808756832;0.9998916009239498;1.2366171765095018;0.9999591156850887
74.655602;1.099835524991386;-0.011111209036844389;-0.01010364468650662;-0.005555344573419049;-0.005051598447798005;1.0997780135985948;9.999679669347167;1.0000691352854147;-0.727454982641873;1.034620842065884;0.9998923038119963;1.236616115208267;0.9999584475741364
74.665602;1.0998357291778003;-0.01111120933398258;-0.010103645284380338;-0.005555344417501146;-0.005051598834479666;1.0997787792571219;9.999684863365902;1.0000669053819915;-0.7274549823109457;1.034620700005997;0.999892990339844;1.2366149966207813;0.9999577687427496
74.675602;1.0998358481001833;-0.011111209615716206;-0.010103645893943853;-0.005555344276686538;-0.005051599239709743;1.0997795760946176;9.999690485881427;1.000064602552798;-0.727454981990457;1.0346205535883786;0.9998936679610401;1.2366138194030127;0.9999570775637117
74.685602;1.0998358840290767;-0.011111209879949976;-0.010103646512549695;-0.005555344149854359;-0.005051599661268562;1.0997804055088318;9.999696540522496;1.0000622319120351;-0.727454981680736;1.0346204008335858;0.9998943430947588;1.236612584113435;0.9999563717247135
74.695602;1.0998358398655366;-0.011111210124976257;-0.010103647137379615;-0.005555344035790445;-0.005051600096895406;1.099781268891966;9.999703022351744;1.0000597989260158;-0.7274549813823437;1.03462023890121;0.9998950212816884;1.236611293798859;0.9999556483725098
74.705602;1.0998357183345953;-0.011111210349357253;-0.010103647765822262;-0.00555534393347595;-0.0050516005439635294;1.0997821681197522;9.999709916989971;1.0000573094715886;-0.7274549810960956;1.0346200641993655;0.9998957075351143;1.236609953535787;0.9999549036571687
74.715602;1.099835520813845;-0.011111210551431968;-0.010103648395684365;-0.005555343842138507;-0.00505160099946689;1.0997831058453844;9.999717197990938;1.0000547694329505;-0.7274549808231903;1.0346198727833138;0.9998964067042692;1.2366085688403265;0.9999541326122859
74.725602;1.0998352467133936;-0.011111210729144939;-0.010103649025246556;-0.005555343760915397;-0.005051601460300563;1.0997840856373735;9.999724830814694;1.0000521842521852;-0.7274549805652798;1.0346196609082403;0.9998971238398411;1.2366071448056613;0.9999533301360738
74.735602;1.0998348946378345;-0.01111121088030129;-0.010103649653178153;-0.005555343688508112;-0.0050516019235042325;1.0997851109207621;9.999732786188002;1.0000495590903602;-0.7274549803242113;1.0346194254382468;0.9998978644054597;1.2366056869700772;0.9999524923227437
74.745602;1.0998344641354165;-0.011111211002874646;-0.01010365027843461;-0.005555343623287968;-0.005051602386443094;1.0997861832187146;9.999741046872717;1.0000468990072635;-0.727454980101498;1.0346191640418745;0.9998986339178392;1.2366042024793742;0.9999516171338085
74.755602;1.099833956112311;-0.011111211095127643;-0.01010365090024844;-0.005555343563716633;-0.005051602846934127;1.0997873015904067;9.999749602445394;1.0000442088891994;-0.7274549798979626;1.0346188754494505;0.9998994373713667;1.236602700334034;0.9999507043643571
74.765602;1.0998333719561908;-0.011111211155570231;-0.010103651518246475;-0.005555343508625534;-0.005051603303152718;1.0997884636397695;9.99975844425844;1.0000414935576127;-0.7274549797137877;1.0346185594161414;0.9999002792949994;1.2366011912348898;0.9999497553253953
74.775602;1.0998327122232916;-0.011111211182996636;-0.010103652132533709;-0.005555343457244906;-0.005051603753554393;1.0997896667860334;9.999767566883564;1.000038757730778;-0.7274549795487933;1.0346182159140276;0.9999011641333154;1.2365996873020895;0.9999487725182103
74.785602;1.0998319760133803;-0.011111211176681542;-0.01010365274346639;-0.005555343409164254;-0.005051604197012276;1.0997909089360793;9.999776970695368;1.0000360055940714;-0.7274549794026137;1.0346178444797312;0.9999020963425269;1.2365982011515908;0.999947759501102
74.795602;1.099831161511062;-0.011111211136553034;-0.010103653351204018;-0.005555343364282461;-0.0050516046328183215;1.0997921884753084;9.99978665806395;1.000033240699495;-0.7274549792746572;1.0346174446811545;0.9999030801188129;1.236596744607755;0.9999467206790821
74.805602;1.0998302665537205;-0.011111211063145924;-0.010103653955508845;-0.005555343322718291;-0.0050516050604776435;1.0997935038923725;9.999796628476114;1.000030466334175;-0.7274549791640246;1.0346170172628277;0.9999041189045543;1.2365953279671704;0.9999456604256545
74.815602;1.099829288899882;-0.011111210957371553;-0.010103654555933447;-0.005555343284745325;-0.005051605479619664;1.09979485348222;9.999806880903654;1.0000276854647656;-0.7274549790696412;1.0346165651305868;0.9999052153184743;1.2365939600450393;0.9999445822103407
74.825602;1.099828226508569;-0.01111121082039104;-0.010103655152088756;-0.005555343250688408;-0.00505160589009986;1.0997962351255481;9.999817416458015;1.0000249006156823;-0.7274549789905791;1.0346160935300097;0.9999063713285664;1.2365926492957622;0.9999434888319393
74.835602;1.0998270773396;-0.011111210653652956;-0.010103655743835926;-0.005555343220735393;-0.005051606292117204;1.0997976463944004;9.999828236445778;1.0000221145283144;-0.7274549789262573;1.0346156090399983;0.9999075882376166;1.236591405665394;0.9999423830808563
74.845602;1.099825838987391;-0.011111210458845824;-0.010103656331350241;-0.005555343194943414;-0.0050516066861174035;1.0997990851037889;9.999839341507363;1.0000193304744325;-0.7274549788763741;1.034615118006585;0.9999088670060146;1.2365902410932463;0.9999412679689469
74.855602;1.0998245088093856;-0.011111210237750168;-0.01010365691493928;-0.005555343173555157;-0.005051607072479302;1.0998005494266379;9.999850731223084;1.0000165514413726;-0.7274549788407015;1.0346146258302935;0.9999102081842363;1.2365891679076804;0.9999401470393328
74.865602;1.0998230845582877;-0.011111209992206777;-0.010103657494811687;-0.005555343157239557;-0.0050516074512707764;1.0998020370023023;9.999862403804466;1.0000137794402113;-0.7274549788189485;1.034614137179073;0.9999116107831358;1.236588197132305;0.9999390247246261
74.875602;1.0998215651957965;-0.011111209724158128;-0.010103658071142494;-0.005555343146904342;-0.005051607822288801;1.099803543969055;9.999874359098543;1.0000110154566622;-0.7274549788107982;1.0346136559553416;0.9999130718668827;1.2365873379917467;0.9999379059724524
74.885602;1.099819951072763;-0.011111209435498048;-0.0101036586442103;-0.0055553431432015495;-0.00505160818532056;1.099805065306162;9.999886596530418;1.0000082594692845;-0.7274549788159631;1.0346131853429175;0.9999145875901592;1.236586597862185;0.9999367953319676
74.895602;1.0998182435218304;-0.011111209127824886;-0.010103659214244567;-0.005555343146256633;-0.005051608540292921;1.099806595964342;9.999899107031215;1.0000055108875512;-0.7274549788341618;1.0346127286420372;0.999916154007132;1.2365859824563197;0.9999356963489261
74.905602;1.0998164447810157;-0.01111120880248296;-0.010103659781340733;-0.005555343155988806;-0.005051608887058831;1.0998081308632692;9.999911876514908;1.0000027695584728;-0.7274549788651994;1.0346122899676138;0.9999177670204037;1.2365854962296923;0.9999346117875568
74.915602;1.0998145581663885;-0.011111208460794351;-0.010103660345687417;-0.005555343172493538;-0.005051609225040832;1.0998096638816766;9.999924900288788;1.0000000361599999;-0.7274549789091123;1.0346118741474322;0.9999194221433333;1.2365851419643477;0.9999335446527727
74.925602;1.0998125882778382;-0.011111208104095242;-0.01010366090767862;-0.0055553431958785225;-0.005051609553206574;1.099811188048865;9.999938185768038;0.9999973115615864;-0.7274549789661224;1.0346114865226153;0.9999211145523887;1.2365849198905494;0.9999324990643147
74.935602;1.0998105412188932;-0.011111207733649809;-0.010103661467690482;-0.0055553432259857;-0.005051609870464976;1.0998126969413795;9.999951742782768;0.9999945960273782;-0.7274549790364477;1.0346111333310544;0.9999228396475012;1.2365848280734144;0.999931479816715
74.945602;1.0998084242815243;-0.011111207350691122;-0.010103662025661046;-0.005555343262421518;-0.005051610176018444;1.0998141848991865;9.99996558109645;0.9999918885291617;-0.7274549791201245;1.0346108221853745;0.9999245937624627;1.2365848636336552;0.9999304913978173
74.955602;1.0998062453073518;-0.01111120695650151;-0.010103662580686614;-0.005555343304648503;-0.0050516104694443;1.0998156461032114;9.999979711158883;0.9999891863210371;-0.7274549792169137;1.034610561476075;0.9999263743625693;1.236585023203254;0.9999295378090243
74.965602;1.0998040122122776;-0.011111206552373723;-0.010103663130929752;-0.00555534335216188;-0.005051610750791395;1.0998170743870284;9.99999413571444;0.9999864857826084;-0.7274549793263606;1.0346103586399589;0.9999281795950964;1.236585302916125;0.999928622420123
74.975602;1.0998017322597695;-0.011111206139459517;-0.01010366367393873;-0.005555343404759542;-0.005051611020655511;1.0998184637420247;10.00000884686074;0.9999837841698911;-0.727454979447909;1.0346102191351743;0.9999300077590048;1.2365856987422412;0.999927747297025
74.985602;1.0997994112427931;-0.011111205718614611;-0.010103664207165816;-0.005555343462407074;-0.0050516112798900895;1.0998198086890691;10.000023835561093;0.9999810803605885;-0.7274549795809144;1.0346101472486597;0.9999318571936499;1.2365862070431088;0.9999269128865795
74.995602;1.0997970534404584;-0.011111205290446624;-0.01010366472835924;-0.005555343524760572;-0.005051611529139263;1.0998211044063497;10.00003909600921;0.9999783745916102;-0.7274549797246133;1.0346101468750795;0.9999337260789292;1.236586824938304;0.9999261183700042
75.005602;1.0997946620232821;-0.011111204855454748;-0.010103665235643733;-0.00555534359105695;-0.0050516117687766015;1.0998223466103614;10.000054625936928;0.9999756683678245;-0.7274549798780856;1.0346102205560466;0.9999356118262085;1.236587550273885;0.9999253625948946
75.015602;1.0997922387750587;-0.011111204413927996;-0.010103665727373866;-0.005555343660531687;-0.005051611999315539;1.099823531259538;10.000070433550885;0.9999729639442451;-0.7274549800401842;1.0346103686852453;0.9999375108897951;1.236588381235488;0.9999246450851306
75.025602;1.0997897834173562;-0.011111203965815606;-0.010103666201988994;-0.005555343732864923;-0.005051612221555562;1.0998246543910408;10.000086538129397;0.9999702630522656;-0.7274549802095415;1.0346105911058587;0.9999394191471576;1.236589315965784;0.9999239659712573
75.035602;1.0997872939887667;-0.011111203510915938;-0.010103666657999841;-0.005555343808235184;-0.005051612436143616;1.0998257125245607;10.000102959042895;0.9999675662876792;-0.7274549803846627;1.034610889018626;0.9999413321711544;1.2365903527940183;0.9999233250567025
75.045602;1.0997847680860677;-0.011111203049221004;-0.010103667094050027;-0.005555343887073546;-0.00505161264338955;1.0998267033897002;10.000119707993953;0.9999648737238357;-0.7274549805640185;1.0346112647910617;0.999943245207176;1.2365914906597404;0.9999227213707175
75.055602;1.0997822035147395;-0.011111202581152462;-0.010103667508998777;-0.005555343969969859;-0.005051612843797192;1.0998276258334334;10.000136788488799;0.9999621855751952;-0.7274549807461579;1.0346117214014614;0.999945152629882;1.2365927290753147;0.9999221536972457
75.065602;1.0997795986809944;-0.011111202107556666;-0.010103667902018287;-0.005555344057883351;-0.005051613038532523;1.0998284787341535;10.000154199863216;0.9999595021282888;-0.7274549809297469;1.0346122626108003;0.9999470473048164;1.2365940679393326;0.9999216216510253
75.075602;1.0997769531051922;-0.011111201629492553;-0.010103668272697371;-0.005555344152227648;-0.005051613229150119;1.0998292604004338;10.000171944277094;0.9999568235884129;-0.7274549811135016;1.0346128924972797;0.9999489209768143;1.2365955071195436;0.9999211260674071
75.085602;1.0997742669581143;-0.011111201148140433;-0.010103668621061265;-0.005555344254633654;-0.00505161341699788;1.0998299692229883;10.00019002810855;0.9999541505493895;-0.7274549812962822;1.0346136146072131;0.9999507652867502;1.2365970455212207;0.9999206682365274
75.095602;1.0997715402071844;-0.01111120066481092;-0.010103668947364322;-0.005555344366793194;-0.005051613602937264;1.0998306043567727;10.000208454452327;0.9999514847805929;-0.7274549814773875;1.0346144317418775;0.9999525723027799;1.2365986803511486;0.9999202494782783
75.105602;1.0997687724522;-0.01111120018068225;-0.010103669251861253;-0.0055553444904368485;-0.0050516137872427536;1.0998311654397936;10.000227215539885;0.9999488296891144;-0.7274549816567312;1.0346153462275447;0.9999543348701782;1.2366004076171122;0.9999198710500407
75.115602;1.0997659627276124;-0.011111199696495148;-0.010103669534832447;-0.005555344627183673;-0.0050516139696529;1.0998316521896434;10.000246294322293;0.9999461902308774;-0.7274549818346601;1.0346163599878417;0.9999560475155599;1.2366022230621607;0.9999195329297246
75.125602;1.0997631092706455;-0.011111199212616338;-0.0101036697966666;-0.005555344778455519;-0.005051614149843738;1.0998320650163629;10.00026567458667;0.9999435723780419;-0.7274549820116025;1.0346174739506977;0.9999577071467711;1.2366041220468134;0.9999192332002272
75.135602;1.0997602099884316;-0.01111119872939423;-0.010103670037796761;-0.005555344945543907;-0.00505161432778766;1.0998324061151146;10.000285347910161;0.9999409826803916;-0.7274549821879331;1.034618687636178;0.9999593124319403;1.2366060991568353;0.9999189698943302
75.145602;1.0997572632146666;-0.011111198247416227;-0.010103670258612798;-0.005555345129514372;-0.005051614503573242;1.0998326793406732;10.000305310404329;0.9999384282172662;-0.7274549823640205;1.0346199995750525;0.9999608623992298;1.2366081483796079;0.9999187431227157
75.155602;1.099754268159878;-0.011111197767369425;-0.010103670459349474;-0.005555345330962344;-0.005051614677294962;1.0998328889167546;10.000325557139357;0.99993591653878;-0.7274549825401947;1.034621407540829;0.9999623555813213;1.2366102634103866;0.9999185553034907
75.165602;1.099751224797725;-0.011111197289834033;-0.010103670639852264;-0.005555345549889294;-0.005051614849294432;1.099833038890414;10.000346080499696;0.9999334556610322;-0.7274549827166993;1.0346229081368568;0.9999637901113969;1.2366124378170706;0.9999184102076187
75.175602;1.099748133068645;-0.011111196815416583;-0.010103670799519729;-0.0055553457857391375;-0.005051615020255694;1.0998331336352272;10.00036687007462;0.9999310542295002;-0.7274549828938037;1.0346244963982671;0.9999651641355849;1.2366146647675507;0.9999183124234491
75.185602;1.0997449924628395;-0.011111196344942988;-0.0101036709376113;-0.005555346037502473;-0.005051615191028154;1.0998331780044275;10.00038791484575;0.9999287211569576;-0.7274549830719813;1.0346261657195213;0.9999664763193287;1.2366169367618092;0.9999182672465305
75.195602;1.0997418029165564;-0.01111119587931242;-0.010103671053527725;-0.005555346303831019;-0.005051615362453975;1.0998331768043763;10.0004092075242;0.9999264646863985;-0.7274549832519803;1.0346279082410728;0.9999677265032834;1.2366192462942496;0.9999182801054776
75.205602;1.0997385658791228;-0.011111195419247755;-0.01010367114687875;-0.005555346583209927;-0.005051615535257687;1.0998331342112115;10.00043074679179;0.9999242918099934;-0.7274549834347867;1.0346297156654571;0.9999689157311493;1.2366215868703265;0.9999183558301986
75.215602;1.0997352843470336;-0.011111194965406112;-0.01010367121755255;-0.005555346874233017;-0.005051615710031291;1.0998330532802285;10.000452536799457;0.9999222084089773;-0.7274549836216188;1.0346315798681471;0.999970045709429;1.2366239531960068;0.9999184982814071
75.225602;1.0997319620584114;-0.011111194518709804;-0.010103671265839309;-0.005555347175874563;-0.005051615887373621;1.0998329355356298;10.000474583770337;0.9999202197285669;-0.727454983813955;1.034633493101736;0.9999711185839055;1.2366263408009162;0.9999187101742694
75.235602;1.0997286025946689;-0.011111194080532611;-0.010103671292462547;-0.005555347487578835;-0.0050516160680609545;1.0998327810149795;10.000496886580097;0.9999183309505283;-0.7274549840133193;1.0346354480937283;0.9999721368919636;1.236628745831907;0.9999189930641924
75.245602;1.0997252092633385;-0.011111193652659581;-0.01010367129846589;-0.005555347809109495;-0.005051616253026297;1.0998325890396956;10.000519424981293;0.9999165478575038;-0.7274549842208697;1.034637437874237;0.999973103609897;1.2366311645080605;0.9999193475353708
75.255602;1.0997217860637036;-0.011111193237033681;-0.010103671285197676;-0.005555348140416525;-0.005051616443136443;1.0998323591692676;10.000542160181354;0.999914877139068;-0.7274549844372563;1.0346394555245655;0.9999740225243463;1.2366335922456395;0.9999197733703689
75.265602;1.0997183387016167;-0.011111192835569871;-0.010103671254392906;-0.005555348481693724;-0.005051616639036117;1.0998320914795126;10.000565049774712;0.9999133257644459;-0.7274549846628667;1.0346414943268958;0.9999748982114853;1.2366360237263665;0.9999202697444973
75.275602;1.099714874379823;-0.011111192450270493;-0.010103671207965341;-0.0055553488334627865;-0.0050516168411352015;1.0998317860689104;10.000588060577986;0.9999118998663633;-0.727454984898159;1.03464354807109;0.9999757352466494;1.2366384533341401;0.9999208358430768
75.285602;1.0997114006301953;-0.011111192083361048;-0.010103671147713423;-0.005555349196636543;-0.005051617049639338;1.0998314425739484;10.000611173214377;0.9999106042170948;-0.7274549851437913;1.0346456112517968;0.9999765374881338;1.2366408746411572;0.9999214718376764
75.295602;1.0997079243943821;-0.01111119173725196;-0.010103671075271402;-0.005555349572431728;-0.005051617264719088;1.099831060313898;10.000634380952519;0.9999094426118202;-0.7274549854005057;1.0346476790802654;0.9999773077499224;1.2366432800211369;0.9999221793894626
75.305602;1.0997044521795587;-0.011111191414405867;-0.010103670991965264;-0.0055553499619768205;-0.005051617486867898;1.099830638659607;10.000657683157808;0.9999084184815812;-0.7274549856690179;1.0346497475428198;0.9999780476521983;1.2366456612712615;0.9999229612879412
75.315602;1.0997009909207882;-0.011111191117186553;-0.01010367089858878;-0.005555350365975459;-0.0050516177170759225;1.0998301772014052;10.000681081392338;0.9999075349103308;-0.727454985950036;1.0346518139471774;0.9999787579731034;1.2366480102489892;0.9999238210239862
75.325602;1.0996975480591926;-0.011111190847818832;-0.010103670795545439;-0.005555350784623964;-0.0050516179564699054;1.0998296758385198;10.000704581376482;0.9999067939573796;-0.7274549862443128;1.0346538770694638;0.9999794393118965;1.2366503188937423;0.9999247623895795
75.335602;1.0996941306642238;-0.01111119060839709;-0.01010367068320343;-0.005555351217516094;-0.0050516182057353184;1.0998291348518787;10.00072819181652;0.9999061963506819;-0.7274549865527323;1.0346559362921246;0.9999800924932108;1.236652579314242;0.9999257882538425
75.345602;1.0996907448114235;-0.011111190400766219;-0.010103670562005623;-0.005555351663642832;-0.005051618464779775;1.0998285551074132;10.000751919447698;0.9999057424114244;-0.7274549868762421;1.0346579907967772;0.9999807186123177;1.2366547845996474;0.9999268992410202
75.355602;1.099687395655838;-0.011111190226357481;-0.01010367043236674;-0.005555352121639041;-0.0050516187327488355;1.099827938255127;10.000775767212286;0.9999054331024994;-0.7274549872155147;1.034660039059844;0.9999813186377315;1.2366569295609207;0.9999280938039223
75.365602;1.099684088065272;-0.011111190086173676;-0.010103670294638432;-0.005555352589916644;-0.005051619008274506;1.0998272861415612;10.000799733264895;0.999905269718986;-0.7274549875707862;1.0346620783956209;0.9999818929876066;1.2366590105206747;0.9999293693252548
75.375602;1.0996808271928535;-0.011111189980923369;-0.010103670149086124;-0.005555353066656281;-0.0050516192897106975;1.0998265994179344;10.00082380218585;0.9999052528154287;-0.727454987942025;1.0346641049377918;0.9999824419965442;1.236661024551419;0.9999307231094281
75.385602;1.0996776182225558;-0.011111189911019892;-0.010103669995770378;-0.005555353549929969;-0.005051619575368072;1.0998258768926894;10.000847934395898;0.9999053818249118;-0.7274549883290884;1.0346661141882756;0.9999829670730173;1.2366629690731574;0.9999321529172749
75.395602;1.0996744656030233;-0.011111189876327768;-0.01010366983446564;-0.005555354037759575;-0.005051619863726566;1.0998251167522026;10.000872073294945;0.9999056553475674;-0.7274549887317676;1.034668101729601;0.9999834712098084;1.2366648425119828;0.9999336567686853
75.405602;1.0996713725463991;-0.011111189875982407;-0.010103669664700917;-0.0055553545279962355;-0.005051620153341195;1.0998243182257614;10.000896166411001;0.9999060712574643;-0.727454989149843;1.0346700631176553;0.9999839584592056;1.2366666454459276;0.9999352324698156
75.415602;1.0996683409625745;-0.011111189908498013;-0.010103669485855072;-0.0055553550182901425;-0.0050516204425920305;1.0998234815545538;10.000920175975494;0.999906626736817;-0.7274549895830925;1.034671993302924;0.9999844334652853;1.2366683803741767;0.9999368778798726
75.425602;1.099665371546945;-0.011111189972070407;-0.010103669297210542;-0.005555355506208083;-0.005051620729739215;1.0998226067764614;10.000944075499914;0.9999073185538271;-0.7274549900311323;1.0346738871774392;0.9999849014689293;1.236670049695424;0.9999385911683952
75.435602;1.0996624637815469;-0.011111190064953567;-0.010103669098022915;-0.00555535598933671;-0.00505162101328401;1.099821692898774;10.000967846959878;0.9999081429583915;-0.7274549904932932;1.034675740452787;0.999985367965618;1.2366716543001404;0.9999403700196607
75.445602;1.0996596157205951;-0.011111190185687845;-0.010103668887686074;-0.0055553564653638724;-0.005051621292159646;1.099820737949772;10.000991481441094;0.9999090950403574;-0.7274549909686959;1.0346775495730633;0.9999858378904614;1.2366731941810132;0.999942210839769
75.455602;1.0996568237148787;-0.011111190333088616;-0.010103668665785518;-0.005555356932254583;-0.005051621565630222;1.0998197400305236;10.001014978099043;0.9999101682936122;-0.7274549914562937;1.034679311579543;0.9999863149850172;1.236674669441404;0.9999441088852263
75.465602;1.099654082715834;-0.011111190506242834;-0.010103668431898624;-0.005555357388457956;-0.005051621833181589;1.0998186981923277;10.00103834158692;0.9999113547342362;-0.7274549919547962;1.0346810239046322;0.9999868018568057;1.2366760808084682;0.9999460587778815
75.475602;1.0996513873381397;-0.01111119070457642;-0.010103668185413466;-0.005555357832936218;-0.005051622094354633;1.099817611919129;10.001061574813171;0.9999126453895386;-0.7274549924626396;1.034682683488736;0.999987300549966;1.2366774298223742;0.9999480550773295
75.485602;1.0996487330849787;-0.011111190927811954;-0.01010366792560866;-0.005555358264997629;-0.005051622348520321;1.0998164801443586;10.0010846696283;0.9999140308210654;-0.7274549929780431;1.0346842863998311;0.9999878125254829;1.2366787181315273;0.9999500928177931
75.495602;1.0996461173082457;-0.011111191175763886;-0.010103667651914217;-0.0055553586841409295;-0.0050516225948238425;1.0998153011470178;10.00110760734001;0.9999155013859643;-0.7274549934991076;1.0346858281619107;0.9999883379435063;1.2366799464298897;0.9999521679122152
75.505602;1.0996435397963207;-0.011111191448138194;-0.010103667364079461;-0.005555359090046751;-0.005051622832323921;1.099814073323586;10.001130362358012;0.9999170473531779;-0.7274549940240269;1.0346873038454913;0.9999888755800999;1.236681114342439;0.999954277476701
75.515602;1.0996410029085466;-0.011111191744565499;-0.010103667062001739;-0.005555359482502765;-0.005051623060249642;1.099812795692756;10.001152900093274;0.9999186595030801;-0.7274549945513862;1.034688708493721;0.9999894236229432;1.2366822211809383;0.9999564198949411
75.525602;1.0996385106526043;-0.011111192064753429;-0.010103666745405126;-0.0055553598610819585;-0.005051623278104286;1.099811467648438;10.001175176346985;0.9999203298736868;-0.7274549950801794;1.0346900383998527;0.9999899801595273;1.2366832666685714;0.9999585945637193
75.535602;1.099636066937285;-0.011111192408459803;-0.010103666413683541;-0.005555360224948638;-0.005051623485421125;1.0998100887288027;10.00119713704676;0.9999220515087289;-0.7274549956094777;1.0346912921447389;0.9999905431043662;1.2366842511161922;0.9999608014194112
75.545602;1.0996336751171716;-0.011111192775317668;-0.010103666065806795;-0.0055553605731123185;-0.005051623681493289;1.0998086591080833;10.00121871538275;0.9999238176806837;-0.7274549961381949;1.034692470312605;0.9999911102863617;1.2366851752457342;0.9999630404630268
75.555602;1.0996313390668904;-0.011111193164675992;-0.010103665700311563;-0.0055553609048001875;-0.005051623865444443;1.0998071805035334;10.001239833118413;0.9999256217008348;-0.7274549966650445;1.0346935740784964;0.9999916796203613;1.236686039904765;0.999965311516515
75.565602;1.099629063504167;-0.011111193575490362;-0.010103665315550538;-0.005555361219541106;-0.005051624036557075;1.0998056560089067;10.00126040865099;0.9999274571865748;-0.7274549971885051;1.0346946039033729;0.9999922490128517;1.2366868458993874;0.9999676143937462
75.575602;1.0996268530376396;-0.011111194006292686;-0.01010366491001187;-0.005555361516931554;-0.005051624194467456;1.0998040885010276;10.00128036833631;0.9999293178604483;-0.7274549977069185;1.0346955594502605;0.9999928158432472;1.236687594562642;0.9999699495050087
75.585602;1.0996247114649245;-0.011111194455203342;-0.01010366448263586;-0.005555361796358331;-0.0050516243391112905;1.0998024793655319;10.001299655722397;0.999931196867028;-0.7274549982188302;1.0346964404098005;0.9999933761968763;1.2366882884310295;0.9999723178724166
75.595602;1.0996226420697433;-0.011111194919954112;-0.010103664033086221;-0.0055553620570355745;-0.0050516244706997355;1.099800828594695;10.001318231948984;0.9999330872545379;-0.7274549987232801;1.0346972469056979;0.9999939248898394;1.2366889308858302;0.9999747202589022
75.605602;1.0996206479517292;-0.011111195398042643;-0.010103663561684885;-0.00555536229833181;-0.005051624589672512;1.0997991356418748;10.001336067246257;0.9999349835296968;-0.7274549992196823;1.0346979790596598;0.9999944562794407;1.2366895254650512;0.9999771567193199
75.615602;1.099618731360578;-0.011111195887037826;-0.01010366306911379;-0.005555362520008102;-0.005051624696405974;1.0997974002412285;10.001353134998382;0.9999368818810285;-0.7274549997073948;1.0346986363205444;0.9999949646721329;1.2366900754167147;0.9999796268635145
75.625602;1.0996168931338441;-0.011111196384871996;-0.01010366255623463;-0.005555362722286095;-0.005051624791002172;1.0997956229914303;10.001369411758656;0.9999387789220694;-0.7274550001854038;1.0346992171149565;0.9999954445754906;1.2366905831337531;0.9999821301995346
75.635602;1.099615133525591;-0.01111119688995248;-0.01010366202413179;-0.005555362905942226;-0.005051624873426652;1.0997938056360708;10.001384874933128;0.9999406708788878;-0.7274550006522715;1.0346997193360639;0.9999958912888268;1.2366910498262138;0.9999846660116521
75.645602;1.0996134529980905;-0.011111197401032086;-0.010103661474262957;-0.005555363072289673;-0.005051624943695662;1.0997919509179417;10.001399500835761;0.9999425534649357;-0.7274550011062696;1.034700141320806;0.9999963010847972;1.2366914755629295;0.9999872326607668
75.655602;1.099611851482982;-0.011111197916955431;-0.010103660908496114;-0.005555363222890114;-0.005051625001806527;1.0997900625773913;10.001413266279359;0.9999444217571315;-0.7274550015455856;1.0347004822623114;0.9999966711431051;1.2366918594279945;0.9999898272650137
75.665602;1.0996103271133013;-0.011111198436514038;-0.010103660328977058;-0.005555363359310136;-0.005051625047543627;1.0997881457855911;10.001426147191626;0.999946270800099;-0.7274550019684539;1.0347007421229821;0.9999969995456638;1.2366921999778275;0.9999924461286371
75.675602;1.0996088761861422;-0.01111119895854695;-0.010103659737950459;-0.005555363483119561;-0.005051625080543832;1.0997862069576987;10.00143811567871;0.9999480970886473;-0.7274550023732338;1.0347009215601215;0.999997284411002;1.236692495897453;0.9999950852648761
75.685602;1.0996074943246714;-0.011111199482068474;-0.010103659137580047;-0.00555536359595077;-0.005051625100541605;1.0997842527411696;10.001449137370194;0.9999498991542648;-0.7274550027586454;1.0347010220512698;0.9999975224524876;1.2366927462051234;0.9999977408104276
75.695602;1.0996061772779386;-0.011111200006151142;-0.010103658529732882;-0.005555363699543915;-0.005051625107425212;1.09978228927794;10.001459165830802;0.9999516766356433;-0.7274550031241539;1.0347010462257478;0.9999977083660532;1.2366929496083365;1.0000004094903032
75.705602;1.0996049209917071;-0.011111200529715124;-0.010103657915842489;-0.005555363795759472;-0.005051625101186721;1.0997803220067506;10.001468140726573;0.9999534293601559;-0.7274550034701682;1.0347009977525041;0.9999978356308654;1.2366931039028735;1.0000030891642688
75.715602;1.0996037213720817;-0.01111120105138228;-0.01010365729699296;-0.005555363886395598;-0.005051625081935447;1.0997783555307303;10.001475996311791;0.9999551573012646;-0.7274550037977332;1.0347008810425535;0.9999978981995854;1.2366932061016234;1.0000057788997367
75.725602;1.0996025737582873;-0.011111201569315695;-0.010103656674073818;-0.005555363972906993;-0.00505162505000114;1.0997763936848168;10.00148267538555;0.9999568605754814;-0.7274550041078899;1.0347007016616911;0.9999978918198195;1.2366932525500804;1.0000084780864402
75.735602;1.0996014728055752;-0.011111202081122828;-0.010103656047882263;-0.00555536405642875;-0.005051625006032525;1.0997744400135305;10.001488137457622;0.9999585392542875;-0.7274550044011646;1.0347004667126494;0.9999978142559743;1.2366932393311008;1.0000111855205145
75.745602;1.099600413211684;-0.0111112025840203;-0.010103655419330762;-0.005555364138041618;-0.005051624950860436;1.0997724977397907;10.001492354841902;0.9999601935413656;-0.7274550046773987;1.0347001844376493;0.9999976644815372;1.2366931636493126;1.0000138993178393
75.755602;1.0995993905466392;-0.01111120307521459;-0.010103654789744397;-0.0055553642187501275;-0.005051624885311104;1.0997705687890431;10.001495307218105;0.9999618236568885;-0.7274550049358784;1.0346998633386488;0.9999974414541614;1.2366930248670829;1.0000166172157336
75.765602;1.0995984017456557;-0.01111120355216926;-0.010103654160928916;-0.005555364299156061;-0.005051624810256836;1.0997686529448396;10.001496982048804;0.9999634292480427;-0.727455005175481;1.0346995112712971;0.9999971437101888;1.2366928238579677;1.0000193369904324
75.775602;1.0995974452232524;-0.011111204012586976;-0.01010365353482951;-0.005555364379249884;-0.005051624726711275;1.0997667476389013;10.001497375451907;0.9999650093915088;-0.7274550053946925;1.0346991352541275;0.9999967699079106;1.2366925615690496;1.0000220567365044
75.785602;1.0995965201636855;-0.011111204454257067;-0.010103652913026886;-0.005555364458461394;-0.005051624635748994;1.0997648484457123;10.001496494706515;0.9999665630424501;-0.7274550055917934;1.0346987419939786;0.9999963192774173;1.2366922382833623;1.0000247746780697
75.795602;1.099595625250825;-0.011111204874935875;-0.010103652296488741;-0.005555364535948266;-0.005051624538267817;1.099762950339563;10.001494359443463;0.9999680889283271;-0.7274550057652712;1.03469833828906;0.999995792114203;1.2366918534483355;1.000027489226122
75.805602;1.0995947580470804;-0.01111120527234447;-0.010103651685622871;-0.005555364610948327;-0.005051624434705555;1.099761048320803;10.001490993336906;0.9999695850403733;-0.7274550059141325;1.0346979309791529;0.999995190462437;1.2366914052306892;1.0000301992187584
75.815602;1.0995939152425422;-0.01111120564429649;-0.010103651080470837;-0.005555364682809806;-0.00505162432483147;1.0997591367634614;10.001486412415629;0.9999710487676433;-0.727455006037918;1.0346975267303906;0.9999945177636339;1.23669089004731;1.0000329035322826
75.825602;1.0995930930409132;-0.01111120598893209;-0.010103650481009837;-0.005555364750701543;-0.005051624207737519;1.0997572091587409;10.001480618031051;0.9999724776912722;-0.727455006136546;1.0346971321046439;0.9999937774065399;1.2366903034627013;1.0000356009087712
75.835602;1.0995922876912654;-0.011111206305017798;-0.01010364988737862;-0.005555364813455811;-0.005051624082074019;1.099755258972218;10.00147359820537;0.9999738701118613;-0.72745500621018;1.0346967537010414;0.9999929719085797;1.236689642753117;1.0000382905548417
75.845602;1.0995914964762359;-0.011111206592107285;-0.010103649299889422;-0.005555364869806333;-0.005051623946369336;1.099753280153822;10.001465338737763;0.9999752252247304;-0.7274550062591022;1.034696397928691;0.9999921033472203;1.2366889087806974;1.000040972313995
75.855602;1.0995907184007199;-0.01111120685030462;-0.010103648719023256;-0.005555364918746725;-0.005051623799300227;1.0997512666267988;10.001455834283965;0.9999765430819058;-0.727455006283513;1.0346960708553434;0.9999911737331703;1.2366881056219334;1.00004364612039
75.865602;1.0995899539023857;-0.011111207079725568;-0.01010364814551038;-0.005555364959585157;-0.005051623639891958;1.0997492119414032;10.001445090286216;0.9999778242140601;-0.7274550062834556;1.0346957784889204;0.9999901848864878;1.2366872393225243;1.0000463120106362
75.875602;1.099589204324544;-0.011111207280048612;-0.010103647580312488;-0.0055553649917815095;-0.005051623467668035;1.099747109752644;10.001433116497482;0.9999790694055174;-0.727455006259112;1.0346955270673053;0.9999891388832344;1.2366863167159177;1.0000489708212636
75.885602;1.0995884718373545;-0.01111120745041918;-0.010103647024446685;-0.005555365014891985;-0.005051623282773597;1.0997449546139701;10.001419917395266;0.9999802798450604;-0.727455006211228;1.0346953227939912;0.9999880386928586;1.2366853443843657;1.000051624132029
75.895602;1.0995877595887666;-0.011111207589723338;-0.010103646478879874;-0.005555365028589372;-0.005051623085889404;1.099742742822672;10.001405486417177;0.9999814574746574;-0.7274550061412494;1.0346951710739307;0.9999868874989413;1.23668432843647;1.0000542731371838
75.905602;1.0995870716315268;-0.01111120769710516;-0.010103645944618322;-0.005555365032658239;-0.0050516228778382756;1.09974047280477;10.001389806476112;0.9999826053060289;-0.7274550060511984;1.0346950760092646;0.9999856875438337;1.2366832744920422;1.0000569175566874
75.915602;1.0995864124744859;-0.011111207772430772;-0.010103645422824797;-0.005555365027028992;-0.005051622659169591;1.0997381441835854;10.001372854643394;0.9999837270887024;-0.727455005943414;1.0346950403845563;0.9999844404790232;1.2366821869017959;1.0000595553812006
75.925602;1.0995857867979164;-0.011111207816250548;-0.010103644914744485;-0.005555365011775968;-0.00505162242998974;1.0997357564432049;10.001354607809127;0.9999848266847802;-0.7274550058202048;1.0346950658092933;0.9999831486673696;1.2366810683639864;1.0000621833809995
75.935602;1.0995851994767114;-0.01111120782928067;-0.010103644421413592;-0.00555536498700854;-0.005051622189964967;1.0997333086768004;10.001335044587423;0.9999859081605713;-0.727455005683707;1.0346951527617052;0.9999818157315631;1.2366799209932522;1.0000647978624235
75.945602;1.0995846553277102;-0.01111120781204795;-0.010103643943340028;-0.005555364952841263;-0.005051621938313404;1.0997308002385948;10.001314145453618;0.9999869762917912;-0.7274550055359599;1.034695300248373;0.9999804459890688;1.2366787479519314;1.0000673952415269
75.955602;1.0995841586158739;-0.011111207764967046;-0.01010364348039049;-0.005555364909477753;-0.0050516216739412674;1.0997282318406845;10.001291899927107;0.9999880363681443;-0.7274550053789262;1.034695505497516;0.9999790431643595;1.2366775544086122;1.000069972192666
75.965602;1.0995837125866297;-0.01111120768853932;-0.010103643031910818;-0.005555364857179654;-0.005051621395830134;1.0997256064180367;10.001268316816967;0.9999890932354702;-0.7274550052145559;1.0346957641834225;0.9999776093808443;1.2366763472333762;1.0000725257905079
75.975602;1.0995833190106787;-0.01111120758339372;-0.01010364259689925;-0.005555364796111138;-0.005051621103263299;1.0997229285623187;10.001243422627196;0.9999901508951161;-0.7274550050449196;1.034696070715142;0.9999761453185516;1.2366751336673676;1.0000750537455514
75.985602;1.0995829781903739;-0.011111207450119303;-0.01010364217418656;-0.005555364726283736;-0.005051620795752418;1.0997202031665654;10.001217250325602;0.9999912130679356;-0.7274550048721078;1.0346964185499508;0.9999746510104369;1.2366739201432266;1.0000775536446647
75.995602;1.0995826897250265;-0.011111207289124082;-0.01010364176255209;-0.005555364647670668;-0.0050516204730307185;1.0997174348358236;10.00118983925438;0.999992283309828;-0.7274550046980442;1.034696801103065;0.9999731263574639;1.2366727120094096;1.0000800217673835
76.005602;1.099582453269033;-0.011111207100663977;-0.010103641360640668;-0.005555364560264561;-0.0050516201351367826;1.0997146278614924;10.001161245404662;0.9999933643211403;-0.7274550045245931;1.034697212680951;0.9999715709979574;1.2366715134492468;1.0000824533568269
76.015602;1.0995822685810033;-0.01111120688483803;-0.010103640966891812;-0.005555364463851543;-0.005051619782342031;1.0997117863909756;10.001131536015253;0.9999944576515123;-0.7274550043538229;1.0346976482771302;0.999969983974376;1.2366703274130535;1.000084843854582
76.025602;1.0995821353126196;-0.011111206641575088;-0.010103640579633916;-0.005555364357725072;-0.005051619415001481;1.0997089149354042;10.001100772454924;0.9999955639134749;-0.7274550041880535;1.0346981025953412;0.9999683639394619;1.2366691562119057;1.000087189151647
76.035602;1.0995820532210876;-0.011111206370814461;-0.01010364019720508;-0.005555364240800627;-0.005051619033573468;1.0997060187911918;10.001069009797867;0.9999966832565212;-0.727455004029663;1.0346985699066962;0.999966709669209;1.236668002212472;1.0000894846219508
76.045602;1.0995820228621778;-0.011111206072629574;-0.010103639818057623;-0.005555364112059231;-0.005051618638798323;1.0997031038121723;10.001036308180504;0.9999978163904726;-0.7274550038808123;1.0346990452716847;0.999965020510613;1.236666867867198;1.000091724624157
76.055602;1.0995820462881067;-0.011111205747115169;-0.01010363944073552;-0.005555363970794771;-0.005051618231754002;1.0997001751595805;10.001002732944597;0.9999989653977254;-0.7274550037431627;1.0346995257026113;0.9999632969778043;1.236665754842392;1.0000939033958134
76.065602;1.0995821271441117;-0.011111205394356395;-0.010103639063652935;-0.005555363816618304;-0.005051617813588713;1.0996972359415689;10.000968346215313;1.0000001334991189;-0.7274550036178001;1.0347000101555048;0.999961541017216;1.236664662787105;1.0000960162633754
76.075602;1.0995822701188211;-0.011111205014542602;-0.0101036386851088;-0.0055553636495398505;-0.005051617385112588;1.09969428742961;10.000933204705596;1.0000013241479797;-0.7274550035055403;1.034700499179364;0.9999597554434219;1.2366635894753202;1.000098060016826
76.085602;1.0995824803177328;-0.011111204608036619;-0.010103638303702802;-0.005555363470103215;-0.005051616946618214;1.0996913304016325;10.00089736338253;1.0000025401673;-0.7274550034073475;1.0347009949379924;0.9999579434969029;1.2366625324481257;1.000100032428293
76.095602;1.0995827629752284;-0.011111204175489924;-0.010103637918584683;-0.005555363279391708;-0.005051616498001087;1.0996883658438747;10.000860874917743;1.0000037835628937;-0.7274550033243128;1.0347015008192375;0.9999561089261106;1.2366614901572694;1.0001019313823922
76.105602;1.0995831232528235;-0.011111203718006158;-0.010103637529373929;-0.005555363078815809;-0.00505161603889158;1.0996853950335013;10.000823784490704;1.0000050562676066;-0.7274550032570908;1.0347020198250199;0.9999542555319867;1.236660461625928;1.000103754349006
76.115602;1.0995835660183293;-0.01111120323709989;-0.010103637136038679;-0.005555362869857755;-0.005051615568690537;1.0996824198557245;10.000786129843972;1.000006360968003;-0.7274550032055187;1.0347025526688443;0.9999523866482128;1.2366594457322473;1.0001054986888198
76.125602;1.099584095934935;-0.011111202734442584;-0.010103636738707122;-0.005555362654108237;-0.005051615086700465;1.0996794430679508;10.000747950263818;1.000007701121373;-0.7274550031689281;1.0347030973535987;0.9999505058692;1.236658441263505;1.000107162008101
76.135602;1.099584717311215;-0.011111202211676129;-0.010103636337437175;-0.005555362433390302;-0.00505161459232035;1.0996764678874582;10.000709297978327;1.000009080579078;-0.7274550031466123;1.0347036500678979;0.9999486178971859;1.2366574473220708;1.000108741990239
76.145602;1.0995854335655126;-0.011111201670443905;-0.010103635932210194;-0.00555536220954865;-0.005051614085135844;1.0996734970534567;10.00067024289895;1.0000105031420876;-0.7274550031379468;1.0347042061620308;0.9999467282630524;1.2366564634902724;1.0001102364400103
76.155602;1.0995862477296718;-0.011111201112492185;-0.01010363552320998;-0.005555361984128957;-0.005051613564873465;1.0996705324159712;10.00063086350123;1.000011972152219;-0.7274550031423868;1.0347047612733684;0.9999448431864599;1.2366554898437165;1.0001116437497468
76.165602;1.099587163855978;-0.011111200539652935;-0.010103635111055647;-0.005555361758343137;-0.005051613031253266;1.0996675757518217;10.000591231939975;1.0000134906198053;-0.7274550031595308;1.0347053126458807;0.999942970154998;1.2366545269903897;1.0001129633777532
76.175602;1.0995881875460074;-0.011111199953772808;-0.010103634696555456;-0.00555536153320791;-0.005051612484003274;1.0996646298445922;10.000551413104127;1.0000150613094059;-0.7274550031892059;1.034705859699628;0.9999411175426909;1.236653576037809;1.0001141957495325
76.185602;1.0995893254248086;-0.011111199356675096;-0.010103634280164536;-0.005555361309629732;-0.005051611923119602;1.099661698729868;10.000511473920124;1.0000166863661972;-0.7274550032315927;1.0347064036645721;0.9999392931767541;1.2366526379627991;1.0001153411815897
76.195602;1.099590584531811;-0.011111198750085871;-0.010103633861870184;-0.005555361088478423;-0.005051611348921441;1.0996587874804975;10.000471484076884;1.0000183673420273;-0.7274550032872488;1.0347069467579328;0.9999375039350694;1.2366517127799384;1.00011639918447
76.205602;1.0995919717795155;-0.011111198135652037;-0.010103633441623103;-0.005555360870718349;-0.005051610761764287;1.0996559023294756;10.00043151289602;1.0000201056273506;-0.727455003356815;1.0347074908976899;0.9999357565258589;1.2366507996538803;1.0001173692783423
76.215602;1.0995934930903086;-0.011111197515121731;-0.01010363301975034;-0.005555360657567058;-0.0050516101619497425;1.0996530512344005;10.00039163444938;1.0000219023437693;-0.7274550034406414;1.0347080364721886;0.9999340577965485;1.2366498977334024;1.0001182518766354
76.225602;1.0995951525884526;-0.011111196890375907;-0.010103632597049555;-0.005555360450633463;-0.005051609550094863;1.0996502441040326;10.00035193426432;1.0000237575626187;-0.727455003538673;1.034708582187314;0.9999324142041659;1.2366490066874287;1.0001190478859894
76.235602;1.0995969526526315;-0.011111196263289911;-0.010103632174690047;-0.005555360251869016;-0.00505160892752391;1.099647491822456;10.000312506918817;1.0000256698076764;-0.7274550036505418;1.0347091259239247;0.9999308311617838;1.2366481269437453;1.0001197580887302
76.245602;1.0995988944694401;-0.011111195635743483;-0.010103631754073094;-0.0055553600631947034;-0.00505160829626805;1.0996448043110914;10.000273445924408;1.000027636458699;-0.7274550037757397;1.034709665465829;0.9999293128400344;1.236647260131552;1.0001203835889951
76.255602;1.0996009781062064;-0.011111195009765233;-0.010103631336694327;-0.005555359886072893;-0.005051607658724945;1.099642189027481;10.000234835203878;1.0000296547628718;-0.727455003913705;1.0347101984668592;0.9999278625523879;1.2366464090755047;1.0001209266363784
76.265602;1.0996032021777717;-0.011111194387660714;-0.010103630924213123;-0.005555359721486164;-0.005051607017239978;1.0996396509977349;10.000196745504612;1.0000317227356417;-0.7274550040637756;1.0347107222933987;0.9999264831111767;1.2366455767169713;1.0001213905837971
76.275602;1.0996055636540811;-0.01111119377209052;-0.010103630518796152;-0.005555359570257761;-0.005051606373788181;1.099637193996606;10.00015923148898;1.000033839358159;-0.7274550042252999;1.0347112340785476;0.9999251767979512;1.2366447653255621;1.0001217791342292
76.285602;1.0996080579021859;-0.011111193165961025;-0.010103630123166526;-0.005555359433170087;-0.0050516057299446904;1.099634822064437;10.000122329045098;1.0000360045364332;-0.727455004397843;1.0347117304858706;0.9999239453846186;1.2366439773173012;1.0001220958185832
76.295602;1.099610679018685;-0.011111192572087526;-0.01010362974009955;-0.005555359310861788;-0.005051605087180139;1.0996325402073779;10.000086057977441;1.0000382190990162;-0.7274550045811992;1.0347122073140644;0.9999227901917395;1.2366432165020473;1.0001223439104057
76.305602;1.099613420629619;-0.011111191992826815;-0.010103629371876473;-0.005555359203930571;-0.005051604447047694;1.0996303531129852;10.000050428880863;1.0000404841480648;-0.7274550047753437;1.0347126595881166;0.9999217123549243;1.2366424880250346;1.0001225264779154
76.315602;1.0996162769067925;-0.01111119142985389;-0.010103629020047895;-0.005555359113033987;-0.005051603811014585;1.0996282633427639;10.000015447677761;1.0000428003480135;-0.7274550049805514;1.0347130822414703;0.9999207137728415;1.23664179748815;1.0001226463558293
76.325602;1.0996192427719318;-0.011111190884151998;-0.01010362868547999;-0.005555359038575373;-0.005051603180239323;1.099626271177598;9.999981118052053;1.0000451682768154;-0.7274550051976003;1.0347134708949102;0.9999197977807147;1.2366411506789716;1.0001227061059283
76.335602;1.0996223129005476;-0.011111190356182563;-0.010103628368474876;-0.0055553589803807885;-0.005051602555479755;1.099624375418914;9.999947441820758;1.0000475889555405;-0.7274550054277885;1.0347138223324637;0.9999189688439437;1.2366405536816296;1.0001227082842288
76.345602;1.0996254808356387;-0.011111189846122329;-0.01010362806874147;-0.005555358937855659;-0.005051601937064265;1.0996225739859906;9.999914415499534;1.0000500631965474;-0.7274550056727095;1.0347141344019568;0.9999182319368309;1.2366400121381582;1.0001226554905587
