time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
76.355602;1.0996287390809494;-0.011111189354043245;-0.01010362778541064;-0.005555358910260537;-0.0050516013248406;1.0996208646628702;9.999882026763556;1.0000525904443058;-0.7274550059339842;1.03471440515332;0.999917591498312;1.2366395298412869;1.0001225499067183
76.365602;1.0996320797168084;-0.011111188879933218;-0.010103627517267295;-0.005555358896682514;-0.005051600718084257;1.0996192458514589;9.999850255095073;1.0000551687252448;-0.7274550062130112;1.0347146322650336;0.9999170499090242;1.2366391081057966;1.0001223933673093
76.375602;1.0996354951900182;-0.011111188423556179;-0.010103627262917362;-0.005555358895971628;-0.005051600115624872;1.099617716693821;9.999819077152331;1.0000577958185772;-0.7274550065107763;1.0347148137670572;0.9999166067030804;1.2366387465808635;1.0001221879089983
76.385602;1.0996389784151317;-0.011111187984360999;-0.01010362702088464;-0.005555358906881736;-0.005051599516265731;1.0996162769117561;9.999788473724355;1.0000604702396425;-0.7274550068278469;1.0347149488737086;0.9999162589612116;1.2366384448550551;1.0001219358662021
76.395602;1.0996425216359087;-0.011111187561752944;-0.010103626789821;-0.00555535892823767;-0.005051598918996307;1.0996149266087187;9.99975843466593;1.0000631909677196;-0.7274550071645716;1.034715037608447;0.9999160024129476;1.23663820374536;1.0001216400364552
76.405602;1.0996461158274482;-0.011111187155488077;-0.010103626568654753;-0.005555358958933559;-0.005051598322851152;1.0996136656696474;9.999728959303306;1.0000659564577932;-0.7274550075212787;1.034715079868254;0.9999158326681333;1.23663802536839;1.000121304315881
76.415602;1.099649751820151;-0.01111118676562719;-0.010103626356604124;-0.00555535899769677;-0.005051597726910975;1.0996124932481623;9.999700053079378;1.0000687640864236;-0.7274550078983082;1.0347150750777532;0.9999157457329649;1.2366379119704494;1.000120933677865
76.425602;1.099653421927199;-0.01111118639229052;-0.010103626153232336;-0.005555359042997404;-0.0050515971305575445;1.09961140783765;9.999671724436817;1.0000716101207785;-0.7274550082959718;1.0347150223833044;0.9999157380233777;1.2366378649221936;1.0001205329104754
76.435602;1.0996571208494446;-0.011111186035665886;-0.010103625958490235;-0.005555359093440122;-0.005051596533657678;1.0996104077114395;9.999643984331174;1.0000744898246414;-0.7274550087144313;1.0347149204587083;0.9999158062710829;1.2366378845691026;1.0001201051074295
76.445602;1.0996608453119718;-0.011111185696065635;-0.010103625772460306;-0.005555359148090134;-0.00505159593657927;1.0996094915024428;9.999616849138729;1.0000773975860124;-0.7274550091534436;1.0347147670590444;0.9999159467146872;1.2366379699528525;1.0001196510648545
76.455602;1.0996645927328965;-0.011111185373862345;-0.01010362559500024;-0.005555359206317539;-0.005051595340058539;1.0996086583497502;9.99959034138196;1.0000803269497913;-0.7274550096122194;1.0347145597430394;0.999916154514582;1.2366381187924043;1.0001191699641891
76.465602;1.0996683598609296;-0.011111185069547082;-0.01010362542578819;-0.005555359267677228;-0.0050515947450302245;1.0996079075776086;9.9995644830255;1.0000832706561258;-0.7274550100894419;1.0347142972169932;0.9999164248746444;1.2366383283999824;1.0001186608412087
76.475602;1.0996721422734692;-0.011111184784011623;-0.010103625264583601;-0.005555359332117343;-0.005051594152643321;1.0996072385238753;9.999539292512022;1.0000862207895511;-0.727455010583438;1.0347139791671325;0.9999167543192817;1.2366385963328932;1.0001181236781274
76.485602;1.0996759354232213;-0.011111184518745796;-0.01010362511130863;-0.005555359400087084;-0.005051593564313199;1.0996066505933215;9.999514790360742;1.0000891691095835;-0.7274550110926854;1.0347136050212467;0.9999171401132163;1.2366389204085777;1.0001175595655194
76.495602;1.0996797362144155;-0.011111184275767709;-0.01010362496601801;-0.0055553594723152;-0.005051592981561024;1.0996061435727489;9.999490999493325;1.0000921076524245;-0.727455011616215;1.0347131734493118;0.9999175788951958;1.2366392983871943;1.0001169703931203
76.505602;1.0996835433283694;-0.011111184057408829;-0.01010362482877703;-0.005555359549483987;-0.005051592405846397;1.0996057181776102;9.999467939299729;1.0000950293343271;-0.72745501215338;1.0347126827372775;0.9999180661502799;1.2366397271419565;1.0001163585141482
76.515602;1.0996873563232903;-0.011111183866041652;-0.010103624699415913;-0.005555359632029607;-0.00505159183856831;1.0996053761065285;9.999445621387036;1.0000979282414006;-0.7274550127034519;1.034712131392886;0.9999185962669456;1.2366402022634528;1.0001157266174485
76.525602;1.0996911745310114;-0.011111183703793721;-0.010103624577344657;-0.005555359720102383;-0.005051591281070006;1.0996051194173402;9.99942404688734;1.0001007994148399;-0.7274550132656038;1.0347115185429265;0.9999191624180441;1.2366407186892774;1.0001150776611551
76.535602;1.0996949963137157;-0.011111183572284272;-0.010103624461515017;-0.005555359813604054;-0.005051590734639745;1.0996049498157336;9.999403211767238;1.0001036384727713;-0.7274550138390209;1.0347108437694288;0.9999197566227987;1.2366412712897557;1.0001144145680125
76.545602;1.0996988185772125;-0.011111183472490724;-0.010103624350511231;-0.00555535991227502;-0.005051590200660496;1.0996048679313193;9.999383121809919;1.000106441585017;-0.727455014422752;1.0347101066209077;0.9999203709410417;1.236641854744742;1.0001137400142357
76.555602;1.099702636565175;-0.011111183404791914;-0.010103624242902325;-0.0055553600157626105;-0.005051589680843052;1.0996048731737846;9.999363798372796;1.0001092053718164;-0.7274550150155538;1.0347093066818198;0.9999209988291363;1.236642463378238;1.0001130565250316
76.565602;1.0997064443932107;-0.011111183368985698;-0.010103624137824172;-0.005555360123523247;-0.005051589177340343;1.0996049647033772;9.999345267837914;1.0001119265017513;-0.7274550156160036;1.0347084443737624;0.9999216347736555;1.2366430917246147;1.0001123667673935
76.575602;1.0997102357492732;-0.01111118336429329;-0.010103624035218917;-0.00555536023467693;-0.0050515886925985125;1.0996051420796258;9.99932755304502;1.000114601745453;-0.7274550162226612;1.034707521541446;0.9999222728049767;1.2366437350547705;1.0001116741481517
76.585602;1.0997140038087558;-0.011111183389628467;-0.010103623935441272;-0.0055553603482068024;-0.005051588229039817;1.0996054049950317;9.999310677604283;1.0001172285771007;-0.727455016834072;1.0347065412850456;0.9999229055733082;1.23664438913249;1.0001109833814987
76.595602;1.099717741031332;-0.01111118344403273;-0.010103623838813794;-0.005555360463403764;-0.005051587788872548;1.0996057534145762;9.999294673235067;1.0001198051246099;-0.7274550174487622;1.03470550743282;0.9999235241831635;1.2366450499665569;1.0001103002554204
76.605602;1.0997214396629347;-0.011111183526800293;-0.010103623745554253;-0.005555360579879191;-0.005051587374052654;1.0996061880067656;9.999279577633494;1.0001223290729087;-0.727455018065428;1.0347044238796073;0.9999241185574121;1.2366457133912752;1.000109630521257
76.615602;1.0997250923946853;-0.011111183637247208;-0.010103623655933558;-0.005555360697105008;-0.00505158698614118;1.0996067096558149;9.999265426660957;1.000124796962047;-0.7274550186832066;1.0347032938395444;0.9999246786096099;1.2366463745165917;1.0001089789078543
76.625602;1.0997286924072611;-0.011111183774691422;-0.010103623570441766;-0.005555360814078161;-0.005051586626019511;1.0996073186655944;9.999252252544059;1.0001272047021221;-0.7274550193017378;1.0347021198107487;0.9999251954847689;1.2366470282514475;1.0001083490384028
76.635602;1.099732232520622;-0.011111183938683409;-0.010103623489709604;-0.005555360929305575;-0.005051586293780783;1.0996080147520293;9.999240088948843;1.0001295482969663;-0.7274550199208528;1.0347009045629778;0.9999256615297111;1.2366476698705853;1.000107743700196
76.645602;1.0997357040526923;-0.01111118412894114;-0.010103623414198138;-0.005555361041059647;-0.005051585989025228;1.0996087972391708;9.999228977619287;1.0001318243063317;-0.7274550205401848;1.0346996515465068;0.9999260696632584;1.2366482942870303;1.0001071649724442
76.655602;1.0997390965505336;-0.011111184345075771;-0.010103623344021213;-0.005555361147802939;-0.005051585711271252;1.0996096648519318;9.999218970119868;1.0001340308252347;-0.7274550211590632;1.0346983639127048;0.9999264135638247;1.236648895470577;1.0001066144144988
76.665602;1.0997423986432318;-0.01111118458651605;-0.010103623279004159;-0.0055553612486268925;-0.005051585460034206;1.0996106152685754;9.999210120736821;1.0001361683663383;-0.7274550217765692;1.0346970439163419;0.9999266879743186;1.236649467263716;1.0001060930690229
76.675602;1.0997455991305456;-0.011111184852560296;-0.010103623218726336;-0.005555361343661919;-0.0050515852346113095;1.0996116446618904;9.999202474183212;1.0001382392304965;-0.7274550223917067;1.0346956935121217;0.9999268880480157;1.236650004964415;1.0001056012107394
76.685602;1.0997486872496056;-0.01111118514239386;-0.010103623162504159;-0.005555361434180309;-0.00505158503400531;1.0996127479168984;9.999196054344711;1.0001402461018465;-0.7274550230036027;1.0346943150636445;0.9999270088284451;1.2366505064788962;1.0001051381755084
76.695602;1.0997516524110496;-0.01111118545507876;-0.010103623109522605;-0.005555361522274812;-0.00505158485723277;1.0996139195904455;9.999190862238443;1.000142191255521;-0.7274550236114348;1.0346929116724566;0.9999270459522027;1.23665097207182;1.0001047023758391
76.705602;1.0997544846322933;-0.01111118578940969;-0.010103623059039045;-0.0055553616105302964;-0.005051584703732023;1.0996151545176627;9.99918688364745;1.0001440764574536;-0.727455024214257;1.0346914870245296;0.9999269965176509;1.2366514027949955;1.0001042917522374
76.715602;1.0997571752901216;-0.011111186143683678;-0.01010362301044747;-0.005555361701932347;-0.005051584573381089;1.099616447960852;9.999184094027248;1.000145903151154;-0.7274550248109902;1.034690045057875;0.9999268587388854;1.236651798977365;1.0001039043809714
76.725602;1.0997597171527538;-0.011111186515751853;-0.010103622963338405;-0.0055553617999443234;-0.005051584466180166;1.0996177960450153;9.999182457846887;1.0001476726966618;-0.7274550254005775;1.0346885899961105;0.9999266307821268;1.236652160220505;1.0001035388306567
76.735602;1.0997621042048367;-0.01111118690338022;-0.010103622917564477;-0.005555361908445703;-0.005051584381986173;1.0996191962215105;9.999181930844145;1.0001493866995042;-0.7274550259822432;1.034687125879662;0.9999263105747445;1.2366524862936388;1.0001031945178473
76.745602;1.0997643319446262;-0.01111118730452442;-0.010103622873078495;-0.005555362031174105;-0.0050515843204196696;1.0996206471100807;9.99918246296334;1.000151047144536;-0.7274550265556403;1.0346856551429313;0.999925896840932;1.2366527769492817;1.0001028719350036
76.755602;1.099766397673979;-0.01111118771732596;-0.010103622829749944;-0.005555362171035397;-0.005051584280953277;1.0996221479763741;9.99918399517311;1.0001526559766232;-0.7274550271207099;1.0346841779375826;0.9999253897757863;1.2366530308761374;1.0001025723870511
76.765602;1.0997683001364897;-0.01111118814005127;-0.01010362278736262;-0.005555362329879332;-0.005051584263087652;1.0996236983909777;9.999186457294915;1.0001542145203348;-0.7274550276773505;1.0346826928080033;0.9999247907982168;1.23665324569285;1.0001022970342635
76.775602;1.0997700390156664;-0.011111188571161518;-0.010103622745577964;-0.005555362508582591;-0.005051584266443329;1.0996252978023735;9.9991897745171;1.0001557231388443;-0.7274550282252784;1.0346811972891237;0.9999241018110729;1.2366534192462513;1.0001020459470564
76.785602;1.0997716150692785;-0.011111189009349558;-0.010103622703951777;-0.0055553627071253196;-0.005051584290675816;1.0996269450983935;9.99919387608732;1.0001571813584071;-0.7274550287642961;1.034679688139896;0.9999233247215616;1.23665355099707;1.000101818298242
76.795602;1.099773029971579;-0.01111118945352177;-0.010103622662173163;-0.0055553629248263035;-0.00505158433520449;1.0996286387901015;9.999198700099631;1.0001585883924058;-0.7274550292946962;1.0346781620990053;0.9999224620113575;1.2366536421812844;1.000101612987868
76.805602;1.0997742851580978;-0.011111189902791353;-0.010103622620272652;-0.005555363160820378;-0.0050515843990416595;1.0996303772643947;9.999204197482134;1.0001599432882917;-0.7274550298174145;1.0346766170513255;0.9999215175688239;1.2366536944238544;1.0001014288403798
76.815602;1.0997753809127677;-0.011111190356315014;-0.010103622578721319;-0.005555363414438971;-0.0050515844809722816;1.0996321586976112;9.999210336598036;1.0001612446490618;-0.7274550303337807;1.0346750525956252;0.9999204966026836;1.2366537087239327;1.0001012647194498
76.825602;1.0997763163103849;-0.011111190813102745;-0.010103622538441295;-0.005555363685248524;-0.005051584579796246;1.0996339812854847;9.999217101609288;1.0001624906561164;-0.727455030845081;1.0346734698164513;0.9999194051903029;1.2366536862666109;1.0001011194801586
76.835602;1.0997770895188115;-0.011111191272010766;-0.010103622500570052;-0.005555363972856778;-0.005051584694315927;1.099635843523569;9.999224484004728;1.0001636793790452;-0.7274550313522198;1.0346718709059413;0.9999182501809699;1.2366536292878483;1.0001009917476702
76.845602;1.0997776986470458;-0.011111191731729163;-0.010103622466222173;-0.005555364276691179;-0.0050515848232704;1.0996377438243643;9.999232477961844;1.0001648091186317;-0.727455031855475;1.0346702586003418;0.9999170391482298;1.2366535404121173;1.0001008798947335
76.855602;1.0997781433947207;-0.011111192190746992;-0.010103622436475357;-0.005555364596007064;-0.0050515849654928;1.0996396798173136;9.999241081942033;1.0001658788974956;-0.7274550323544797;1.0346686353105834;0.9999157803273431;1.2366534219938936;1.000100782028291
76.865602;1.0997784261249732;-0.011111192647538397;-0.01010362241228966;-0.0055553649302480515;-0.005051585120168577;1.0996416480081066;9.99925029819141;1.0001668891597308;-0.727455032848489;1.034667002787035;0.9999144825975965;1.2366532770011456;1.0001006957900231
76.875602;1.0997785506419673;-0.011111193100875426;-0.010103622394346257;-0.005555365279368987;-0.005051585286925071;1.0996436437484225;9.99926012734263;1.0001678420891005;-0.7274550333366676;1.0346653623797248;0.9999131551502709;1.2366531101201017;1.0001006179715617
76.885602;1.0997785197162335;-0.01111119355002957;-0.010103622383096646;-0.005555365643748713;-0.005051585465588906;1.099645660971031;9.999270564945581;1.0001687408592506;-0.7274550338182219;1.0346637146241688;0.9999118068723067;1.2366529278426226;1.0001005441388187
76.895602;1.0997783341581229;-0.01111119399485286;-0.010103622378958597;-0.005555366023890569;-0.005051585655787431;1.09964769162896;9.999281600791889;1.0001695885907689;-0.7274550342922942;1.0346620583489166;0.999910445885587;1.2366527382655412;1.000100469222435
76.905602;1.0997779941848467;-0.011111194435693124;-0.010103622382427613;-0.005555366420173017;-0.005051585856831557;1.0996497255922821;9.99929321519862;1.0001703880595838;-0.7274550347578901;1.034660390775105;0.9999090793752214;1.2366525505282622;1.0001003888277487
76.915602;1.0997775011089719;-0.011111194873221918;-0.01010362239401263;-0.0055553668327368135;-0.0050515860679216755;1.0996517516136786;9.999305376055954;1.0001711417646755;-0.7274550352140786;1.034658708715208;0.9999077135949572;1.2366523736258104;1.000100299393218
76.925602;1.0997768575976692;-0.011111195308455106;-0.010103622414076734;-0.0055553672615144606;-0.005051586288339013;1.099653758725317;9.999318043533101;1.0001718515735227;-0.727455035660089;1.0346570100398025;0.9999063540219962;1.2366522158454536;1.0001001973367694
76.935602;1.0997760666810004;-0.011111195742899701;-0.010103622442804487;-0.005555367706366169;-0.005051586517367838;1.099655736805405;9.999331182999898;1.0001725180176655;-0.7274550360951879;1.034655294666584;0.9999050053690646;1.2366520851424885;1.0001000787162142
76.945602;1.0997751304919987;-0.011111196178496098;-0.010103622480390945;-0.005555368167383826;-0.005051586754073279;1.0996576765729804;9.999344778395459;1.0001731402464797;-0.7274550365187075;1.034653564781691;0.999903671162511;1.2366519895193144;1.0000999391216983
76.955602;1.0997740497225361;-0.011111196617259806;-0.010103622527272196;-0.0055553686450647575;-0.005051586997310004;1.0996595702654266;9.999358832086674;1.0001737170437872;-0.7274550369302957;1.0346518244315523;0.9999023535808113;1.2366519367902284;1.000099773224751
76.965602;1.0997728240220088;-0.011111197060961269;-0.010103622584090187;-0.005555369139978203;-0.0050515872459109806;1.0996614121066455;9.999373351797873;1.0001742473959518;-0.727455037330151;1.0346500784377628;0.9999010540602437;1.2366519332415284;1.0000995745182648
76.975602;1.0997714525285416;-0.011111197511168456;-0.010103622651459056;-0.005555369652379255;-0.005051587498784744;1.0996631972575905;9.999388340251823;1.0001747297671624;-0.7274550377189799;1.0346483311365855;0.9998997738050966;1.2366519821055493;1.0000993359197659
76.985602;1.0997699341291922;-0.011111197969412585;-0.01010362272999081;-0.005555370182280741;-0.005051587755062606;1.0996649207483686;9.999403791941633;1.0001751618030061;-0.7274550380976353;1.0346465860196556;0.9998985139946094;1.2366520835742116;1.0000990514115868
76.995602;1.0997682677984166;-0.011111198437221494;-0.01010362282046343;-0.0055553707297682185;-0.005051588014358649;1.0996665778611268;9.999419691979083;1.0001755413157223;-0.7274550384667384;1.03464484606458;0.9998972763426528;1.2366522360028638;1.0000987173129527
77.005602;1.099766453103193;-0.01111119891608742;-0.010103622923700544;-0.005555371295143576;-0.005051588276754979;1.099668165287305;9.999436018795649;1.000175866947189;-0.7274550388265563;1.0346431138374734;0.9998960635030817;1.236652437453976;1.000098331714825
77.015602;1.0997644903802388;-0.011111199407369378;-0.010103623040434365;-0.0055553718787442275;-0.005051588542439863;1.099669681924848;9.999452750254214;1.0001761374514555;-0.7274550391771005;1.034641391618349;0.9998948788872747;1.2366526868510836;1.0000978932773716
77.025602;1.099762380564679;-0.011111199912141276;-0.010103623171386026;-0.005555372480797824;-0.005051588811423006;1.0996711287362362;9.999469869071856;1.0001763504591876;-0.727455039518251;1.034639681751587;0.9998937266355195;1.2366529835607587;1.000097401047501
77.035602;1.0997601257506404;-0.011111200431002628;-0.010103623317263836;-0.005555373101610491;-0.005051589083496402;1.0996725078899958;9.999487368952611;1.0001765019365285;-0.7274550398497689;1.0346379868117235;0.9998926121781694;1.2366533265979638;1.0000968550298353
77.045602;1.099757730647838;-0.011111200963924142;-0.0101036234787157;-0.005555373741801029;-0.00505158935830315;1.0996738219601754;9.999505256488506;1.0001765861809504;-0.7274550401713111;1.0346363095347062;0.999891542610896;1.2366537151712036;1.000096256779264
77.055602;1.099755203280019;-0.011111201510317484;-0.010103623656397762;-0.005555374402397521;-0.005051589635467706;1.0996750741743577;9.999523542506092;1.0001765958870326;-0.7274550404825626;1.0346346522939125;0.9998905258467385;1.2366541495181589;1.0000956093944637
77.065602;1.0997525540149309;-0.011111202069182795;-0.010103623850890144;-0.005555375084659278;-0.005051589914745641;1.099676269345677;9.999542232378746;1.0001765230808715;-0.7274550407833515;1.0346330164981767;0.999889569120349;1.236654631035409;1.0000949165651973
77.075602;1.0997497940487857;-0.01111120263911396;-0.010103624062444269;-0.0055553757895057815;-0.005051590195953901;1.0996774133238167;9.999561322196374;1.000176360806959;-0.7274550410736437;1.0346314031897195;0.9998886781921148;1.2366551622176087;1.0000941818019138
77.085602;1.0997469347906383;-0.011111203218334201;-0.010103624290990957;-0.005555376517168428;-0.005051590478673931;1.099678511007299;9.99958079377665;1.0001761038064056;-0.7274550413535208;1.0346298146818074;0.9998878573902922;1.2366557462279972;1.0000934088590974
77.095602;1.0997439877783606;-0.01111120380491414;-0.010103624536454511;-0.005555377267570115;-0.005051590762173155;1.0996795654151956;9.999600610303435;1.0001757478888655;-0.7274550416232085;1.0346282553056287;0.999887109879564;1.236656385775911;1.0000926021728287
77.105602;1.0997409635004516;-0.011111204396982365;-0.01010362479889673;-0.005555378040912994;-0.005051591045692081;1.099680578478969;9.99962072179834;1.0001752893890972;-0.7274550418829644;1.0346267302031393;0.9998864379465441;1.2366570825542207;1.000091766340429
77.115602;1.0997378695368203;-0.01111120499277145;-0.010103625078309478;-0.005555378837811817;-0.005051591328772698;1.0996815522716343;9.999641075107766;1.0001747251384234;-0.7274550421327634;1.0346252438029904;0.9998858433719191;1.2366578378068622;1.0000909058530234
77.125602;1.0997347102338864;-0.01111120559078018;-0.010103625374405347;-0.005555379658976103;-0.005051591611302037;1.099682489335813;9.999661620530832;1.0001740522253897;-0.7274550423721359;1.0346237997327328;0.9998853275748394;1.2366586529600145;1.0000900256049663
77.135602;1.0997314881494455;-0.011111206190178989;-0.010103625686560222;-0.005555380504835334;-0.005051591893220126;1.099683391937309;9.999682317840255;1.0001732677965702;-0.7274550426003417;1.0346224016353323;0.9998848915164327;1.236659530117493;1.0000891308355127
77.145602;1.0997282055098054;-0.01111120679090595;-0.0101036260137065;-0.005555381375378016;-0.005051592174350705;1.0996842618134137;9.99970313859279;1.0001723696820695;-0.7274550428165851;1.0346210540529692;0.9998845359336881;1.236660472282454;1.0000882263261228
77.155602;1.0997248649038558;-0.011111207393187003;-0.010103626354192288;-0.005555382270196893;-0.005051592454640589;1.099685101196039;9.999724056931047;1.000171357126003;-0.7274550430199963;1.0346197625020324;0.9998842615153105;1.2366614826980062;1.0000873160533272
77.165602;1.0997214696699213;-0.011111207997019396;-0.010103626705835882;-0.005555383188557728;-0.005051592734357084;1.0996859138138542;9.999745035691921;1.000170230923604;-0.7274550432095678;1.034618532023824;0.9998840680325657;1.2366625642223124;1.0000864031704884
77.175602;1.0997180237550084;-0.011111208601935036;-0.010103627066216836;-0.005555384129370219;-0.005051593014053683;1.099686705114933;9.999766021527533;1.0001689935330316;-0.7274550433843031;1.034617365687991;0.9998839533486494;1.2366637192028231;1.0000854893603388
77.185602;1.0997145311626133;-0.01111120920695588;-0.010103627433100346;-0.005555385091186023;-0.005051593294544039;1.0996874823392584;9.999786951720079;1.0001676493118936;-0.7274550435432321;1.0346162646490809;0.9998839139474698;1.2366649490091783;1.0000845739900388
77.195602;1.099710996399228;-0.011111209810855331;-0.01010362780484198;-0.005555386072271767;-0.0050515935767724935;1.099688254434302;9.999807767000654;1.000166204243601;-0.7274550436851173;1.0346152293049447;0.9998839463952415;1.236666254052274;1.0000836544020555
77.205602;1.099707425422701;-0.011111210412593888;-0.01010362818040147;-0.005555387070569862;-0.005051593861552554;1.0996890313521008;9.999828421325919;1.0001646652794525;-0.7274550438083555;1.0346142600796342;0.9998840483038015;1.236667635181457;1.0000827275708835
77.215602;1.099703825252372;-0.011111211011497575;-0.010103628558865886;-0.0055553880836654215;-0.005051594149476602;1.0996898235663999;9.999848880818046;1.0001630402816828;-0.7274550439112384;1.0346133570555158;0.9998842185633666;1.236669094861837;1.000081791565645
77.225602;1.0997002027284157;-0.011111211607099639;-0.01010362893906611;-0.00555538910899971;-0.005051594441078112;1.0996906421752417;9.999869115887279;1.0001613382878831;-0.7274550439922202;1.0346125195725213;0.9998844572442084;1.2366706369849196;1.0000808455380665
77.235602;1.099696563945336;-0.011111212198906515;-0.010103629319623093;-0.005555390144051995;-0.005051594736971244;1.09969149832951;9.999889095457508;1.0001595692350773;-0.7274550440499603;1.0346117466684848;0.9998847651809081;1.2366722660817464;1.0000798891071543
77.245602;1.0996929146657828;-0.01111121278634425;-0.010103629699142927;-0.00555539118625027;-0.005051595037685537;1.0996924019274872;9.99990878616578;1.0001577435862024;-0.7274550440833093;1.0346110375885331;0.9998851429647548;1.2366739863513545;1.0000789221352167
77.255602;1.0996892612324345;-0.011111213368763848;-0.01010363007628024;-0.0055553922327671946;-0.0050515953434131945;1.0996933608777417;9.999928160198063;1.0001558721573276;-0.7274550440915127;1.034610391651658;0.9998855897805986;1.2366758010728058;1.0000779443853152
77.265602;1.0996856116432823;-0.011111213945297165;-0.01010363044966669;-0.00555539328031275;-0.005051595654021849;1.0996943811912205;9.999947209375714;1.000153965901314;-0.7274550440744083;1.0346098075498735;0.9998861027292578;1.23667771317221;1.0000769548193558
77.275602;1.0996819762884675;-0.011111214514760727;-0.010103630818008033;-0.0055553943251281995;-0.005051595969175401;1.0996954669320451;9.999965950343627;1.0001520355403837;-0.727455044032309;1.0346092830808793;0.999886676312141;1.2366797256819313;1.000075951488394
77.285602;1.0996783674325115;-0.011111215075788059;-0.010103631180420807;-0.005555395363263866;-0.005051596288373091;1.0996966196177187;9.999984415105745;1.0001500908613685;-0.7274550439658094;1.034608815809148;0.9998873022755537;1.2366818409536817;1.0000749325195029
77.295602;1.0996747977739554;-0.011111215627056373;-0.010103631536640291;-0.005555396390869474;-0.00505159661093344;1.0996978381856641;10.000002639810504;1.0001481400150845;-0.7274550438756752;1.0346084036235677;0.9998879708715098;1.2366840597953057;1.0000738973614354
77.305602;1.0996712795339354;-0.011111216167386842;-0.010103631887005603;-0.005555397404399855;-0.005051596935958972;1.0996991200845623;10.000020663049854;1.0001461892685157;-0.7274550437626888;1.034608044715409;0.9998886725349702;1.2366863817135276;1.0000728472881952
77.315602;1.099667824212429;-0.011111216695731986;-0.01010363223245859;-0.005555398400720874;-0.005051597262460551;1.0997004626713898;10.000038527995667;1.0001442428534857;-0.7274550436275641;1.034607737169913;0.9998893982374537;1.2366888059245864;1.000071785009115
77.325602;1.0996644423282904;-0.011111217211300387;-0.010103632574496814;-0.005555399377075832;-0.005051597589545515;1.0997018641649023;10.000056278588628;1.0001423026988114;-0.727455043470949;1.0346074779864305;0.9998901393099536;1.2366913321845558;1.0000707138989533
77.335602;1.0996611435173507;-0.011111217713734705;-0.010103632914825973;-0.005555400330981363;-0.0050515979163358;1.0997033233658688;10.00007395333456;1.000140368534368;-0.7274550432933129;1.0346072621614761;0.9998908877589033;1.236693960795247;1.0000696373444382
77.345602;1.0996579373563284;-0.011111218202935352;-0.010103633254912783;-0.005555401260116172;-0.0050515982418360625;1.0997048382232082;10.000091586127457;1.0001384384890493;-0.7274550430948978;1.034607082978826;0.9998916365717715;1.2366966917074778;1.000068558521718
77.355602;1.0996548339198482;-0.01111121867862461;-0.01010363359588041;-0.005555402162378488;-0.00505159856506107;1.0997064049751297;10.00010921169932;1.00013650961752;-0.7274550428758754;1.034606932990801;0.9998923796697096;1.2366995235972564;1.000067480777635
77.365602;1.0996518434127698;-0.01111121914018245;-0.010103633938696666;-0.005555403036117797;-0.0050515988852404235;1.0997080186989248;10.000126863067036;1.0001345781866862;-0.7274550426365607;1.0346068044832886;0.9998931114992146;1.236702453725001;1.000066408007986
77.375602;1.0996489757628212;-0.011111219586749687;-0.010103634284270342;-0.005555403880188051;-0.005051599201879065;1.0997096741066397;10.000144560283386;1.0001326401905022;-0.7274550423776481;1.0346066898922999;0.999893826084682;1.2367054784132987;1.000065344092325
77.385602;1.099646240018294;-0.011111220017259131;-0.010103634633434961;-0.00555540469370234;-0.0050515995146242325;1.09971136549332;10.000162306285985;1.0001306920404456;-0.7274550421003232;1.0346065827359368;0.9998945160772088;1.2367085938221645;1.0000642919243092
77.395602;1.0996436426120964;-0.011111220430579572;-0.01010363498699444;-0.005555405475811076;-0.005051599823058991;1.099713086417938;10.000180096280854;1.000128730977317;-0.7274550418062048;1.0346064782053854;0.9998951729032256;1.2367117963615035;1.0000632533186897
77.405602;1.0996411860587627;-0.011111220825866418;-0.010103635345684755;-0.005555406225783765;-0.005051600126644312;1.0997148306668965;10.000197925600583;1.0001267552777926;-0.7274550414972061;1.0346063728259296;0.9998957877107302;1.2367150823499076;1.00006222946877
77.415602;1.09963886973611;-0.01111122120259912;-0.010103635710041919;-0.0055554069432919954;-0.005051600424854653;1.09971659411011;10.000215786466605;1.0001247640151307;-0.7274550411751597;1.03460626360062;0.9998963523298968;1.2367184477358988;1.00006122105191
77.425602;1.0996366916594453;-0.01111122156021283;-0.010103636080431926;-0.0055554076285117965;-0.005051600717300434;1.0997183756743272;10.000233664575259;1.000122756125925;-0.7274550408413383;1.0346061472618389;0.9998968604319752;1.2367218882339244;1.000060228231106
77.435602;1.0996346495746103;-0.011111221897901218;-0.010103636457127467;-0.005555408281791899;-0.00505160100368179;1.0997201774241419;10.000251541171346;1.0001207300382253;-0.7274550404963218;1.0346060197306655;0.9998973079534531;1.2367253992484206;1.000059251075261
77.445602;1.0996327411275826;-0.011111222214833238;-0.010103636840223794;-0.005555408903161991;-0.005051601283742118;1.09972200391499;10.000269396278815;1.0001186848137678;-0.7274550401402521;1.0346058756302163;0.9998976919760415;1.2367289755736253;1.0000582900589026
77.455602;1.099630963777054;-0.01111122251048019;-0.010103637229583608;-0.005555409492123263;-0.005051601557326174;1.0997238606664959;10.000287214973326;1.0001166214691743;-0.7274550397731827;1.034605708095404;0.9998980097690325;1.236732611463457;1.0000573458340971
77.465602;1.0996293143595877;-0.011111222784864979;-0.010103637624979121;-0.005555410047759963;-0.005051601824298089;1.0997257527932616;10.000304993875556;1.000114542790915;-0.7274550393953487;1.0346055092320827;0.9998982591130735;1.2367363008062542;1.0000564187245486
77.475602;1.099627788601293;-0.011111223038751632;-0.010103638026312232;-0.005555410568977989;-0.005051602084290656;1.09972768431878;10.00032273653819;1.0001124519965456;-0.7274550390073531;1.0346052713214495;0.9998984389380653;1.2367400366325874;1.0000555087478942
77.485602;1.0996263820410574;-0.011111223273440326;-0.010103638433744145;-0.005555411054801364;-0.005051602336636954;1.0997296576764155;10.000340439340533;1.0001103518623065;-0.7274550386101368;1.0346049880665682;0.9998985496477959;1.2367438103196369;1.0000546154690226
77.495602;1.099625091705605;-0.011111223490113927;-0.010103638847617424;-0.005555411504710098;-0.0050516025805508406;1.0997316732008162;10.00035808671822;1.0001082448470697;-0.7274550382046129;1.0346046551389374;0.999898593026913;1.2367476113862719;1.0000537376855139
77.505602;1.0996239162811978;-0.011111223689513006;-0.010103639268198766;-0.005555411918811647;-0.005051602815306384;1.0997337293807383;10.000375664099941;1.0001061334410537;-0.7274550377913003;1.0346042706459435;0.9998985716432904;1.2367514280839036;1.0000528738892724
77.515602;1.099622854883969;-0.01111122387213866;-0.010103639695392914;-0.005555412297738222;-0.005051603040308482;1.0997358245332818;10.000393171828613;1.0001040201383566;-0.7274550373703171;1.0346038355303002;0.9998984882316391;1.2367552483279474;1.0000520229292038
77.525602;1.0996219062534627;-0.011111224038402506;-0.01010364012859147;-0.005555412642386911;-0.005051603255082383;1.0997379587220142;10.000410625042575;1.0001019070836326;-0.7274550369416274;1.0346033529192715;0.9998983455537804;1.2367590602353817;1.0000511841788517
77.535602;1.0996210689062171;-0.011111224188580576;-0.010103640566889284;-0.005555412953641657;-0.0050516034592949805;1.0997401340963857;10.000428045933075;1.000099796008813;-0.7274550365053539;1.0346028271579242;0.9998981469995424;1.2367628523112941;1.0000503575268254
77.545602;1.0996203408952911;-0.011111224322797248;-0.01010364100952136;-0.00555541323233642;-0.005051603652831371;1.0997423533942112;10.00044545869038;1.0000976884911943;-0.7274550360620528;1.0346022632801906;0.9998978973455807;1.2367666138688265;1.0000495433777665
77.555602;1.0996197188618542;-0.01111122444119248;-0.010103641455951615;-0.005555413479372809;-0.005051603835769304;1.099744618085802;10.000462882877356;1.0000955854127205;-0.7274550356128315;1.0346016663857742;0.9998976023148738;1.2367703355657202;1.0000487430865648
77.565602;1.0996191983213603;-0.011111224544180448;-0.010103641905586856;-0.005555413695611274;-0.00505160400824205;1.0997469275988736;10.000480324623265;1.0000934860513657;-0.7274550351593103;1.0346010413310254;0.9998972673102923;1.2367740096151292;1.0000479595068477
77.575602;1.0996187749930575;-0.011111224632565397;-0.010103642357690415;-0.005555413881776818;-0.005051604170375352;1.0997492795843131;10.000497782026434;1.0000913887525433;-0.7274550347033791;1.0346003928748502;0.999896896712372;1.2367776291931667;1.0000471964479565
77.585602;1.099618444877403;-0.011111224707485204;-0.010103642811742797;-0.005555414038729185;-0.005051604322413228;1.0997516706995842;10.000515262501994;1.000089293136382;-0.727455034246832;1.0345997255094124;0.9998964936424943;1.236781187091267;1.0000464577136576
77.595602;1.099618203424087;-0.011111224770184669;-0.010103643267794987;-0.005555414167699638;-0.005051604464884184;1.0997540973183488;10.00053278638329;1.0000872018350468;-0.7274550337911512;1.034599043770144;0.999896059843684;1.236784675072966;1.0000457469267137
77.605602;1.0996180453767688;-0.011111224821714172;-0.010103643726299377;-0.005555414270121781;-0.005051604598639483;1.0997565556254842;10.00055037438556;1.0000851201834606;-0.7274550333375082;1.0345983535768257;0.9998955959034223;1.236788084685472;1.0000450674386863
77.615602;1.0996179652110614;-0.011111224862819933;-0.010103644187602378;-0.005555414347301919;-0.0050516047247638465;1.0997590418029366;10.000568038804632;1.000083054332591;-0.7274550328869239;1.0345976625794477;0.999895101471202;1.2367914078521578;1.0000444218699405
77.625602;1.0996179574938534;-0.011111224893977718;-0.010103644651736523;-0.005555414400224733;-0.005051604844374094;1.099761552710692;10.000585784409692;1.000081009864366;-0.7274550324403868;1.0345969787696232;0.9998945751144463;1.2367946362631492;1.000043812098804
77.635602;1.0996180168308995;-0.011111224915421328;-0.010103645118654801;-0.005555414429613131;-0.0050516049585052685;1.0997640861942477;10.000603613424405;1.0000789918185753;-0.7274550319987574;1.0345963092980381;0.9998940142489454;1.236797761325815;1.00004323961038
77.645602;1.0996181375235536;-0.011111224927224597;-0.010103645588355472;-0.00555541443621972;-0.005051605068159662;1.0997666408735318;10.000621533626276;1.000077005081341;-0.727455031562712;1.0345956599420991;0.9998934159652647;1.2368007752803387;1.0000427055836298
77.655602;1.0996183136545732;-0.011111224929415624;-0.010103646060611648;-0.005555414421074728;-0.005051605174279667;1.0997692155598726;10.00063956491077;1.0000750544012262;-0.7274550311328405;1.0345950344783803;0.9998927786302155;1.2368036715801254;1.0000422112422953
77.665602;1.0996185395254496;-0.011111224922055742;-0.010103646534711198;-0.00555541438552136;-0.005051605277684044;1.0997718078558067;10.000657734057867;1.0000731446073277;-0.7274550307096882;1.0345944348503373;0.9998921028206976;1.2368064444463407;1.0000417582076562
77.675602;1.0996188095657682;-0.011111224905289986;-0.010103647009566648;-0.005555414331229935;-0.005051605378977805;1.0997744125764854;10.000676064272326;1.0000712810290384;-0.7274550302937705;1.03459386241761;0.9998913910394874;1.236809089417317;1.0000413477534056
77.685602;1.0996191183610986;-0.011111224879319578;-0.010103647483995599;-0.005555414260209681;-0.005051605478326316;1.099777021630486;10.000694572666168;1.0000694690870835;-0.7274550298857451;1.034593318792016;0.9998906469490003;1.2368116049854923;1.000040979856399
77.695602;1.0996194613831995;-0.011111224844309198;-0.01010364795683029;-0.0055554141745594145;-0.005051605575405107;1.0997796254072945;10.000713267856316;1.0000677133217202;-0.7274550294865965;1.034592806025441;0.999889874790749;1.2368139933966749;1.0000406532110862
77.705602;1.0996198355551678;-0.011111224800474113;-0.010103648426908498;-0.005555414076158844;-0.005051605669632974;1.0997822141721627;10.000732143959441;1.0000660171176103;-0.7274550290975068;1.034592326564448;0.9998890791464713;1.2368162596046115;1.0000403657034944
77.715602;1.0996202394019445;-0.011111224748332508;-0.010103648893091989;-0.005555413966702116;-0.005051605760265969;1.099784779016189;10.000751182866992;1.0000643833727962;-0.7274550287194387;1.034591882339295;0.999888264463039;1.2368184095852104;1.0000401147357623
77.725602;1.0996206727028526;-0.011111224688693426;-0.010103649354242392;-0.005555413847869092;-0.005051605846241099;1.0997873125096764;10.000770361947094;1.0000628152498636;-0.7274550283527939;1.034591473858884;0.9998874343970557;1.23682044893497;1.0000398970783353
77.735602;1.0996211358508057;-0.01111122462238322;-0.010103649809256677;-0.005555413721321963;-0.005051605926193858;1.0997898084193243;10.0007896572234;1.0000613158665774;-0.7274550279974203;1.0345911009226736;0.9998865917720906;1.2368223819112736;1.0000397085403125
77.745602;1.099621629653535;-0.011111224550234377;-0.010103650257294068;-0.005555413588579202;-0.005051605998748935;1.0997922607702328;10.00080904564364;1.0000598871018433;-0.7274550276529533;1.0345907637530993;0.9998857389221998;1.2368242114138004;1.0000395441483911
77.755602;1.0996221555089989;-0.011111224473343648;-0.010103650697923214;-0.005555413450846724;-0.005051606062608875;1.0997946637646927;10.000828509786794;1.0000585287877517;-0.7274550273192159;1.0345904628577383;0.9998848779548172;1.2368259393781438;1.0000393984749336
77.765602;1.0996227155198262;-0.011111224393086124;-0.01010365113098716;-0.005555413308880114;-0.005051606116339949;1.0997970125683048;10.000848037864941;1.0000572388333855;-0.7274550269964536;1.0345901981186907;0.9998840109632163;1.2368275665575663;1.0000392659514352
77.775602;1.0996233119780694;-0.011111224310868188;-0.010103651556372896;-0.005555413162936514;-0.005051606158277429;1.09979930358419;10.000867617397004;1.000056014105951;-0.72745502668538;1.0345899677459571;0.999883140020959;1.2368290922203302;1.0000391415624543
77.785602;1.0996239465480613;-0.011111224227897789;-0.010103651973912714;-0.005555413012846944;-0.005051606186694091;1.0998015343304943;10.000887228462757;1.0000548514313667;-0.7274550263870342;1.0345897674517197;0.9998822670012463;1.2368305147566252;1.000039021110885
77.795602;1.0996246202675424;-0.01111122414500176;-0.010103652383418552;-0.005555412858230152;-0.005051606200032531;1.0998037037820105;10.0009068370028;1.0000537479880456;-0.7274550261025181;1.034589590761946;0.9998813935888842;1.2368318328010204;1.0000389007870505
77.805602;1.0996253338785875;-0.01111122406256013;-0.010103652784741143;-0.005555412698665896;-0.005051606197065833;1.0998058123875842;10.000926393327335;1.0000527012490221;-0.7274550258327139;1.0345894304971297;0.9998805215108706;1.236833046020878;1.000038777146685
77.815602;1.0996260877076667;-0.011111223980543443;-0.010103653177898075;-0.005555412533687795;-0.005051606176938575;1.0998078608618387;10.000945840377485;1.000051708962895;-0.7274550255780559;1.034589280046571;0.9998796523896197;1.2368341554490399;1.0000386473811222
77.825602;1.099626881773728;-0.0111112238984291;-0.010103653563202343;-0.005555412362680167;-0.005051606139041439;1.0998098490219363;10.000965118949006;1.0000507690746085;-0.7274550253386477;1.0345891336155941;0.99987878670487;1.2368351630310985;1.0000385093070252
77.835602;1.0996277164300345;-0.011111223815126085;-0.010103653941154216;-0.00555541218483689;-0.005051606082831323;1.0998117760267547;10.0009841613931;1.000049879627109;-0.7274550251146608;1.0345889861062634;0.9998779230493532;1.2368360704100316;1.0000383615744448
77.845602;1.0996285927209106;-0.011111223729332176;-0.010103654312204615;-0.005555411999274458;-0.005051606007790952;1.0998136413231283;10.001002886674382;1.000049039206753;-0.7274550249063234;1.034588833234572;0.9998770591529486;1.2368368783790031;1.0000382037753812
77.855602;1.09962951180429;-0.011111223640112015;-0.01010365467670693;-0.005555411805155494;-0.005051605913455739;1.0998154454040197;10.001021208900646;1.0000482477898804;-0.7274550247134641;1.0345886717072492;0.999876193590162;1.236837587381406;1.000038035436787
77.865602;1.0996304735473728;-0.011111223547056707;-0.0101036550350021;-0.005555411601735336;-0.005051605799405639;1.0998171902034237;10.001039050126106;1.0000475069834596;-0.7274550245352203;1.0345884991754613;0.9998753264240623;1.2368381976294127;1.0000378550298474
77.875602;1.0996314750597191;-0.011111223450056197;-0.010103655387345705;-0.0055554113883833295;-0.00505160566532334;1.0998188790995982;10.001056344642278;1.0000468193642227;-0.7274550243699022;1.0345883140197445;0.9998744589635146;1.2368387085689343;1.0000376607750643
77.885602;1.0996325103733768;-0.011111223349093513;-0.010103655733789836;-0.005555411164478572;-0.005051605511035213;1.099820516496432;10.001073034528602;1.0000461877432696;-0.7274550242148976;1.0345881151433542;0.9998735936805273;1.2368391186535999;1.0000374517200292
77.895602;1.0996335716175025;-0.011111223244122163;-0.010103656074263867;-0.005555410929197954;-0.005051605336435514;1.0998221070423022;10.001089061713559;1.0000456147004047;-0.7274550240669263;1.0345879019331823;0.9998727344973325;1.236839425854035;1.0000372271101368
77.905602;1.0996346504151997;-0.01111122313500082;-0.010103656408648224;-0.005555410681503621;-0.005051605141472936;1.0998236550660105;10.001104363640724;1.0000451018527392;-0.7274550239225773;1.0345876744083249;0.9998718868718663;1.236839628700738;1.0000369857077167
77.915602;1.0996357387626479;-0.011111223021575073;-0.010103656736670722;-0.0055554104205019494;-0.0050516049262854705;1.0998251643069412;10.001118874080362;1.0000446490074004;-0.7274550237788099;1.0345874329310056;0.9998710574530938;1.2368397265922353;1.0000367266162622
77.925602;1.0996368300328478;-0.011111222903856013;-0.010103657057834876;-0.005555410145868769;-0.005051604691378879;1.0998266373641046;10.001132527798456;1.0000442537690826;-0.7274550236332259;1.0345871774758546;0.9998702534022603;1.236839718808955;1.0000364502506534
77.935602;1.099637919773555;-0.011111222782081048;-0.010103657371532706;-0.005555409857857707;-0.005051604437684836;1.099828075336876;10.001145269248715;1.0000439116959132;-0.7274550234838635;1.0345869074275427;0.9998694815808509;1.2368396040620124;1.0000361582835997
77.945602;1.0996390050705567;-0.011111222656655425;-0.010103657677169428;-0.005555409556852581;-0.0050516041664296785;1.0998294782536657;10.00115705840169;1.0000436173617602;-0.7274550233286222;1.0345866218234419;0.9998687479408542;1.2368393808917104;1.0000358529961397
77.955602;1.0996400829309272;-0.011111222528174841;-0.010103657974141596;-0.005555409242980135;-0.005051603878932713;1.099830845525284;10.001167870284958;1.0000433658339982;-0.7274550231648795;1.034586319395053;0.9998680571606451;1.2368390475487554;1.000035536491803
77.965602;1.0996411493845695;-0.011111222397437493;-0.01010365826173147;-0.005555408916236438;-0.005051603576459356;1.0998321762951815;10.001177691945964;1.000043153042245;-0.727455022989583;1.034585998703806;0.9998674127296031;1.2368386022389442;1.0000352100267471
77.975602;1.0996421996684838;-0.01111122226530202;-0.010103658538939846;-0.005555408576872285;-0.005051603260132273;1.0998334701063872;10.0011865178401;1.0000429752945987;-0.7274550227996643;1.0345856585817654;0.9998668176269404;1.236838044001363;1.0000348740740168
77.985602;1.0996432287199351;-0.011111222132612753;-0.010103658804346367;-0.005555408225522444;-0.00505160293075083;1.0998347270249202;10.001194347846969;1.0000428288929946;-0.7274550225924753;1.0345852981164023;0.9998662750020055;1.2368373722094288;1.0000345288470154
77.995602;1.099644231542216;-0.011111222000308838;-0.010103659056226212;-0.005555407863166068;-0.0050516025884913265;1.099835947417115;10.001201189414099;1.0000427095681172;-0.7274550223660411;1.034584916043857;0.9998657883005205;1.2368365850049474;1.0000341744359065
78.005602;1.0996452033571957;-0.011111221869466064;-0.010103659292889165;-0.005555407491206609;-0.005051602232799541;1.0998371323347835;10.001207056816876;1.0000426121117494;-0.7274550221191642;1.0345845107690692;0.9998653607572783;1.236835679087714;1.0000338110229026
78.015602;1.0996461396153305;-0.01111122174117293;-0.010103659512895368;-0.005555407111480058;-0.0050516018627887365;1.0998382835310352;10.001211965685654;1.0000425307709424;-0.7274550218514929;1.0345840813496863;0.9998649950132676;1.2368346514691038;1.0000334394147115
78.025602;1.0996470359716508;-0.01111122161646396;-0.01010365971501427;-0.005555406726043573;-0.00505160147794306;1.0998394025206337;10.001215928186408;1.0000424597715902;-0.7274550215634552;1.034583628204339;0.9998646938462288;1.2368335015120102;1.0000330611354
78.035602;1.099647888550014;-0.011111221496348314;-0.010103659898125956;-0.005555406337047473;-0.005051601078438573;1.0998404898323728;10.001218953818057;1.0000423937891885;-0.7274550212559311;1.0345831527585638;0.9998644610545953;1.2368322311394337;1.000032678181005
78.045602;1.099648694417791;-0.011111221381803997;-0.010103660061167603;-0.005555405946811198;-0.005051600664831711;1.0998415449994137;10.001221054540729;1.0000423287159432;-0.7274550209298235;1.0345826565005667;0.9998643010384664;1.236830843396577;1.0000322928229348
78.055602;1.0996494513083104;-0.011111221273792124;-0.010103660203126618;-0.005555405557804021;-0.005051600237697609;1.0998425665248734;10.001222249330747;1.0000422625121983;-0.7274550205858065;1.0345821403875204;0.9998642175420406;1.2368293414628129;1.0000319072020558
78.065602;1.0996501567455006;-0.011111221173307715;-0.010103660323071468;-0.005555405172433412;-0.005051599797660602;1.0998435517730853;10.001222566016922;1.0000421955347427;-0.7274550202243394;1.0345816049598795;0.9998642126467059;1.2368277285767597;1.0000315227465828
78.075602;1.0996508079242868;-0.011111221081412263;-0.010103660420094094;-0.005555404792837897;-0.005051599345533555;1.0998444979046287;10.00122203967873;1.000042130044483;-0.7274550198457771;1.034581050555973;0.9998642869589696;1.2368260081664462;1.0000311399817405
78.085602;1.099651402384949;-0.011111220999356635;-0.010103660493231624;-0.005555404420785297;-0.00505159888222052;1.0998454033551488;10.001220710508054;1.0000420695446348;-0.7274550194504967;1.0345804772206666;0.999864440850715;1.2368241840909069;1.0000307589706927
78.095602;1.09965193854583;-0.011111220928724817;-0.010103660541618398;-0.005555404057744423;-0.005051598408499046;1.0998462680861114;10.001218623892635;1.0000420180111653;-0.7274550190391247;1.0345798848044547;0.999864675171832;1.2368222608365815;1.0000303797853933
78.105602;1.0996524159511338;-0.011111220871253193;-0.010103660564671891;-0.005555403705051981;-0.005051597924904753;1.0998470923581332;10.001215829696042;1.0000419786717205;-0.7274550186126989;1.0345792734224317;0.9998649911177107;1.2368202435198248;1.0000300025548476
78.115602;1.0996528354717126;-0.011111220828486808;-0.010103660562101715;-0.005555403363955831;-0.005051597431775443;1.0998478753617158;10.001212379707377;1.0000419535168257;-0.7274550181725268;1.0345786435635527;0.999865389985792;1.2368181377149536;1.000029627211887
78.125602;1.0996531993514351;-0.011111220801720903;-0.010103660534007708;-0.005555403035612701;-0.005051596929511073;1.099848615057178;10.001208326048365;1.0000419438276607;-0.7274550177199336;1.0345779957529322;0.999865873057552;1.236815949194198;1.0000292530278727
78.135602;1.0996535108701997;-0.011111220792046017;-0.010103660480887578;-0.0055554027211724005;-0.005051596418978922;1.0998493087657437;10.001203721986272;1.000041950223657;-0.7274550172562361;1.0345773301899441;0.9998664418209449;1.2368136839666488;1.000028878296296
