time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
78.145602;1.0996537737607095;-0.011111220800349918;-0.010103660403231724;-0.005555402421801157;-0.005051595901664057;1.099849953197264;10.00119862391098;1.0000419721841083;-0.7274550167828676;1.0345766463359725;0.9998670984482688;1.2368113489308534;1.0000285004011862
78.155602;1.0996539919534856;-0.011111220827518762;-0.01010366030120841;-0.005555402138568845;-0.0050515953793596625;1.099850543841373;10.001193091432063;1.0000420084631754;-0.7274550163014494;1.0345759431985364;0.9998678462587102;1.2368089527813686;1.0000281162374665
78.165602;1.0996541695863078;-0.011111220874640759;-0.01010366017484187;-0.005555401872342156;-0.005051594853856975;1.0998510743505552;10.001187185841204;1.000042058298094;-0.7274550158137585;1.034575220523858;0.9998686895764902;1.2368065061355542;1.0000277229187498
78.175602;1.099654311050182;-0.01111122094288044;-0.010103660024335883;-0.005555401623737886;-0.00505159432696336;1.099851536675653;10.001180971077156;1.0000421216985653;-0.7274550153215362;1.0345744789416362;0.9998696324224845;1.236804020558837;1.000027318291693
78.185602;1.0996544215311725;-0.011111221033222686;-0.010103659850107617;-0.0055554013931196225;-0.00505159380046586;1.0998519218713194;10.001174517767675;1.0000421987226056;-0.7274550148263713;1.0345737186925608;0.9998706770524709;1.2368015074040355;1.0000269013129766
78.195602;1.0996545072936375;-0.011111221146445817;-0.010103659652501762;-0.005555401180717816;-0.005051593275879838;1.099852220607625;10.001167905995917;1.0000422891789535;-0.7274550143299064;1.034572939114227;0.9998718233996139;1.236798976935578;1.0000264725558288
78.205602;1.0996545748477657;-0.011111221283310624;-0.010103659431623913;-0.005555400986855515;-0.005051592754369394;1.0998524236881353;10.001161223179786;1.000042392854221;-0.7274550138339568;1.034572139502013;0.9998730690093941;1.236796437510064;1.000026034266927
78.215602;1.0996546301710022;-0.011111221444734184;-0.010103659187595855;-0.0055554008119675985;-0.005051592236801758;1.0998525229644365;10.001154557330368;1.0000425095306176;-0.7274550133402943;1.0345713199582325;0.999874409316533;1.2367938953472362;1.0000255897846932
78.225602;1.0996546788531827;-0.011111221631822332;-0.010103658920830942;-0.0055554006562419525;-0.005051591723620927;1.0998525115999775;10.001147987243959;1.0000426390537238;-0.7274550128504268;1.0345704814094572;0.9998758384383826;1.2367913557054135;1.0000251427518838
78.235602;1.0996547267280081;-0.011111221845713342;-0.010103658631893147;-0.005555400519371526;-0.005051591214795615;1.0998523832726457;10.001141574986086;1.000042782044515;-0.7274550123655599;1.0345696251709553;0.9998773500288399;1.236788824383885;1.0000246962796029
78.245602;1.0996547801341443;-0.011111222087345569;-0.010103658321227177;-0.005555400400740427;-0.00505159071006868;1.0998521313013117;10.0011353673123;1.0000429402811837;-0.7274550118866788;1.0345687526086154;0.9998789380637064;1.236786307639382;1.0000242522608733
78.255602;1.0996548455765802;-0.011111222357378868;-0.010103657989288329;-0.005555400299602666;-0.005051590209235624;1.099851748645379;10.001129395151324;1.0000431156186438;-0.7274550114146295;1.0345678652671748;0.999880597264309;1.2367838112009215;1.0000238112607298
78.265602;1.099654929482428;-0.01111122265635564;-0.01010365763689647;-0.005555400215077988;-0.005051589712324543;1.0998512287591353;10.001123663510798;1.0000433088161147;-0.7274550109502039;1.0345669655341228;0.9998823226519545;1.2367813398411769;1.0000233728930086
78.275602;1.0996550379242023;-0.011111222984915766;-0.010103657265150423;-0.0055554001462165105;-0.005051589219686556;1.099850566689875;10.001118152769669;1.0000435198415234;-0.7274550104941578;1.0345660568892643;0.999884109028729;1.2367788972153664;1.0000229360020099
78.285602;1.099655175923942;-0.01111122334372644;-0.010103656875003258;-0.005555400092078285;-0.005051588731922955;1.0998497597344614;10.001112835048241;1.0000437489765928;-0.7274550100469405;1.0345651431633016;0.9998859508462534;1.2367764862982706;1.0000224986133586
78.295602;1.099655346799347;-0.011111223733233358;-0.010103656467218936;-0.0055554000517329906;-0.005051588249765881;1.0998488074269468;10.001107685799619;1.0000439973830282;-0.7274550096084241;1.0345642279762441;0.9998878417977421;1.2367741105591097;1.0000220582772668
78.305602;1.0996555520003226;-0.01111122415360255;-0.010103656042666062;-0.005555400024289654;-0.005051587773931382;1.0998477111641691;10.001102690215264;1.0000442667316627;-0.7274550091780376;1.0345633151974525;0.999889774316317;1.2367717742663236;1.0000216127001094
78.315602;1.099655791483863;-0.011111224604645193;-0.010103655602464777;-0.00555540000895057;-0.005051587304827713;1.0998464734919642;10.001097843526777;1.000044558635848;-0.7274550087550969;1.0345624094487222;0.9998917395257078;1.2367694817367518;1.000021160126328
78.325602;1.0996560639519979;-0.011111225085599025;-0.010103655148018718;-0.005555400005003116;-0.005051586842414899;1.0998450976093677;10.001093140153532;1.0000448745453914;-0.7274550083389472;1.0345615159189245;0.9998937275301804;1.236767236907291;1.0000206993358134
78.335602;1.0996563665337589;-0.011111225595134092;-0.010103654680949726;-0.005555400011757076;-0.0050515863864746685;1.0998435875098893;10.00108856663807;1.000045215583221;-0.7274550079287992;1.034560640176184;0.9998957281811418;1.2367650431237627;1.0000202294056786
78.345602;1.099656694988652;-0.011111226131475041;-0.010103654202846458;-0.005555400028455;-0.005051585936947432;1.09984194747106;10.00108410544292;1.0000455821146494;-0.7274550075234936;1.0345597880568895;0.9998977323343239;1.2367629020207007;1.0000197496903338
78.355602;1.0996570444960394;-0.011111226692336027;-0.010103653715101905;-0.005555400054234759;-0.005051585493917117;1.099840180697374;10.001079737823394;1.000045973839419;-0.727455007121469;1.0345589650638751;0.9998997326801388;1.236760811908391;1.000019260044048
78.365602;1.0996574095665204;-0.011111227274836074;-0.010103653218976584;-0.005555400088223152;-0.005051585057306455;1.0998382888332914;10.00107544065144;1.0000463903856158;-0.7274550067208434;1.0345581755735611;0.9999017238746629;1.2367587677808556;1.0000187607301732
78.375602;1.0996577840090802;-0.011111227875579964;-0.010103652715667218;-0.005555400129608273;-0.00505158462668397;1.099836272870516;10.001071182844052;1.0000468316154687;-0.7274550063195255;1.0345574221980636;0.9999037025509849;1.236756763647584;1.000018252082194
78.385602;1.0996581624694926;-0.011111228490904403;-0.01010365220622664;-0.005555400177556381;-0.005051584201398259;1.0998341342708773;10.001066927749447;1.0000472975431354;-0.7274550059155552;1.0345567054559448;0.9999056668706319;1.2367547945114468;1.0000177343225984
78.395602;1.0996585416401077;-0.01111122911715028;-0.010103651691410191;-0.00555540023111522;-0.005051583780860948;1.0998318754162977;10.001062644347082;1.0000477880406546;-0.7274550055075858;1.0345560245182366;0.9999076154374856;1.2367528558183782;1.0000172076199343
78.405602;1.0996589194725366;-0.011111229750847447;-0.010103651171634523;-0.005555400289162939;-0.00505158336474802;1.0998294995636761;10.00105831782886;1.000048302467344;-0.7274550050950574;1.034555378973552;0.9999095465042337;1.2367509425236618;1.000016672146399
78.415602;1.0996592939425465;-0.011111230388889061;-0.010103650647040732;-0.005555400350320666;-0.005051582953066617;1.0998270102656917;10.001053944634005;1.0000488396009308;-0.7274550046778618;1.0345547698935462;0.9999114575668903;1.2367490500568643;1.000016127819756
78.425602;1.0996596627774693;-0.01111123102857146;-0.010103650117630023;-0.005555400412879711;-0.005051582546097238;1.0998244104271337;10.001049519252762;1.0000493978794962;-0.7274550042559479;1.034554199153994;0.9999133450658777;1.2367471758544013;1.0000155739203551
78.435602;1.099660023628982;-0.011111231667373139;-0.010103649583572101;-0.005555400474793092;-0.005051582144251503;1.0998217021928645;10.00104502919929;1.0000499757541819;-0.7274550038293728;1.0345536679978227;0.9999152050228133;1.2367453197259335;1.000015008853127
78.445602;1.0996603742035764;-0.011111232302746384;-0.01010364904550629;-0.005555400533713445;-0.005051581747973587;1.0998188878999144;10.001040458264235;1.0000505722717608;-0.7274550033984456;1.034553176612201;0.9999170345182066;1.23674348314355;1.0000144301464835
78.455602;1.09966071236088;-0.011111232932178536;-0.010103648504678304;-0.005555400587076762;-0.005051581357814445;1.0998159711088158;10.001035795176167;1.0000511876247773;-0.7274550029634796;1.0345527252774562;0.9999188322251966;1.2367416685933728;1.0000138347807155
78.465602;1.0996610357702759;-0.011111233553468408;-0.010103647963011875;-0.005555400632181226;-0.005051580974578199;1.0998129571795876;10.001031043314171;1.0000518227467996;-0.7274550025244777;1.0345523155064666;0.999920597572248;1.2367398794377236;1.0000132198067202
78.475602;1.099661341074061;-0.011111234164873961;-0.01010364742295125;-0.005555400666215588;-0.005051580599316985;1.099809853290179;10.00102622163832;1.0000524779963917;-0.7274550020810095;1.0345519496210087;0.9999223299917983;1.2367381195293021;1.0000125834812597
78.485602;1.0996616232262642;-0.011111234764931015;-0.010103646886992938;-0.005555400686252936;-0.005051580233194226;1.0998066678227032;10.001021357627135;1.0000531525540561;-0.7274550016321218;1.0345516295935877;0.9999240287233221;1.236736392862043;1.0000119262958267
78.495602;1.099661875426608;-0.011111235352218087;-0.010103646357316353;-0.005555400689255727;-0.005051579877347479;1.099803409428768;10.001016481671822;1.0000538452116654;-0.7274550011764042;1.0345513566501983;0.9999256925184391;1.2367347037076528;1.000011250331064
78.505602;1.0996620895750755;-0.011111235925281982;-0.010103645835859364;-0.005555400672178835;-0.005051579532785088;1.0998000862442245;10.00101162517433;1.0000545552773246;-0.7274550007123716;1.0345511313875184;0.9999273192867971;1.236733056433406;1.0000105573054316
78.515602;1.0996622567065852;-0.011111236482732115;-0.010103645324572441;-0.005555400632152652;-0.005051579200323143;1.0997967054598745;10.001006817927042;1.0000552825589404;-0.7274550002388885;1.034550953828452;0.9999289061426065;1.2367314548233177;1.000009847318346
78.525602;1.0996623672963406;-0.011111237023489255;-0.010103644825307517;-0.005555400566646898;-0.005051578880544358;1.0997932732866211;10.001002083533535;1.000056026699169;-0.7274549997552805;1.0345508242131802;0.9999304496911887;1.2367299013648139;1.0000091191512852
78.535602;1.0996624116542366;-0.011111237546878318;-0.010103644339531951;-0.005555400473620586;-0.005051578573911436;1.099789794923389;10.00099743537384;1.000056786449734;-0.7274549992611588;1.034550744334552;0.9999319462288376;1.236728397185312;1.0000083713080075
78.545602;1.0996623798417227;-0.011111238052355976;-0.010103643868413446;-0.005555400351656562;-0.005051578281134168;1.0997862745236429;10.000992877400297;1.0000575591342038;-0.727454998756324;1.0345507173563138;0.9999333923541254;1.2367269428184129;1.000007602875727
78.555602;1.0996622616651985;-0.011111238539291789;-0.010103643413082898;-0.0055554002000748875;-0.005051578003379558;1.0997827157837807;10.000988411073651;1.0000583403225094;-0.7274549982408361;1.034550746097944;0.9999347859897957;1.2367255385477172;1.0000068142769882
78.565602;1.0996620479512647;-0.011111239007117506;-0.010103642974677871;-0.005555400018912062;-0.005051577741934231;1.0997791227699225;10.00098404051234;1.0000591238842877;-0.7274549977149878;1.034550832145982;0.9999361263743275;1.2367241840498853;1.000006008063195
78.575602;1.0996617321625706;-0.011111239455495785;-0.01010364255415693;-0.005555399808599522;-0.005051577497690896;1.099775500195506;10.000979771619603;1.0000599027215618;-0.7274549971791426;1.0345509765758345;0.9999374128118814;1.2367228783340762;1.0000051893279143
78.585602;1.0996613112959668;-0.011111239884191835;-0.010103642151991728;-0.005555399569650721;-0.005051577271026059;1.0997718532126255;10.000975608594429;1.0000606698556926;-0.7274549966336348;1.0345511806763354;0.9999386436344839;1.2367216201371025;1.0000043649678958
78.595602;1.0996607859865453;-0.011111240292868868;-0.010103641768007316;-0.005555399302656639;-0.005051577061971566;1.0997681871492546;10.000971550449337;1.0000614192365986;-0.727454996078875;1.0345514458506284;0.999939815726271;1.23672040849858;1.0000035419437432
78.605602;1.0996601593099056;-0.011111240681048445;-0.010103641401634103;-0.005555399008351801;-0.005051576870301252;1.099764507552011;10.000967591716476;1.0000621459727252;-0.7274549955154778;1.0345517737916154;0.9999409242954138;1.2367192431186875;1.000002726048577
78.615602;1.0996594351152618;-0.011111241048171516;-0.01010364105235146;-0.005555398687605377;-0.0050515766955709996;1.0997608206321914;10.000963726536014;1.0000628459741578;-0.7274549949441617;1.034552166628973;0.9999419634946598;1.2367181243064453;1.0000019220213443
78.625602;1.0996586180801076;-0.0111112413937329;-0.01010364071993785;-0.005555398341404588;-0.00505157653731452;1.0997571338797478;10.000959951085962;1.000063515598726;-0.7274549943655532;1.0345526261343934;0.999942928129726;1.2367170528170013;1.000001134165851
78.635602;1.0996577153081064;-0.011111241717483305;-0.010103640404482151;-0.005555397970842946;-0.005051576395240658;1.099753456114568;10.000956266796539;1.0000641520378624;-0.7274549937800235;1.0345531536030774;0.9999438149410699;1.2367160291493873;1.0000003662731463
78.645602;1.0996567369484065;-0.011111242019461105;-0.010103640106367988;-0.005555397577060845;-0.005051576269119545;1.0997497962517877;10.000952684400662;1.000064754184736;-0.7274549931875597;1.0345537510266225;0.9999446220696345;1.2367150525904658;0.9999996211058876
78.655602;1.0996556951355405;-0.011111242299743094;-0.010103639826261576;-0.005555397161107795;-0.0050515761584998195;1.0997461618164557;10.00094921967281;1.0000653227501437;-0.7274549925877182;1.0345544214118865;0.999945347913467;1.2367141217640119;0.9999989002794643
78.665602;1.0996546028393772;-0.011111242558215263;-0.010103639564838791;-0.005555396723906634;-0.00505157606269043;1.0997425589956578;10.0009458818674;1.0000658592073985;-0.7274549919796739;1.034555167858609;0.9999459911944609;1.2367132361504294;0.9999982044954847
78.675602;1.0996534731494085;-0.011111242794560548;-0.010103639322390811;-0.005555396266357914;-0.005051575980955476;1.0997389934439765;10.000942667826836;1.000066364745323;-0.7274549913625024;1.0345559932332207;0.999946551971076;1.2367123960695714;0.9999975341605303
78.685602;1.099652318400631;-0.011111243008310324;-0.010103639098691483;-0.005555395789323696;-0.005051575912538326;1.0997354702822701;10.000939563493349;1.000066840244536;-0.7274549907356578;1.0345569007099258;0.9999470322817663;1.2367116012629196;0.9999968898969694
78.695602;1.0996511492599506;-0.011111243198898928;-0.010103638892961831;-0.005555395293464544;-0.005051575856555337;1.0997319937493493;10.000936547334739;1.0000672867468527;-0.7274549900991363;1.0345578937425708;0.9999474358379327;1.2367108503731548;0.9999962721933532
78.705602;1.0996499745824746;-0.011111243365859754;-0.010103638703794986;-0.005555394779206488;-0.005051575812004664;1.0997285667358494;10.000933597038854;1.0000677054739124;-0.7274549894532094;1.03455897504908;0.9999477671423667;1.2367101416285895;0.9999956811291871
78.715602;1.0996488022743578;-0.011111243509044645;-0.010103638529312172;-0.005555394246924972;-0.005051575777720917;1.0997251898786269;10.000930696381593;1.0000680977504992;-0.7274549887981884;1.0345601457478628;0.9999480306473585;1.2367094734548219;0.9999951169024403
78.725602;1.0996476399096065;-0.011111243628568176;-0.010103638367480622;-0.005555393697046827;-0.0050515757522152085;1.0997218611398223;10.00092783442014;1.0000684652010687;-0.7274549881343852;1.0345614054584815;0.9999482304009997;1.2367088447172787;0.999994580417281
78.735602;1.099646494456841;-0.01111124372461065;-0.01010363821617946;-0.005555393129960292;-0.005051575733827899;1.099718576425659;10.000924996687548;1.0000688097084964;-0.727454987462156;1.0345627529137005;0.9999483703362388;1.236708254637319;0.9999940735146716
78.745602;1.0996453719385622;-0.011111243797287836;-0.010103638073142;-0.0055553925460425;-0.005051575721182147;1.0997153304001317;10.000922155619564;1.0000691332664864;-0.7274549867819939;1.0345641865766946;0.9999484547729036;1.2367077028907032;0.9999935987228207
78.755602;1.0996442773570703;-0.011111243846439337;-0.010103637936159237;-0.005555391945782155;-0.005051575713366166;1.0997121172013864;10.000919266397064;1.0000694380051989;-0.7274549860946548;1.0345657050256065;0.9999484887770062;1.2367071903587707;0.9999931585432109
78.765602;1.09964321465529;-0.011111243871483927;-0.010103637803245174;-0.005555391329729015;-0.005051575709737673;1.0997089314533806;10.000916265521221;1.0000697261634506;-0.727454985401251;1.034567306350998;0.9999484783332582;1.2367067195425263;0.9999927551313773
78.775602;1.0996421867306854;-0.011111243871637547;-0.0101036376725651;-0.005555390698428684;-0.00505157570983251;1.099705769260231;10.000913072299863;1.0000699998557987;-0.7274549847030896;1.0345689869977484;0.9999484297639178;1.2367062943661427;0.999992390476874
78.785602;1.099641195952974;-0.011111243846162414;-0.010103637542604776;-0.005555390052492595;-0.005051575713534282;1.0997026287748213;10.000909599143254;1.000070260832378;-0.7274549840012596;1.0345707416122518;0.999948348514244;1.2367059199074817;0.9999920660700476
78.795602;1.0996402449301894;-0.011111243794374347;-0.010103637412510632;-0.005555389392633662;-0.005051575721143118;1.0996995103019807;10.000905764655416;1.0000705106399803;-0.7274549832964496;1.0345725635860537;0.9999482385286703;1.236705601834613;0.9999917824663996
78.805602;1.099639336586806;-0.011111243715661674;-0.010103637281980299;-0.005555388719693384;-0.005051575733237119;1.0996964159604452;10.000901499493851;1.0000707509621143;-0.7274549825891643;1.034574445290198;0.9999481023707373;1.2367053458324546;0.9999915396054828
78.815602;1.099638474093263;-0.011111243609536022;-0.010103637150782793;-0.0055553880347662035;-0.005051575750580279;1.099693349358214;10.00089674729728;1.000070983570669;-0.7274549818799528;1.0345763781601531;0.9999479413285914;1.236705157191528;0.9999913374035515
78.825602;1.0996376613719483;-0.011111243475572484;-0.010103637018464737;-0.005555387339172473;-0.005051575774250109;1.0996903151342605;10.000891466464765;1.000071209567907;-0.7274549811693587;1.0345783529759978;0.9999477555767972;1.2367050399535;0.9999911764263048
78.835602;1.0996369033415823;-0.011111243313336018;-0.010103636884416322;-0.0055553866341555335;-0.005051575805828907;1.0996873178873257;10.000885633136491;1.0000714282881387;-0.727454980457771;1.0345803603457122;0.999947544926884;1.2367049961134358;0.999991058151187
78.845602;1.0996362055956885;-0.011111243122407737;-0.010103636748024013;-0.005555385920614251;-0.0050515758473280315;1.0996843616376415;10.000879245073016;1.000071637261395;-0.7274549797454486;1.034582390981269;0.9999473096422472;1.2367050258510304;0.999990983815388
78.855602;1.0996355739434387;-0.01111124290254969;-0.010103636608614623;-0.005555385199084562;-0.005051575900988129;1.0996814505816748;10.000872324948475;1.000071833649644;-0.7274549790326836;1.0345844356930163;0.9999470505318646;1.2367051283999335;0.9999909532223671
78.865602;1.0996350133550383;-0.011111242653962426;-0.010103636465310963;-0.0055553844698531495;-0.005051575969254426;1.0996785897915562;10.000864918798936;1.0000720157877805;-0.7274549783199451;1.0345864856872529;0.9999467688001664;1.236705302436381;0.999990965584764
78.875602;1.0996345265790097;-0.011111242377319367;-0.01010363631711039;-0.0055553837330682854;-0.0050515760547366305;1.099675784767161;10.000857086907407;1.0000721837950364;-0.7274549776079887;1.0345885330104843;0.9999464659811658;1.2367055458950729;0.9999910209697591
78.885602;1.099634114285248;-0.011111242073377551;-0.01010363616311457;-0.005555382988958542;-0.005051576159985821;1.0996730408047206;10.000848889626106;1.0000723393514566;-0.7274549768979368;1.0345905706155427;0.9999461435250082;1.2367058559328015;0.999991119852581
78.895602;1.0996337766248363;-0.011111241742687671;-0.010103636002564469;-0.005555382238180988;-0.0050515762872718915;1.099670363317329;10.000840375753981;1.000072485031489;-0.7274549761911193;1.034592592629435;0.9999458024117888;1.2367062290972908;0.9999912618453803
78.905602;1.0996335137606559;-0.011111241385817656;-0.01010363583464088;-0.00555538148202868;-0.0050515764385727965;1.0996677581278085;10.000831579415292;1.000072623500069;-0.727454975488746;1.0345945950649293;0.9999454436247128;1.2367066617639846;0.9999914456590968
78.915602;1.0996333253115584;-0.011111241003648195;-0.010103635658393305;-0.005555380722470523;-0.0050515766156868066;1.0996652311230681;10.000822526309824;1.0000727570546954;-0.7274549747919504;1.0345965757753255;0.9999450692309715;1.23670715087883;0.9999916695243486
78.925602;1.0996332102480593;-0.011111240597407175;-0.010103635472957971;-0.005555379962210709;-0.005051576820222265;1.0996627883374963;10.000813243338243;1.000072887736963;-0.7274549741021556;1.0345985333355898;0.9999446827471491;1.2367076942783135;0.9999919307532286
78.935602;1.0996331669479467;-0.011111240168602576;-0.010103635277754777;-0.0055553792046623765;-0.005051577053481864;1.09966043608331;10.00080376240773;1.000073017445776;-0.7274549734211889;1.0346004662937223;0.9999442882846626;1.2367082905223892;0.9999922250947346
78.945602;1.0996331933890329;-0.011111239718915226;-0.010103635072452748;-0.005555378453595558;-0.005051577316340317;1.099658180283602;10.00079411521464;1.0000731474989673;-0.727454972751185;1.0346023733069853;0.9999438898601128;1.2367089389687749;0.9999925469454628
78.955602;1.0996332881336621;-0.011111239250080555;-0.010103634856882837;-0.005555377712634523;-0.005051577609186835;1.0996560260652428;10.000784320819559;1.0000732780789974;-0.7274549720945247;1.0346042532331794;0.9999434915664486;1.236709640083765;0.9999928901221361
78.965602;1.0996334511050014;-0.011111238763864995;-0.010103634631169218;-0.005555376985058548;-0.005051577932055749;1.099653978165865;10.000774376370362;1.0000734083410854;-0.7274549714537754;1.0346061051615774;0.9999430974845438;1.2367103952641942;0.9999932484663661
78.975602;1.0996336825589876;-0.011111238262083706;-0.010103634396020932;-0.005555376273850395;-0.00505157828478015;1.0996520413167932;10.000764262179391;1.0000735369817135;-0.7274549708316094;1.0346079286783172;0.9999427112504488;1.2367112060464995;0.9999936160927455
78.985602;1.0996339808520275;-0.011111237746503754;-0.0101036341527105;-0.0055553755815906615;-0.005051578666966817;1.09965022013146;10.000753955931126;1.000073662563062;-0.727454970230701;1.0346097239292378;0.9999423362213218;1.2367120735662143;0.9999939873217409
78.995602;1.0996343415418208;-0.011111237218564118;-0.010103633902599756;-0.005555374910231419;-0.005051579077939407;1.0996485186381884;10.000743447561883;1.000073783352192;-0.727454969653669;1.0346114913159767;0.999941976078147;1.236712998693642;0.9999943565436569
79.005602;1.0996347586019777;-0.011111236679153922;-0.010103633646703759;-0.0055553742610941525;-0.005051579516745955;1.0996469398977122;10.000732749603642;1.0000738966293559;-0.7274549691030467;1.0346132307909517;0.9999416350465931;1.236713981884576;0.9999947182053122
79.015602;1.0996352260801947;-0.0111112361288388;-0.010103633385630745;-0.005555373635147391;-0.00505157998224869;1.0996454859828348;10.000721894783409;1.000073997897277;-0.7274549685811132;1.0346149411187715;0.9999413175054467;1.2367150222693886;0.999995066845794
79.025602;1.0996357389594005;-0.011111235568306337;-0.010103633119752604;-0.005555373033273057;-0.005051580473370198;1.099644157956996;10.000710923330692;1.0000740814310896;-0.7274549680896925;1.0346166198465199;0.9999410275657392;1.236716117378176;0.9999953970797071
79.035602;1.0996362931943602;-0.01111123499843981;-0.010103632849336252;-0.005555372456376758;-0.005051580989309833;1.0996429556465719;10.000699872072424;1.0000741423724007;-0.7274549676302077;1.0346182636937078;0.9999407690658484;1.236717264445798;0.9999957036947792
79.045602;1.099636885197322;-0.01111123442010225;-0.01010363257458911;-0.005555371905419587;-0.005051581529501079;1.0996418776127308;10.000688768736692;1.000074178057339;-0.72745496720391;1.034619868622873;0.9999405459686441;1.2367184619524858;0.9999959820203611
79.055602;1.0996375110891063;-0.01111123383399064;-0.010103632295812846;-0.005555371381440261;-0.005051582093445812;1.0996409215349001;10.000677628507946;1.000074187575037;-0.7274549668119538;1.0346214299056973;0.9999403629323556;1.2367197098926728;0.9999962278111514
79.065602;1.0996381666148316;-0.011111233240574456;-0.010103632013661852;-0.005555370885552589;-0.005051582680630402;1.099640084702805;10.000666452742179;1.0000741710586807;-0.7274549664552573;1.034622942451714;0.9999402251590979;1.2367210091589567;0.9999964363522491
79.075602;1.099638848421682;-0.011111232640139567;-0.010103631729262217;-0.0055553704187821665;-0.005051583290437991;1.0996393640219393;10.00065523006102;1.0000741294329745;-0.7274549661342427;1.0346244007290235;0.9999401374777255;1.2367223605566922;0.9999966020361695
79.085602;1.0996395553311618;-0.01111123203295024;-0.010103631444120346;-0.0055553699818130286;-0.005051583921900192;1.0996387553570959;10.000643942390983;1.0000740644421398;-0.7274549658486539;1.0346257987690337;0.999940103960791;1.2367237632691097;0.9999967189750888
79.095602;1.0996402882083112;-0.011111231419405532;-0.010103631159936205;-0.005555369574907595;-0.005051584573451726;1.0996382529493396;10.000632572753263;1.0000739785995008;-0.7274549655977625;1.0346271313013782;0.9999401281656327;1.23672521362091;0.9999967820611125
79.105602;1.0996410495450342;-0.011111230800060316;-0.010103630878437178;-0.005555369198093833;-0.005051585242983358;1.0996378497549562;10.000621103500006;1.00007387439166;-0.7274549653807361;1.0346283951634734;0.9999402132910737;1.2367267053370403;0.9999967878216647
79.115602;1.0996418436775548;-0.011111230175397521;-0.010103630601222787;-0.005555368851434326;-0.00505158592814287;1.0996375384860406;10.000609511568422;1.0000737534786366;-0.7274549651966783;1.0346295895103619;0.9999403622429813;1.2367282310438494;0.9999967347633063
79.125602;1.0996426765803688;-0.011111229545476648;-0.01010363032959711;-0.005555368534962149;-0.0050515866266496725;1.0996373122560896;10.000597773025765;1.000073616997238;-0.727454965044572;1.034630714371658;0.9999405778155243;1.236729783285187;0.9999966235465981
79.135602;1.099643554710316;-0.01111122890978036;-0.010103630064541286;-0.005555368248358924;-0.005051587336549715;1.0996371643779013;10.000585868003382;1.0000734662924047;-0.727454964923431;1.034631768573393;0.9999408632990877;1.236731354309634;0.9999964568501911
79.145602;1.0996444840138617;-0.011111228267328003;-0.010103629806808104;-0.0055553679908568005;-0.005051588056346059;1.0996370876654709;10.000573779567913;1.0000733029810844;-0.727454964832338;1.0346327487795892;0.9999412231236912;1.2367329363348651;0.999996238405622
79.155602;1.099645469836667;-0.011111227616876664;-0.010103629556963553;-0.005555367761309484;-0.005051588785049733;1.0996370739578543;10.000561493462937;1.000073128342732;-0.7274549647703827;1.0346336499068884;0.9999416623164232;1.2367345229466085;0.9999959716031549
79.165602;1.0996465170220888;-0.011111226957158615;-0.010103629315488642;-0.005555367558293718;-0.005051589522213468;1.099637114504736;10.000549000683536;1.0000729428114985;-0.727454964736834;1.0346344661310451;0.9999421849898344;1.2367361102264183;0.9999956587047726
79.175602;1.0996476299426556;-0.011111226287211786;-0.010103629082905512;-0.005555367380296607;-0.00505159026765182;1.0996372008300694;10.000536300047738;1.0000727460796581;-0.7274549647312887;1.0346351923071497;0.9999427934589332;1.23673769692393;0.9999953012420126
79.185602;1.09964881297517;-0.011111225606647788;-0.010103628859636785;-0.005555367225854497;-0.0050515910209845485;1.0996373251674083;10.000523395965118;1.0000725376949358;-0.7274549647534833;1.0346358250939307;0.9999434884593285;1.2367392834218602;0.9999949009827628
79.195602;1.099650070714298;-0.011111224915608285;-0.010103628645824848;-0.005555367093669383;-0.005051591781573226;1.0996374802452975;10.000510289835715;1.0000723174726645;-0.7274549648029486;1.0346363628505633;0.9999442698079141;1.2367408697838909;0.999994460625094
79.205602;1.0996514074001984;-0.011111224214552575;-0.01010362844151778;-0.005555366982793586;-0.005051592548731092;1.0996376592351287;10.000496976623499;1.00007208534817;-0.7274549648788611;1.0346368046821928;0.9999451369444369;1.2367424542180723;0.9999939841432842
79.215602;1.099652826788904;-0.01111122350417258;-0.010103628246985049;-0.005555366892774063;-0.0050515933218471245;1.0996378564272231;10.000483454064412;1.000071841253365;-0.7274549649801689;1.0346371492765716;0.9999460890837356;1.2367440328347667;0.9999934768759406
79.225602;1.0996543329506256;-0.011111222785337197;-0.01010362806277868;-0.005555366823659343;-0.005051594100408199;1.0996380679420068;10.000469733491412;1.0000715850509616;-0.727454965105622;1.0346373943288338;0.9999471250604044;1.2367456008645217;0.9999929452926812
79.235602;1.0996559310680192;-0.01111122205896663;-0.010103627889611678;-0.005555366775786206;-0.005051594883981358;1.0996382915398517;10.000455842002486;1.0000713159836463;-0.7274549652536777;1.03463753718187;0.9999482430741808;1.2367471544715267;0.9999923965626626
79.245602;1.0996576276100496;-0.011111221326013212;-0.010103627728239362;-0.0055553667493880125;-0.005051595672181964;1.099638525796866;10.000441816443644;1.000071031967487;-0.7274549654226822;1.0346375753128962;0.9999494405151241;1.2367486914493018;0.9999918381109536
79.255602;1.0996594292452042;-0.011111220587594211;-0.010103627579431085;-0.00555536674426479;-0.005051596464547377;1.0996387699902541;10.000427690899164;1.000070729573562;-0.7274549656110169;1.0346375056326373;0.9999507140934392;1.236750210577449;0.999991277026474
79.265602;1.0996613407486393;-0.011111219845124807;-0.01010362744402219;-0.005555366759754587;-0.0050515972604525785;1.0996390246082939;10.00041348524985;1.00007040472175;-0.7274549658168822;1.0346373242620757;0.9999520599072969;1.236751711386847;0.999990719293815
79.275602;1.0996633640803315;-0.011111219100352428;-0.010103627322939833;-0.005555366795020245;-0.0050515980593292325;1.099639291072679;10.000399206114402;1.000070053079184;-0.7274549660383538;1.034637027652052;0.9999534729332964;1.2367531949419721;0.9999901697887615
79.285602;1.0996654992654933;-0.011111218355329027;-0.010103627217253882;-0.005555366849358523;-0.0050515988608096935;1.0996395708256146;10.000384856114964;1.0000696700394032;-0.7274549662737788;1.0346366135087555;0.9999549466329122;1.2367546641512184;0.9999896330628294
79.295602;1.0996677450529981;-0.011111217612281303;-0.010103627128281063;-0.0055553669222438845;-0.005051599664342795;1.099639864869535;10.000370438102024;1.0000692512249143;-0.727454966521802;1.0346360809154196;0.9999564734968907;1.236756123003061;0.9999891130474364
79.305602;1.0996700988542096;-0.01111121687327426;-0.010103627057500572;-0.0055553670131575;-0.00505160046879723;1.0996401738011508;10.000355950527965;1.0000687930252985;-0.7274549667810578;1.0346354304541423;0.999958045947015;1.2367575755668192;0.999988611804511
79.315602;1.099672556914741;-0.01111121613990926;-0.010103627006249245;-0.005555367121504328;-0.005051601272682823;1.0996404976968874;10.000341383004162;1.000068292005838;-0.7274549670499546;1.0346346646244904;0.9999596566293083;1.2367590254118874;0.999988129304767
79.325602;1.0996751144205081;-0.011111215413419636;-0.010103626975572575;-0.0055553672467477866;-0.005051602074666285;1.0996408358125096;10.00032672275052;1.000067743938865;-0.7274549673266155;1.0346337882460166;0.9999612982451515;1.2367604754849368;0.999987664303081
79.335602;1.0996777658136512;-0.011111214694971132;-0.010103626966334824;-0.005555367388574318;-0.005051602873797631;1.0996411871253986;10.000311965101087;1.000067143938841;-0.7274549676089199;1.034632808411296;0.9999629636734881;1.2367619282531919;0.9999872151123181
79.345602;1.0996805056312502;-0.011111213985691515;-0.010103626979258309;-0.005555367546929647;-0.005051603669438082;1.0996415517394733;10.000297115149914;1.0000664875171263;-0.7274549678946066;1.0346317341614828;0.9999646465365056;1.2367633861350795;0.9999867797764054
79.355602;1.0996833284144298;-0.011111213286434704;-0.010103627014867745;-0.005555367721922539;-0.0050516044611868816;1.0996419310967518;10.000282184613946;1.000065771111384;-0.7274549681814488;1.03463057622861;0.9999663416137196;1.2367648518583645;0.999986356192527
79.365602;1.0996862277081128;-0.011111212597621595;-0.010103627073537907;-0.005555367913623238;-0.005051605248884027;1.0996423265440929;10.000267190966989;1.0000649918432543;-0.7274549684674617;1.034629346383803;0.9999680444093502;1.2367663285845203;0.9999859427317286
79.375602;1.0996891956651582;-0.011111211919311295;-0.010103627155536267;-0.005555368121823931;-0.005051606032527349;1.0996427383530878;10.000252158567289;1.000064147688515;-0.7274549687510031;1.034628056053011;0.9999697503407745;1.2367678203386923;0.9999855390069142
79.385602;1.099692223258053;-0.011111211251393244;-0.010103627260965196;-0.0055553683458781635;-0.005051606812039025;1.0996431661796315;10.000237121057737;1.0000632380997334;-0.7274549690307232;1.0346267150079205;0.999971454513402;1.2367693324651248;0.9999851460658543
79.395602;1.0996953006054875;-0.01111121059367102;-0.010103627389708294;-0.005555368584685076;-0.0050516075870773456;1.0996436100381528;10.000222119883222;1.000062264341159;-0.7274549693054159;1.0346253313615001;0.9999731520086371;1.2367708713243086;0.9999847657959718
79.405602;1.0996984172718303;-0.011111209945707906;-0.0101036275414479;-0.00555536883678661;-0.005051608357092942;1.0996440707550978;10.000207195162593;1.0000612295740092;-0.7274549695739231;1.0346239124850258;0.9999748385562811;1.2367724428285838;0.999984400361728
79.415602;1.0997015622523423;-0.011111209306504463;-0.010103627715741852;-0.005555369100551095;-0.005051609121503745;1.0996445501473349;10.000192379636479;1.0000601386482775;-0.727454969835324;1.0346224654866;0.9999765110322207;1.2367740507236866;0.9999840523883967
79.425602;1.0997047239904216;-0.011111208674322625;-0.010103627912096633;-0.0055553693744020555;-0.005051609879800074;1.0996450512510691;10.000177703922997;1.0000589973761402;-0.727454970089228;1.0346209969551137;0.999978166758278;1.236775696562069;0.9999837253057176
79.435602;1.099707890882941;-0.011111208046984681;-0.01010362812997953;-0.0055553696568628325;-0.005051610631597155;1.0996455777653147;10.000163199545911;1.000057811783024;-0.7274549703357851;1.0346195121455763;0.9999798024395468;1.2367773806785312;0.9999834231030297
79.445602;1.0997110517043582;-0.011111207422386894;-0.010103628368834331;-0.00555536994626568;-0.005051611376698617;1.0996461328193277;10.000148891604695;1.0000565877938694;-0.7274549705755398;1.0346180143145889;0.9999814142938261;1.2367791023802313;0.999983149930795
79.455602;1.099714195490219;-0.011111206798767993;-0.010103628628136388;-0.005555370240462474;-0.005051612115208331;1.0996467182451002;10.000134797821918;1.000055330904765;-0.7274549708093541;1.0346165050503295;0.9999829992460256;1.2367808602485224;0.9999829099939112
79.465602;1.0997173115615466;-0.011111206174755727;-0.010103628907354537;-0.005555370536806592;-0.005051612847547815;1.0996473349084233;10.000120939393483;1.0000540457328664;-0.7274549710382574;1.0346149851525042;0.999984555587671;1.2367826528554806;0.9999827071876334
79.475602;1.0997203902364971;-0.011111205549259715;-0.010103629205856992;-0.005555370832301086;-0.005051613574219448;1.0996479837528124;10.000107345660014;1.0000527356915334;-0.7274549712632566;1.0346134552454087;0.9999860821279459;1.2367844786603324;0.9999825443888283
79.485602;1.0997234233805981;-0.0111112049212285;-0.010103629522934912;-0.005555371124010659;-0.005051614295442823;1.0996486662878118;10.0000940489976;1.000051402665488;-0.7274549714853367;1.0346119156025606;0.9999875770521757;1.2367863360496683;0.9999824226571192
79.495602;1.099726404049293;-0.01111120428956314;-0.010103629857854799;-0.005555371409661348;-0.0050516150108514965;1.0996493838066461;10.000081079828181;1.0000500469642044;-0.727454971705522;1.0346103653096594;0.9999890378044117;1.2367882242476036;0.9999823406477278
79.505602;1.099729325778321;-0.01111120365338479;-0.010103630209799352;-0.005555371687969172;-0.005051615719374936;1.0996501365285454;10.00006846112144;1.0000486678460283;-0.7274549719247467;1.034608802126901;0.9999904615018347;1.2367901428331542;0.9999822950608042
79.515602;1.0997321822615873;-0.011111203012296867;-0.01010363057774575;-0.005555371958609169;-0.0050516164193130505;1.099650924021125;10.00005620394171;1.000047264442543;-0.7274549721437229;1.0346072236540498;0.9999918448978936;1.2367920899443439;0.9999822814170426
79.525602;1.0997349678680848;-0.011111202366201226;-0.010103630960310977;-0.005555372222008387;-0.005051617108543816;1.0996517465220463;10.000044305596822;1.0000458368157936;-0.7274549723630437;1.0346056284170904;0.9999931840425879;1.2367940620677509;0.9999822940594058
79.535602;1.0997376784639632;-0.011111201714989334;-0.010103631355615716;-0.0055553724790588736;-0.005051617784917376;1.0996526059628136;10.000032743237877;1.0000443866878082;-0.7274549725832308;1.0346040160701713;0.9999944747221897;1.236796055245333;0.9999823263346437
79.545602;1.0997403114945432;-0.011111201058632145;-0.0101036317613221;-0.005555372730837511;-0.005051618446769805;1.0996535059334538;10.000021469612113;1.0000429173114662;-0.7274549728045429;1.034602387285088;0.9999957136061223;1.2367980659594995;0.9999823712182878
79.555602;1.09974286561222;-0.011111200397515203;-0.010103632174760565;-0.005555372978366776;-0.005051619093230129;1.0996544505844286;10.000010421414816;1.000041432385425;-0.7274549730268858;1.0346007434641058;0.9999968989130464;1.236800091550172;0.9999824215360253
79.565602;1.0997453401975044;-0.011111199732617136;-0.010103632593007731;-0.005555373222478954;-0.005051619724008883;1.0996554435573809;9.999999531836295;1.0000399349214155;-0.7274549732499964;1.0345990861780991;0.9999980304524804;1.2368021303847896;0.9999824703360821
79.575602;1.0997477346007736;-0.011111199065426828;-0.01010363301305104;-0.005555373463952004;-0.005051620338905305;1.0996564881617723;9.999988739803545;1.0000384271807798;-0.7274549734737461;1.034597416519113;0.9999991091695699;1.236804181973716;0.9999825120667041
79.585602;1.099750047607005;-0.011111198397765691;-0.01010363343197218;-0.005555373703886789;-0.005051620937588049;1.099657588429724;9.999977996628918;1.000036911262369;-0.7274549736983478;1.0345957348822963;1.0000001359514086;1.2368062469050265;0.9999825433232684
79.595602;1.0997522774981845;-0.011111197731692127;-0.010103633846975796;-0.0055553739439153345;-0.00505162151963298;1.0996587495149035;9.999967266895863;1.0000353892936416;-0.727454973924336;1.0345940417170807;1.0000011107810987;1.236808326343115;0.9999825617936237
79.605602;1.0997544225135094;-0.011111197069454945;-0.010103634255451802;-0.005555374185907504;-0.005051622084597589;1.099659976981699;9.999956523182941;1.0000338634416377;-0.7274549741525259;1.0345923388617597;1.0000020330752024;1.236810421526745;0.999982564692227
79.615602;1.0997564812092895;-0.01111119641342373;-0.010103634655156657;-0.005555374431330421;-0.005051622632088621;1.0996612756748307;9.999945740797735;1.0000323361542458;-0.7274549743840658;1.0345906304387589;1.0000029017937007;1.236812533387425;0.9999825488963269
79.625602;1.0997584523344186;-0.011111195765960117;-0.010103635044238063;-0.005555374680725605;-0.00505162316165638;1.099662648757268;9.999934894737969;1.0000308100619315;-0.727454974620307;1.0345889224575515;1.0000037150684002;1.2368146619128173;0.9999825121505406
79.635602;1.0997603345017941;-0.011111195129164546;-0.010103635421032056;-0.005555374933709483;-0.005051623672661895;1.0996640976375547;9.999923955835312;1.0000292873989622;-0.7274549748625055;1.034587221779695;1.0000044709100382;1.2368168055957882;0.9999824532302333
79.645602;1.0997621261465254;-0.011111194504627019;-0.010103635783939073;-0.005555375189365557;-0.005051624164375149;1.0996656227819739;9.999912888670567;1.0000277696030826;-0.7274549751115782;1.0345855359088698;1.0000051684725482;1.2368189616169396;0.999982370801889
79.655602;1.0997638262504037;-0.011111193893427228;-0.010103636131553958;-0.005555375446546807;-0.005051624636062068;1.0996672243709409;9.999901655891502;1.0000262571596925;-0.7274549753679508;1.0345838733514532;1.0000058081358458;1.2368211263956665;0.9999822626084778
79.665602;1.0997654351976787;-0.011111193296422383;-0.010103636462880712;-0.005555375704018124;-0.005051625086938029;1.0996689025989477;9.999890224712331;1.0000247495084422;-0.7274549756316815;1.0345822434988314;1.000006390659816;1.2368232957944214;0.9999821264675166
79.675602;1.0997669542917123;-0.011111192714507183;-0.01010363677739898;-0.005555375960635359;-0.005051625516258937;1.0996706577492412;9.999878570369784;1.000023245271824;-0.7274549759029063;1.0345806559384816;1.000006917006574;1.2368254648861086;0.9999819616092156
79.685602;1.099768384996293;-0.011111192148572794;-0.010103637074971866;-0.005555376215662615;-0.005051625923550524;1.0996724895505636;9.999866675926292;1.0000217427567408;-0.7274549761821063;1.0345791198724243;1.0000073890007888;1.2368276273965275;0.9999817677681162
79.695602;1.09976972984379;-0.01111119159944117;-0.010103637355728995;-0.00555537646908528;-0.005051626308711788;1.0996743961589013;9.999854530231056;1.0000202404086103;-0.7274549764697789;1.0345776438633525;1.0000078093733715;1.2368297754149014;0.9999815435625665
79.705602;1.0997709937198545;-0.011111191068024526;-0.010103637619947564;-0.005555376721582763;-0.005051626671956011;1.099676373741238;9.99984212727756;1.0000187369207025;-0.7274549767658206;1.034576235511451;1.0000081808193682;1.2368319000795973;0.9999812869013738
79.715602;1.0997721831562322;-0.011111190555451492;-0.01010363786790637;-0.00555537697423517;-0.0050516270136448235;1.0996784171373635;9.999829463454258;1.0000172305926822;-0.7274549770692843;1.0345749015038799;1.0000085056841275;1.2368339929077234;0.9999809963820078
79.725602;1.0997733040744393;-0.011111190062887046;-0.010103638099742988;-0.005555377228184834;-0.005051627334157664;1.0996805210704117;9.99981652751926;1.0000157184092673;-0.7274549773786833;1.0345736480323369;1.0000087872402952;1.2368360465006383;0.9999806718420859
79.735602;1.0997743604948207;-0.011111189591220393;-0.010103638315460394;-0.005555377484292924;-0.005051627634089246;1.0996826805160418;9.999803294289334;1.0000141961155509;-0.7274549776923973;1.034572480529388;1.0000090311393568;1.2368380539578354;0.9999803140743295
79.745602;1.0997753550864058;-0.011111189141017956;-0.010103638515145001;-0.005555377743090028;-0.005051627914595326;1.0996848903643224;9.999789734161345;1.0000126592840457;-0.7274549780088606;1.0345714031189515;1.0000092455426215;1.2368400080176998;0.9999799242153083
79.755602;1.099776289941246;-0.011111188712696896;-0.010103638699007413;-0.005555378005039872;-0.005051628177360763;1.0996871457693844;9.999775825256977;1.0000111040859971;-0.7274549783266976;1.0345704187291709;1.000009440091105;1.2368419007838518;0.999979503007633
79.765602;1.0997771661472724;-0.011111188306627629;-0.01010363886711865;-0.005555378270590353;-0.005051628424142983;1.0996894428190016;9.999761551615697;1.0000095276670444;-0.7274549786449076;1.0345695295799369;1.000009624324925;1.2368437241144956;0.9999790501804661
79.775602;1.0997779828986936;-0.011111187923140491;-0.010103639019315666;-0.0055553785399302825;-0.005051628656476516;1.099691778412644;9.999746897812466;1.0000079289179589;-0.7274549789628928;1.034568737762576;1.0000098063168879;1.236845470872197;0.9999785649058108
79.785602;1.0997787376425614;-0.011111187562479318;-0.010103639155357043;-0.005555378812881151;-0.005051628875925279;1.0996941497543966;9.999731856541144;1.000006308693675;-0.7274549792803569;1.0345680459670463;1.0000099925891313;1.2368471360278925;0.9999780473042075
79.795602;1.099779427013742;-0.011111187224759856;-0.010103639275114422;-0.005555379089092317;-0.005051629084342102;1.099696554357321;9.99971644177659;1.000004668450108;-0.7274549795972757;1.0345674576552346;1.0000101889274253;1.23684871651744;0.9999774990335955
79.805602;1.0997800475081105;-0.011111186910042389;-0.010103639378715763;-0.005555379368303836;-0.005051629283653046;1.099698990657212;9.999700692254537;1.000003008462232;-0.727454979913832;1.034566976348281;1.0000104005937922;1.2368502105727164;0.99997692250256
79.815602;1.099780595743285;-0.011111186618546888;-0.010103639466461348;-0.00555537965037077;-0.0050516294755468955;1.099701458486131;9.999684664481968;1.0000013270098635;-0.7274549802302785;1.034566605675297;1.000010632239932;1.2368516171299184;0.9999763201635808
79.825602;1.0997810685814922;-0.011111186350869105;-0.010103639538619475;-0.005555379935066728;-0.005051629661377246;1.0997039584968196;9.999668420579164;0.9999996208629358;-0.7274549805470351;1.0345663504870304;1.0000108883316579;1.2368529355665008;0.9999756943739893
79.835602;1.0997814633577359;-0.011111186107982231;-0.010103639595394554;-0.005555380222014362;-0.005051629842122935;1.099706491092424;9.999652019475324;0.999997886458543;-0.7274549808649622;1.034566216518815;1.0000111732869876;1.2368541662439325;0.9999750475225232
79.845602;1.0997817784342792;-0.011111185891056904;-0.010103639636990035;-0.005555380510906764;-0.005051630018407341;1.0997090561064506;9.999635519015783;0.9999961209843679;-0.7274549811853531;1.0345662083794944;1.0000114909264;1.2368553109140799;0.9999743821886751
79.855602;1.0997820138425876;-0.01111118570126848;-0.010103639663562966;-0.005555380801722096;-0.005051630190608555;1.099711652983793;9.999618981856921;0.9999943231479828;-0.7274549815096775;1.0345663283772215;1.000011843854297;1.2368563721776749;0.9999737010906267
79.865602;1.0997821711337137;-0.011111185539565995;-0.010103639675115293;-0.005555381094628708;-0.005051630358846224;1.0997142805564033;9.999602477797731;0.9999924933517476;-0.727454981839343;1.0345665769969137;1.0000122331543126;1.2368573528144409;0.9999730068376285
79.875602;1.0997822524846004;-0.011111185406445626;-0.010103639671574885;-0.00555538138980318;-0.005051630522832471;1.0997169364117714;9.999586085385118;0.9999906332348039;-0.727454982175456;1.0345669535861122;1.0000126585293985;1.2368582552963845;0.999972301553381
79.885602;1.0997822600313973;-0.011111185301988518;-0.010103639653075536;-0.005555381687522184;-0.005051630681853037;1.09971961665016;9.999569890943356;0.9999887447541619;-0.7274549825187725;1.0345674564429121;1.00001311897009;1.2368590814723808;0.9999715865344612
79.895602;1.09978219538275;-0.01111118522613026;-0.010103639619984808;-0.005555381988295131;-0.005051630834917057;1.0997223163172505;9.999553982638743;0.9999868290218145;-0.727454982870006;1.0345680832433135;1.0000136132807638;1.2368598330585463;0.9999708624377044
79.905602;1.0997820593036212;-0.011111185178900689;-0.010103639572485695;-0.005555382292657151;-0.005051630980871783;1.09972502971918;9.99953844380105;0.999984885770175;-0.727454983230074;1.0345688316601063;1.0000141398674212;1.2368605125513388;0.9999701300164244
79.915602;1.0997818520443752;-0.011111185160565383;-0.010103639510267333;-0.00555538260091547;-0.005051631118582422;1.0997277504505911;9.999523348162134;0.9999829137895537;-0.727454983600002;1.034569698890357;1.0000146968782646;1.2368611232739546;0.9999693908794087
79.925602;1.0997815738677101;-0.011111185171578187;-0.010103639432769044;-0.0055553829131298905;-0.005051631247282043;1.0997304717951792;9.99950875988742;0.9999809116655397;-0.7274549839808034;1.0345706807756387;1.0000152833211327;1.2368616685715743;0.9999686481369894
