time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
79.935602;1.0997812255527195;-0.011111185212418388;-0.01010363933957514;-0.005555383229105088;-0.005051631366704511;1.0997331872835219;9.999494741592866;0.9999788784142444;-0.7274549843734559;1.0345717719629925;1.0000158998833495;1.2368621512394449;0.9999679071310333
79.945602;1.0997808090709218;-0.011111185283621448;-0.01010363923044868;-0.00555538354842133;-0.005051631476924468;1.0997358912499557;9.999481363012434;0.9999768139867041;-0.7274549847788517;1.0345729668383803;1.0000165486323573;1.236862573436929;0.9999671759924897
79.955602;1.0997803279367826;-0.011111185385844024;-0.010103639105052803;-0.005555383870651295;-0.005051631578235473;1.0997385799879977;9.999468701230645;0.9999747194947525;-0.7274549851977754;1.0345742602959747;1.0000172318940193;1.2368629363533525;0.9999664656285362
79.965602;1.0997797871332888;-0.011111185519618942;-0.01010363896276822;-0.005555384195597117;-0.005051631671028636;1.0997412527229853;9.999456837328811;0.999972597233263;-0.72745498563088;1.034575648135676;1.0000179509197238;1.2368632397324724;0.9999657890820315
79.975602;1.0997791930749667;-0.011111185684997492;-0.010103638802933655;-0.005555384523344189;-0.005051631755590162;1.0997439107445204;9.999445851841218;0.9999704508709871;-0.7274549860786155;1.034577127126186;1.000018705270991;1.2368634825517657;0.9999651602513803
79.985602;1.0997785531955335;-0.01111118588147313;-0.010103638625262461;-0.005555384854089874;-0.005051631831910565;1.0997465554389736;9.999435813614765;0.999968285617977;-0.7274549865412194;1.034578694511069;1.0000194932063209;1.236863664682976;0.9999645923335104
79.995602;1.0997778748190963;-0.011111186108150475;-0.010103638429951258;-0.005555385187848686;-0.005051631899558043;1.0997491874884724;9.999426768790652;0.9999661078399473;-0.7274549870187761;1.0345803469425328;1.0000203120014632;1.2368637878103896;0.9999640965213211
80.005602;1.0997771644258791;-0.011111186363907215;-0.01010363821745046;-0.005555385524290308;-0.005051631957767352;1.0997518070437422;9.999418740518816;0.9999639245986642;-0.727454987511286;1.034582079660132;1.0000211572938233;1.23686385500846;0.9999636811670992
80.015602;1.0997764278927606;-0.011111186647653712;-0.01010363798815458;-0.005555385862981865;-0.005051632005722708;1.0997544132719979;9.999411738389927;0.9999617439437765;-0.7274549880187436;1.0345838867121133;1.000022022113691;1.2368638695492418;0.999963351736268
80.025602;1.0997756708129316;-0.011111186958631192;-0.010103637742186844;-0.005555386203699028;-0.005051632042756572;1.099757003948487;9.99940576819852;0.9999595753373416;-0.7274549885411228;1.0345857613903637;1.0000228968604377;1.2368638337697562;0.9999631118119322
80.035602;1.0997748981570608;-0.01111118729628758;-0.010103637479388595;-0.005555386546300367;-0.005051632068349255;1.099759576160227;9.999400835068812;0.9999574292214131;-0.7274549890783265;1.0345876958375588;1.000023770599965;1.2368637488259988;0.9999629644093917
80.045602;1.0997741133819074;-0.01111118765989357;-0.010103637199577901;-0.005555386890518608;-0.005051632082019318;1.0997621269324283;9.99939694314949;0.9999553159710076;-0.7274549896303765;1.0345896807646142;1.0000246332320506;1.236863615344968;0.9999629121926192
80.055602;1.0997733179849458;-0.011111188048446496;-0.010103636902909288;-0.005555387236019324;-0.005051632083224349;1.099764652835011;9.999394092036896;0.9999532446566445;-0.7274549901976841;1.03459170649702;1.0000254771698156;1.236863434335247;0.9999629566468101
80.065602;1.099772511858899;-0.011111188460807185;-0.010103636590059346;-0.005555387582388732;-0.0050516320713103495;1.099767149605623;9.999392265742376;0.9999512220023257;-0.7274549907809523;1.0345937643392304;1.0000262969545985;1.2368632075920833;0.9999630977053146
80.075602;1.099771693489964;-0.011111188895644409;-0.010103636262193568;-0.005555387928950219;-0.005051632045559325;1.099769612758514;9.9993914227556;0.9999492523459916;-0.7274549913808684;1.0345958465488303;1.0000270875633874;1.2368629366612105;0.999963334367052
80.085602;1.0997708598939697;-0.011111189351055149;-0.010103635920839226;-0.005555388274691736;-0.0050516320053546485;1.099772038669744;9.999391497816045;0.9999473386194028;-0.7274549919979523;1.0345979457799968;1.0000278439582726;1.2368626211112248;0.9999636654116872
80.095602;1.099770006754585;-0.011111189824358044;-0.010103635567778125;-0.0055553886183687205;-0.0050516319502837605;1.0997744249908705;9.999392411203477;0.9999454835326167;-0.7274549926324028;1.0346000556418966;1.0000285623999015;1.2368622586081173;0.9999640893465616
80.105602;1.0997691288095948;-0.011111190312420046;-0.010103635205018273;-0.005555388958723159;-0.005051631880043306;1.0997767698509366;9.999394076629459;0.9999436900769675;-0.7274549932838424;1.0346021714679605;1.000029241290453;1.2368618467160333;0.9999646040530584
80.115602;1.0997682210545834;-0.011111190812019256;-0.01010363483481416;-0.005555389294765209;-0.005051631794310859;1.0997790707379658;9.999396410791523;0.9999419607772821;-0.7274549939513283;1.0346042901579282;1.0000298801808514;1.236861383940072;0.999965207010823
80.125602;1.099767280562392;-0.01111119131992381;-0.010103634459649265;-0.005555389625912234;-0.005051631692851939;1.099781324553119;9.999399347373695;0.9999402968467599;-0.7274549946336805;1.03460640987572;1.000030478372193;1.2368608694528198;0.9999658954955339
80.135602;1.0997663069818935;-0.011111191832936166;-0.010103634082174823;-0.005555389951876765;-0.005051631575739886;1.0997835284056567;9.999402839992184;0.9999386988844903;-0.7274549953295839;1.034608530111858;1.0000310347590062;1.2368603021911586;0.9999666663875291
80.145602;1.0997653011823099;-0.011111192347973243;-0.010103633705199766;-0.005555390272472107;-0.005051631443279709;1.0997856799540606;9.999406847475857;0.9999371682327008;-0.727454996037374;1.034610651482451;1.0000315488963942;1.23685968000526;0.9999675167458562
80.155602;1.0997642640169423;-0.011111192862183938;-0.010103633331670444;-0.005555390587462202;-0.005051631295708034;1.0997877775426788;9.999411323846484;0.9999357071127509;-0.7274549967549131;1.0346127754127337;1.0000320221018792;1.2368590003053925;0.9999684446901308
80.165602;1.0997631964382775;-0.011111193373109568;-0.010103632964570465;-0.005555390896483282;-0.005051631133125776;1.0997898198935485;9.999416228463275;0.9999343176061559;-0.7274549974795244;1.0346149042603716;1.0000324575529806;1.2368582615274786;0.9999694488735769
80.175602;1.0997621005392768;-0.011111193878697802;-0.01010363260697067;-0.005555391199117421;-0.005051630955686725;1.0997918051699038;9.999421538999925;0.9999330008522032;-0.7274549982079798;1.0346170412054205;1.0000328595224652;1.2368574628716653;0.9999705273810089
80.185602;1.0997609806725328;-0.011111194377144484;-0.0101036322621361;-0.005555391495035434;-0.005051630763725979;1.0997937307383854;9.999427246885855;0.9999317570435006;-0.7274549989367542;1.0346191893772483;1.0000332324669254;1.2368566027714638;0.9999716777017027
80.195602;1.0997598434613591;-0.011111194866827968;-0.010103631933333006;-0.005555391783959118;-0.005051630557755363;1.0997955939118276;9.99943334328449;0.9999305859938462;-0.7274549996623315;1.0346213508389972;1.000033580722751;1.236855678510465;0.9999728971874353
80.205602;1.0997586965612967;-0.01111119534637535;-0.0101036316235589;-0.005555392065516806;-0.00505163033845137;1.0997973925517985;9.999439812033609;0.9999294881529416;-0.7274550003813195;1.0346235261555956;1.00003390884988;1.23685468733264;0.9999741828751514
80.215602;1.0997575473558083;-0.011111195814534389;-0.010103631335427332;-0.005555392339345782;-0.005051630106750208;1.099799124829261;9.99944662775804;0.9999284654056871;-0.7274550010905204;1.0346257144407518;1.0000342216614864;1.2368536275842192;0.9999755306837896
80.225602;1.0997564020211201;-0.011111196269865458;-0.010103631071079568;-0.005555392605321271;-0.005051629863957884;1.0998007883095884;9.99945375544789;0.9999275211806451;-0.7274550017871116;1.034627913180581;1.0000345234943984;1.236852498856952;0.9999769349787331
80.235602;1.0997552651014662;-0.01111119671072621;-0.010103630832192479;-0.005555392863478397;-0.0050516296116559275;1.0998023794598402;9.999461155377643;0.9999266604747777;-0.7274550024687282;1.0346301181841278;1.0000348172060733;1.2368513016847709;0.9999783891208514
80.245602;1.0997541400413395;-0.011111197135582545;-0.010103630620157032;-0.005555393113759167;-0.005051629351474903;1.0998038941481514;9.999468786942694;0.9999258893092406;-0.7274550031332165;1.0346323242729254;1.0000351036783945;1.236850037933533;0.9999798861677145
80.255602;1.0997530297959988;-0.011111197543236398;-0.010103630436235043;-0.005555393355989377;-0.005051629084852716;1.099805328289477;9.999476603454294;0.9999252127889596;-0.7274550037783505;1.0346345259808538;1.0000353820531698;1.2368487112978515;0.9999814190491345
80.265602;1.0997519362359796;-0.011111197932831827;-0.010103630281491959;-0.0055553935901295065;-0.005051628812785481;1.099806678311014;9.999484547148818;0.9999246334347397;-0.727455004401863;1.0346367177153906;1.0000356500862488;1.2368473264920437;0.9999829804521793
80.275602;1.099750859430638;-0.011111198303728776;-0.010103630156656798;-0.005555393816554309;-0.005051628535775873;1.0998079417185123;9.999492555107725;0.9999241515438637;-0.7274550050016652;1.0346388935262314;1.0000359044892686;1.2368458881733306;0.9999845630374038
80.285602;1.099749798552998;-0.011111198655344857;-0.010103630062190963;-0.005555394036057782;-0.005051628254017756;1.099809117085164;9.99950057125236;0.9999237666142725;-0.7274550055760739;1.0346410470659608;1.0000361416749557;1.236844401265379;0.9999861600380279
80.295602;1.099748753193866;-0.011111198987036996;-0.010103629998421354;-0.0055553942495993915;-0.005051627967534726;1.099810203276314;9.999508552978199;0.9999234779807544;-0.7274550061240551;1.0346431725454313;1.0000363585961025;1.2368428714660724;0.9999877650681692
80.305602;1.099747723489399;-0.011111199298084868;-0.010103629965554384;-0.005555394458021373;-0.005051627676271297;1.0998111990195527;9.99951646981253;0.9999232843679098;-0.7274550066452772;1.0346452659084364;1.000036553099546;1.2368413044736202;0.9999893711734942
80.315602;1.0997467101930625;-0.01111119958780226;-0.010103629963683799;-0.005555394661822624;-0.005051627380366831;1.0998121028238153;9.999524301806574;0.9999231834773257;-0.7274550071398554;1.0346473247963703;1.000036724246321;1.236839704863733;0.9999909704572114
80.325602;1.0997457151201553;-0.011111199855559483;-0.010103629992744494;-0.00555539486111357;-0.0050516270804035575;1.0998129128685614;9.999532040313033;0.999923172205184;-0.7274550076080807;1.0346493474453973;1.0000368729574622;1.2368380759970559;0.9999925543338335
80.335602;1.0997447406701373;-0.011111200100522162;-0.010103630052391989;-0.00555539505564155;-0.005051626777276854;1.0998136279767736;9.999539686114243;0.9999232469012783;-0.7274550080503313;1.0346513314488008;1.0000370019104083;1.2368364208974263;0.9999941140005895
80.345602;1.0997437888065036;-0.011111200321392735;-0.01010363014207747;-0.0055553952446599575;-0.005051626471889043;1.0998142490754965;9.999547244884821;0.9999234035989715;-0.7274550084671081;1.034653273187031;1.0000371145329208;1.2368347427470054;0.99999564066825
80.355602;1.0997428605862019;-0.011111200516559382;-0.010103630261273488;-0.005555395426960286;-0.005051626165043068;1.0998147787088148;9.999554723634892;0.9999236387706374;-0.7274550088590439;1.0346551683777476;1.0000372149161605;1.2368330441882867;0.9999971250648154
80.365602;1.0997419561753026;-0.011111200684523528;-0.010103630409559555;-0.0055553956011120936;-0.005051625857455012;1.0998152190584145;9.999562129817742;0.9999239499803154;-0.7274550092267346;1.034657013501984;1.0000373086786474;1.2368313262759996;0.9999985572433548
80.375602;1.0997410753831522;-0.011111200824167245;-0.010103630586668117;-0.005555395765538671;-0.0050516255495979285;1.0998155707229575;9.999569471945541;0.9999243355395456;-0.7274550095704679;1.0346588070079246;1.00003740270738;1.2368295882253202;0.9999999274830108
80.385602;1.099740218273508;-0.011111200934674154;-0.010103630792594442;-0.005555395918584406;-0.005051625241560999;1.0998158327350422;9.999576758805325;0.9999247934429428;-0.7274550098901137;1.0346605489744882;1.0000375038326124;1.2368278278776779;1.000001227602144
80.395602;1.0997393848606831;-0.011111201015300005;-0.010103631027466127;-0.005555396058670706;-0.0050516249332338255;1.099816003281103;9.999583995228035;0.9999253208092076;-0.7274550101853752;1.034662239854339;1.0000376177023778;1.2368260422249975;1.0000024519418205
80.405602;1.0997385747328807;-0.011111201065386989;-0.010103631291152744;-0.00555539618427909;-0.0050516246245217635;1.0998160808809017;9.999591174727918;0.9999259148680026;-0.7274550104561991;1.0346638797341077;1.0000377478104643;1.2368242279640715;1.0000035970301322
80.415602;1.0997377879041967;-0.011111201084660132;-0.010103631583097059;-0.005555396293811661;-0.005051624315278652;1.0998160655605838;9.999598276231252;0.9999265741703447;-0.7274550107028815;1.0346654678598735;1.0000378953919677;1.236822381767005;1.0000046601539987
80.425602;1.0997370256292283;-0.011111201073419884;-0.010103631902468692;-0.0055553963855665455;-0.005051624005151723;1.0998159591223022;9.999605272731682;0.9999272983329429;-0.7274550109258071;1.0346670025230198;1.0000380608102226;1.2368205001835708;1.0000056387976546
80.435602;1.099736289949453;-0.01111120103244181;-0.010103632248311841;-0.00555539645782936;-0.005051623693568312;1.0998157645032036;9.999612144238668;0.9999280873322092;-0.727455011125129;1.0346684818497107;1.0000382446154714;1.236818580211913;1.0000065310835657
80.445602;1.099735583058891;-0.01111120096279555;-0.010103632619609204;-0.005555396508916128;-0.005051623379874925;1.0998154852792272;9.999618879930004;0.9999289414998571;-0.7274550113005891;1.0346699044421428;1.000038447352081;1.2368166202190134;1.0000073359494883
80.455602;1.0997349069933369;-0.011111200865847925;-0.010103633015384807;-0.005555396537160651;-0.005051623063467812;1.099815125521487;9.999625472900272;0.9999298616343797;-0.7274550114515533;1.0346712689083597;1.0000386696646737;1.2368146200833579;1.0000080531763267
80.465602;1.099734263636236;-0.011111200743327537;-0.010103633434842527;-0.005555396540934566;-0.005051622743716411;1.0998146893747425;9.99963192097176;0.9999308484436193;-0.7274550115772784;1.0346725731856086;1.000038913001418;1.2368125811662343;1.0000086834592348
80.475602;1.0997336554151607;-0.011111200597209278;-0.010103633877376124;-0.005555396518731261;-0.0050516224197516895;1.099814180721111;9.99963822869585;0.9999319017651087;-0.727455011677185;1.034673815261223;1.0000391798362755;1.2368105068809094;1.0000092281660975
80.485602;1.0997330855510254;-0.011111200429558507;-0.010103634342371198;-0.0055553964693209916;-0.005051622090338325;1.0998136034243622;9.99964440076114;0.9999330207267538;-0.7274550117509246;1.0346749948528149;1.000039473701178;1.2368084032240727;1.0000096889283288
80.495602;1.0997325572460583;-0.011111200242469685;-0.010103634828996112;-0.005555396391827955;-0.005051621753951913;1.0998129617916517;9.999650434409398;0.9999342046733029;-0.7274550117983256;1.034676113899677;1.0000397990698882;1.2368062780911673;1.0000100674413186
80.505602;1.0997320730557787;-0.011111200037980934;-0.010103635336265017;-0.005555396285751885;-0.005051621409073631;1.0998122611936205;9.999656320051855;0.999935453702957;-0.7274550118193231;1.0346771756496003;1.0000401604709408;1.2368041390218918;1.0000103656594863
80.515602;1.0997316349896704;-0.011111199817927369;-0.01010363586329525;-0.005555396151194158;-0.005051621054436058;1.0998115084240048;9.999662047138541;0.9999367684338852;-0.7274550118139933;1.0346781837319652;1.0000405617354082;1.2368019911737795;1.0000105859201043
80.525602;1.0997312449724386;-0.011111199583815538;-0.010103636409238429;-0.005555395989056691;-0.005051620689019513;1.0998107111547315;9.999667608230721;0.999938149664888;-0.7274550117827805;1.0346791413843124;1.0000410058727018;1.2367998376941656;1.000010730915403
80.535602;1.0997309051276531;-0.011111199336781369;-0.010103636972861357;-0.005555395800768698;-0.005051620312031882;1.0998098772566876;9.99967299830883;0.9999395987304884;-0.7274550117266463;1.034680050592982;1.0000414952190826;1.2367976813603279;1.0000108039872375
80.545602;1.0997306173852934;-0.011111199077652817;-0.010103637552485225;-0.0055553955877972044;-0.005051619922934542;1.0998090145500496;9.999678212924987;0.9999411181083447;-0.7274550116469123;1.0346809119798197;1.0000420320567525;1.2367955250539295;1.000010808942665
80.555602;1.0997303826799394;-0.0111111988071328;-0.01010363814631852;-0.005555395351523296;-0.005051619521439534;1.0998081302551312;9.999683247577545;0.9999427110926713;-0.7274550115450521;1.0346817256266254;1.0000426191828502;1.2367933708097063;1.0000107492028945
80.565602;1.0997302003378824;-0.011111198526082885;-0.010103638752522888;-0.005555395093380644;-0.005051619107647026;1.0998072304056825;9.999688095380817;0.9999443802900864;-0.7274550114225514;1.0346824915449337;1.000043259803116;1.236791218770138;1.0000106275690743
80.575602;1.0997300678328827;-0.011111198235719853;-0.01010363936905798;-0.005555394814788289;-0.005051618682065484;1.0998063202602715;9.999692747389883;0.9999461260208424;-0.7274550112806331;1.0346832093668472;1.0000439571615491;1.236789067331324;1.0000104465297266
80.585602;1.0997299811439294;-0.011111197937518537;-0.010103639993764412;-0.005555394516953832;-0.005051618245265449;1.099805404990169;9.999697198802071;0.9999479461020137;-0.7274550111200152;1.0346838781936825;1.0000447143713271;1.2367869139708279;1.0000102083486708
80.595602;1.0997299359535821;-0.011111197632903816;-0.010103640624645652;-0.005555394200772228;-0.005051617797640773;1.0998044894064836;9.999701449324558;0.9999498371681789;-0.7274550109410699;1.0346844970158042;1.0000455343139236;1.2367847560140555;1.000009915135474
80.605602;1.0997299289880034;-0.01111119732306907;-0.01010364126010331;-0.005555393866728065;-0.005051617339489647;1.0998035772357964;9.999705498212842;0.9999517961630404;-0.7274550107441606;1.034685065349769;1.0000464195447363;1.2367825915384616;1.0000095692554436
80.615602;1.0997299583625073;-0.011111197008993245;-0.010103641899010233;-0.005555393514866562;-0.005051616871222445;1.0998026710392932;9.999709348573155;0.9999538208860786;-0.7274550105296931;1.0346855837583566;1.0000473724422874;1.2367804194963317;1.0000091743191477
80.625602;1.0997300227003601;-0.011111196691306136;-0.010103642540627214;-0.005555393144999903;-0.005051616393606531;1.0998017727680907;9.99971301390753;0.9999559096194519;-0.7274550102979952;1.0346860540327167;1.0000483953194792;1.2367782386231847;1.0000087364579495
80.635602;1.0997301199281526;-0.011111196370080683;-0.010103643184411327;-0.005555392756939954;-0.005051615907878137;1.0998008841538232;9.999716513732844;0.9999580606180979;-0.7274550100494054;1.0346864790980632;1.0000494900286072;1.2367760469393037;1.0000082643789767
80.645602;1.099730247000241;-0.01111119604502465;-0.01010364382977967;-0.005555392350497367;-0.0050516154156278765;1.0998000066111975;9.99971986640612;0.9999602722333107;-0.7274550097844745;1.0346868629971804;1.0000506574320243;1.2367738429671313;1.0000077678355133
80.655602;1.0997304009234004;-0.011111195715914384;-0.010103644476062717;-0.005555391925438214;-0.005051614918562203;1.0997991410116768;9.999723086528661;0.9999625434558737;-0.7274550095039849;1.0346872106374227;1.0000518975279742;1.236771626751885;1.000007256452443
80.665602;1.0997305801564838;-0.0111111953828041;-0.010103645122572509;-0.005555391481662372;-0.005051614418305738;1.0997982873829315;9.999726184833381;0.999964873839371;-0.7274550092087566;1.034687526909519;1.0000532099124593;1.236769399125039;1.000006739545383
80.675602;1.0997307848356728;-0.011111195045953051;-0.010103645768383787;-0.005555391019416729;-0.005051613916326928;1.0997974443642136;9.999729172375643;0.9999672625516793;-0.727455008899437;1.034687815711682;1.0000545937675758;1.2367671607396589;1.0000062258588092
80.685602;1.099731015414337;-0.011111194705684209;-0.01010364641210592;-0.00555539053928581;-0.005051613413817179;1.0997966089757403;9.999732065497986;0.9999697077535853;-0.7274550085764699;1.0346880790119144;1.0000560474644906;1.236764911624487;1.0000057230717245
80.695602;1.099731271521082;-0.011111194362421533;-0.01010364705204327;-0.005555390042071025;-0.005051612911492965;1.0997957770610483;9.999734883031476;0.9999722071198728;-0.7274550082402234;1.0346883161869742;1.000057567941191;1.2367626506289489;1.0000052372371622
80.705602;1.0997315519224915;-0.011111194016841495;-0.010103647686362181;-0.0055553895287659754;-0.005051612409657535;1.0997949436853123;9.999737640922596;0.9999747584291074;-0.7274550078911065;1.0346885245576352;1.0000591503049996;1.236760375659108;1.0000047722872694
80.715602;1.0997318547166075;-0.011111193669795953;-0.01010364831303079;-0.005555389000563746;-0.0050516119085071455;1.0997941032335827;9.999740353341158;0.999977359225733;-0.7274550075295635;1.0346887005694347;1.0000607883823718;1.2367580850695536;1.0000043303674533
80.725602;1.099732177647184;-0.011111193321996069;-0.010103648929883968;-0.0055553884587618285;-0.005051611408361235;1.0997932494601157;9.99974303423938;0.9999800065471828;-0.7274550071561023;1.0346888404181185;1.0000624758513652;1.2367557787781966;1.0000039132074474
80.735602;1.0997325181508775;-0.011111192973797116;-0.010103649534945915;-0.005555387904737389;-0.005051610909896682;1.0997923754455563;9.999745691722808;0.9999826975902008;-0.7274550067714802;1.0346889402895116;1.0000642073197175;1.2367534580119455;1.0000035235296905
80.745602;1.099732873256648;-0.011111192625226765;-0.010103650126671979;-0.005555387340106384;-0.00505161041430485;1.0997914739997285;9.999748320082372;0.9999854301598797;-0.7274550063767539;1.0346889967807602;1.0000659792728002;1.2367511241858016;1.0000031652474004
80.755602;1.0997332401915403;-0.011111192276091548;-0.010103650703899236;-0.005555386766734954;-0.0050516099230008766;1.0997905387673577;9.999750899814789;0.9999882019390429;-0.7274550059730641;1.0346890074741457;1.0000677905061035;1.2367487787132885;1.0000028421602203
80.765602;1.0997336164237794;-0.011111191926090313;-0.010103651265687791;-0.005555386186324922;-0.005051609437158159;1.0997895652229481;9.999753407856723;0.9999910096495326;-0.7274550055614726;1.0346889713535672;1.0000696411956267;1.2367464240719623;1.0000025565393686
80.775602;1.099733998443964;-0.011111191575013045;-0.010103651811212304;-0.0055553855999417884;-0.0050516089575869776;1.099788550813823;9.999755825721055;0.9999938492256919;-0.7274550051430287;1.0346888887257994;1.0000715314062043;1.236744064131622;1.0000023090225056
80.785602;1.0997343814083635;-0.011111191222874827;-0.010103652339721311;-0.005555385008044493;-0.0050516084848849525;1.0997874944480397;9.999758138493155;0.9999967166767467;-0.7274550047189288;1.034688760429761;1.0000734612611115;1.2367417036553026;1.0000020993065544
80.795602;1.0997347602235767;-0.011111190869788106;-0.010103652850617862;-0.005555384410850053;-0.005051608019488609;1.0997863960766825;9.999760333078779;0.9999996088150693;-0.7274550042905933;1.0346885873016822;1.0000754320801861;1.2367393489114094;1.0000019264755082
80.805602;1.0997351301539264;-0.011111190515768622;-0.01010365334359766;-0.005555383808608712;-0.005051607561560104;1.09978525589983;9.999762398013148;1.000002523531774;-0.7274550038595735;1.0346883708970183;1.0000774461916944;1.2367370085764697;1.0000017889760666
80.815602;1.0997354868421763;-0.011111190160809479;-0.01010365381870182;-0.0055553832018719555;-0.005051607110979434;1.0997840727599693;9.999764320608985;1.0000054600865231;-0.7274550034273762;1.0346881138991566;1.0000795060864378;1.2367346929002314;1.0000016852506048
80.825602;1.0997358267020128;-0.01111118980522468;-0.010103654276202282;-0.005555382591694837;-0.0050516066674410574;1.099782843361148;9.999766083252348;1.0000084191222616;-0.7274550029953574;1.0346878190586237;1.0000816144282634;1.2367324122984196;1.0000016149809936
80.835602;1.0997361470954852;-0.011111189449923661;-0.01010365471626105;-0.005555381979426302;-0.005051606230467658;1.0997815634409107;9.99976765957546;1.0000114014190897;-0.7274550025646344;1.0346874884496566;1.0000837744107123;1.2367301772141954;1.0000015793702135
80.845602;1.0997364460594528;-0.011111189096386165;-0.010103655138588304;-0.005555381366372117;-0.005051605799488773;1.0997802295525876;9.999769012223323;1.0000144064784204;-0.727455002135853;1.0346871242753817;1.0000859894597178;1.236727998459037;1.000001580232762
80.855602;1.0997367223658656;-0.011111188746397821;-0.010103655542373349;-0.005555380753815749;-0.005051605374061963;1.0997788393989771;9.999770097536404;1.0000174322732491;-0.7274550017089778;1.0346867303368144;1.0000882626130752;1.236725886761862;1.0000016189677865
80.865602;1.0997369759314262;-0.011111188401655652;-0.010103655926369222;-0.005555380143164001;-0.005051604954073702;1.0997773905584398;9.999770871451295;1.0000204757298947;-0.7274550012835714;1.0346863125344696;1.000090596058041;1.2367238518312773;1.0000016959238616
80.875602;1.099737207580863;-0.01111118806337203;-0.010103656289011383;-0.005555379535984579;-0.005051604539793729;1.0997758796499553;9.999771287481726;1.0000235337341103;-0.7274550008594778;1.0346858775867827;1.0000929904197262;1.2367219017806717;1.0000018106287267
80.885602;1.0997374180510153;-0.011111187732125037;-0.01010365662859906;-0.005555378934051696;-0.005051604131710352;1.099774303352538;9.99977129349024;1.000026604213567;-0.7274550004372903;1.0346854312205331;1.0000954441801857;1.2367200432515124;1.0000019624124772
80.895602;1.0997376075707193;-0.011111187408045639;-0.010103656943509662;-0.005555378339276756;-0.005051603730257017;1.0997726601433222;9.999770838339089;1.0000296861411628;-0.7274550000183565;1.0346849775763811;1.0000979541646626;1.23671828198855;1.00000215044337
80.905602;1.0997377764487761;-0.01111118709100736;-0.010103657232404044;-0.005555377753434804;-0.005051603335640779;1.0997709507632618;9.999769883268764;1.0000327785743286;-0.7274549996045124;1.0346845197695396;1.0001005166778842;1.2367166234112894;1.0000023736972585
80.915602;1.0997379255453161;-0.011111186780693331;-0.010103657494330624;-0.005555377177922508;-0.005051602947894573;1.0997691775214682;9.999768405082127;1.0000358803495768;-0.7274549991978602;1.0346840601341127;1.000103127836218;1.2367150729154017;1.000002630897698
80.925602;1.0997380556984926;-0.01111118647678965;-0.010103657728652278;-0.005555376613731022;-0.005051602567046863;1.0997673440276925;9.999766390399518;1.000038990821546;-0.7274549988006416;1.0346835998471267;1.0001057828797373;1.2367136358816702;1.000002919906729
80.935602;1.099738166734858;-0.011111186179216265;-0.01010365793487816;-0.005555376061599648;-0.005051602192992596;1.0997654552952447;9.99976382668139;1.000042110144313;-0.7274549984148807;1.034683139115075;1.0001084761648535;1.2367123176213188;1.0000032378797024
80.945602;1.0997382577016883;-0.011111185888287491;-0.010103658112524028;-0.005555375522238994;-0.0050516018251004005;1.0997635170414874;9.999760697310226;1.0000452385927034;-0.7274549980419928;1.0346826776651663;1.000111202236915;1.2367111233159604;1.0000035827497595
80.955602;1.0997383281335382;-0.011111185604845579;-0.010103658261008527;-0.005555374996446239;-0.005051601462230532;1.0997615346354137;9.999756988641144;1.0000483756759224;-0.7274549976829099;1.0346822148570036;1.0001139560633305;1.2367100576829682;1.0000039541458063
80.965602;1.099738378649067;-0.011111185330168813;-0.010103658379654755;-0.005555374484999575;-0.005051601103180928;1.0997595130160862;9.999752697010491;1.0000515196165605;-0.7274549973385709;1.0346817501415182;1.0001167319092679;1.2367091244573314;1.0000043529746168
80.975602;1.0997384105740033;-0.011111185065798227;-0.010103658467830227;-0.005555373988462414;-0.0050516007469493425;1.099757456835634;9.999747821155985;1.0000546675339796;-0.7274549970102315;1.0346812833288315;1.0001195226760702;1.2367083260669494;1.000004780919927
80.985602;1.0997384253816775;-0.011111184813602723;-0.010103658524975112;-0.005555373507045945;-0.005051600392809713;1.0997553696685352;9.999742353033978;1.0000578161435638;-0.7274549966993044;1.0346808140662047;1.0001223204026368;1.2367076637287115;1.0000052404553592
80.995602;1.0997384245032549;-0.011111184575810961;-0.010103658550515052;-0.005555373040563822;-0.005051600040528392;1.0997532539745984;9.999736278509369;1.0000609620588352;-0.7274549964069618;1.0346803421114286;1.0001251168583387;1.236707137964602;1.0000057350314933
81.005602;1.0997384094846236;-0.011111184354820993;-0.0101036585438521;-0.0055553725884838045;-0.005051599690502587;1.0997511127721533;9.99972958201007;1.0000641011895546;-0.7274549961340433;1.0346798684690615;1.000127904157211;1.236706748913145;1.0000062690239244
81.015602;1.0997383822849331;-0.011111184152905733;-0.010103658504363393;-0.00555537215002272;-0.005051599343482163;1.0997489506028746;9.999722251391134;1.0000672285528311;-0.7274549958813478;1.0346793953115019;1.0001306753866037;1.236706495637591;1.0000068472328418
81.025602;1.0997383453843448;-0.01111118397185289;-0.010103658431339084;-0.005555371724290666;-0.0050515990001226046;1.0997467724723857;9.999714280421646;1.000070339603891;-0.7274549956498777;1.0346789243492813;1.000133424379066;1.236706374767965;1.0000074741018767
81.035602;1.0997383012432826;-0.011111183812846082;-0.01010365832385524;-0.005555371310503564;-0.005051598660791082;1.0997445823267382;9.999705667888522;1.000073431452325;-0.7274549954407776;1.0346784556704998;1.0001361454388913;1.2367063796661248;1.0000081525430178
81.045602;1.0997382516344907;-0.011111183676739585;-0.010103658180742252;-0.005555370908014701;-0.005051598325736888;1.099742382968298;9.999696418292364;1.0000765024464648;-0.7274549952550786;1.034677988307252;1.0001388339452455;1.2367065009766358;1.000008882866195
81.055602;1.0997381974339442;-0.011111183564237459;-0.010103658000866439;-0.005555370516070787;-0.005051597995465647;1.0997401778425473;9.999686545388709;1.0000795513853766;-0.7274549950934991;1.0346775211658352;1.0001414868387157;1.2367067284999729;1.0000096631037667
81.065602;1.099738138531388;-0.01111118347569706;-0.010103657783542074;-0.0055553701337528955;-0.0050515976709040135;1.0997379725501117;9.999676075750829;1.0000825776756332;-0.7274549949565323;1.0346770532117648;1.000144102369728;1.2367070528691086;1.0000104900890214
81.075602;1.0997380740923979;-0.011111183410955744;-0.010103657528786619;-0.005555369760367368;-0.005051597353158928;1.0997357740710905;9.999665050179638;1.0000855817226213;-0.7274549948447984;1.0346765836078307;1.000146679543176;1.2367074659581567;1.0000113597592277
81.085602;1.0997380035066011;-0.011111183369445405;-0.010103657237329582;-0.005555369395785224;-0.005051597043166928;1.0997335891311817;9.999653518562585;1.0000885650251587;-0.7274549947592625;1.0346761120134635;1.0001492177374927;1.2367079609373566;1.0000122673448193
81.095602;1.099737927042561;-0.011111183350303219;-0.010103656910467643;-0.005555369040247321;-0.0050515967415903865;1.0997314233515159;9.999641527736557;1.0000915302220392;-0.7274549947010945;1.0346756388109515;1.0001517166704348;1.2367085319796975;1.0000132078997024
81.105602;1.0997378456468712;-0.011111183352390752;-0.010103656550027942;-0.005555368693970731;-0.005051596449028919;1.0997292810353738;9.999629113443655;1.0000944805366405;-0.7274549946714334;1.0346751654236506;1.0001541763461406;1.2367091726390458;1.0000141758794254
81.115602;1.0997377607744498;-0.011111183374460648;-0.010103656158399942;-0.005555368357119557;-0.005051596166255763;1.099727165871057;9.99961630378299;1.0000974185995393;-0.7274549946712604;1.034674694716654;1.0001565966586659;1.236709874193026;1.000015164415459
81.125602;1.0997376743322023;-0.011111183415305648;-0.01010365573834809;-0.005555368029988787;-0.0050515958941995094;1.0997250817996365;9.999603127610287;1.0001003459132463;-0.7274549947013975;1.034674231217604;1.0001589767023789;1.236710626212486;1.0000161659224107
81.135602;1.0997375879513782;-0.011111183473661959;-0.010103655292642079;-0.005555367712851871;-0.005051595633719447;1.0997230323442637;9.999589622086587;1.0001032631666407;-0.7274549947625693;1.0346737808583857;1.0001613140066132;1.2367114188510306;1.0000171731517822
81.145602;1.0997375022865972;-0.01111118354803809;-0.010103654823679706;-0.005555367405575119;-0.0050515953854595695;1.0997210194142526;9.999575836866747;1.0001061705265288;-0.7274549948553866;1.034673350325877;1.0001636042432003;1.2367122441617002;1.0000181795806566
81.155602;1.0997374171963599;-0.011111183636630424;-0.010103654333267705;-0.005555367107615996;-0.0050515951500245656;1.0997190433798067;9.999561832194782;1.0001090679971345;-0.7274549949802522;1.034672946246594;1.0001658414054682;1.2367130953942078;1.000019179495231
81.165602;1.0997373318510186;-0.011111183737401935;-0.01010365382268817;-0.005555366818378817;-0.005051594928176915;1.0997171036705842;9.99954767469355;1.0001119560878196;-0.7274549951372705;1.0346725744397705;1.0001680177754757;1.2367139656282022;1.0000201682405874
81.175602;1.0997372446086415;-0.011111183848279362;-0.010103653292847762;-0.005555366537417273;-0.005051594720672101;1.0997151989831508;9.99953343919576;1.000114836048327;-0.7274549953262331;1.0346722399012058;1.0001701239045369;1.2367148470677682;1.000021142688519
81.185602;1.0997371541630014;-0.011111183967273142;-0.010103652744350685;-0.005555366264419699;-0.005051594528112695;1.0997133277554691;9.999519216096322;1.000117709493524;-0.7274549955466788;1.0346719471927217;1.000172149415043;1.236715730901893;1.0000221013196968
81.195602;1.0997370612727877;-0.01111118409256337;-0.010103652177598184;-0.005555365999057023;-0.0050515943511185825;1.0997114891324453;9.999505108160168;1.0001205782763423;-0.7274549957978955;1.034671700352253;1.000174084629962;1.2367166072222655;1.0000230432502202
81.205602;1.0997369684404545;-0.011111184222786818;-0.01010365159292966;-0.005555365740824518;-0.005051594190465032;1.099709683771794;9.999491214310131;1.000123444737417;-0.7274549960788965;1.0346715029184277;1.0001759222316466;1.236717465287972;1.0000239666414203
81.215602;1.099736878022157;-0.011111184357267743;-0.01010365099077553;-0.005555365489240892;-0.005051594047025001;1.0997079140311574;9.999477621487054;1.0001263118882404;-0.7274549963884765;1.0346713580356557;1.000177657589927;1.236718294439296;1.000024867947241
81.225602;1.099736791705588;-0.01111118449570142;-0.010103650371689877;-0.005555365244203109;-0.0050515939216370185;1.0997061833484159;9.999464408224977;1.0001291836087751;-0.7274549967252109;1.0346712677666154;1.0001792871159572;1.2367190852383663;1.0000257426745023
81.235602;1.0997367114652112;-0.011111184637664666;-0.010103649736191314;-0.0055553650059620525;-0.005051593815020522;1.0997044952355415;9.999451644921413;1.0001320644157505;-0.7274549970873639;1.0346712326640108;1.0001808067313451;1.2367198303951263;1.0000265863243718
81.245602;1.0997366399254282;-0.01111118478261204;-0.01010364908472403;-0.005555364774745714;-0.005051593727810758;1.0997028531454067;9.999439386707008;1.0001349584374721;-0.7274549974728786;1.0346712527211828;1.0001822126271795;1.2367205252205093;1.0000273943106845
81.255602;1.0997365798305134;-0.011111184930299079;-0.010103648417891624;-0.005555364550375003;-0.005051593660583766;1.099701261678495;9.999427664777016;1.000137868641407;-0.7274549978794962;1.034671328588612;1.0001835027113017;1.2367211671148368;1.0000281614796263
81.265602;1.0997365337280667;-0.01111118508115644;-0.01010364773669808;-0.005555364332220647;-0.005051593613729272;1.0996997270011049;9.999416482586186;1.0001407972749383;-0.7274549983048778;1.0346714617576702;1.0001846766988514;1.2367217543782552;1.0000288820182035
81.275602;1.0997365042162939;-0.01111118523618671;-0.010103647042607572;-0.005555364119539978;-0.005051593587250426;1.0996982549513923;9.999405820912328;1.0001437467742524;-0.7274549987465777;1.0346716542744177;1.000185735490954;1.2367222857945368;1.0000295499271399
81.285602;1.0997364944189039;-0.01111118539648248;-0.010103646337463992;-0.005555363911735961;-0.005051593580753093;1.0996968495368984;9.999395649429614;1.0001467196896687;-0.7274549992020661;1.034671909001463;1.0001866806859265;1.2367227613497587;1.0000301599107893
81.295602;1.0997365086677657;-0.011111185562841679;-0.010103645623239779;-0.005555363708305644;-0.005051593593685117;1.099695513671139;9.999385933400568;1.000149717814958;-0.7274549996689895;1.0346722297975282;1.000187514188536;1.2367231826456917;1.0000307077949224
81.305602;1.099736552961183;-0.011111185735676652;-0.010103644901664304;-0.0055553635086596585;-0.005051593625451657;1.0996942498499758;9.999376627922919;1.0001527415755087;-0.7274550001454346;1.0346726205796615;1.000188237734061;1.2367235517663646;1.000031189875284
81.315602;1.0997366344511683;-0.011111185915120338;-0.010103644174163628;-0.0055553633119279425;-0.00505159367521628;1.099693060118791;9.99936767035889;1.000155789948526;-0.7274550006299587;1.0346730842632126;1.000188852407951;1.2367238693458171;1.0000316020662203
81.325602;1.0997367605046424;-0.011111186101167868;-0.010103643442260548;-0.005555363117016376;-0.005051593741690648;1.0996919466662851;9.999358982702729;1.0001588610261867;-0.727455001121435;1.0346736229722342;1.0001893585628017;1.2367241339706145;1.0000319399503175
81.335602;1.0997369382862678;-0.011111186293751678;-0.010103642707946114;-0.0055553629231232015;-0.00505159382320952;1.0996909119967306;9.999350479346013;1.0001619528630394;-0.7274550016188491;1.0346742384775063;1.0001897560033337;1.236724343209593;1.0000321994081245
81.345602;1.0997371747438074;-0.011111186492749022;-0.010103641973571045;-0.0055553627302464634;-0.005051593918094562;1.0996899581074582;9.999342074486725;1.0001650637367747;-0.7274550021211328;1.034674931789335;1.0001900440120792;1.2367244944479339;1.0000323767048531
81.355602;1.0997374764006094;-0.011111186697883232;-0.010103641241300539;-0.005555362539201017;-0.0050515940250594775;1.0996890860406807;9.999333689933628;1.000168191744835;-0.7274550026271176;1.0346757032660718;1.0001902211946088;1.2367245851997544;1.0000324682384143
81.365602;1.0997378489411014;-0.011111186908525602;-0.010103640512689816;-0.005555362351308227;-0.005051594143337433;1.099688295816313;9.999325263764444;1.0001713341699667;-0.7274550031354734;1.0346765538155756;1.0001902852171543;1.236724614001023;1.0000324711096686
81.375602;1.0997382969718472;-0.011111187123695389;-0.010103639788809977;-0.005555362168061486;-0.005051594272462583;1.099687586599287;9.99931675616459;1.0001744869346811;-0.7274550036444793;1.0346774856131995;1.000190232865876;1.236724581097062;1.0000323844002073
81.385602;1.099738823969538;-0.01111118734237602;-0.010103639070539419;-0.0055553619908776984;-0.005051594411950268;1.0996869572865065;9.999308143505193;1.0001776446698154;-0.7274550041519035;1.0346785014762254;1.0001900607365246;1.2367244874379502;1.0000322099555468
81.395602;1.099739432311168;-0.011111187563716188;-0.010103638358581213;-0.005555361820983213;-0.0050515945611022;1.099686406257526;9.999299403675993;1.000180801205475;-0.7274550046551443;1.03467960352089;1.0001897657443843;1.236724333093968;1.0000319517760448
81.405602;1.0997401231787367;-0.011111187786910124;-0.010103637653433906;-0.005555361659450283;-0.005051594718980106;1.0996859306497324;9.999290508921776;1.000183949802351;-0.7274550051513253;1.0346807922606729;1.0001893449596244;1.2367241169013548;1.0000316148210775
81.415602;1.0997408961973398;-0.011111188011191755;-0.010103636955624114;-0.0055553615072836335;-0.0050515948845427806;1.0996855270982324;9.999281431735644;1.0001870833888218;-0.7274550056373031;1.034682066569909;1.0001887954861608;1.2367238371580571;1.0000312048551778
81.425602;1.0997417493754829;-0.011111188236069658;-0.010103636266109123;-0.005555361365343366;-0.00505159505683073;1.0996851930264115;9.999272154784363;1.0001901949334218;-0.7274550061099143;1.034683424017312;1.0001881150804959;1.236723492381354;1.000030728788912
81.435602;1.0997426795418892;-0.011111188461223371;-0.010103635586428126;-0.005555361234239227;-0.005051595234929728;1.0996849263553063;9.99926267335418;1.0001932776921478;-0.7274550065663684;1.0346848614875659;1.0001873032600204;1.236723081649548;1.000030194531674
81.445602;1.0997436827919191;-0.011111188686029765;-0.010103634918387864;-0.005555361114549896;-0.005051595417731285;1.0996847239794738;9.99925299063122;1.000196325424345;-0.7274550070043572;1.0346863757142797;1.0001863619469715;1.2367226047573514;1.000029611034223
81.455602;1.0997447549962245;-0.011111188909397782;-0.010103634263672544;-0.005555361007073607;-0.005051595603934711;1.0996845807879112;9.999243115869074;1.000199332615081;-0.7274550074219293;1.0346879629684385;1.0001852953316357;1.2367220625035982;1.000028988266646
81.465602;1.0997458924817975;-0.01111118912999537;-0.010103633623717434;-0.005555360912705945;-0.005051595792371786;1.0996844899662976;9.99923306790553;1.000202295022235;-0.7274550078175315;1.0346896188200267;1.0001841092963977;1.2367214566243838;1.0000283361559155
81.475602;1.0997470925030848;-0.011111189346391385;-0.010103632999691605;-0.005555360832216109;-0.005051595982084289;1.0996844440882383;9.999222878510817;1.0002052103237;-0.7274550081902538;1.034691339176108;1.0001828105685613;1.2367207889754723;1.00002766345406
81.485602;1.0997483529513403;-0.011111189557009266;-0.01010363239249245;-0.005555360766207763;-0.005051596171925319;1.0996844361253955;9.999212587945243;1.000208077571865;-0.7274550085398956;1.0346931210036672;1.0001814060616718;1.2367200608905713;1.0000269778786048
81.495602;1.0997496710026125;-0.011111189760206277;-0.010103631802902219;-0.005555360715101015;-0.005051596360191857;1.0996844595268016;9.999202231378721;1.0002108954855056;-0.7274550088667342;1.0346949614830612;1.0001799025958864;1.2367192735361285;1.000026286805016
81.505602;1.0997510415485723;-0.011111189954503265;-0.010103631231814571;-0.005555360678968623;-0.00505159654470046;1.0996845075592272;9.999191830529657;1.0002136615865291;-0.7274550091713201;1.0346968574027446;1.0001783064668412;1.2367184283303347;1.000025597307496
81.515602;1.0997524563788377;-0.011111190138686059;-0.010103630680244571;-0.005555360657398849;-0.005051596723136173;1.0996845731662108;9.999181400812107;1.0002163732684712;-0.7274550094543991;1.0346988052099437;1.0001766232185707;1.2367175267209638;1.0000249158839019
81.525602;1.099753904212707;-0.011111190311754135;-0.010103630149205577;-0.00555536064960741;-0.005051596893329087;1.0996846498026207;9.999170963666089;1.0002190289244555;-0.7274550097166901;1.0347008005871645;1.0001748582471666;1.2367165701907614;1.0000242485516526
81.535602;1.099755371589116;-0.011111190472936865;-0.010103629639682718;-0.005555360654810093;-0.005051597053381753;1.0996847322517962;9.999160553521085;1.0002216274214175;-0.7274550099585538;1.0347028381356425;1.0001730172465024;1.2367155607538531;1.000023600868177
81.545602;1.0997568439029126;-0.011111190621924215;-0.010103629152649188;-0.0055553606726572715;-0.005051597201702167;1.0996848164192892;9.99915021997748;1.0002241674021355;-0.7274550101799298;1.0347049113708444;1.0001711056248617;1.2367145010104796;1.000022977485167
81.555602;1.099758306189954;-0.011111190759016091;-0.01010362868905906;-0.005555360703397227;-0.005051597336940222;1.0996848983683842;9.999140026167165;1.0002266475238915;-0.7274550103805812;1.0347070123427842;1.0001691275673021;1.2367133936636359;1.000022381699821
81.565602;1.0997597444804272;-0.011111190884819565;-0.010103628249844308;-0.005555360747558619;-0.005051597457839513;1.0996849738066448;9.999130039806507;1.0002290666859446;-0.7274550105602783;1.0347091316077355;1.0001670858445444;1.2367122415007852;1.0000218154901437
81.575602;1.099761147089363;-0.011111190999858316;-0.010103627835947225;-0.005555360805317644;-0.005051597563029719;1.099685038525787;9.999120317914162;1.000231424150305;-0.7274550107187607;1.0347112594245926;1.0001649826217136;1.2367110479875638;1.0000212801767465
81.585602;1.0997625047870225;-0.01111119110457461;-0.010103627448340789;-0.005555360876118382;-0.005051597650893632;1.0996850889264858;9.999110898218326;1.000233719675331;-0.7274550108557064;1.0347133872030003;1.000162819834385;1.2367098178069669;1.0000207771872842
81.595602;1.0997638106175613;-0.011111191199475194;-0.010103627087962233;-0.005555360958786351;-0.0050515977197689655;1.0996851219590238;9.999101804574158;1.0002359530127825;-0.7274550109709335;1.0347155079635646;1.0001605984936228;1.2367085566923723;1.0000203081631733
81.605602;1.0997650597500994;-0.011111191285048767;-0.010103626755639071;-0.005555361051756238;-0.005051597768484743;1.0996851347129741;9.999093058622783;1.0002381230033182;-0.727455011064704;1.0347176159211737;1.0001583182885503;1.2367072699702175;1.000019874615016
81.615602;1.099766248747135;-0.011111191361598313;-0.010103626452109713;-0.0055553611533449235;-0.005051597796804302;1.0996851242463597;9.999084688797964;1.0002402272791868;-0.7274550111377512;1.0347197057875184;1.000155977713429;1.2367059612785414;1.000019477862426
81.625602;1.099767374587721;-0.011111191429269248;-0.010103626178148856;-0.005555361262123123;-0.005051597805431308;1.0996850882317428;9.99907672978992;1.0002422629722647;-0.7274550111910395;1.0347217723423645;1.0001535740039582;1.2367046336508245;1.0000191190710466
81.635602;1.099768434489905;-0.01111119148819268;-0.010103625934597056;-0.005555361377000196;-0.005051597795652057;1.099685025822553;9.999069214384793;1.0002442277170078;-0.7274550112255922;1.0347238105474885;1.0001511032853658;1.2367032915822938;1.0000187990147718
81.645602;1.099769426720176;-0.011111191538447304;-0.010103625722127293;-0.0055553614970489055;-0.005051597768828098;1.0996849374605628;9.999062169108571;1.0002461197669505;-0.7274550112424838;1.0347258156971306;1.0001485615925474;1.236701941381533;1.0000185181988646
81.655602;1.0997703514133208;-0.011111191579848223;-0.010103625540971056;-0.0055553616214873485;-0.005051597726066628;1.0996848239854111;9.99905561482193;1.0002479369245831;-0.7274550112428744;1.0347277831452761;1.0001459459607536;1.2367005899046823;1.0000182773445918
81.665602;1.0997712101322377;-0.011111191611880119;-0.010103625390839685;-0.00555536174965768;-0.0050515976683422085;1.099684686362134;9.99904956754696;1.0002496753682169;-0.7274550112279834;1.0347297079827302;1.0001432544138014;1.236699243200633;1.000018077372256
81.675602;1.0997720043941388;-0.01111119163383759;-0.010103625271058608;-0.005555361880806924;-0.005051597596726139;1.099684526212386;9.999044039344549;1.000251329843946;-0.7274550111989647;1.0347315849581495;1.0001404856257672;1.2366979060792562;1.0000179192212693
81.685602;1.0997727347747155;-0.011111191644988196;-0.010103625180860006;-0.005555362014096063;-0.005051597512252354;1.0996843462377273;9.999039035773434;1.0002528953543457;-0.7274550111568118;1.0347334081516086;1.000137638901304;1.2366965825999539;1.0000178041128671
81.695602;1.0997734008039024;-0.01111119164464653;-0.010103625119699894;-0.005555362148866091;-0.005051597415646135;1.0996841496093646;9.999034556393564;1.0002543687550292;-0.7274550111024167;1.0347351703734602;1.000134713806825;1.2366952763122048;1.0000177333841547
81.705602;1.099774001055218;-0.011111191632036332;-0.010103625087333423;-0.005555362284596091;-0.005051597307272092;1.0996839389179631;9.999030607239487;1.0002557488046953;-0.7274550110365906;1.0347368631499112;1.0001317097611149;1.2366939900012706;1.0000177076271832
81.715602;1.0997745335631546;-0.011111191605988788;-0.010103625083483631;-0.005555362420611837;-0.005051597187220871;1.0996837160958004;9.999027208134434;1.0002570351802156;-0.727455010959922;1.0347384775540007;1.0001286262061213;1.236692726070841;1.0000177267165515
