time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
81.725602;1.099774996021344;-0.011111191564861539;-0.010103625107458842;-0.005555362556055578;-0.005051597055492529;1.0996834830510172;9.99902438197253;1.000258228075055;-0.7274550108727973;1.0347400053709999;1.00012546306881;1.236691487329684;1.0000177906320822
81.735602;1.0997753856284656;-0.011111191506828924;-0.010103625158149152;-0.0055553626900927905;-0.005051596912209585;1.0996832415854028;9.999022140271553;1.0002593284461083;-0.727455010775732;1.0347414401195665;1.0001222212084686;1.2366902772080413;1.000017899246373
81.745602;1.0997756996695218;-0.011111191430242409;-0.010103625234203712;-0.005555362821994242;-0.005051596757592285;1.099682992357985;9.999020477257286;1.0002603377745989;-0.7274550106695634;1.0347427774063729;1.000118902956565;1.2366890997285531;1.000018051540965
81.755602;1.0997759368509405;-0.011111191333868075;-0.010103625334146014;-0.005555362951111638;-0.0050515965917992305;1.099682734351858;9.999019370972384;1.000261257408026;-0.7274550105552107;1.0347440145629239;1.0001155125592502;1.2366879594500362;1.0000182455050333
81.765602;1.0997760982899951;-0.011111191217102504;-0.010103625456444951;-0.0055553630770605305;-0.005051596414924542;1.0996824656604;9.999018784678555;1.0002620885019253;-0.7274550104333365;1.0347451503562894;1.0001120560250645;1.2366868608067711;1.0000184784669086
81.775602;1.099776187349206;-0.01111119108020565;-0.010103625599444326;-0.005555363200024842;-0.005051596227137882;1.0996821843633084;9.999018666562804;1.0002628326095582;-0.7274550103042393;1.0347461847906958;1.0001085406008754;1.2366858070165014;1.0000187473815436
81.785602;1.099776208403445;-0.01111119092427654;-0.010103625761332594;-0.005555363320781559;-0.005051596028819973;1.099681888794868;9.999018953537629;1.0002634918060824;-0.7274550101678767;1.0347471183596995;1.0001049742685135;1.2366847994711312;1.0000190487175802
81.795602;1.0997761657452247;-0.011111190750794845;-0.010103625940321657;-0.005555363440392604;-0.005051595820574955;1.0996815780156106;9.999019579401667;1.0002640684918866;-0.7274550100238794;1.0347479515925941;1.000101365305219;1.2366838381451823;1.0000193782957265
81.805602;1.0997760638953427;-0.011111190561182604;-0.010103626134656235;-0.005555363559836681;-0.005051595603127037;1.0996812523980668;9.999020477691213;1.0002645661141987;-0.7274550098716737;1.034748685940846;1.000097722192101;1.2366829231005887;1.000019731456611
81.815602;1.099775908432758;-0.011111190356802357;-0.010103626342315462;-0.005555363679820757;-0.00505159537719792;1.0996809134718823;9.99902157728657;1.0002649899679084;-0.7274550097107292;1.0347493248115114;1.000094053590879;1.2366820560013008;1.0000201030793356
81.825602;1.0997757052489683;-0.011111190139049555;-0.010103626560824225;-0.005555363800769011;-0.005051595143366312;1.0996805634767328;9.999022804736557;1.0002653467009677;-0.7274550095406928;1.0347498729449751;1.000090367920413;1.2366812396730842;1.0000204876801868
81.835602;1.0997754588344217;-0.011111189909215181;-0.010103626787400219;-0.005555363922849094;-0.005051594901900147;1.0996802055374741;9.999024100099252;1.0002656439987603;-0.7274550093613575;1.0347503345615676;1.000086673112311;1.236680476081968;1.000020879912846
81.845602;1.0997751717461075;-0.01111118966834821;-0.01010362701917204;-0.005555364046149245;-0.00505159465272135;1.0996798437188928;9.999025430506236;1.0002658916408906;-0.7274550091726967;1.0347507125202158;1.0000829765771975;1.2366797654083306;1.0000212749913187
81.855602;1.0997748451108411;-0.011111189417337155;-0.010103627253286092;-0.005555364171031971;-0.005051594395647093;1.0996794819612372;9.999026786348011;1.0002661016278955;-0.7274550089750988;1.0347510093031358;1.0000792847163011;1.236679107108425;1.0000216686049157
81.865602;1.0997744790412656;-0.011111189157111777;-0.010103627487028581;-0.005555364298246279;-0.005051594130776505;1.0996791228312095;9.999028166758519;1.0002662860750235;-0.7274550087696172;1.0347512278409419;1.0000756025812583;1.2366785011511254;1.000022056154675
81.875602;1.0997740729354077;-0.011111188888713661;-0.010103627717988908;-0.005555364428650392;-0.005051593858709462;1.0996787673576562;9.999029568497466;1.000266455452077;-0.7274550085578574;1.034751370705712;1.0000719343216093;1.2366779476742842;1.0000224318610336
81.885602;1.099773625835262;-0.011111188613216336;-0.010103627944186011;-0.005555364562940472;-0.005051593580394897;1.0996784158052002;9.99903098152095;1.000266618938354;-0.7274550083414951;1.0347514389252772;1.0000682837482533;1.2366774454167233;1.0000227887293491
81.895602;1.0997731368312802;-0.01111118833176923;-0.010103628164158034;-0.005555364701654141;-0.00505159329686081;1.0996780685922056;9.99903238766709;1.000266785304008;-0.7274550081218943;1.034751431833707;1.0000646544588756;1.2366769908205895;1.0000231194935583
81.905602;1.099772605308823;-0.011111188045780934;-0.010103628377037346;-0.005555364845229032;-0.005051593009160137;1.0996777266675608;9.999033762458872;1.000266962754185;-0.7274550079000411;1.0347513477210435;1.0000610496764768;1.2366765788602898;1.0000234177563851
81.915602;1.0997720310076704;-0.011111187757019417;-0.010103628582559459;-0.005555364993925153;-0.005051592718302113;1.0996773910557924;9.999035080685044;1.0002671583011866;-0.7274550076764932;1.0347511845035484;1.0000574722576983;1.2366762046258735;1.0000236787773742
81.925602;1.0997714146948727;-0.011111187467533609;-0.010103628780940926;-0.005555365147912574;-0.005051592424931227;1.099677062048303;9.999036319188653;1.000267377859454;-0.7274550074513108;1.0347509401264097;1.0000539252203333;1.2366758641972784;1.0000238996819006
81.935602;1.0997707591770458;-0.011111187179278824;-0.010103628972655009;-0.005555365307567731;-0.005051592129170694;1.0996767387705753;9.99903745308229;1.0002676269286586;-0.72745500722442;1.0347506132248314;1.0000504120999123;1.2366755547713923;1.0000240790470314
81.945602;1.0997700692223915;-0.011111186893575984;-0.010103629158119246;-0.005555365473479364;-0.005051591831008225;1.0996764196126776;9.999038451397391;1.0002679102465453;-0.7274550069963119;1.0347502043120944;1.0000469362060778;1.2366752749002863;1.0000242166011226
81.955602;1.099769350900905;-0.01111118661095604;-0.010103629337374367;-0.005555365646080866;-0.005051591530807018;1.0996761032297806;9.999039274601953;1.0002682299557641;-0.7274550067682771;1.0347497162590107;1.0000434997377794;1.2366750249070566;1.0000243132379085
81.965602;1.0997686111279428;-0.011111186331548008;-0.010103629510031667;-0.0055553658253340715;-0.005051591229464507;1.0996757887703086;9.999039876489968;1.0002685845781543;-0.7274550065420244;1.0347491531596062;1.0000401041994296;1.2366748069396314;1.0000243704140963
81.975602;1.099767856877558;-0.011111186055489091;-0.010103629675588775;-0.005555366010786104;-0.005051590928362972;1.0996754752999338;9.99904021618913;1.0002689702365601;-0.7274550063192724;1.0347485189576089;1.000036751498778;1.236674624178959;1.0000243892107743
81.985602;1.0997670946219646;-0.011111185782959707;-0.010103629833795896;-0.005555366201944196;-0.005051590629233291;1.0996751618453737;9.999040268310138;1.0002693821040674;-0.7274550061014968;1.034747817361575;1.0000334443964451;1.2366744792094133;1.0000243701670986
81.995602;1.099766330179302;-0.011111185514123116;-0.010103629984794889;-0.00555536639865903;-0.0050515903337215885;1.0996748477203193;9.999040018343555;1.0002698145772042;-0.7274550058897492;1.034747052646196;1.000030185967871;1.2366743728321767;1.0000243137201972
82.005602;1.09976556824279;-0.011111185249286797;-0.010103630129115693;-0.005555366601257056;-0.005051590042803912;1.099674532304829;9.99903945697777;1.0002702613733294;-0.7274550056846372;1.0347462302447572;1.0000269788880811;1.2366743041722092;1.0000242208001422
82.015602;1.0997648122108064;-0.011111184988959175;-0.010103630267614355;-0.005555366810294609;-0.005051589756570289;1.099674214952675;9.999038585133224;1.000270716015453;-0.727455005486406;1.0347453562759554;1.0000238257088392;1.2366742711717065;1.0000240932013795
82.025602;1.0997640648974396;-0.011111184733602874;-0.010103630401311054;-0.005555367026144472;-0.005051589474404681;1.099673895076925;9.99903741809055;1.0002711716592412;-0.7274550052950159;1.034744436320274;1.0000207300052708;1.2366742709677132;1.0000239328397158
82.035602;1.099763329678671;-0.011111184483442036;-0.010103630531226293;-0.005555367248797198;-0.005051589195266509;1.0996735721494169;9.999035983284895;1.0002716202851418;-0.7274550051103169;1.0347434751315157;1.0000176969066978;1.2366743007204675;1.000023740194873
82.045602;1.0997626112139927;-0.011111184238456645;-0.010103630658382937;-0.005555367477845239;-0.005051588918102845;1.0996732462014758;9.99903432489601;1.000272052756145;-0.7274550049321684;1.0347424773229914;1.0000147319973725;1.2366743586455793;1.0000235137643114
82.055602;1.0997619149027318;-0.011111183998428602;-0.01010363078396555;-0.00555536771241335;-0.005051588642277002;1.0996729185179421;9.999032511846607;1.0002724604356312;-0.7274550047603615;1.0347414473552532;1.0000118396838193;1.2366744440894168;1.0000232514793637
82.065602;1.0997612458477972;-0.011111183762971323;-0.010103630909336614;-0.005555367951088362;-0.005051588367569121;1.0996725914965482;9.999030632140585;1.0002728368131792;-0.7274550045946446;1.0347403885965687;1.0000090224984224;1.2366745567831785;1.0000229528063673
82.075602;1.0997606088298935;-0.011111183531459188;-0.010103631035745356;-0.005555368192052431;-0.005051588093750032;1.0996722676970412;9.999028779055605;1.000273177569072;-0.7274550044347478;1.0347393024800096;1.0000062813351847;1.2366746968696518;1.0000226193298691
82.085602;1.0997600083511736;-0.011111183302953362;-0.010103631164082135;-0.005555368433467968;-0.005051587820361798;1.0996719489964728;9.999027043370102;1.0002734796149402;-0.7274550042800982;1.0347381883825515;1.0000036163321513;1.236674866115601;1.0000222534639367
82.095602;1.0997594473481453;-0.01111118307635941;-0.010103631294868784;-0.0055553686739337;-0.005051587547000392;1.0996716365954842;9.9990255114136;1.000273740291906;-0.727455004129603;1.0347370443907462;1.000001027835327;1.2366750690619677;1.0000218575704503
82.105602;1.0997589262110081;-0.011111182850674677;-0.010103631428287472;-0.005555368912702679;-0.0050515872735679606;1.0996713316067794;9.999024261505902;1.0002739573053547;-0.7274550039817084;1.0347358686552932;0.999998517029772;1.236675312889929;1.0000214349174272
82.115602;1.099758443679604;-0.011111182624966763;-0.010103631564269546;-0.00555536914956161;-0.005051587000052901;1.0996710352984118;9.999023360253688;1.0002741292761599;-0.7274550038345196;1.0347346604460967;0.9999960864503431;1.2366756058332338;1.0000209905187571
82.125602;1.0997579984532484;-0.011111182398137772;-0.010103631702724391;-0.00555536938463091;-0.00505158672608259;1.099670748954419;9.999022869222978;1.0002742559488143;-0.72745500368606;1.0347334205004415;0.9999937399704125;1.236675955672983;1.0000205301166898
82.135602;1.0997575901681496;-0.01111118216882919;-0.010103631843723811;-0.0055553696182745116;-0.005051586450774691;1.0996704738070455;9.999022856790106;1.0002743379702042;-0.7274550035346684;1.0347321510807965;0.999991482176904;1.2366763694257124;1.0000200588989059
82.145602;1.0997572196544074;-0.01111118193552949;-0.010103631987586703;-0.005555369851030567;-0.005051586173117946;1.09967021085719;9.99902339915299;1.000274377034871;-0.727455003379198;1.0347308555597694;0.9999893177442578;1.236676852738697;1.000019581348505
82.155602;1.0997568884737567;-0.011111181696628098;-0.010103632135017753;-0.005555370083545145;-0.0050515858924667445;1.0996699607936085;9.999024572673058;1.0002743758419599;-0.7274550032188943;1.0347295372783194;0.9999872509092282;1.2366774087955643;1.0000191012444843
82.165602;1.0997565978597157;-0.011111181450395052;-0.010103632287084446;-0.005555370316518628;-0.005051585608562615;1.0996697242280358;9.999026449581963;1.0002743372941942;-0.7274550030531387;1.034728198729173;0.9999852849809038;1.2366780385945637;1.0000186216010798
82.175602;1.0997563480148123;-0.011111181195189035;-0.010103632444844317;-0.005555370550507214;-0.00505158532119941;1.0996695017462912;9.9990290975807;1.000274263792902;-0.7274550028812586;1.0347268420056281;0.9999834219942829;1.2366787415848979;1.000018145129281
82.185602;1.0997561377918599;-0.011111180929793806;-0.010103632609119485;-0.005555370785660304;-0.005051585030123411;1.0996692938421637;9.999032575125753;1.0002741571080114;-0.7274550027024602;1.034725469836964;0.9999816626910826;1.23667951510464;1.0000176743707934
82.195602;1.0997559642999821;-0.011111180653397902;-0.010103632780649616;-0.005555371021759178;-0.005051584735261041;1.0996691006688666;9.999036921673136;1.0002740184292347;-0.7274550025158322;1.034724086036065;0.9999800071165542;1.236680354270694;1.000017211296911
82.205602;1.099755823368674;-0.01111118036533491;-0.010103632960227015;-0.005555371258643393;-0.005051584436893726;1.099668921474458;9.999042151069602;1.0002738485939493;-0.7274550023203913;1.0347226952274713;0.999978455636426;1.2366812534003961;1.0000167574574055
82.215602;1.0997557106975047;-0.011111180065071481;-0.0101036331487771;-0.005555371496548888;-0.0050515841356688585;1.099668754418045;9.999048250581923;1.0002736487207389;-0.7274550021152744;1.0347213028145503;0.9999770097088329;1.2366822078528952;1.0000163143269583
82.225602;1.0997556222577538;-0.011111179752392855;-0.010103633347507406;-0.005555371735889421;-0.005051583832638498;1.0996685966472493;9.999055186736381;1.0002734206292734;-0.7274550018999402;1.034719915716177;0.9999756718987005;1.2366832148333198;1.0000158829207617
82.235602;1.099755553887441;-0.011111179427464073;-0.01010363355783783;-0.0055553719768555365;-0.005051583529338965;1.099668444259149;9.999062918778893;1.000273166529304;-0.7274550016740533;1.034718542727252;0.9999744451932223;1.2366842721156204;1.000015463480431
82.245602;1.0997555010634879;-0.011111179090742955;-0.010103633781047757;-0.005555372219407959;-0.005051583227741942;1.0996682927122792;9.999071409539052;1.0002728885315502;-0.727455001437345;1.034717193787034;0.9999733325251278;1.2366853758845093;1.0000150560630172
82.255602;1.099755459489589;-0.011111178743007108;-0.010103634017954279;-0.005555372463517067;-0.005051582929936201;1.0996681378998936;9.999080629099065;1.000272588318122;-0.7274550011898205;1.0347158789820414;0.999972337095952;1.236686520230473;1.0000146610781617
82.265602;1.0997554257523974;-0.011111178385534942;-0.010103634268825577;-0.005555372709330826;-0.0050515826375970175;1.0996679769060436;9.999090558970662;1.000272266885241;-0.727455000931957;1.034714607587109;0.9999714625153254;1.2366876982900834;1.0000142789815238
82.275602;1.099755396885785;-0.011111178019967553;-0.010103634533549078;-0.005555372957269655;-0.0050515823516418985;1.0996678071932515;9.999101196268136;1.000271924300429;-0.727455000664614;1.0347133872499954;0.9999707115200266;1.2366889033081734;1.0000139095486513
82.285602;1.0997553691602462;-0.011111177647748575;-0.010103634811838515;-0.005555373208043012;-0.005051582072330242;1.0996676252067863;9.999112549615342;1.000271559565798;-0.7274550003887744;1.034712223975522;0.9999700843988139;1.2366901290005994;1.0000135514291102
82.295602;1.0997553375973317;-0.0111111772697911;-0.010103635103302677;-0.0055553734624642455;-0.005051581799632473;1.0996674269529276;9.999124633322548;1.000271171204262;-0.7274550001052732;1.0347111228204304;0.9999695790735348;1.2366913693421404;1.000013202525289
82.305602;1.0997552970555011;-0.01111117688651621;-0.010103635407462114;-0.005555373721170629;-0.0050515815336102925;1.0996672104653928;9.999137472752663;1.0002707583307386;-0.7274549998146919;1.034710088292092;0.9999691920061927;1.2366926182253224;1.000012860657202
82.315602;1.0997552438396143;-0.011111176497822265;-0.010103635723680922;-0.00555537398454805;-0.00505158127465897;1.0996669774488568;9.999151108870276;1.0002703211451724;-0.727454999517385;1.0347091241121047;0.9999689184429682;1.2366938696407697;1.0000125237627133
82.325602;1.0997551762749824;-0.011111176103119397;-0.010103636050962685;-0.005555374252833273;-0.005051581023690125;1.0996667323297424;9.999165584190864;1.0002698609654195;-0.7274549992135619;1.0347082331585884;0.9999687525224484;1.2366951183179018;1.000012189866281
82.335602;1.0997550935728873;-0.01111117570175908;-0.010103636387954635;-0.005555374526105679;-0.005051580782282877;1.0996664796580011;9.999180925071126;1.0002693801379665;-0.7274549989034484;1.0347074175587798;0.9999686880477191;1.2366963602036818;1.0000118569282073
82.345602;1.0997549939445987;-0.011111175293450825;-0.010103636733330671;-0.0055553748041435305;-0.005051580552556822;1.099666222437719;9.999197141570745;1.0002688819088652;-0.7274549985872819;1.0347066781229042;0.9999687195694913;1.236697592133817;1.0000115225515556
82.355602;1.0997548744154255;-0.01111117487820306;-0.01010363708604477;-0.0055553750864896535;-0.005051580336785727;1.0996659624616707;9.999214234392104;1.000268370693946;-0.7274549982651167;1.0347060135685082;0.9999688428553427;1.2366988107740418;1.0000111836499077
82.365602;1.099754732338253;-0.011111174456134756;-0.010103637445078528;-0.005555375372796127;-0.005051580137134159;1.0996657014074251;9.999232196023886;1.0002678520690713;-0.7274549979368641;1.0347054203735688;0.9999690543671301;1.2367000119947826;1.0000108362690088
82.375602;1.0997545658364516;-0.01111117402741436;-0.010103637809075293;-0.005555375663018138;-0.0050515799556730585;1.099665441715967;9.999251012865031;1.000267332037204;-0.7274549976026154;1.03470489362899;0.9999693502447549;1.236701191110379;1.0000104760668846
82.385602;1.0997543726881949;-0.01111117359215966;-0.010103638176404238;-0.005555375957333761;-0.0050515797944678765;1.099665187068654;9.99927066968065;1.0002668166240578;-0.7274549972628472;1.0347044286675784;0.9999697257815388;1.2367023433641486;1.0000100990776295
82.395602;1.099754149444922;-0.01111117315052954;-0.010103638545471859;-0.005555376255914051;-0.005051579655605518;1.0996649420178346;9.999291150264456;1.0002663119863837;-0.727454996918313;1.0347040216828511;0.9999701756894889;1.2367034645319603;1.000009701682668
82.405602;1.099753891759799;-0.011111172703023399;-0.01010363891479145;-0.00555537655850429;-0.005051579541160173;1.0996647109361468;9.99931243449251;1.0002658241021187;-0.7274549965697384;1.0347036686012234;0.9999706941861826;1.236704551424488;1.0000092801480653
82.415602;1.0997535955405062;-0.011111172250505829;-0.010103639282940393;-0.005555376864082042;-0.005051579453029847;1.0996644972422494;9.999334495240763;1.0002653576646705;-0.7274549962176826;1.0347033641998569;0.9999712747199496;1.2367056018296394;1.000008831080381
82.425602;1.099753257620471;-0.011111171793980567;-0.010103639648630819;-0.0055553771709524495;-0.005051579392751631;1.0996643034406857;9.99935729551898;1.0002649152453909;-0.7274549958627919;1.0347031024018556;0.9999719104101957;1.2367066141821381;1.0000083523429297
82.435602;1.099752875388146;-0.011111171334496319;-0.010103640010669619;-0.0055553774771775035;-0.005051579361523087;1.0996641315205453;9.999380786946912;1.0002644976680688;-0.7274549955060247;1.0347028766785469;0.9999725952923646;1.236707587189612;1.00000784274004
82.445602;1.0997524463190473;-0.011111170873205258;-0.010103640367784394;-0.0055553777809804385;-0.0050515793603634835;1.0996639828374832;9.999404912008307;1.0002641049798613;-0.7274549951484229;1.034702680197469;0.9999733254203499;1.2367085197690009;1.0000073011041926
82.455602;1.0997519683203056;-0.01111117041146011;-0.010103640718652652;-0.005555378080859224;-0.005051579390202879;1.0996638576788684;9.999429607886036;1.0002637375497587;-0.7274549947907382;1.0347025058960313;0.9999740990580659;1.2367094116923443;1.000006726661501
82.465602;1.09975144027797;-0.011111169950941911;-0.01010364106218279;-0.0055553783754940834;-0.0050515794518407285;1.0996637552262192;9.999454810025629;1.0002633968490626;-0.7274549944333263;1.0347023465233476;0.9999749158156271;1.2367102637553709;1.0000061203750021
82.475602;1.0997508616833527;-0.011111169493619625;-0.010103641397762764;-0.005555378663813844;-0.005051579545870507;1.0996636738476515;9.999480452963134;1.00026308502475;-0.7274549940763155;1.0347021953627924;0.999975775298266;1.2367110768630085;1.0000054856015208
82.485602;1.0997502323435708;-0.011111169041515816;-0.010103641725243603;-0.005555378945327489;-0.005051579672657394;1.0996636116501612;9.999506466960701;1.000262803925932;-0.7274549937198188;1.03470204722673;0.9999766761781304;1.2367118514168378;1.000004827144729
82.495602;1.099749553068164;-0.01111116859666243;-0.010103642044636244;-0.005555379220346891;-0.005051579832290656;1.0996635672744737;9.999532776816379;1.0002625545648065;-0.7274549933640801;1.0347018983144132;0.9999776164211952;1.2367125873730052;1.0000041493645604
82.505602;1.0997488258461587;-0.011111168161223586;-0.01010364235586113;-0.005555379489812638;-0.005051580024452035;1.0996635404361121;9.999559306770266;1.0002623367836803;-0.7274549930095431;1.0347017457406211;0.9999785939216883;1.236713284133016;1.000003455185563
82.515602;1.099748053048593;-0.011111167737453215;-0.010103642658789653;-0.005555379754992639;-0.005051580248344587;1.0996635316576058;9.99958598748059;1.0002621493781307;-0.7274549926568267;1.0347015876661492;0.9999796060555286;1.2367139404863483;1.0000027468834645
82.525602;1.0997472365921175;-0.011111167327565183;-0.010103642953306203;-0.005555380017391424;-0.00505158050281542;1.0996635414933298;9.999612758871438;1.0002619908641952;-0.727454992306661;1.0347014234439897;0.999980648629246;1.236714554887955;1.0000020272262753
82.535602;1.099746377618873;-0.011111166933753618;-0.010103643239234942;-0.005555380278802216;-0.005051580786599991;1.0996635702749027;9.999639567868357;1.0002618601364202;-0.7274549919597538;1.034701253497048;0.9999817159283758;1.2367151254332753;1.000001299554829
82.545602;1.0997454770417783;-0.011111166558282742;-0.010103643516268012;-0.005555380541206345;-0.005051581098467599;1.0996636186965356;9.999666365027787;1.000261756485;-0.7274549916166195;1.0347010784867245;0.9999828020257905;1.2367156494699694;1.0000005673877959
82.555602;1.0997445365282694;-0.0111111662033349;-0.010103643783965055;-0.005555380806410614;-0.0050515814370879234;1.0996636883747428;9.999693099520577;1.0002616789018317;-0.7274549912776037;1.0347008982386012;0.9999839016938978;1.2367161233529542;0.999999834245384
82.565602;1.0997435591631657;-0.011111165870693001;-0.010103644041883398;-0.005555381075803435;-0.005051581800839434;1.0996637814109669;9.999719714933926;1.000261625433131;-0.727454990942988;1.0347007117136042;0.9999850099392696;1.2367165428962574;0.9999991033537126
82.575602;1.0997425496489561;-0.011111165561722114;-0.010103644289787286;-0.005555381350474997;-0.005051582187889214;1.0996638994193357;9.99974615364068;1.0002615935467953;-0.7274549906129509;1.0347005176203932;0.9999861215355349;1.2367169049956204;0.9999983770107
82.585602;1.0997415141292413;-0.01111116527764241;-0.010103644527729666;-0.005555381631378654;-0.005051582596325948;1.0996640430206233;9.999772361795912;1.0002615807841078;-0.7274549902875906;1.0347003147671743;0.9999872320133031;1.2367172092445207;0.9999976561401612
82.595602;1.0997404592766706;-0.011111165019663277;-0.010103644755953952;-0.005555381919338867;-0.00505158302409952;1.0996642119574833;9.999798286908112;1.0002615847683325;-0.7274549899670462;1.0347001021209807;0.9999883387304779;1.2367174577347395;0.9999969406276865
82.605602;1.0997393908504711;-0.011111164788856346;-0.010103644974735435;-0.005555382214991975;-0.005051583468976006;1.0996644056746514;9.999823878329842;1.000261603174212;-0.7274549896514333;1.0346998786360637;0.9999894402285395;1.2367176537401445;0.9999962300464713
82.615602;1.0997383132015988;-0.011111164585991469;-0.010103645184202863;-0.005555382518717822;-0.005051583928697057;1.099664623711718;9.999849092689542;1.000261633802569;-0.7274549893406409;1.034699643158741;0.9999905348643953;1.2367178006619093;0.9999955241618821
82.625602;1.099737229738102;-0.01111116441160218;-0.010103645384202123;-0.005555382830580542;-0.005051584401225775;1.099664865532207;9.99987389470718;1.0002616741575239;-0.7274549890342079;1.034699394900657;0.9999916202311266;1.2367179011900276;0.9999948234794415
82.635602;1.0997361431982697;-0.011111164266269478;-0.010103645574412089;-0.005555383150294581;-0.00505158488479357;1.0996651307498726;9.999898250000971;1.0002617209558664;-0.7274549887313495;1.0346991336610687;0.9999926936196526;1.236717957032305;0.9999941299032373
82.645602;1.0997350557483279;-0.01111116415081963;-0.010103645754621415;-0.005555383477262948;-0.005051585377619322;1.0996654199392701;9.99992211946219;1.0002617704767702;-0.7274549884311331;1.0346988587040098;0.9999937532435752;1.2367179698049016;0.9999934467468279
82.655602;1.0997339688176053;-0.011111164066258518;-0.01010364592485985;-0.0055553838106326674;-0.005051585877542011;1.099665734528778;9.999945468495921;1.0002618195507464;-0.7274549881326364;1.0346985675439107;0.9999947990708045;1.2367179424588954;0.9999927779226037
82.665602;1.0997328826703996;-0.011111164013583127;-0.010103646085471462;-0.005555384149316266;-0.005051586381867206;1.0996660754801957;9.999968286304572;1.000261866132735;-0.7274549878349849;1.0346982561871845;0.9999958324082315;1.2367178798486864;0.9999921268668966
82.675602;1.0997317962320623;-0.011111163993740424;-0.010103646237257942;-0.005555384492041088;-0.0050515868874096825;1.0996664421362743;9.99999059515772;1.000261909183664;-0.7274549875374989;1.0346979202988762;0.9999968551761906;1.2367177881843912;0.9999914959275464
82.685602;1.0997307071272089;-0.011111164007710148;-0.010103646381484683;-0.005555384837276281;-0.00505158739061586;1.0996668320568126;10.000012438794009;1.0002619481957964;-0.7274549872398891;1.0346975562583678;0.9999978693660208;1.2367176741851664;0.9999908870076162
82.695602;1.0997296122445284;-0.011111164056407146;-0.01010364651965644;-0.005555385183024869;-0.005051587887676155;1.0996672417787166;10.00003386456531;1.0002619824279138;-0.7274549869421382;1.0346971615384462;0.999998876361664;1.2367175444708203;0.9999903025218978
82.705602;1.0997285087198752;-0.011111164140424061;-0.01010364665320307;-0.005555385526949736;-0.005051588374547492;1.0996676680407864;10.000054916237772;1.00026201050286;-0.7274549866442109;1.0346967346983464;0.999999876727597;1.2367174060040158;0.9999897450541231
82.715602;1.0997273939616865;-0.011111164259892002;-0.010103646783207349;-0.005555385866884811;-0.005051588847104779;1.0996681088291216;10.000075632835575;1.0002620310545831;-0.7274549863460466;1.034696275936972;1.0000008703680319;1.2367172670133955;0.9999892164471832
82.725602;1.0997262649918043;-0.0111111644145067;-0.010103646910256647;-0.005555386201142992;-0.005051589301510534;1.0996685637681876;10.00009604904428;1.000262043678399;-0.7274549860479156;1.0346957876354081;1.0000018563249002;1.2367171366708851;0.9999887174490212
82.735602;1.0997251181457652;-0.011111164603705728;-0.010103647034443346;-0.005555386528403449;-0.0050515897344669165;1.0996690339580042;10.000116201952697;1.0002620488711336;-0.7274549857507372;1.0346952731986492;1.0000028327589476;1.236717024271173;0.999988247519973
82.745602;1.0997239489309267;-0.011111164826901481;-0.010103647155455872;-0.005555386847530999;-0.005051590143244085;1.099669521534496;10.000136138169193;1.000262046700336;-0.7274549854560487;1.0346947349838793;1.0000037978085359;1.2367169387588146;0.9999878043890622
82.755602;1.099722752273695;-0.011111165083457528;-0.010103647272655746;-0.005555387157537198;-0.0050515905255786855;1.0996700290683752;10.000155905194484;1.0002620357389236;-0.7274549851657819;1.0346941737803341;1.0000047508772931;1.2367168877023869;0.9999873836380124
82.765602;1.0997215230027264;-0.011111165372506752;-0.010103647385184194;-0.005555387457562455;-0.005051590879542525;1.099670559257077;10.000175531286121;1.0002620137541587;-0.727454984881966;1.034693589906783;1.000005693242694;1.2367168761944671;0.9999869789645232
82.775602;1.0997202562350215;-0.011111165693031503;-0.010103647492178614;-0.005555387746802867;-0.005051591203653222;1.0996711152975494;10.000195021632214;1.0002619789728953;-0.727454984606391;1.0346929844288622;1.0000066272706851;1.2367169069116317;0.9999865834326079
82.785602;1.0997189481844167;-0.011111166044148203;-0.010103647592940626;-0.00555538802447124;-0.005051591497113821;1.0996717012590602;10.000214374182466;1.0002619302874665;-0.7274549843405546;1.0346923595505335;1.0000075548368197;1.236716980831025;0.9999861909301524
82.795602;1.09971759675523;-0.011111166425244087;-0.010103647686955363;-0.005555388289789561;-0.0050515917596897055;1.0996723214538857;10.000233585817034;1.0002618669003185;-0.7274549840859034;1.0346917179652289;1.0000084761376038;1.236717097743738;0.9999857971522101
82.805602;1.0997162013784783;-0.011111166835793364;-0.010103647773895644;-0.00555538854183942;-0.0050515919913245305;1.0996729795856992;10.000252642731924;1.0002617881348481;-0.7274549838439328;1.0346910620221517;1.000009389535363;1.2367172572034493;0.9999854006234283
82.815602;1.099714762945065;-0.011111167275056991;-0.010103647853692518;-0.005555388779280218;-0.0050515921919484725;1.09967367872615;10.00027152112002;1.0002616933887913;-0.7274549836161197;1.0346903933383809;1.00001029273384;1.2367174596326223;0.9999850036383832
82.825602;1.0997132835428876;-0.011111167742021505;-0.010103647926544083;-0.005555389000237674;-0.005051592361360822;1.0996744211828933;10.000290202637977;1.00026158235108;-0.7274549834038736;1.0346897128261758;1.00001118435694;1.2367177059246035;0.9999846117329364
82.835602;1.0997117654810553;-0.011111168235530192;-0.010103647992686962;-0.005555389202511622;-0.005051592499043536;1.0996752077379803;10.000308679528564;1.0002614552830549;-0.7274549832084747;1.0346890211933477;1.0000120643322192;1.236717996114653;0.9999842319202108
82.845602;1.0997102108101127;-0.01111116875441915;-0.010103648052094837;-0.005555389383923178;-0.005051592604216175;1.0996760371989798;10.000326944993576;1.0002613129189717;-0.7274549830310488;1.034688319242513;1.0000129333248178;1.236718329077781;0.9999838713010611
82.855602;1.0997086218708536;-0.011111169297565955;-0.010103648104489398;-0.005555389542596994;-0.005051592676114254;1.099676906736863;10.000344989638508;1.0002611563030959;-0.7274549828726394;1.0346876075823808;1.0000137923056713;1.2367187035049378;0.9999835361212721
82.865602;1.0997070019302986;-0.011111169863793206;-0.01010364814960624;-0.005555389677091014;-0.005051592714287805;1.099677812500896;10.000362807319286;1.0002609868914012;-0.7274549827342809;1.0346868868922756;1.0000146421830471;1.236719118721648;0.999983231277031
82.875602;1.0997053554957688;-0.01111117045201628;-0.01010364818734608;-0.005555389786444815;-0.005051592718927866;1.099678749972548;10.000380394974352;1.0002608067425918;-0.7274549826169956;1.0346861587691638;1.0000154834046338;1.2367195742244355;0.9999829609215051
82.885602;1.0997036883443962;-0.011111171061805727;-0.010103648217773344;-0.005555389870219643;-0.0050515926909889125;1.0996797142484294;10.00039774234964;1.000260618681534;-0.7274549825217166;1.0346854253651205;1.0000163164006288;1.2367200686793365;0.9999827292315866
82.895602;1.0997020068070769;-0.011111171693574043;-0.010103648241114085;-0.005555389928468629;-0.005051592631959569;1.099680700263888;10.000414826276746;1.0002604259850845;-0.7274549824491929;1.034684687751129;1.0000171426616122;1.2367205996418875;0.9999825402442775
82.905602;1.0997003162793835;-0.011111172347997168;-0.01010364825773235;-0.005555389961610568;-0.005051592543581356;1.0996817024799586;10.0004316164054;1.0002602314321964;-0.7274549823999502;1.0346839450836136;1.0000179649436898;1.2367211637694941;0.9999823975741307
82.915602;1.0996986201299952;-0.011111173025409803;-0.010103648268060853;-0.005555389970228231;-0.005051592427709925;1.0996827147342874;10.00044807853661;1.0002600367098546;-0.7274549823743311;1.0346831951162467;1.0000187867313468;1.2367217567634436;0.9999823049010009
82.925602;1.0996969198308144;-0.011111173725762783;-0.010103648272603795;-0.005555389954960129;-0.005051592286182352;1.099683731301216;10.000464171532062;1.0002598428973586;-0.7274549823725587;1.034682434944595;1.0000196119284999;1.2367223736488533;0.999982266387348
82.935602;1.0996952158190205;-0.011111174448882969;-0.010103648272000765;-0.005555389916632981;-0.0050515921206864415;1.0996847482529801;10.000479847401852;1.0002596510605555;-0.7274549823948218;1.034681661704024;1.0000204446369996;1.236723010007258;0.9999822860588408
82.945602;1.0996935084364814;-0.011111175194630691;-0.010103648267050848;-0.005555389856381555;-0.005051591932757082;1.0996857642969144;10.000495055508605;1.0002594618054843;-0.7274549824414309;1.0346808731605444;1.0000212892379257;1.23672366277356;0.9999823668636365
82.955602;1.0996917983811105;-0.011111175963014128;-0.010103648258713013;-0.0055553897755152215;-0.005051591723824646;1.0996867816190554;10.000509748318487;1.0002592746251049;-0.7274549825129425;1.0346800683391595;1.0000221505987963;1.2367243294192893;0.999982510378517
82.965602;1.0996900864566053;-0.011111176754263291;-0.010103648248074379;-0.005555389675297362;-0.005051591495325426;1.0996878057848274;10.00052388695394;1.0002590881894158;-0.727454982610172;1.0346792481936473;1.0000230334290519;1.2367250069674445;0.9999827167367172
82.975602;1.0996883737269105;-0.011111177568622607;-0.0101036482363912;-0.005555389556902755;-0.005051591248832243;1.099688844005294;10.000537443131645;1.0002589013859549;-0.7274549827340496;1.0346784148446486;1.0000239420518835;1.2367256923231797;0.9999829841764766
82.985602;1.0996866626436628;-0.011111178406064707;-0.010103648225229385;-0.005555389421603324;-0.0050515909859591215;1.099689903789649;10.000550397652152;1.0002587144180715;-0.7274549828852643;1.0346775695248311;1.0000248816867734;1.2367263829062607;0.9999833088660587
82.995602;1.0996849576007233;-0.011111179266305296;-0.010103648216399783;-0.005555389270923647;-0.005051590708217889;1.0996909926888587;10.00056273999464;1.000258528811647;-0.7274549830640542;1.0346767116813935;1.0000258592509261;1.236727076525487;0.9999836855074509
83.005602;1.0996832641548497;-0.011111180148976383;-0.01010364821170261;-0.005555389106553697;-0.00505159041706533;1.099692117355208;10.00057446822896;1.000258346426146;-0.7274549832704528;1.0346758399579814;1.000026882662303;1.2367277710417162;0.9999841079062218
83.015602;1.0996815883484872;-0.011111181053629052;-0.010103648212761104;-0.005555388930145837;-0.005051590113874554;1.0996932817761893;10.000585581709574;1.0002581689910717;-0.7274549835044618;1.0346749537332407;1.0000279595174468;1.2367284637750935;0.9999845691113128
83.025602;1.099679936695871;-0.011111181979536826;-0.010103648220951477;-0.005555388743121279;-0.005051589799761073;1.0996944871462193;10.000596070705281;1.0002579978755053;-0.7274549837658215;1.0346740541410049;1.0000290957078681;1.2367291504275342;0.9999850616711577
83.035602;1.0996783159811883;-0.011111182925493726;-0.010103648237415556;-0.005555388546628935;-0.005051589475541051;1.0996957340515527;10.000605916449397;1.000257833253174;-0.7274549840538848;1.0346731443405233;1.000030294790448;1.2367298251415317;0.9999855779963409
83.045602;1.0996767329833819;-0.011111183889874898;-0.010103648263134769;-0.005555388341752534;-0.005051589141862834;1.0996970241108925;10.00061510120917;1.0002576735057809;-0.7274549843678155;1.034672229501174;1.0000315584881543;1.2367304822194551;0.999986110495475
83.055602;1.0996751947062349;-0.011111184870853266;-0.010103648298878864;-0.005555388129633951;-0.005051588799409448;1.0996983596551946;10.00062361590406;1.0002575156214875;-0.727454984706771;1.034671316760446;1.0000328875967273;1.2367311173571707;0.999986651843428
83.065602;1.0996737087529678;-0.011111185866355875;-0.010103648344994444;-0.005555387911280442;-0.005051588449144238;1.099699742979145;10.000631457198459;1.0002573558318675;-0.727454985069855;1.034670414524528;1.0000342824253563;1.2367317274029257;0.999987195535285
83.075602;1.099672283214803;-0.01111118687385424;-0.010103648401318475;-0.0055553876873342236;-0.005051588092475867;1.099701176312441;10.000638619043942;1.000257189648042;-0.7274549854560727;1.0346695312903482;1.0000357422681088;1.2367323093855154;0.9999877360038533
83.085602;1.0996709262533235;-0.011111187890298824;-0.010103648467450169;-0.0055553874580906125;-0.005051587731225596;1.0997026623226855;10.0006450944212;1.000257012256163;-0.7274549858644108;1.0346686748386018;1.0000372649281024;1.236732859443005;0.9999882680543215
83.095602;1.099669645782603;-0.011111188912218878;-0.010103648543157989;-0.005555387223728307;-0.005051587367577943;1.0997042044867325;10.000650890085513;1.0002568197185908;-0.7274549862937648;1.0346678516228582;1.0000388475629454;1.2367333726262764;0.9999887864202839
83.105602;1.099668448736718;-0.011111189935980844;-0.01010364862854644;-0.005555386984527658;-0.00505158700409364;1.0997058071017043;10.000656032811941;1.0002566092864589;-0.7274549867427975;1.0346670664683764;1.00004048764723;1.2367338441176907;0.9999892863123745
83.115602;1.09966734032096;-0.011111190958085156;-0.010103648724041884;-0.005555386740921708;-0.005051586643521654;1.099707475000832;10.0006605597183;1.000256378192447;-0.7274549872100555;1.0346663227704849;1.000042182757455;1.2367342704198585;0.9999897643441384
83.125602;1.0996663249725742;-0.011111191975307562;-0.010103648830443084;-0.005555386493388227;-0.005051586288472902;1.0997092129269954;10.000664512174467;1.0002561223685558;-0.7274549876941359;1.034665622675058;1.0000439301769088;1.236734648963226;0.9999902180491834
83.135602;1.0996654081470867;-0.011111192984775867;-0.010103648948890695;-0.005555386242349688;-0.005051585941258326;1.099711024989038;10.000667937405112;1.0002558365165288;-0.7274549881936003;1.0346649674159933;1.0000457270308092;1.236734976992237;0.9999906444869436
83.145602;1.0996645963291671;-0.011111193984161027;-0.010103649080569706;-0.005555385988370822;-0.0050515856038635945;1.0997129148646374;10.000670885313593;1.0002555153023234;-0.7274549887067576;1.034664357570851;1.0000475703476224;1.2367352512821572;0.9999910402034592
83.155602;1.099663895655967;-0.011111194971789484;-0.01010364922643775;-0.0055553857325306285;-0.005051585277995267;1.09971488617937;10.00067339998985;1.000255154113115;-0.7274549892315778;1.0346637924218267;1.0000494571361207;1.2367354686041767;0.9999914020888567
83.165602;1.099663311180528;-0.01111119594640575;-0.010103649387264034;-0.005555385476312724;-0.005051584965205618;1.0997169417592272;10.000675513850075;1.000254748876103;-0.7274549897658547;1.0346632690930453;1.0000513848572548;1.2367356261226374;0.9999917272132081
83.175602;1.0996628471896548;-0.01111119690679843;-0.010103649563739138;-0.005555385220988917;-0.005051584666985143;1.099719082540008;10.000677248004234;1.0002542954572722;-0.7274549903074747;1.0346627826213313;1.0000533515231798;1.2367357218809594;0.999992012114219
83.185602;1.0996625079131972;-0.011111197851605421;-0.01010364975642632;-0.0055553849672967046;-0.005051584384702993;1.0997213078969525;10.000678615567848;1.0002537889929515;-0.7274549908545072;1.0346623269357127;1.0000553549467923;1.2367357558477252;0.9999922526117556
83.195602;1.0996622979585218;-0.01111119877922977;-0.010103649965720354;-0.0055553847156945705;-0.005051584119363344;1.0997236168295526;10.000679626121345;1.0002532241503161;-0.7274549914050371;1.0346618960871352;1.0000573921839648;1.236735730286398;0.9999924439165321
83.205602;1.09966222219185;-0.011111199687808087;-0.010103650191831041;-0.0055553844668111375;-0.00505158387137042;1.0997260088911158;10.000680291605846;1.0002525964454534;-0.7274549919569369;1.0346614853333505;1.0000594599721697;1.2367356484219905;0.9999925810575659
83.215602;1.0996622851048563;-0.011111200575368851;-0.010103650434693691;-0.005555384221714057;-0.0050515836405785886;1.099728484835415;10.000680630905263;1.0002519029335273;-0.7274549925078433;1.0346610916388035;1.0000615555681733;1.236735513078635;0.9999926596489178
83.225602;1.0996624900075727;-0.011111201440124154;-0.010103650693993042;-0.005555383981729935;-0.005051583426588671;1.0997310462785466;10.000680669890002;1.0002511418088118;-0.7274549930554884;1.0346607132189565;1.0000636772696312;1.23673532685748;0.99999267660037
83.235602;1.0996628389889647;-0.01111120228072611;-0.010103650969428522;-0.005555383748022689;-0.005051583228991992;1.099733694095829;10.000680437287427;1.0002503119865265;-0.7274549935981268;1.034660348945448;1.0000658242650615;1.2367350930845615;0.9999926306609845
83.245602;1.0996633338232062;-0.0111112030963385;-0.01010365126100043;-0.0055553835214848316;-0.00505158304737657;1.0997364272390002;10.000679961789675;1.0002494130747024;-0.7274549941346642;1.0346599985016707;1.0000679958231555;1.236734816184875;0.9999925223589712
83.255602;1.0996639766784528;-0.01111120388644422;-0.010103651569021987;-0.005555383302933323;-0.005051582881234987;1.099739243102233;10.000679271692702;1.0002484454125378;-0.727454994664504;1.034659662393748;1.000070190704954;1.2367345011846957;0.9999923531846214
83.265602;1.0996647698433066;-0.011111204650712338;-0.010103651893839782;-0.005555383093210662;-0.005051582730066327;1.0997421380658117;10.000678397156811;1.0002474099282124;-0.7274549951873055;1.0346593408484133;1.0000724072747749;1.2367341528932714;0.99999212464972
83.275602;1.0996657146778805;-0.011111205389103021;-0.010103652235404543;-0.005555382893150636;-0.0050515825936517265;1.0997451069291484;10.000677376497206;1.0002463081411839;-0.7274549957027702;1.0346590325539993;1.000074643828508;1.236733775455569;0.9999918375698882
83.285602;1.099666810702147;-0.011111206101895555;-0.010103652593000683;-0.0055553827035736015;-0.00505158247221143;1.099748142532207;10.000676257789532;1.0002451425393506;-0.7274549962105581;1.034658734429806;1.0000768988107471;1.2367333722322091;0.9999914918653936
83.295602;1.0996680557291045;-0.01111120678963131;-0.010103652965400148;-0.005555382525269932;-0.005051582366375292;1.099751236788628;10.000675092711921;1.000243916604558;-0.7274549967102878;1.0346584422145346;1.0000791704851741;1.236732945182838;0.9999910871944304
83.305602;1.0996694466833468;-0.011111207453084878;-0.010103653351082587;-0.005555382358939161;-0.005051582277058673;1.0997543818065403;10.000673933642823;1.000242634139178;-0.7274549972015244;1.0346581512487911;1.0000814558524787;1.2367324943139426;0.9999906239932008
83.315602;1.0996709800425735;-0.011111208093077128;-0.010103653748216293;-0.005555382205205733;-0.005051582205354996;1.0997575696366262;10.00067283288758;1.0002412988773721;-0.7274549976836869;1.034657857266852;1.0000837497659898;1.2367320184531383;0.9999901038385656
83.325602;1.0996726520068192;-0.011111208710237143;-0.010103654154617312;-0.005555382064679395;-0.0050515821525576364;1.099760791477781;10.000671832334154;1.000239914900172;-0.7274549981558953;1.0346575569406993;1.000086044783911;1.2367315163372326;0.9999895287299212
83.335602;1.0996744588912182;-0.011111209305001417;-0.010103654567783395;-0.00555538193799781;-0.005051582120126993;1.0997640379167417;10.00067095040885;1.0002384870423888;-0.7274549986169747;1.0346572477081581;1.0000883314094153;1.2367309870699525;0.9999889008046636
83.345602;1.0996763971591705;-0.011111209877747413;-0.010103654985055726;-0.005555381825820521;-0.0050515821094474465;1.0997672997284145;10.000670181015545;1.000237020511981;-0.727454999065727;1.0346569272289807;1.0000905990423299;1.23673043057398;0.9999882235108972
83.355602;1.0996784625711367;-0.01111121042877583;-0.010103655404042795;-0.005555381728673983;-0.005051582121598464;1.0997705678423624;10.000669501723651;1.0002355198196227;-0.7274549995011825;1.0346565932207608;1.0000928375133802;1.2367298476616928;0.9999875025170207
83.365602;1.0996806489317232;-0.011111210958164405;-0.010103655822974053;-0.005555381646840715;-0.0050515821572801635;1.0997738324270525;10.000668881967647;1.000233987991744;-0.7274549999225226;1.0346562433011863;1.0000950379155957;1.2367292395007619;0.9999867450531823
83.375602;1.0996829475111822;-0.011111211465784233;-0.010103656240462448;-0.005555381580454237;-0.005051582216832879;1.099777081631706;10.00066828694612;1.0002324266005111;-0.7274550003288373;1.0346558745209005;1.0000971923545254;1.2367286073844617;0.9999859588497391
83.385602;1.0996853478436444;-0.011111211951509825;-0.010103656654968972;-0.00555538152953165;-0.005051582300349807;1.0997803010016625;10.000667680599067;1.0002308361122227;-0.7274550007190331;1.034655483366851;1.0000992934020567;1.2367279528418025;0.9999851514037125
83.395602;1.0996878393362854;-0.011111212415352673;-0.010103657064692953;-0.0055553814938678735;-0.005051582407850981;1.099783474510502;10.000667033677269;1.000229216646727;-0.7274550010918585;1.0346550662083227;1.0001013338019131;1.2367272778280662;0.9999843292206329
83.405602;1.0996904119770157;-0.011111212857361424;-0.010103657467855385;-0.005555381473038291;-0.005051582539421704;1.0997865861929468;10.000666330691088;1.0002275695121066;-0.7274550014459854;1.0346546194069164;1.00010330654031;1.2367265849696305;0.9999834976465068
83.415602;1.0996930554369369;-0.011111213277398415;-0.010103657862940678;-0.005555381466571528;-0.005051582695338895;1.0997896211479061;10.000665571031687;1.000225898692876;-0.7274550017803317;1.034654139164704;1.0001052055356197;1.236725877281778;0.9999826616414507
83.425602;1.0996957581971174;-0.011111213675037037;-0.010103658248837757;-0.005555381474143706;-0.005051582876264083;1.0997925663974133;10.000664770685889;1.0002242109911663;-0.7274550020944831;1.034653621477173;1.0001070268290797;1.2367251573164115;0.9999818263245871
83.435602;1.0996985079198973;-0.011111214049631736;-0.01010365862482373;-0.005555381495610166;-0.005051583083347951;1.0997954118123454;10.000663962760136;1.0002225146011565;-0.7274550023887603;1.034653062572804;1.0001087691036468;1.2367244265771506;0.9999809966600368
83.445602;1.0997012925364165;-0.011111214400420446;-0.010103658990218546;-0.00555538153080607;-0.005051583318014219;1.099798150065435;10.00066319192837;1.0002208172868414;-0.727455002663887;1.0346524597694837;1.0001104328519896;1.2367236858466526;0.9999801771096586
83.455602;1.0997041011514506;-0.011111214726610603;-0.010103659344001883;-0.005555381579421757;-0.005051583581568778;1.0998007753330425;10.0006625084614;1.0002191254569328;-0.7274550029206189;1.0346518113998282;1.0001120190338204;1.2367229360770642;0.9999793717851083
83.465602;1.099706924321213;-0.011111215027425122;-0.01010365968486496;-0.0055553816413072095;-0.005051583874953106;1.099803282072355;10.000661966970938;1.0002174443858505;-0.7274550031596703;1.034651115211369;1.0001135282924247;1.23672217871974;0.9999785842405156
83.475602;1.099709753868903;-0.011111215302111595;-0.01010366001150973;-0.005555381716903612;-0.005051584198649849;1.0998056647616605;10.00066162680896;1.000215778816371;-0.7274550033818112;1.0346503668241602;1.00011496099623;1.2367214151912467;0.9999778165214764
83.485602;1.0997125822845097;-0.011111215549995248;-0.01010366032275142;-0.005555381807211996;-0.005051584552587796;1.0998079178143296;10.000661550422985;1.000214133191767;-0.727455003587771;1.0346495599640302;1.0001163173209617;1.2367206460422873;0.9999770688380221
83.495602;1.0997154020278745;-0.011111215770528201;-0.010103660617499302;-0.005555381913378422;-0.005051584936154742;1.0998100352316111;10.000661801339568;1.0002125114419471;-0.727455003778192;1.034648688012365;1.0001175968412181;1.236719870402954;0.9999763402856681
83.505602;1.0997182054666625;-0.011111215963309346;-0.010103660894814414;-0.0055553820363998105;-0.005051585348462327;1.0998120106483793;10.00066244181736;1.0002109164173927;-0.7274550039538126;1.034647745112075;1.000118798633004;1.2367190865345907;0.999975629276282
