time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
83.515602;1.0997209850943086;-0.011111216128126884;-0.010103661153960554;-0.00555538217707167;-0.005051585788677218;1.0998138378906146;10.00066352801791;1.0002093495611788;-0.7274550041154996;1.0346467261880379;1.0001199225340531;1.2367182931389942;0.9999749333843067
83.525602;1.0997237333424073;-0.011111216264938406;-0.010103661394372845;-0.005555382336012887;-0.005051586256263797;1.099815511670372;10.000665106753706;1.0002078115724764;-0.7274550042641219;1.0346456263634967;1.000120970383024;1.2367174894529862;0.9999742494057499
83.535602;1.099726442495395;-0.011111216373873259;-0.010103661615660961;-0.005555382513696786;-0.005051586751130018;1.0998170278545085;10.000667216147237;1.0002063031307011;-0.727455004400457;1.0346444406761952;1.000121946112212;1.2367166740433484;0.9999735735486038
83.545602;1.099729105323714;-0.01111121645533539;-0.01010366181773138;-0.005555382710440842;-0.005051587273589814;1.0998183828351509;10.000669885124479;1.0002048245585458;-0.7274550045250716;1.034643164529957;1.0001228547200773;1.2367158446733515;0.9999729012399622
83.555602;1.099731716015182;-0.011111216509920084;-0.010103662000872229;-0.005555382926291208;-0.005051587824192741;1.0998195722962054;10.000673131019209;1.0002033754214124;-0.7274550046382727;1.0346417941121193;1.0001237007497465;1.2367150000844773;0.9999722268716926
83.565602;1.0997342702427422;-0.01111121653814109;-0.010103662165690721;-0.005555383160928984;-0.005051588403527047;1.0998205901378983;10.00067695933742;1.0002019551606944;-0.7274550047403304;1.0346403264557504;1.0001244873849422;1.2367141414439964;0.9999715440241967
83.575602;1.0997367638064355;-0.011111216540256557;-0.010103662313065798;-0.005555383413763105;-0.0050515890119286165;1.099821428529504;10.000681364243896;1.0002005639565796;-0.7274550048317409;1.034638759809904;1.0001252163081809;1.2367132714953915;0.9999708458807898
83.585602;1.0997391909872216;-0.01111121651629525;-0.010103662444092134;-0.005555383684105971;-0.005051589649250154;1.0998220793570674;10.000686326569776;1.0001992027123836;-0.7274550049131049;1.0346370942682965;1.0001258874482526;1.2367123926336006;0.9999701254105717
83.595602;1.0997415441987017;-0.01111121646633553;-0.010103662559831793;-0.005555383971319461;-0.005051590314992919;1.0998225358379436;10.000691809901902;1.00019787228493;-0.7274550049848137;1.0346353317070163;1.0001264991805423;1.2367115058049627;0.9999693757721696
83.605602;1.0997438150095298;-0.01111121639077683;-0.010103662661134681;-0.005555384274886757;-0.00505159100863575;1.0998227932053697;10.000697758202145;1.0001965728174314;-0.7274550050470671;1.0346334751778765;1.0001270495336314;1.23671061027777;0.9999685910386138
83.615602;1.09974599500169;-0.011111216290152645;-0.01010366274880416;-0.00555538459428067;-0.005051591729774874;1.0998228487514758;10.000704099103991;1.0001953037647109;-0.7274550051001073;1.0346315288708097;1.0001275369882907;1.2367097039520432;0.9999677661453096
83.625602;1.0997480757665914;-0.011111216164677664;-0.010103662823814072;-0.0055553849287689585;-0.005051592478126272;1.0998227013813873;10.000710750854088;1.0001940643392282;-0.7274550051442916;1.0346294982123123;1.0001279601229776;1.2367087843831064;0.9999668962144472
83.635602;1.0997500490677552;-0.011111216014108367;-0.010103662887324626;-0.005555385277427512;-0.005051593253668658;1.0998223507957094;10.000717626889916;1.0001928538876999;-0.7274550051800801;1.0346273893946665;1.0001283170534214;1.2367078499074582;0.9999659766284984
83.645602;1.0997519074597044;-0.01111121583792211;-0.01010366294068319;-0.005555385639308371;-0.00505159405670872;1.0998217973719733;10.000724638850281;1.0001916721570432;-0.7274550052080568;1.0346252089264332;1.0001286057495855;1.2367068995545334;0.9999650036897564
83.655602;1.099753644735671;-0.011111215635418165;-0.010103662985437217;-0.005555386013682653;-0.005051594887500362;1.0998210428018533;10.000731701470439;1.0001905195024812;-0.7274550052289616;1.0346229630023733;1.0001288253034009;1.2367059322148293;0.9999639752302667
83.665602;1.0997552558689632;-0.011111215405788966;-0.010103663023253343;-0.005555386400275602;-0.005051595745790195;1.099820090700886;10.000738736396954;1.0001893969198248;-0.7274550052437208;1.0346206563760059;1.0001289768297836;1.2367049465500282;0.9999628909045117
83.675602;1.0997567363921437;-0.011111215148334103;-0.010103663055868599;-0.0055553867992613306;-0.005051596630830057;1.0998189469917419;10.000745673753041;1.0001883059051004;-0.7274550052533184;1.0346182921882356;1.000129063065465;1.2367039414826864;0.9999617516640108
83.685602;1.0997580819430277;-0.01111121486251514;-0.010103663085072039;-0.005555387211025983;-0.005051597541652915;1.09981761965127;10.000752456219839;1.0001872482740852;-0.7274550052585314;1.0346158733419408;1.0001290873359054;1.236702916942967;0.9999605585983591
83.695602;1.0997592887624312;-0.011111214547686208;-0.010103663112660506;-0.005555387635836087;-0.005051598477217275;1.0998161178447343;10.000759045060093;1.0001862256207144;-0.7274550052598449;1.034613403743659;1.00012905329181;1.236701874589658;0.999959311863526
83.705602;1.09976035450294;-0.011111214202972336;-0.0101036631403687;-0.005555388073625986;-0.005051599436385392;1.0998144511385737;10.000765419140365;1.000185238507365;-0.7274550052575751;1.0346108882978193;1.000128965377556;1.2367008174056269;0.9999580107148073
83.715602;1.0997612785429913;-0.011111213827563242;-0.010103663169654433;-0.005555388524156037;-0.005051600417771528;1.0998126290231953;10.000771565364005;1.0001842862395918;-0.7274550052519314;1.0346083320963773;1.000128828518774;1.236699748700638;0.999956654746087
83.725602;1.099762062520039;-0.011111213420942736;-0.010103663201410807;-0.005555388987193014;-0.005051601419608527;1.0998106608920892;10.000777470593977;1.000183367542956;-0.7274550052429735;1.0346057397694794;1.0001286472208408;1.2366986720643331;0.9999552446946278
83.735602;1.099762711242107;-0.01111121298281877;-0.010103663235862016;-0.005555389462449071;-0.005051602439883861;1.0998085565152955;10.000783119778134;1.000182481876901;-0.7274550052306347;1.0346031151800443;1.0001284251636509;1.2366975917644947;0.9999537821808779
83.745602;1.0997632325110245;-0.01111121251309195;-0.010103663272779171;-0.005555389949641727;-0.005051603476663619;1.0998063265710227;10.000788499680962;1.0001816301717206;-0.7274550052147983;1.0346004608786998;1.0001281654925187;1.2366965125698173;0.9999522692646745
83.755602;1.0997636355936273;-0.011111212011997138;-0.01010366331186264;-0.005555390448604931;-0.005051604528249796;1.0998039829644766;10.000793602494486;1.0001808140096897;-0.7274550051952955;1.03459777791432;1.0001278718264877;1.2366954394929308;0.9999507084188071
83.765602;1.0997639295564428;-0.011111211480236801;-0.010103663352947505;-0.00555539095912461;-0.005051605593079752;1.0998015387758864;10.000798422608984;1.0001800343504321;-0.7274550051718665;1.0345950665808983;1.000127549123573;1.2366943777816268;0.9999491026320821
83.775602;1.099764122453095;-0.011111210918940179;-0.010103663395943603;-0.005555391480804057;-0.0050516066696998105;1.0997990079506992;10.000802956375896;1.0001792906614313;-0.7274550051442148;1.0345923271777404;1.0001272035921802;1.236693332507851;0.9999474549518388
83.785602;1.0997642218500878;-0.011111210329468234;-0.010103663440667284;-0.005555392013187449;-0.005051607756963328;1.099796405271281;10.000807206912159;1.000178580443661;-0.7274550051122035;1.0345895601808843;1.0001268416752154;1.236692307517124;0.9999457681061574
83.795602;1.0997642362048128;-0.011111209713258156;-0.01010366348671201;-0.005555392555754036;-0.005051608854047279;1.0997937460844378;10.000811179904671;1.000177899644089;-0.7274550050759753;1.0345867659584076;1.0001264682642397;1.2366913046553558;0.9999440448861243
83.805602;1.0997641757433312;-0.011111209071881286;-0.010103663533452068;-0.005555393107718545;-0.005051609960107869;1.0997910451449273;10.000814874685492;1.0001772435984946;-0.7274550050357114;1.0345839443826648;1.0001260856088912;1.2366903241391947;0.9999422882975726
83.815602;1.0997640521145668;-0.01111120840712408;-0.010103663580154543;-0.0055553936679631245;-0.005051611074035165;1.0997883156753112;10.000818283617022;1.0001766073619818;-0.7274550049912023;1.0345810949952814;1.0001256941421597;1.2366893656436506;0.9999405011068095
83.825602;1.0997638775173613;-0.011111207720791471;-0.010103663626097778;-0.005555394235089491;-0.005051612194509423;1.0997855690856944;10.000821398346053;1.0001759854327306;-0.7274550049416106;1.0345782173506057;1.000125293948193;1.236688429164196;0.9999386854277058
83.835602;1.0997636638973256;-0.011111207014494128;-0.01010366367063846;-0.005555394807427327;-0.005051613320100267;1.0997828145248558;10.00082421584286;1.0001753720948225;-0.7274550048856259;1.0345753106567983;1.0001248854248452;1.2366875153190082;0.9999368425343631
83.845602;1.099763421882316;-0.011111206289747436;-0.01010366371322936;-0.0055553953829054125;-0.005051614449377547;1.0997800586013244;10.000826741106023;1.0001747626835469;-0.7274550048219728;1.0345723734439711;1.0001244690310118;1.2366866252602966;0.9999349728924206
83.855602;1.0997631597341144;-0.011111205548175278;-0.010103663753349451;-0.005555395958920622;-0.005051615581057469;1.099777306071642;10.000828984656849;1.000174154107642;-0.7274550047498679;1.0345694039267856;1.0001240447445905;1.2366857601586554;0.9999330765001695
83.865602;1.0997628834020212;-0.011111204791581482;-0.010103663790365409;-0.005555396532487715;-0.005051616714008792;1.0997745611079246;10.000830954064812;1.0001735438182455;-0.7274550046691162;1.0345664003771;1.0001236118644907;1.2366849206813466;0.9999311534737195
83.875602;1.0997625975819743;-0.01111120402192562;-0.01010366382348647;-0.00555539710060979;-0.0050516178471102634;1.0997718279990587;10.000832646789995;1.0001729286925105;-0.7274550045800277;1.0345633611848077;1.0001231693739083;1.2366841070259769;0.9999292044537182
83.885602;1.0997623059659936;-0.011111203241285198;-0.010103663851863346;-0.005555397660573765;-0.005051618979068274;1.0997691110112255;10.000834052510816;1.0001723050950386;-0.7274550044833108;1.0345602849493514;1.0001227170590086;1.2366833190841144;0.9999272307466652
83.895602;1.099762010484442;-0.011111202451801054;-0.01010366387477055;-0.005555398209977577;-0.0050516201083819195;1.0997664143952417;10.000835159296164;1.0001716700695211;-0.7274550043799216;1.0345571709067727;1.0001222564501573;1.2366825567845743;0.999925234658131
83.905602;1.0997617113585898;-0.011111201655552785;-0.01010366389179796;-0.0055553987466035164;-0.005051621233590085;1.0997637424052344;10.000835954178635;1.0001710223452502;-0.7274550042709566;1.0345540196533782;1.0001217902208186;1.2366818206665617;0.9999232197343377
83.915602;1.09976140749319;-0.011111200854326861;-0.010103663902889661;-0.0055553992683537055;-0.005051622353441808;1.0997610985024084;10.000836423005556;1.0001703618743065;-0.7274550041575683;1.0345508334727989;1.0001213211689308;1.23668111183608;0.9999211905717046
83.925602;1.0997610963796562;-0.011111200049437156;-0.010103663908164928;-0.005555399773184433;-0.005051623466769813;1.0997584848572637;10.000836555790968;1.0001696891760472;-0.7274550040408574;1.0345476155484832;1.000120852523425;1.2366804310987745;0.9999191527857
83.935602;1.0997607747373421;-0.011111199241861167;-0.010103663907725111;-0.0055554002590028715;-0.005051624572292145;1.09975590295843;10.000836348647276;1.0001690057593617;-0.7274550039219009;1.0345443688232738;1.0001203887098165;1.2366797776617662;0.9999171132961854
83.945602;1.0997604397218865;-0.011111198432566907;-0.010103663901599133;-0.00555540072363823;-0.005051625668411197;1.0997533544246365;10.000835794686253;1.0001683140770878;-0.7274550038018593;1.034541095967707;1.0001199348525793;1.2366791481180268;0.999915080320391
83.955602;1.0997600896732478;-0.011111197622603552;-0.01010366388969682;-0.005555401164954012;-0.005051626753087744;1.0997508416705295;10.000834873595172;1.0001676163797286;-0.7274550036819469;1.03453780018275;1.0001194951575128;1.2366785362252801;0.9999130628040211
83.965602;1.0997597240298411;-0.011111196812869435;-0.010103663871830159;-0.005555401581066969;-0.005051627823895892;1.0997483683348221;10.000833551140131;1.0001669141065836;-0.7274550035633309;1.0345344853936944;1.0001190715225128;1.2366779331937405;0.9999110697332393
83.975602;1.0997593426141536;-0.011111196003934181;-0.010103663848047909;-0.005555401970453768;-0.005051628878199105;1.0997459391201632;10.0008317862945;1.0001662081311937;-0.7274550034471303;1.0345311557918804;1.0001186635296184;1.23667732848946;0.9999091098177855
83.985602;1.099758945552123;-0.011111195196143873;-0.010103663819024103;-0.005555402331793278;-0.00505162991336489;1.0997435592542761;10.000829538868686;1.0001654987590656;-0.7274550033344723;1.0345278159921945;1.000118269682319;1.236676710759276;0.999907191348732
83.995602;1.099758533405758;-0.011111194389763095;-0.010103663786023879;-0.005555402663711083;-0.0050516309269116304;1.099741234024061;10.00082677157577;1.0001647853966473;-0.7274550032263829;1.0345244717708213;1.000117888059613;1.2366760680371978;0.9999053216524626
84.005602;1.0997581063554802;-0.011111193584894201;-0.010103663750551075;-0.005555402964802225;-0.005051631916652805;1.099738968641054;10.000823444810738;1.000164066485811;-0.7274550031235424;1.0345211303912152;1.0001175158599858;1.2366753880994072;0.9999035064258769
84.015602;1.0997576638431918;-0.011111192781323071;-0.010103663714170229;-0.00555540323396754;-0.005051632880914812;1.0997367682642725;10.000819511740504;1.000163339764844;-0.7274550030261508;1.034517800541671;1.0001171491144587;1.2366746595106748;0.9999017501442607
84.025602;1.0997572057299156;-0.011111191978673165;-0.010103663678559758;-0.005555403470545855;-0.005051633818532082;1.099734637879717;10.000814923033301;1.0001626026813806;-0.7274550029339395;1.0345144920329794;1.000116782841993;1.2366738720185066;0.999900057147794
84.035602;1.09975673356091;-0.011111191176882395;-0.010103663645435844;-0.005555403674061885;-0.005051634728526168;1.0997325822572785;10.000809639316293;1.000161852790193;-0.7274550028462485;1.0345112154505658;1.0001164114920205;1.236673016406983;0.9998984316002116
84.045602;1.0997562503075518;-0.011111190376569536;-0.010103663616315381;-0.005555403844041258;-0.005051635609890819;1.0997306062129861;10.000803635217494;1.0001610879623166;-0.7274550027621522;1.034507981855757;1.0001160294080829;1.2366720850830668;0.9998968769416844
84.055602;1.0997557588816556;-0.011111189579072075;-0.010103663592368625;-0.005555403980114474;-0.005051636461743163;1.0997287148419188;10.00079688741844;1.0001603064661568;-0.7274550026805982;1.034504801789585;1.0001156305380856;1.2366710726841448;0.9998953962630873
84.065602;1.0997552612457266;-0.01111118878622279;-0.010103663574354544;-0.005555404082171073;-0.0050516372836043235;1.0997269131551095;10.000789364532613;1.0001595070380003;-0.7274550026005082;1.0345016840533505;1.0001152078873392;1.2366699757088542;0.9998939923333113
84.075602;1.099754758650851;-0.01111118799995497;-0.01010366356251572;-0.005555404150402462;-0.005051638075448765;1.099725205519467;10.000781034029503;1.000158688963053;-0.7274550025208547;1.0344986357909987;1.000114754148333;1.236668791938023;0.9998926668629521
84.085602;1.0997542519995207;-0.011111187221926916;-0.01010366355660541;-0.005555404185206622;-0.005051638837479382;1.0997235959343261;10.000771873587762;1.0001578521440033;-0.7274550024407452;1.0344956633941425;1.0001142634044657;1.236667520155442;0.9998914204706884
84.095602;1.0997537420164014;-0.011111186453346272;-0.010103663556085073;-0.005555404186885235;-0.005051639569815604;1.0997220882985455;10.000761871099401;1.0001569970263229;-0.7274550023593984;1.0344927722460593;1.0001137321187497;1.2366661601626645;0.9998902532574697
84.105602;1.0997532291562366;-0.011111185695053007;-0.010103663560190419;-0.005555404155280659;-0.005051640272312206;1.099720685738542;10.000751018068533;1.0001561242261616;-0.7274550022760413;1.0344899654988429;1.0001131583495462;1.2366647129068795;0.9998891653707861
84.115602;1.099752713148431;-0.01111118494774692;-0.010103663567959914;-0.005555404089745399;-0.005051640944707617;1.0997193903055862;10.000739306518902;1.0001552340691993;-0.727455002189986;1.034487243929176;1.0001125403806985;1.2366631795799266;0.9998881577048887
84.125602;1.099752193272648;-0.011111184212119344;-0.010103663578418416;-0.0055554039894599085;-0.005051641586911819;1.099718203415187;10.000726734685248;1.000154326605047;-0.7274550021008648;1.034484606942007;1.0001118762284422;1.2366615605135831;0.9998872327143091
84.135602;1.0997516698683047;-0.011111183488849133;-0.010103663590697629;-0.005555403853658671;-0.005051642199069208;1.0997171261965015;10.000713315406086;1.0001534019463758;-0.727455002008791;1.034482053534685;1.0001111636331255;1.2366598558052455;0.9998863946126534
84.145602;1.0997511457655258;-0.011111182778623586;-0.010103663604039166;-0.005555403681611732;-0.005051642781461918;1.0997161598586733;10.000699070535608;1.0001524600655316;-0.7274550019143007;1.0344795830482143;1.0001103999591505;1.2366580663229765;0.9998856481089494
84.155602;1.0997506264535493;-0.011111182082207719;-0.010103663617775155;-0.005555403472571289;-0.005051643334367362;1.0997153056871052;10.000684014251469;1.0001515002388641;-0.7274550018180762;1.0344771957668117;1.0001095825754198;1.2366561936089702;0.9998849968235632
84.165602;1.0997501191180603;-0.011111181400465511;-0.010103663631266682;-0.005555403225812082;-0.005051643857814263;1.0997145642911244;10.000668145744017;1.000150521115669;-0.7274550017206902;1.0344748930132164;1.0001087096386343;1.2366542398118423;0.9998844435474395
84.175602;1.0997496317222049;-0.011111180734299429;-0.010103663643842431;-0.005555402940774437;-0.005051644351485706;1.0997139350939167;10.000651457166006;1.0001495213880587;-0.7274550016225448;1.0344726767245476;1.0001077802529201;1.2366522079217468;0.9998839920075082
84.185602;1.0997491726132873;-0.011111180084558194;-0.010103663654815982;-0.005555402617284563;-0.005051644814937566;1.099713415998745;10.000633944638595;1.0001485002768549;-0.7274550015239859;1.0344705492076312;1.0001067938506611;1.2366501015201743;0.9998836477515441
84.195602;1.0997487497608298;-0.011111179451971162;-0.010103663663619571;-0.0055554022557276535;-0.005051645247774816;1.0997130026678548;10.000615610272549;1.0001474574323899;-0.7274550014254837;1.0344685130062734;1.0001057497079622;1.2366479247902733;0.9998834171842306
84.205602;1.099748369630872;-0.011111178837033288;-0.010103663669865062;-0.005555401857036167;-0.005051645649714843;1.0997126886896702;10.000596458750119;1.0001463926169356;-0.7274550013276384;1.034466570207751;1.0001046473819943;1.2366456830290316;0.9998833059628647
84.215602;1.0997480369062607;-0.011111178239847272;-0.010103663673178194;-0.005555401422583031;-0.005051646020808648;1.0997124669106244;10.000576497564044;1.0001453055274123;-0.7274550012310268;1.0344647219240002;1.0001034873655967;1.2366433820065896;0.999883318045452
84.225602;1.099747755046757;-0.011111177660102006;-0.010103663673099653;-0.005555400954178597;-0.005051646361542033;1.099712330249223;10.00055574033593;1.0001441955794979;-0.727455001136174;1.0344629689133606;1.0001022706670937;1.2366410262633147;0.9998834554377174
84.235602;1.0997475267973351;-0.011111177097112021;-0.01010366366918111;-0.005555400454164203;-0.00505164667255196;1.0997122715632803;10.000534209487842;1.00014306180593;-0.7274550010436523;1.034461312445983;1.0001009978718238;1.2366386186503666;0.9998837180711319
84.245602;1.0997473547701093;-0.011111176549811952;-0.010103663661055287;-0.005555399925362691;-0.005051646954402996;1.0997122834075121;10.000511937041592;1.000141903260549;-0.7274550009541011;1.0344597539749378;1.0000996687177357;1.236636162156074;0.9998841040900452
84.255602;1.099747242085363;-0.011111176016898237;-0.010103663648472924;-0.005555399370815817;-0.005051647207724664;1.099712358159808;10.000488963572433;1.0001407195805523;-0.7274550008681149;1.034458294040225;1.0000982823828102;1.2366336622287835;0.9998846107606788
84.265602;1.0997471920792214;-0.011111175497161984;-0.010103663631342786;-0.005555398793578408;-0.005051647433365893;1.0997124886232394;10.000465336956001;1.000139510789221;-0.7274550007861185;1.034456931958635;1.0000968384890183;1.236631126801344;0.9998852349888984
84.275602;1.0997472070295748;-0.011111174989742382;-0.010103663609644488;-0.005555398196648784;-0.005051647632281919;1.099712668578045;10.000441114119171;1.0001382763029256;-0.7274550007082956;1.0344556664380478;1.0000953379527704;1.2366285642987807;0.9998859730399021
84.285602;1.0997472872497385;-0.01111117449410158;-0.010103663583205845;-0.005555397582877558;-0.0050516478053945196;1.0997128923678272;10.000416362964973;1.0001370144056239;-0.7274550006346434;1.0344544959286959;1.0000937829467724;1.236625982298011;0.9998868202046391
84.295602;1.0997474316162543;-0.01111117400986523;-0.010103663551577552;-0.005555396954882016;-0.005051647953744367;1.0997131537673013;10.000391159107407;1.0001357227084995;-0.7274550005651784;1.0344534183567933;1.00009217649966;1.2366233876167396;0.9998877707050425
84.305602;1.0997476388573042;-0.011111173536761365;-0.010103663514196896;-0.0055553963149764145;-0.005051648078700985;1.0997134456420483;10.000365584685612;1.0001343987654423;-0.7274550005000193;1.034452430840354;1.0000905223666359;1.2366207873464434;0.9998888176260579
84.315602;1.0997479079607717;-0.0111111730747721;-0.010103663470677546;-0.0055553956650061095;-0.005051648181830676;1.0997137610307481;10.000339736081777;1.000133040185593;-0.7274550004391419;1.0344515293959866;1.0000888253043096;1.2366181900320048;0.9998899531670372
84.325602;1.099748237417379;-0.011111172624509703;-0.010103663420931441;-0.005555395006231412;-0.005051648264580487;1.0997140944493602;10.000313732309747;1.000131644517844;-0.7274550003821009;1.0344507085977597;1.0000870914959992;1.2366156054903341;0.9998911691548001
84.335602;1.0997486245949637;-0.011111172187386414;-0.01010366336511246;-0.0055553943395181835;-0.00505164832810878;1.0997144425484244;10.00028771182308;1.0001302098110656;-0.7274550003281156;1.0344499621625252;1.0000853285742697;1.2366130433337652;0.9998924571438229
84.345602;1.0997490662935765;-0.011111171765166543;-0.010103663303569982;-0.005555393665671738;-0.00505164837328496;1.0997148046330454;10.000261816484047;1.000128735839697;-0.7274550002763596;1.0344492845015947;1.0000835449487795;1.2366105120265423;0.9998938084115816
84.355602;1.0997495593091968;-0.011111171359374335;-0.010103663236841818;-0.00555539298561794;-0.005051648400754743;1.0997151827255658;10.000236175097038;1.0001272247060848;-0.7274550002259876;1.034448671608512;1.000081748710537;1.236608018973184;0.9998952144165274
84.365602;1.0997500995472507;-0.011111170971104034;-0.010103663165579063;-0.005555392300492039;-0.005051648411002316;1.0997155802044403;10.000210896210987;1.0001256801602978;-0.7274550001759205;1.0344481208144465;1.0000799467253407;1.2366055703224983;0.9998966671515699
84.375602;1.0997506812936606;-0.011111170601006137;-0.010103663090440276;-0.005555391611730494;-0.005051648404424308;1.0997160001065673;10.000186069143407;1.0001241063179471;-0.7274550001247159;1.034447630231363;1.0000781445196114;1.2366031702872156;0.9998981591348716
84.385602;1.099751297940318;-0.011111170249298271;-0.010103663012127556;-0.005555390921022257;-0.005051648381430429;1.0997164445434788;10.00016177024273;1.0001225069038162;-0.7274550000706275;1.0344471980361774;1.0000763466970102;1.2366008210998163;0.9998996837596287
84.395602;1.0997519427231015;-0.011111169916005177;-0.010103662931552971;-0.005555390230024634;-0.005051648342467152;1.0997169145100585;10.000138072074447;1.000120885357247;-0.72745500001181;1.0344468215681237;1.000074557218106;1.2365985232640024;0.9999012356153204
84.405602;1.0997526089393006;-0.011111169601208105;-0.010103662849903033;-0.005555389540094351;-0.005051648287908139;1.099717409657373;10.000115050150846;1.0001192448559877;-0.7274549999466139;1.0344464970986336;1.0000727798159887;1.2365962750577375;0.9999028099204009
84.415602;1.099753290385162;-0.01111116930498457;-0.010103662768634902;-0.005555388852274852;-0.005051648217941673;1.0997179287731147;10.000092781502333;1.0001175879206445;-0.7274549998737317;1.034446220826136;1.0000710187467554;1.2365940723091373;0.9999044019957992
84.425602;1.099753981741164;-0.01111116902721782;-0.010103662689485596;-0.005555388167278119;-0.0050516481326351136;1.0997184707354954;10.000071338083828;1.0001159166523652;-0.7274549997920574;1.0344459898709548;1.0000692791051826;1.2365919097215203;0.9999060075784643
84.435602;1.0997546784282224;-0.01111116876749674;-0.010103662614190604;-0.005555387485240059;-0.005051648032276433;1.099719035257298;10.000050783113947;1.0001142335654447;-0.727454999700489;1.0344458023786613;1.0000675664645968;1.236589782492838;0.9999076229263242
84.445602;1.0997553760256196;-0.011111168525136715;-0.010103662544073796;-0.00555538680562248;-0.005051647917800823;1.0997196230214799;10.000031171012203;1.000112541488269;-0.7274549995979029;1.0344456570361162;1.000065886567715;1.2365876871561856;0.999909244231579
84.455602;1.0997560695470252;-0.011111168299318765;-0.010103662480058272;-0.00555538612755033;-0.005051647790843368;1.099720234969447;10.000012547986;1.0001108423768272;-0.7274549994832975;1.034445551842789;1.0000642453256308;1.236585621949314;0.9999108677008979
84.465602;1.0997567532880363;-0.01111116808913765;-0.010103662422824851;-0.0055553854502552865;-0.005051647653434361;1.0997208716001663;9.999994952194088;1.0001091367215569;-0.727454999355935;1.0344454829653549;1.0000626486448199;1.2365835861564918;0.9999124905206758
84.475602;1.099757421301483;-0.011111167893514025;-0.010103662372704292;-0.0055553847732163235;-0.0050516475077147256;1.0997215332309307;9.999978411007556;1.0001074244251993;-0.7274549992153708;1.0344454454035479;1.000061102052718;1.236581578912108;0.9999141108595657
84.485602;1.0997580678414156;-0.011111167711329138;-0.01010366232969421;-0.005555384096030478;-0.005051647355569511;1.099722220592111;9.999962936590462;1.000105705857513;-0.7274549990615027;1.034445434810727;1.0000596105520607;1.236579599339809;0.9999157266775096
84.495602;1.0997586878029721;-0.011111167541766635;-0.010103662293817608;-0.005555383418331063;-0.005051647198198193;1.0997229347696105;9.9999485225251;1.0001039816348092;-0.727454998894638;1.03444544811992;1.0000581787671825;1.2365776477571757;0.9999173353076333
84.505602;1.099759276937026;-0.011111167384482439;-0.010103662265342624;-0.005555382739883621;-0.005051647036097351;1.099723676676255;9.999935141504787;1.0001022519386966;-0.7274549987155005;1.034445482496585;1.0000568113463104;1.2365757260903338;0.9999189345068088
84.515602;1.099759831357885;-0.011111167239413376;-0.010103662244650414;-0.005555382060697894;-0.005051646869439527;1.0997244465318314;9.999922748768073;1.0001005168958066;-0.7274549985252584;1.0344455345462527;1.0000555134788573;1.236573836865504;0.9999205236800042
84.525602;1.0997603470526478;-0.011111167106468704;-0.010103662232099981;-0.0055553813810771645;-0.005051646698400695;1.0997252431798206;9.999911293612403;1.0000987773028018;-0.7274549983253725;1.0344456010794527;1.0000542909237145;1.2365719818862178;0.9999221044130587
84.535602;1.099760819885534;-0.011111166985575321;-0.010103662228101273;-0.0055553807016607394;-0.005051646523212258;1.0997260636703505;9.999900729737375;1.0000970341669864;-0.7274549981170421;1.0344456802923094;1.0000531491716114;1.2365701619129668;0.9999236803869851
84.545602;1.0997612452502963;-0.01111116687692704;-0.010103662233285219;-0.0055553800234556415;-0.0050516463439671784;1.0997269039406148;9.999891018108254;1.0000952880940586;-0.7274549979007653;1.0344457721923415;1.0000520922519462;1.2365683774406289;0.9999252565433043
84.555602;1.0997616173666223;-0.011111166781043614;-0.010103662248602733;-0.005555379347764193;-0.0050516461604606456;1.0997277598659243;9.999882128391565;1.0000935400607278;-0.7274549976765845;1.0344458787346567;1.0000511224009234;1.2365666301420772;0.9999268378230444
84.565602;1.099761929460943;-0.011111166698687634;-0.010103662275311946;-0.005555378675829678;-0.005051645972350901;1.0997286273810827;9.99987403931376;1.0000917921438102;-0.727454997444723;1.0344460039052836;1.0000502410361924;1.2365649241210768;0.9999284286446628
84.575602;1.099762174646939;-0.011111166630709322;-0.010103662314854225;-0.005555378008477598;-0.0050516457793968825;1.0997295020338425;9.999866732178056;1.000090046907997;-0.7274549972059557;1.0344461530508382;1.0000494495625458;1.2365632652151854;0.9999300335025393
84.585602;1.0997623463784958;-0.01111116657803226;-0.010103662368509281;-0.005555377346272823;-0.00505164558139452;1.0997303792346262;9.999860187055175;1.0000883067484996;-0.7274549969615499;1.0344463314632695;1.0000487488803667;1.2365616585857544;0.9999316575177969
84.595602;1.099762438818845;-0.011111166541945989;-0.010103662437009695;-0.005555376689858355;-0.00505164537803192;1.099731254621213;9.99985439267147;1.0000865736197186;-0.7274549967130459;1.0344465435230064;1.0000481386016968;1.2365601074544992;0.9999333058540686
84.605602;1.0997624474289327;-0.011111166524091248;-0.01010366252053714;-0.005555376039926291;-0.005051645169014716;1.0997321232683943;9.999849357991717;1.0000848484319025;-0.7274549964621027;1.0344467933442845;1.0000476171324844;1.23655861350775;0.9999349825604181
84.615602;1.0997623690501572;-0.01111116652581186;-0.01010366261900498;-0.005555375396975029;-0.005051644954305059;1.0997329791265142;9.999845110019516;1.0000831310357732;-0.727454996210457;1.0344470860783994;1.0000471822379609;1.2365571772199084;0.9999366901232689
84.625602;1.09976220157285;-0.01111116654771126;-0.010103662732178565;-0.005555374761209364;-0.005051644734171447;1.099733816027161;9.999841684939115;1.0000814212070437;-0.7274549959599846;1.034447428527662;1.000046831072622;1.2365557983370115;0.9999384299899196
84.635602;1.0997619434692603;-0.011111166589844177;-0.01010366285954874;-0.005555374132632904;-0.005051644509064937;1.0997346289519574;9.999839123549009;1.0000797193662483;-0.727454995712764;1.0344478289506163;1.0000465598991355;1.2365544767888572;0.9999402034635125
84.645602;1.099761593193454;-0.011111166651936491;-0.010103663000205458;-0.0055553735111462926;-0.0050516442794439915;1.0997354144871687;9.999837466424232;1.0000780266107219;-0.7274549954710247;1.034448296567455;1.0000463640754076;1.2365532132136388;0.9999420123745136
84.655602;1.0997611488327053;-0.011111166733352542;-0.01010366315284628;-0.005555372896609179;-0.005051644045619064;1.0997361705458746;9.99983674781193;1.0000763445502638;-0.7274549952369791;1.0344488406316217;1.0000462380608575;1.2365520095851619;0.9999438589167584
84.665602;1.0997606080424869;-0.01111116683310169;-0.010103663315864512;-0.005555372288881731;-0.0050516438077539945;1.0997368960126648;9.999836995769078;1.0000746751503569;-0.7274549950126392;1.0344494691231396;1.0000461760077075;1.2365508696100687;0.9999457446286747
84.675602;1.0997599685092652;-0.011111166949981007;-0.010103663487529148;-0.005555371687818551;-0.005051643565964258;1.0997375909129439;9.99983823561078;1.000073020172456;-0.7274549947997374;1.0344501882337187;1.0000461732977515;1.2365497976894584;0.9999476697078279
84.685602;1.099759228847167;-0.011111167082705669;-0.010103663666203478;-0.005555371093312892;-0.005051643320328312;1.099738256339367;9.999840489019054;1.0000713804398502;-0.7274549945997133;1.0344510027741722;1.0000462275635746;1.2365487972630733;0.9999496332322916
84.695602;1.09975838874227;-0.01111116722996613;-0.010103663850389338;-0.005555370505404538;-0.005051643070927905;1.0997388937151704;9.9998437697856;1.0000697560907446;-0.7274549944137328;1.034451916316851;1.0000463382325362;1.236547869962895;0.9999516332972319
84.705602;1.0997574485551482;-0.011111167390577418;-0.010103664038704016;-0.005555369924310328;-0.005051642818010909;1.0997395044168992;9.999848080547105;1.0000681476105069;-0.7274549942428279;1.034452931086601;1.0000465053595584;1.2365470157489011;0.9999536666639894
84.715602;1.0997564096969992;-0.011111167563797174;-0.010103664229991517;-0.00555536935034832;-0.00505164256206965;1.0997400901897403;9.999853409224174;1.0000665560927826;-0.7274549940881201;1.0344540482084934;1.0000467282950374;1.236546233073244;0.9999557287458047
84.725602;1.0997552753197661;-0.01111116774947058;-0.010103664423309516;-0.0055553687839465975;-0.005051642303736767;1.099740653644838;9.99985972351372;1.0000649824340586;-0.7274549939508878;1.034455268207201;1.0000470044031826;1.2365455186780534;0.9999578142299164
84.735602;1.0997540498541514;-0.011111167947812623;-0.010103664617644519;-0.005555368225768027;-0.00505164204364775;1.099741197789303;9.999866972148466;1.000063427060618;-0.7274549938324443;1.0344565914751622;1.0000473289500755;1.2365448683417213;0.9999599176502175
84.745602;1.0997527377299319;-0.011111168159143118;-0.01010366481169288;-0.005555367676721715;-0.005051641782435327;1.0997417246975743;9.999875095554275;1.0000618906988514;-0.7274549937340392;1.0344580183841385;1.000047696018723;1.2365442787170728;0.999962033493132
84.755602;1.099751343195403;-0.011111168383779223;-0.010103665003863707;-0.005555367137885893;-0.005051641520847381;1.0997422350961197;9.999884033339724;1.0000603745825285;-0.7274549936567551;1.0344595490912447;1.0000480989608078;1.2365437483372617;0.9999641561875785
84.765602;1.0997498714506664;-0.011111168621955018;-0.010103665192298432;-0.005555366610537591;-0.005051641259718834;1.0997427291795692;9.999893724453633;1.0000588799483539;-0.7274549936013169;1.0344611835448378;1.0000485305024662;1.2365432772170744;0.9999662804804494
84.775602;1.099748329627083;-0.011111168873643603;-0.010103665374853984;-0.005555366096204676;-0.005051640999746985;1.0997432068720219;9.999904107153121;1.0000574080217564;-0.727454993567986;1.0344629214298218;1.0000489828876167;1.236542865936789;0.9999684018965824
84.785602;1.0997467271213899;-0.011111169138493367;-0.01010366554918461;-0.005555365596507149;-0.005051640741471897;1.099743666921723;9.99991511966287;1.000055960098634;-0.7274549935565987;1.0344647614433051;1.000049447565799;1.2365425146442495;0.9999705165235409
84.795602;1.0997450748287996;-0.011111169416187488;-0.01010366571291565;-0.005555365112744183;-0.005051640485505482;1.099744105966994;9.999926700155882;1.0000545370522669;-0.7274549935666575;1.0344667004559924;1.0000499148361142;1.2365422226596492;0.9999726206543774
84.805602;1.099743383242475;-0.011111169706931422;-0.01010366586382399;-0.005555364645609279;-0.005051640232593547;1.0997445186520909;9.999938790518973;1.0000531388419234;-0.7274549935974525;1.0344687333835492;1.0000503742341764;1.2365419893970246;0.9999747109475352
84.815602;1.0997416614369562;-0.01111117001147065;-0.010103666000007547;-0.005555364195400025;-0.005051639983482847;1.0997448988544456;9.999951343986814;1.00005176463775;-0.7274549936481765;1.034470853312977;1.0000508157168262;1.236541815352648;0.9999767846006583
84.825602;1.0997399175977214;-0.011111170330649112;-0.01010366611999331;-0.005555363762352354;-0.005051639738851679;1.099745241300731;9.999964327892995;1.0000504134331503;-0.7274549937179765;1.0344730514562077;1.0000512312091878;1.2365417012034359;0.9999788393997369
84.835602;1.0997381594739357;-0.011111170665045574;-0.010103666222653844;-0.005555363346679039;-0.005051639499325742;1.09974554277424;9.999977714745771;1.000049084876435;-0.7274549938059184;1.0344753177586157;1.000051615413191;1.2365416459143321;0.9999808736425441
84.845602;1.0997363942313148;-0.011111171014961663;-0.010103666306930143;-0.005555362948509001;-0.005051639265529711;1.099745802274499;9.999991469681971;1.0000477800954584;-0.7274549939110578;1.0344776421225388;1.0000519650901163;1.236541646175855;0.9999828858856867
84.855602;1.0997346283634366;-0.011111171380622013;-0.010103666371652224;-0.005555362567927804;-0.00505163903804074;1.099746020169495;10.000005547619653;1.000046501584808;-0.7274549940327927;1.0344800148665707;1.0000522778751735;1.2365416971661742;0.9999848750845193
84.865602;1.0997328678944742;-0.011111171762424061;-0.010103666415591527;-0.005555362205030632;-0.005051638817163447;1.0997461976944312;10.000019895070166;1.0000452518296625;-0.7274549941710327;1.0344824261872883;1.0000525516156729;1.23654179349931;0.9999868411303543
84.875602;1.099731118382235;-0.011111172161032648;-0.010103666437543133;-0.005555361859798839;-0.00505163860281928;1.0997463374025034;10.00003444792144;1.0000440320670454;-0.7274549943257598;1.0344848657917713;1.0000527840006483;1.2365419300597225;0.999988785058687
84.885602;1.0997293847053766;-0.011111172577209274;-0.010103666436327131;-0.005555361531827156;-0.005051638394614074;1.0997464430784643;10.000049132551384;1.000042842207589;-0.7274549944964503;1.0344873233260958;1.0000529730414627;1.2365421024717722;0.9999907086777459
84.895602;1.0997276714798812;-0.011111173011549819;-0.01010366641072724;-0.005555361220239034;-0.005051638191851881;1.0997465187071334;10.00006387448022;1.000041681651542;-0.7274549946819152;1.034489788621497;1.0000531181222894;1.2365423068116697;0.9999926140210611
84.905602;1.0997259837085438;-0.011111173464319744;-0.010103666359454342;-0.0055553609238387655;-0.005051637993525162;1.0997465678408194;10.000078606490003;1.00004055028428;-0.7274549948806335;1.0344922512400814;1.000053219856712;1.236542539068363;0.9999945028758015
84.915602;1.0997243265894256;-0.0111111739355414;-0.010103666281132595;-0.005555360641188712;-0.005051637798438495;1.099746593516971;10.00009327282448;1.0000394489643214;-0.7274549950912849;1.0344947007298755;1.0000532794066308;1.2365427953729569;0.9999963765180454
84.925602;1.0997227050584648;-0.011111174425305698;-0.01010366617420545;-0.0055553603705689875;-0.00505163760557864;1.0997465982775039;10.000107833457868;1.0000383793542251;-0.7274549953128601;1.034497127803288;1.0000532986508535;1.2365430727683415;0.9999982364103951
84.935602;1.0997211239395126;-0.011111174933931506;-0.010103666036943681;-0.005555360110089046;-0.005051637414534178;1.0997465847110222;10.00012226580581;1.0000373433870255;-0.7274549955443519;1.034499524793597;1.0000532802540694;1.2365433692963648;1.0000000855032922
84.945602;1.099719588209145;-0.011111175461685328;-0.010103665867761196;-0.0055553598579852195;-0.005051637225563;1.0997465562131;10.000136561647341;1.000036342771369;-0.7274549957847398;1.0345018851761525;1.0000532271898013;1.2365436830787064;1.000001928279028
84.955602;1.0997181027616556;-0.011111176008339505;-0.010103665665557851;-0.005555359612805655;-0.005051637039353372;1.099746517014427;10.00015072539129;1.0000353789131757;-0.7274549960332574;1.034504203206038;1.000053142144069;1.236544011481813;1.000003769475049
84.965602;1.09971667177078;-0.01111117657311655;-0.010103665429711056;-0.005555359373464508;-0.005051636856780914;1.0997464716195338;10.00016477086793;1.0000344532079652;-0.7274549962894384;1.034506473798274;1.0000530267432375;1.2365443514484538;1.0000056130072967
84.975602;1.099715297869628;-0.011111177155009613;-0.010103665159944174;-0.005555359139380771;-0.005051636678761893;1.099746424168416;10.000178709570735;1.0000335670881109;-0.727454996552965;1.0345086921224895;1.000052881397189;1.2365447005847845;1.0000074615256829
84.985602;1.0997139814784058;-0.011111177752992694;-0.010103664856506394;-0.005555358910546358;-0.005051636506153333;1.0997463780574375;10.000192539740093;1.0000327215653693;-0.7274549968235107;1.0345108533167169;1.0000527060017144;1.236545058162408;1.000009315956062
84.995602;1.0997127208710387;-0.011111178365935549;-0.010103664520451387;-0.005555358687318885;-0.005051636339549072;1.0997463361977846;10.000206247139987;1.0000319171515757;-0.7274549971005992;1.0345129529536843;1.0000525000026035;1.2365454255982282;1.000011174577049
85.005602;1.099711513304694;-0.011111178992428661;-0.010103664153495272;-0.005555358470102091;-0.005051636179015921;1.0997463016440285;10.000219810641989;1.000031154571652;-0.7274549973834976;1.0345149876008024;1.0000522614468759;1.2365458057340917;1.000013032613083
85.015602;1.0997103564727932;-0.011111179630734994;-0.010103663757513945;-0.005555358259080699;-0.005051636024144833;1.099746278088861;10.00023320663564;1.0000304353117373;-0.7274549976712047;1.034516954989755;1.0000519866228588;1.2365462012948938;1.0000148836372758
85.025602;1.09970924911804;-0.011111180278884603;-0.010103663334118225;-0.005555358054070469;-0.0050516358744353285;1.0997462697068618;10.000246417871878;1.0000297616626987;-0.7274549979624853;1.0345188538391037;1.0000516710098366;1.2365466138126608;1.000016721624086
85.035602;1.0997081907149946;-0.01111118093482502;-0.010103662884468517;-0.005555357854587512;-0.005051635729517062;1.0997462799283033;10.000259444126296;1.0000291366426677;-0.7274549982559189;1.034520682986636;1.0000513105865851;1.2365470436194472;1.000018541547759
85.045602;1.099707180977581;-0.01111118159666292;-0.010103662409316599;-0.005555357660015173;-0.0050516355890237955;1.0997463103980747;10.000272303212897;1.0000285638288915;-0.7274549985500802;1.034522440343749;1.0000509029662916;1.236547490480714;1.0000203387625106
85.055602;1.0997062196002512;-0.011111182263007337;-0.01010366190914454;-0.0055553574696008395;-0.005051635452404279;1.0997463614207683;10.000285021725203;1.0000280472699643;-0.7274549988437412;1.0345241228830955;1.0000504482595778;1.236547953368045;1.0000221086816887
85.065602;1.0997053059761495;-0.011111182933143168;-0.010103661384210401;-0.005555357282397929;-0.005051635318892833;1.099746432604755;10.000297627987763;1.0000275913827774;-0.7274549991358582;1.0345257274653312;1.0000499492078616;1.2365484296345173;1.000023847190247
85.075602;1.0997044390469042;-0.011111183606847744;-0.010103660834582258;-0.005555357097441266;-0.005051635187721901;1.0997465223653025;10.00031015150261;1.0000272006027213;-0.7274549994253886;1.0345272512852306;1.000049410279343;1.2365489157365146;1.0000255512293874
85.085602;1.0997036175496067;-0.011111184284106604;-0.010103660260287563;-0.005555356914019026;-0.005051635058449628;1.0997466271253877;10.000322620313879;1.000026879384474;-0.7274549997111498;1.034528692055542;1.0000488363245343;1.236549408834472;1.0000272191738995
85.095602;1.099702839998953;-0.011111184964989957;-0.010103659661394862;-0.00555535673174901;-0.00505163493101174;1.0997467412709803;10.000335056926072;1.000026632438191;-0.7274549999918561;1.0345300484263606;1.0000482318899429;1.2365499071449368;1.0000288508017416
85.105602;1.0997021045238506;-0.011111185649534516;-0.010103659037866152;-0.005555356550459366;-0.005051634805480253;1.0997468577593985;10.000347477239425;1.0000264643107784;-0.7274550002663126;1.0345313198271138;1.0000476009817512;1.236550409449538;1.0000304465335048
85.115602;1.0997014091024682;-0.01111118633750233;-0.010103658389507992;-0.005555356369968854;-0.005051634682029488;1.0997469690494706;10.000359891496098;1.0000263791190256;-0.7274550005335008;1.0345325057192492;1.0000469468490047;1.2365509145775095;1.0000320063691661
85.125602;1.0997007514549444;-0.011111187028186658;-0.010103657716247404;-0.005555356189893943;-0.005051634561181156;1.0997470681002448;10.000372310364423;1.0000263809923342;-0.7274550007923399;1.0345336054516985;1.000046272267879;1.2365514205971573;1.0000335293653682
85.135602;1.09970012844703;-0.011111187720363529;-0.010103657018330978;-0.005555356009676816;-0.00505163444389143;1.0997471489655442;10.000384752901986;1.0000264739610043;-0.727455001041358;1.034534618537019;1.0000455799415797;1.2365519247874055;1.0000350136775047
85.145602;1.099699535861623;-0.011111188412409866;-0.010103656296268628;-0.005555355828722359;-0.005051634331520454;1.099747207002937;10.000397247462915;1.000026661456028;-0.727455001278641;1.0345355443818791;1.0000448724198248;1.2365524253562277;1.0000364569407556
85.155602;1.0996989685774807;-0.01111118910249587;-0.010103655550911186;-0.0055553556464681166;-0.005051634225889465;1.0997472391145924;10.000409824645605;1.0000269463202927;-0.7274550015020351;1.0345363822025635;1.0000441522560584;1.2365529229612975;1.0000378571064594
85.165602;1.0996984206698504;-0.011111189788709824;-0.010103654783768143;-0.0055553554625916;-0.005051634129071512;1.099747243924067;10.000422505539689;1.0000273305868983;-0.7274550017093933;1.0345371321001966;1.000043422984958;1.2365534205929367;1.0000392131204732
85.175602;1.0996978857603086;-0.01111119046924079;-0.010103653997157102;-0.0055553552771664015;-0.005051634042848973;1.099747221571795;10.000435295029106;1.0000278148406991;-0.7274550018988523;1.03453779605143;1.0000426899557049;1.2365539230228806;1.0000405243141366
85.185602;1.0996973580626443;-0.011111191142559198;-0.010103653193985993;-0.005555355090351366;-0.005051633968371882;1.0997471729268595;10.000448186934623;1.0000283982221472;-0.7274550020690754;1.034538377632745;1.0000419598800419;1.236554436385405;1.0000417890955666
85.195602;1.0996968329156822;-0.011111191807266359;-0.01010365237737689;-0.005555354902053423;-0.005051633906173993;1.0997470983117847;10.000461169894148;1.000029079065425;-0.7274550022192199;1.0345388814199006;1.000041239500353;1.2365549670090135;1.0000430045128301
85.205602;1.0996963060097893;-0.011111192461790292;-0.010103651550320681;-0.005555354712024308;-0.0050516338562206975;1.0997469967354019;10.00047422727487;1.0000298555481177;-0.7274550023485643;1.0345393129890637;1.0000405346411454;1.236555519483939;1.0000441667416153
85.215602;1.0996957726917655;-0.011111193104320446;-0.010103650715462558;-0.005555354520140878;-0.005051633817914359;1.099746866404101;10.000487339417658;1.0000307267388606;-0.7274550024562261;1.0345396791284147;1.0000398502142152;1.2365560957079342;1.0000452720490016
85.225602;1.0996952277441243;-0.011111193732872865;-0.010103649875037231;-0.005555354326636783;-0.00505163379033658;1.0997467056188968;10.000500489453376;1.0000316937610862;-0.7274550025413302;1.0345399875961672;1.0000391906768917;1.2365566959521113;1.0000463178419825
85.235602;1.0996946651529498;-0.011111194345398518;-0.010103649030910709;-0.005555354132319667;-0.005051633772710009;1.0997465129172912;10.000513663589773;1.000032759262691;-0.7274550026032952;1.0345402464317441;1.000038560277249;1.236557320619317;1.000047302824223
85.245602;1.0996940785417837;-0.011111194940113374;-0.01010364818470648;-0.005555353938703039;-0.005051633764658018;1.0997462869551125;10.00052684427195;1.0000339251121302;-0.7274550026418565;1.0345404629918034;1.0000379634666268;1.2365579710292847;1.0000482262630659
85.255602;1.0996934620967458;-0.011111195515878226;-0.010103647337892993;-0.005555353747728324;-0.005051633766023369;1.0997460269519408;10.000540007800026;1.0000351910500003;-0.7274550026569554;1.0345406427849342;1.0000374055122356;1.2365586485863107;1.0000490875250505
85.265602;1.099692810947177;-0.011111196072268332;-0.01010364649178221;-0.005555353561070297;-0.005051633776468006;1.0997457332109335;10.00055313401665;1.0000365556119628;-0.7274550026485891;1.0345407891455909;1.0000368922705236;1.236559353277132;1.0000498861525506
85.275602;1.0996921209597927;-0.011111196609294802;-0.010103645647605894;-0.005555353379704033;-0.0050516337954403375;1.0997454071853305;10.000566218079635;1.0000380172485384;-0.7274550026166116;1.034540904415646;1.0000364297567306;1.2365600834249573;1.0000506213349554
85.285602;1.099691388209797;-0.01111119712703544;-0.010103644806753208;-0.005555353204197098;-0.0050516338226729764;1.099745050919765;10.000579271881833;1.000039574031447;-0.7274550025607552;1.0345409911170673;1.0000360242151867;1.2365608365928102;1.0000512908709684
85.295602;1.0996906082258364;-0.01111119762551446;-0.010103643971004252;-0.00555535303524159;-0.005051633858453186;1.0997446658619658;10.000592317065907;1.0000412230162963;-0.7274550024810164;1.034541052179533;1.0000356815251032;1.2365616100191403;1.0000518916182133
