time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
85.305602;1.0996897756534525;-0.011111198104769036;-0.010103643142480568;-0.00555535287383405;-0.0050516339032691876;1.0997442518942389;10.000605378155134;1.000042960264799;-0.7274550023779737;1.0345410910919852;1.00003540627327;1.2365624005396654;1.0000524216249085
85.315602;1.099688884701734;-0.011111198564839182;-0.010103642323380796;-0.005555352721228109;-0.00505163395747961;1.0997438071932084;10.000618482396916;1.0000447807302637;-0.7274550022526346;1.0345411117666423;1.0000352019409215;1.2365632046973514;1.0000528819086232
85.325602;1.0996879296829467;-0.011111199005898745;-0.01010364151588424;-0.005555352578900096;-0.005051634021364786;1.0997433290174279;10.000631661696573;1.0000466775295178;-0.7274550021059452;1.034541117779627;1.0000350719442526;1.2365640189280533;1.0000532765299308
85.335602;1.0996869056940464;-0.011111199428529343;-0.010103640722208823;-0.005555352448430569;-0.005051634095168244;1.0997428151786561;10.0006449448477;1.0000486416885057;-0.7274550019385108;1.0345411118205428;1.000035020163279;1.2365648398735127;1.0000536113534173
85.345602;1.0996858096907514;-0.01111119983369466;-0.010103639944573953;-0.00555535233134082;-0.005051634178973497;1.0997422651592828;10.000658347742897;1.000050662997095;-0.7274550017508485;1.0345410953509715;1.0000350502197666;1.2365656651280301;1.0000538927495688
85.355602;1.0996846408655039;-0.011111200222467468;-0.010103639185063065;-0.005555352229058939;-0.005051634272592749;1.099741680439519;10.000671873664052;1.0000527310687555;-0.7274550015436542;1.0345410686580403;1.0000351642981007;1.2365664935896525;1.0000541267262057
85.365602;1.099683400081879;-0.011111200595795586;-0.010103638445447352;-0.005555352142852442;-0.005051634375427156;1.099741064423273;10.000685515725857;1.0000548359058534;-0.7274550013177602;1.0345410318745416;1.0000353626128045;1.2365673245068443;1.000054318652183
85.375602;1.0996820891837606;-0.011111200954455943;-0.010103637727014295;-0.005555352073663569;-0.005051634486332437;1.0997404222574818;10.00069925547121;1.0000569683864222;-0.7274550010741074;1.0345409859439891;1.000035643595783;1.2365681564559687;1.0000544739598265
85.385602;1.099680710516186;-0.011111201299308817;-0.010103637030469412;-0.005555352022184756;-0.005051634603774652;1.09973976062114;10.000713065226194;1.0000591211216752;-0.7274550008136388;1.034540932898879;1.0000360045197805;1.236568987698525;1.0000545986397686
85.395602;1.0996792667486424;-0.011111201631439756;-0.010103636355941603;-0.005555351989183613;-0.00505163472617744;1.099739086877607;10.000726915166787;1.0000612894228256;-0.7274550005369755;1.0345408759946364;1.000036442383985;1.236569817118336;1.000054698361622
85.405602;1.0996777608025277;-0.011111201951829462;-0.010103635703054252;-0.005555351975664824;-0.00505163485204621;1.0997384071492597;10.00074077370602;1.0000634714354117;-0.7274550002442458;1.0345408193618228;1.0000369546670183;1.2365706443986628;1.0000547776230921
85.415602;1.0996761955460503;-0.011111202261076848;-0.010103635071052221;-0.005555351982687837;-0.0050516349797705105;1.0997377247368993;10.000754600356585;1.0000656669287447;-0.7274549999351535;1.0345407670159523;1.0000375392751637;1.2365714696295647;1.0000548399160607
85.425602;1.099674573279139;-0.011111202559440732;-0.010103634459023124;-0.005555352011142673;-0.005051635107437025;1.0997370404529132;10.000768344837342;1.0000678756934251;-0.7274549996090311;1.0345407223069538;1.0000381935658822;1.236572293141795;1.0000548879427738
85.435602;1.099672895377608;-0.01111120284685107;-0.010103633866092754;-0.005555352061734645;-0.005051635233039311;1.0997363538797336;10.000781956520115;1.0000700968179201;-0.7274549992648983;1.0345406883502055;1.0000389134925383;1.2365731152467145;1.0000549238856444
85.445602;1.0996711623800388;-0.011111203122943572;-0.010103633291470147;-0.005555352135002359;-0.005051635354910227;1.0997356641370075;10.00079539292428;1.000072328749301;-0.727454998901821;1.0345406685726064;1.0000396938546052;1.2365739357292451;1.0000549503795069
85.455602;1.099669374676175;-0.011111203387264425;-0.01010363273442276;-0.00555535223120972;-0.005051635471954399;1.0997349702936823;10.000808621336931;1.000074569430808;-0.7274549985195189;1.0345406665164607;1.0000405291858974;1.236574753907705;1.0000549713045703
85.465602;1.0996675339499382;-0.011111203639551764;-0.01010363219425677;-0.005555352350228469;-0.005051635583503542;1.099734271399778;10.000821619905222;1.0000768167626048;-0.7274549981187145;1.0345406850863992;1.0000414142352365;1.2365755690512394;1.0000549917648613
85.475602;1.0996656443436958;-0.011111203879953152;-0.010103631670365886;-0.005555352491728998;-0.005051635688813508;1.0997335660606626;10.000834377573932;1.0000790694069457;-0.7274549977010488;1.034540725940158;1.0000423443898008;1.2365763804700718;1.0000550177904444
85.485602;1.099663711782085;-0.011111204108965529;-0.010103631162307163;-0.00555535265566728;-0.005051635786679248;1.0997328522222605;10.000846887415435;1.000081327134782;-0.7274549972687422;1.0345407895093621;1.000043316727965;1.236577187404758;1.000055055513896
85.495602;1.099661742107808;-0.01111120432728008;-0.010103630669768158;-0.005555352842466258;-0.005051635875516235;1.0997321274733356;10.000859139208448;1.0000835905720802;-0.7274549968240471;1.0345408753267051;1.0000443304867639;1.236577988730789;1.0000551098708976
85.505602;1.0996597401395278;-0.011111204535845565;-0.01010363019242719;-0.00555535305268139;-0.0050516359536433705;1.0997313894709817;10.000871117091986;1.000085860765503;-0.7274549963686874;1.034540982067865;1.0000453857361822;1.236578782593239;1.0000551842730412
85.515602;1.0996577099790057;-0.011111204735977872;-0.010103629729748553;-0.00555535328662992;-0.005051636019542322;1.0997306360049548;10.000882800303657;1.0000881388319713;-0.7274549959035399;1.0345411074099882;1.0000464812751675;1.2365795664961892;1.0000552812136985
85.525602;1.0996556551745793;-0.011111204929366417;-0.010103629280963138;-0.005555353544274997;-0.005051636071990549;1.099729864591241;10.00089416602829;1.000090425648707;-0.7274549954285624;1.0345412477982325;1.0000476133046499;1.2365803375777924;1.0000554024693336
85.535602;1.0996535787837445;-0.011111205118035927;-0.010103628845384722;-0.005555353825201359;-0.005051636110045058;1.0997290721644262;10.000905194355662;1.0000927213861008;-0.7274549949429325;1.0345413982836589;1.0000487755211733;1.2365810925627676;1.0000555491046283
85.545602;1.09965148441596;-0.011111205304192951;-0.01010362842260079;-0.0055553541286588485;-0.005051636133026541;1.0997282557505312;10.000915869260142;1.0000950250040288;-0.7274549944454141;1.034541552971634;1.0000499606517312;1.2365818279775325;1.000055721628691
85.555602;1.0996493773406593;-0.011111205489954432;-0.010103628012250497;-0.005555354453813257;-0.005051636140526835;1.0997274139083753;10.000926172860678;1.0000973340805797;-0.727454993934839;1.034541705853869;1.0000511623027764;1.236582540878782;1.0000559197349674
85.565602;1.0996472643089505;-0.011111205677189382;-0.01010362761373562;-0.005555354799951526;-0.005051636132324263;1.0997265470234732;10.00093608418665;1.0000996451875672;-0.7274549934104322;1.0345418517288891;1.0000523753592911;1.2365832291930865;1.000056141783222
85.575602;1.099645152503998;-0.011111205867617779;-0.010103627226206842;-0.005555355166420789;-0.0050516361082518745;1.099725655693984;10.000945588418775;1.0001019543980152;-0.7274549928718688;1.0345419871765142;1.0000535948854479;1.2365838915846523;1.0000563846709345
85.585602;1.0996430485619528;-0.011111206063089376;-0.010103626848804892;-0.005555355552575041;-0.0050516360682191916;1.0997247395829914;10.000954685610361;1.0001042574142938;-0.7274549923192432;1.0345421105401906;1.000054815241518;1.2365845274466551;1.0000566444061068
85.595602;1.0996409583168927;-0.011111206265833177;-0.01010362648077999;-0.005555355957915722;-0.005051636012417018;1.0997237979404326;10.000963389718416;1.0001065500293382;-0.7274549917531205;1.0345422205434456;1.0000560306128043;1.2365851364691727;1.000056917038376
85.605602;1.099638887340306;-0.011111206478370248;-0.010103626121250568;-0.005555356382196044;-0.005051635941525617;1.0997228296033743;10.000971722968687;1.000108829329793;-0.7274549911747086;1.034542315125893;1.0000572364690086;1.2365857176846418;1.0000571990683662
85.615602;1.0996368415090532;-0.01111120670314938;-0.010103625769060529;-0.005555356825283204;-0.005051635856661436;1.099721832067241;10.000979710156363;1.0001110942605544;-0.7274549905859052;1.0345423917153558;1.000058430339262;1.2365862693365497;1.0000574875010824
85.625602;1.0996348268977283;-0.011111206942338152;-0.010103625423124759;-0.005555357286946461;-0.005051635758979981;1.099720801755549;10.000987368529744;1.0001133449737012;-0.7274549899890043;1.0345424486219186;1.0000596110737046;1.236586789697417;1.0000577800451471
85.635602;1.0996328493972751;-0.011111207197876612;-0.010103625082791728;-0.005555357766814182;-0.005051635649278233;1.099719735169621;10.000994700088636;1.0001155821845915;-0.7274549893863663;1.0345424864793438;1.0000607778251227;1.2365872774398043;1.0000580746405232
85.645602;1.099630914813853;-0.011111207471612174;-0.010103624747739242;-0.00555535826440927;-0.005051635527904969;1.0997186292824626;10.00100169605465;1.0001178072180006;-0.727454988780353;1.034542508490265;1.0000619298158335;1.2365877312542217;1.000058368575923
85.655602;1.0996290290850423;-0.011111207765216827;-0.010103624417706123;-0.005555358779079309;-0.005051635395028219;1.0997174813576254;10.001008341732057;1.000120021965374;-0.7274549881733802;1.0345425191694098;1.0000630659485754;1.2365881497730293;1.000058658596801
85.665602;1.0996271979598224;-0.011111208079735707;-0.010103624092477552;-0.005555359309916162;-0.005051635251153215;1.0997162888518728;10.001014612956475;1.0001222281979878;-0.7274549875678368;1.034542522865618;1.0000641837544824;1.2365885321924408;1.0000589415217687
85.675602;1.0996254265402012;-0.011111208415233347;-0.010103623771991964;-0.00555535985574262;-0.005051635097511838;1.0997150499521848;10.001020473710735;1.0001244271571643;-0.7274549869658158;1.034542523275795;1.0000652787529276;1.2365888786411827;1.000059214548249
85.685602;1.0996237193133038;-0.011111208770905458;-0.01010362345636799;-0.005555360415082284;-0.005051634936017694;1.0997137646641393;10.001025881901114;1.0001266200304846;-0.7274549863689054;1.0345425235433614;1.0000663449069602;1.236589189447519;1.0000594755589403
85.695602;1.0996220805981267;-0.011111209145426385;-0.010103623145923524;-0.00555536098616301;-0.005051634768902601;1.0997124354520418;10.00103079756132;1.0001288082872573;-0.7274549857782175;1.0345425264155632;1.0000673757987242;1.236589464142505;1.0000597229756731
85.705602;1.0996205152150031;-0.011111209537322024;-0.010103622841225806;-0.005555361566989697;-0.005051634598393303;1.0997110671072148;10.001035183325934;1.0001309934055551;-0.7274549851945546;1.0345425346153587;1.0000683654679257;1.2365897016744856;1.0000599549439213
85.715602;1.0996190289246104;-0.01111120994526899;-0.010103622543125478;-0.005555362155419884;-0.0050516344266374556;1.0997096657283938;10.001039001080464;1.0001331770944901;-0.7274549846186285;1.0345425508949524;1.0000693083275751;1.2365899014293626;1.0000601691424535
85.725602;1.0996176280073604;-0.011111210368146674;-0.01010362225270709;-0.005555362749224338;-0.0050516342557253525;1.099708237231989;10.001042217836716;1.0001353620685915;-0.7274549840512704;1.0345425774728392;1.000070198755522;1.2365900635000522;1.0000603631522185
85.735602;1.0996163184553562;-0.011111210804920979;-0.010103621971079247;-0.005555363346112487;-0.005051634087671584;1.0997067872161324;10.001044818602011;1.0001375521461549;-0.7274549834935073;1.0345426157091633;1.0000710309583831;1.2365901883010637;1.0000605342197082
85.745602;1.0996151053459953;-0.011111211254594251;-0.010103621699064464;-0.005555363943799045;-0.005051633924519402;1.0997053220432158;10.001046810752007;1.0001397515722277;-0.727454982946481;1.0345426666377997;1.000071799406696;1.2365902767978711;1.000060679088311
85.755602;1.099613992259563;-0.011111211716171665;-0.010103621436945508;-0.005555364540183799;-0.005051633768532888;1.099703849003083;10.00104821409832;1.0001419643321483;-0.7274549824113096;1.0345427317667941;1.0000724998886583;1.236590331007431;1.0000607946443731
85.765602;1.0996129811810795;-0.011111212188535523;-0.010103621184349331;-0.005555365133514056;-0.005051633622124244;1.0997023757758364;10.001049049282518;1.0001441936960562;-0.727454981888897;1.0345428127790668;1.000073130311498;1.2365903538711824;1.0000608786666647
85.775602;1.0996120736856414;-0.011111212670230616;-0.01010362094029846;-0.005555365722436611;-0.005051633487584974;1.0997009103199376;10.001049333839513;1.0001464415784407;-0.7274549813797941;1.0345429102369907;1.0000736906263854;1.2365903492223258;1.0000609300845857
85.785602;1.0996112729514422;-0.011111213159221332;-0.010103620703447957;-0.005555366306008726;-0.005051633367014232;1.0996994609429127;10.001049080352614;1.0001487077984883;-0.7274549808843461;1.0345430231165254;1.0000741827646713;1.2365903222933539;1.0000609488787688
85.795602;1.0996105843058586;-0.011111213652853811;-0.010103620472363113;-0.005555366883719608;-0.005051633262386912;1.0996980363748736;10.001048294449655;1.0001509902595298;-0.7274549804029679;1.034543149595951;1.0000746110074212;1.2365902796492383;1.0000609357124657
85.805602;1.0996100129429458;-0.011111214148114845;-0.010103620245536592;-0.005555367455496984;-0.005051633175514775;1.099696645286907;10.001046976642572;1.0001532861139537;-0.727454979936247;1.034543287747448;1.0000749817356578;1.2365902278147518;1.0000608909594089
85.815602;1.0996095610685817;-0.011111214641967543;-0.010103620021207274;-0.005555368021615348;-0.005051633107916357;1.099695294883886;10.001045130702593;1.000155592668353;-0.7274549794849616;1.034543435407637;1.0000753020731779;1.2365901717134904;1.0000608135236873
85.825602;1.0996092271404776;-0.011111215131640257;-0.010103619797503056;-0.005555368582473626;-0.005051633060701197;1.099693989919485;10.001042774441675;1.0001579072244229;-0.7274549790502344;1.0345435895021577;1.0000755781072381;1.236590114204406;1.0000607007883384
85.835602;1.0996090067548199;-0.011111215614825153;-0.010103619572955714;-0.005555369138460468;-0.0050516330344681035;1.0996927331439519;10.001039939702373;1.000160226298551;-0.7274549786336788;1.0345437454472992;1.0000758137752503;1.2365900565524544;1.0000605499709854
85.845602;1.0996088938497712;-0.011111216089685674;-0.0101036193468066;-0.005555369689967059;-0.00505163302917712;1.0996915264094358;10.001036659304336;1.0001625453728769;-0.7274549782371557;1.03454389755356;1.00007601099908;1.2365899994055287;1.0000603592981097
85.855602;1.0996088820433245;-0.011111216554836958;-0.0101036191189121;-0.005555370237295581;-0.005051633044224507;1.0996903717485056;10.001032952961475;1.0001648593739434;-0.7274549778623295;1.0345440403912176;1.0000761703943821;1.2365899439445418;1.0000601277207117
85.865602;1.0996089654567103;-0.011111217009416198;-0.010103618889608026;-0.005555370780532864;-0.00505163307876689;1.0996892723233984;10.001028821557806;1.0001671628855489;-0.7274549775105329;1.034544169855334;1.0000762915846844;1.2365898922636265;1.0000598542733385
85.875602;1.0996091383359445;-0.011111217452989462;-0.010103618659638611;-0.005555371319585573;-0.005051633131863657;1.0996882327059527;10.001024255141346;1.000169450068443;-0.7274549771827913;1.0345442833502145;1.0000763729777282;1.2365898466342533;1.000059538589808
85.885602;1.0996093945075345;-0.011111217885363926;-0.010103618429939983;-0.005555371854286363;-0.005051633202355729;1.0996872581161432;10.001019247994428;1.0001717150725624;-0.7274549768797729;1.0345443793163611;1.0000764115886513;1.2365898086416056;1.0000591817497344
85.895602;1.099609727379465;-0.011111218306598196;-0.010103618201368013;-0.0055553723844342885;-0.005051633288782871;1.0996863530540195;10.001013804171137;1.0001739524644404;-0.7274549766018451;1.0345444561884896;1.0000764038284897;1.2365897788385358;1.0000587862048245
85.905602;1.0996101298589356;-0.011111218716986887;-0.010103617974574826;-0.005555372909704885;-0.005051633389542902;1.0996855201773357;10.001007932660837;1.0001761569242642;-0.7274549763493023;1.0345445116202567;1.0000763471941374;1.2365897568133906;1.0000583551922666
85.915602;1.0996105946257695;-0.011111219116865391;-0.010103617750032146;-0.005555373429584989;-0.005051633503182692;1.0996847600542692;10.001001643496334;1.0001783230011396;-0.7274549761225754;1.034544543071317;1.0000762410757151;1.2365897417648577;1.000057892317471
85.925602;1.0996111152928336;-0.011111219506535338;-0.010103617528171816;-0.005555373943498954;-0.005051633628462095;1.0996840716640452;10.000994947324712;1.0001804455015466;-0.7274549759222082;1.034544548887454;1.00007608601226;1.2365897335132345;1.0000574016989947
85.935602;1.0996116870673542;-0.0111112198863411;-0.010103617309462997;-0.005555374450933221;-0.005051633764200465;1.0996834530426218;10.000987856274683;1.0001825196033156;-0.7274549757487367;1.0345445285581583;1.0000758832064123;1.2365897330619278;1.0000568885414847
85.945602;1.0996123061810932;-0.011111220256676997;-0.010103617094273562;-0.005555374951434432;-0.005051633909173287;1.0996829015854614;10.000980387113026;1.0001845402646639;-0.727454975602681;1.0345444823767602;1.0000756352854092;1.2365897418394869;1.0000563589145113
85.955602;1.0996129692587664;-0.011111220617829948;-0.010103616882663041;-0.005555375444560207;-0.005051634062087846;1.0996824141758508;10.000972566285093;1.0001865017429465;-0.7274549754845256;1.034544410698589;1.0000753469926542;1.236589760367564;1.0000558186999755
85.965602;1.0996136728077792;-0.011111220969670594;-0.010103616674269072;-0.005555375929880131;-0.005051634221569784;1.0996819875971275;10.000964431150319;1.0001883981412167;-0.7274549753946059;1.0345443128621414;1.0000750245423151;1.2365897878074488;1.000055273373404
85.975602;1.0996144122118419;-0.011111221311374599;-0.010103616468340059;-0.00555537640717519;-0.005051634386184904;1.0996816186750802;10.000956022998682;1.0001902244874559;-0.7274549753330197;1.0345441867918184;1.0000746740952227;1.2365898225315652;1.0000547289558968
85.985602;1.0996151813329444;-0.011111221641489453;-0.010103616263892626;-0.005555376876625186;-0.0050516345546067045;1.0996813038287878;10.00094737560165;1.0001919768091732;-0.7274549752996465;1.0345440296309913;1.00007430054723;1.2365898627497944;1.000054192966413
85.995602;1.0996159733139872;-0.011111221958427222;-0.010103616059875389;-0.005555377338633256;-0.005051634725843738;1.0996810389884115;10.000938509503873;1.0001936513432783;-0.7274549752940795;1.034543838276474;1.000073907288181;1.2365899067164061;1.0000536742446733
86.005602;1.099616781646393;-0.011111222260860762;-0.0101036158552638;-0.0055553777934813555;-0.0050516348992448706;1.0996808198553867;10.000929439044354;1.0001952440841388;-0.7274549753153257;1.0345436095744585;1.0000734966281963;1.2365899529023556;1.0000531818464302
86.015602;1.0996176018138573;-0.01111122254761083;-0.010103615649214992;-0.005555378241147633;-0.005051635074295779;1.0996806418210687;10.000920180939383;1.0001967508011602;-0.7274549753617219;1.0345433411856721;1.0000730699327172;1.236590000178227;1.0000527244287958
86.025602;1.0996184329167364;-0.011111222817461682;-0.01010361544139792;-0.005555378681381241;-0.0050516352504165135;1.099680500139728;10.000910750115947;1.0001981674503457;-0.7274549754313149;1.034543032633127;1.0000726275757983;1.2365900480242;1.0000523103860057
86.035602;1.0996192772574989;-0.011111223069219349;-0.010103615232191674;-0.005555379114074834;-0.005051635426817433;1.0996803909403186;10.000901147898201;1.0001994907173486;-0.7274549755223341;1.0345426851106938;1.0000721693965475;1.236590096414335;1.0000519482341934
86.045602;1.099620138442781;-0.011111223301712696;-0.010103615022430686;-0.005555379539683772;-0.00505163560248496;1.099680312450637;10.00089135500349;1.000200718141638;-0.7274549756334961;1.0345423004203576;1.0000716951617918;1.2365901446954681;1.000051646955395
86.055602;1.0996210198546716;-0.01111122351379982;-0.010103614813107209;-0.005555379959272334;-0.0050516357762891454;1.0996802651370572;10.00088133822663;1.0002018482146258;-0.7274549757640445;1.0345418801433808;1.000071204722126;1.2365901906786383;1.0000514155524383
86.065602;1.0996219244143186;-0.01111122370455257;-0.010103614605417244;-0.0055553803742095665;-0.005051635946942045;1.0996802506845949;10.000871064125347;1.000202880667427;-0.7274549759135168;1.0345414253591823;1.000070698268332;1.2365902315799975;1.0000512619823916
86.075602;1.0996228555573144;-0.011111223873325573;-0.010103614400791742;-0.005555380785837517;-0.005051636112796074;1.099680271501914;10.0008605023904;1.0002038164621814;-0.7274549760814404;1.03454093688538;1.0000701766792606;1.2365902660941672;1.0000511929207274
86.085602;1.0996238178763806;-0.01111122401972013;-0.010103614200716298;-0.005555381195213577;-0.00505163627181169;1.0996803311879804;10.000849619612252;1.000204657674512;-0.7274549762672521;1.0345404155746787;1.0000696421008466;1.2365902951129197;1.0000512143855724
86.095602;1.0996248165059619;-0.011111224143639973;-0.010103614006602363;-0.005555381602984739;-0.0050516364217325;1.0996804346620939;10.000838373037391;1.000205407337314;-0.7274549764704921;1.0345398623190074;1.0000690987266043;1.236590320480097;1.0000513318066098
86.105602;1.0996258562197223;-0.01111122424527354;-0.010103613819826699;-0.005555382009544223;-0.005051636560323226;1.0996805871748976;10.00082670773472;1.0002060688236754;-0.7274549766909301;1.034539278228235;1.0000685524320432;1.2365903443826705;1.0000515494754965
86.115602;1.0996269408000583;-0.011111224325031168;-0.010103613641796929;-0.005555382415260348;-0.005051636685654377;1.0996807928854373;10.00081456007294;1.0002066450778004;-0.7274549769284264;1.0345386650018231;1.0000680089471679;1.2365903700762815;1.0000518703527208
86.125602;1.0996280727299281;-0.011111224383650862;-0.010103613473902533;-0.005555382820475469;-0.0050516367962598376;1.0996810545472282;10.000801866160765;1.000207138272301;-0.7274549771828541;1.0345380247331413;1.000067472383299;1.2365904016865379;1.0000522962278138
86.135602;1.099629253822836;-0.011111224422243719;-0.010103613317372256;-0.00555538322541669;-0.005051636891007913;1.0996813741284388;10.000788566988863;1.0002075499525023;-0.727454977454312;1.0345373591946008;1.0000669448415669;1.2365904430824177;1.0000528278603167
86.145602;1.0996304860991957;-0.011111224442008448;-0.010103613173122127;-0.005555383630200464;-0.00505163696898962;1.0996817526702374;10.00077460838459;1.0002078811769821;-0.7274549777433124;1.0345366697745304;1.00006642658861;1.2365904978244426;1.0000534652935487
86.155602;1.0996317715931485;-0.011111224443948763;-0.01010361304165719;-0.0055553840348731495;-0.005051637029646283;1.0996821896053701;10.00075994564904;1.0002081322035266;-0.7274549780506853;1.0345359583529312;1.0000659165217962;1.236590570083839;1.0000542081206767
86.165602;1.0996331115811446;-0.011111224428944218;-0.010103612923144297;-0.005555384439442925;-0.005051637072809806;1.0996826829693123;10.000744553456569;1.0002083023988197;-0.7274549783774127;1.0345352278066553;1.000065412482635;1.2365906652797314;1.000055055552883
86.175602;1.0996345057954067;-0.011111224397965804;-0.010103612817668382;-0.005555384843895155;-0.00505163709847414;1.0996832302908772;10.00072842863155;1.00020839093687;-0.7274549787246076;1.034534481763803;1.0000649115539195;1.236590790236067;1.000056006572027
86.185602;1.0996359516220282;-0.011111224352201748;-0.010103612725423273;-0.005555385248144053;-0.005051637106567213;1.0996838290489126;10.000711583740229;1.0002083973371574;-0.7274549790934614;1.0345337244160715;1.000064410558933;1.236590953265517;1.000057059759393
86.195602;1.0996374442055024;-0.011111224293063077;-0.010103612646784476;-0.005555385651923153;-0.0050516370968717575;1.0996844767256053;10.000694043770277;1.0002083212893889;-0.7274549794850143;1.0345329603121671;1.0000639062473375;1.2365911643175194;1.0000582128646092
86.205602;1.0996389776898843;-0.011111224222026716;-0.010103612582439666;-0.0055553860547927015;-0.005051637069052292;1.0996851712484308;10.00067584806422;1.000208162535158;-0.7274549798999945;1.0345321939341043;1.000063395322809;1.236591434164354;1.0000594626443595
86.215602;1.0996405462297643;-0.011111224140443184;-0.010103612533458298;-0.005555386456263214;-0.005051637022872913;1.0996859115206903;10.000657045646879;1.0002079209509465;-0.7274549803388403;1.0345314297233088;1.0000628745686913;1.2365917726671312;1.000060804717128
86.225602;1.0996421438417758;-0.011111224049489938;-0.010103612501116561;-0.005555386855670631;-0.005051636958472952;1.0996866971720984;10.00063768785551;1.0002075963275443;-0.7274549808018063;1.0345306726018537;1.0000623407049172;1.2365921880283406;1.000062233660755
86.235602;1.0996437638565815;-0.01111122395021252;-0.010103612486635048;-0.005555387251936572;-0.005051636876375645;1.0996875276794216;10.00061782557448;1.000207188236534;-0.7274549812891727;1.0345299282473033;1.0000617904028157;1.236592687003293;1.0000637436974271
86.245602;1.0996453991960566;-0.011111223843518009;-0.010103612491082919;-0.005555387643585363;-0.005051636777412265;1.0996884017612532;10.000597503218618;1.000206696604214;-0.7274549818013679;1.0345292032971976;1.000061220706899;1.2365932746267856;1.0000653291032167
86.255602;1.0996470431891676;-0.011111223730119585;-0.010103612515442013;-0.005555388028792126;-0.0050516366627658665;1.099689317686682;10.000576755230826;1.0002061226054186;-0.7274549823388109;1.034528505834599;1.0000606287767342;1.2365939539124595;1.000066983678437
86.265602;1.0996486897321354;-0.0111112236104654;-0.010103612560689793;-0.005555388405467032;-0.005051636533872152;1.0996902737858112;10.00055561400899;1.0002054689192954;-0.7274549829017226;1.0345278452643865;1.0000600108874445;1.236594726691379;1.0000686999442556
86.275602;1.099650332495593;-0.011111223484632933;-0.01010361262786486;-0.005555388771577859;-0.005051636392269819;1.0996912682772046;10.00053411800193;1.0002047390960114;-0.7274549834900805;1.0345272311709734;1.0000593622963285;1.2365955946061173;1.0000704693400835
86.285602;1.0996519641857319;-0.011111223352324232;-0.010103612718134956;-0.005555389125339648;-0.005051636239723758;1.0996922991015772;10.000512312283291;1.0002039366530688;-0.7274549841036443;1.034526672462459;1.0000586783745165;1.2365965589604575;1.0000722834203528
86.295602;1.0996535766682511;-0.01111122321310399;-0.010103612832781154;-0.00555538946519741;-0.005051636078301158;1.0996933642231466;10.000490246418382;1.0002030645156113;-0.7274549847420851;1.0345261774382861;1.0000579557610019;1.236597620252628;1.0000741344853974
86.305602;1.0996551613962224;-0.01111122306669689;-0.010103612972930338;-0.005555389789948993;-0.005051635910170555;1.0996944619839708;10.000467971332009;1.0002021249266573;-0.7274549854051829;1.0345257533906946;1.0000571927651127;1.236598778015708;1.0000760151616632
86.315602;1.0996567100513917;-0.011111222913123338;-0.010103613139163883;-0.0055553900987817505;-0.005051635737559017;1.0996955917077438;10.000445534084164;1.0002011197193372;-0.7274549860928105;1.0345254050778832;1.0000563889306948;1.2366000308670244;1.0000779180170647
86.325602;1.0996582159505084;-0.011111222752666678;-0.010103613331385724;-0.005555390390994075;-0.0050516355628272905;1.0996967543526197;10.000422974268606;1.0002000507749598;-0.7274549868045758;1.034525133836437;1.0000555440219459;1.2366013768768718;1.0000798357622687
86.335602;1.0996596751526468;-0.011111222585700522;-0.010103613548996394;-0.005555390665799889;-0.005051635388234721;1.0996979524103105;10.000400324918113;1.0001989200615513;-0.7274549875394599;1.0345249387849884;1.0000546573816014;1.2366028136327465;1.0000817612708266
86.345602;1.099661085806068;-0.011111222412498914;-0.01010361379100186;-0.005555390922438499;-0.0050516352156745195;1.0996991892606138;10.000377613168185;1.0001977292736002;-0.7274549882958669;1.0345248188025296;1.000053728326293;1.2366043383616607;1.0000836871845087
86.355602;1.0996624464558074;-0.011111222233262722;-0.010103614055960447;-0.005555391160337151;-0.0050516350467915815;1.0997004682788323;10.000354858556097;1.0001964798663965;-0.7274549890718616;1.0345247733275162;1.0000527570154758;1.236605949353997;1.000085606152268
86.365602;1.0996637550275778;-0.011111222048310592;-0.010103614342168572;-0.0055553913792190145;-0.005051634883242502;1.0997017917243321;10.000332075258685;1.000195173294925;-0.7274549898651597;1.0345248022053548;1.0000517449887978;1.236607647269937;1.0000875111153424
86.375602;1.0996650090442035;-0.011111221858179738;-0.010103614648080978;-0.0055553915792263845;-0.005051634726556187;1.0997031604835472;10.00030927627541;1.0001938111431823;-0.7274549906730711;1.0345249054909484;1.0000506952262542;1.2366094343001348;1.0000893946059217
86.385602;1.0996662062995788;-0.01111122166360544;-0.010103614972490984;-0.005555391760810146;-0.005051634577580745;1.099704574932926;10.000286473624397;1.0001923953704823;-0.7274549914925936;1.034525083055328;1.0000496118204407;1.2366113125111118;1.0000912483936097
86.395602;1.0996673448097873;-0.011111221465418118;-0.0101036153144299;-0.005555391924268498;-0.005051634436272626;1.0997060353067691;10.000263681831967;1.0001909283624135;-0.7274549923204623;1.0345253343386618;1.0000484993922196;1.2366132834426553;1.0000930640546135
86.405602;1.0996684223483568;-0.011111221264413825;-0.01010361567304884;-0.005555392069494831;-0.005051634302113893;1.099707540918811;10.000240928845427;1.0001894123633572;-0.7274549931532416;1.0345256587911456;1.000047362711585;1.2366153485347324;1.0000948334684918
86.415602;1.0996694368542337;-0.01111122106130286;-0.01010361604753881;-0.005555392196223667;-0.005051634174516721;1.0997090892482473;10.000218264189947;1.0001878484350815;-0.7274549939876405;1.0345260563245888;1.0000462068723779;1.2366175088727127;1.0000965488419786
86.425602;1.099670387201037;-0.011111220856575394;-0.010103616436998728;-0.005555392304311456;-0.005051634052937701;1.0997106755676527;10.000195753172315;1.0001862359111187;-0.7274549948208225;1.0345265272043231;1.000045037496212;1.2366197641882664;1.0000982021257865
86.435602;1.099671273129124;-0.0111112206502239;-0.010103616840294082;-0.0055553923938325015;-0.00505163393695682;1.099712293300036;10.00017346139513;1.000184573192681;-0.7274549956504225;1.0345270715049157;1.000043860144776;1.236622112302366;1.0000997841323336
86.445602;1.0996720946719152;-0.011111220441671302;-0.010103617256101339;-0.005555392465136332;-0.005051633826427506;1.0997139353337104;10.000151451423054;1.0001828593605198;-0.7274549964743429;1.0345276886118726;1.0000426792850006;1.2366245491825318;1.0001012844514579
86.455602;1.0996728519052248;-0.011111220230037307;-0.010103617683140718;-0.005555392518797452;-0.005051633721596734;1.0997155955138846;10.000129798192916;1.0001810956261157;-0.7274549972905446;1.034528377435548;1.0000414977930787;1.2366270691625485;1.0001026924141834
86.465602;1.0996735453140267;-0.011111220014403646;-0.010103618120356454;-0.005555392555447037;-0.0050516336228936;1.0997172689727848;10.000108598864722;1.000179285840938;-0.7274549980969235;1.0345291366649831;1.000040317258937;1.2366296650991342;1.0001039979941193
86.475602;1.0996741763660856;-0.011111219793797504;-0.010103618566876992;-0.005555392575683501;-0.005051633530383192;1.099718951538169;10.000087961429825;1.0001774355048991;-0.727454998891301;1.0345299637507073;1.0000391386655942;1.2366323283896383;1.0001051923259325
86.485602;1.0996747474363624;-0.011111219567112035;-0.010103619021834159;-0.005555392580121041;-0.005051633443494934;1.0997206397832322;10.000067985901467;1.000175550221404;-0.7274549996714994;1.034530853660824;1.0000379626262748;1.2366350496572984;1.000106268313379
86.495602;1.0996752607749358;-0.011111219333291815;-0.010103619484172117;-0.005555392569424162;-0.005051633361329606;1.0997223319498275;10.000048754363819;1.0001736353015631;-0.7274550004354469;1.0345317993805396;1.0000367892635678;1.2366378201849235;1.0001072210119828
86.505602;1.0996757175171648;-0.011111219091577407;-0.010103619952532499;-0.005555392544202358;-0.005051633282965989;1.0997240281362737;10.000030328469206;1.000171696211234;-0.7274550011812706;1.0345327932259183;1.000035618457663;1.2366406326624704;1.0001080474516377
86.515602;1.0996761177853185;-0.01111121884143319;-0.010103620425372413;-0.005555392504952078;-0.005051633207289406;1.0997257293501173;10.000012748907677;1.0001697386928858;-0.7274550019072334;1.03453382694507;1.0000344498649838;1.236643480879639;1.000108746193941
86.525602;1.0996764611330554;-0.011111218582360246;-0.010103620901232993;-0.0055553924522159905;-0.005051633132816547;1.0997274365828351;9.999996044552425;1.0001677687715562;-0.7274550026115729;1.0345348912370547;1.0000332825630114;1.2366463596552713;1.000109316966088
86.535602;1.0996767469232047;-0.011111218313992085;-0.010103621378856478;-0.005555392386716355;-0.00505163305788033;1.099729150423564;9.999980249662892;1.0001657927158656;-0.7274550032926039;1.034535976275591;1.0000321153333394;1.2366492657735921;1.0001097601798525
86.545602;1.0996769754894358;-0.01111121803635213;-0.010103621857185923;-0.005555392309318306;-0.005051632980760435;1.0997308714192913;9.999965408415518;1.0001638163936009;-0.7274550039490403;1.0345370729847763;1.0000309471580404;1.2366521987635601;1.000110076078216
86.555602;1.0996771493464057;-0.011111217749873963;-0.010103622335398577;-0.005555392221011029;-0.005051632899735498;1.0997326006812924;9.999951563922624;1.000161844626468;-0.7274550045800664;1.0345381737491683;1.0000297770453739;1.2366551600334197;1.0001102642626172
86.565602;1.0996772729396593;-0.011111217455131493;-0.010103622812876533;-0.005555392123029797;-0.005051632813358594;1.0997343393605679;9.999938748134896;1.0001598816704498;-0.7274550051851224;1.034539272208783;1.000028603785167;1.2366581511329344;1.000110324367731
86.575602;1.0996773511993365;-0.011111217152605796;-0.010103623289045724;-0.005555392016970858;-0.005051632720701937;1.0997360873202546;9.999926981027025;1.0001579322196656;-0.7274550057635892;1.0345403631403407;1.0000274263371849;1.2366611727056749;1.000110257425124
86.585602;1.0996773885159339;-0.01111121684255897;-0.010103623763133862;-0.00555539190461661;-0.005051632621296626;1.0997378427246831;9.999916278406928;1.000156001712911;-0.7274550063144645;1.0345414426874944;1.0000262446364885;1.2366642241944326;1.0001100667751548
86.595602;1.0996773884898654;-0.011111216524892014;-0.01010362423402492;-0.005555391787610575;-0.005051632514829245;1.0997396030457733;9.999906658779901;1.0001540962888704;-0.7274550068364365;1.0345425083927462;1.0000250600501066;1.2366673043175593;1.0001097575282722
86.605602;1.0996773533923905;-0.011111216199201331;-0.010103624700440964;-0.005555391667404094;-0.005051632400882572;1.0997413663188793;9.999898137735677;1.000152222822673;-0.7274550073284831;1.0345435592510934;1.0000238746801071;1.2366704121683452;1.000109335209508
86.615602;1.0996772837124078;-0.011111215865137712;-0.010103625161180263;-0.0055553915454349696;-0.005051632278982996;1.0997431313187018;9.999890717803199;1.0001503886470717;-0.7274550077902104;1.0345445955567272;1.0000226900424696;1.2366735476116766;1.0001088053515117
86.625602;1.0996771787119368;-0.011111215522727707;-0.010103625615018862;-0.005555391423199322;-0.005051632148755211;1.0997448970272816;9.99988438780437;1.0001486008471643;-0.727455008221482;1.03454561814786;1.0000215063438451;1.2366767107543672;1.0001081738664166
86.635602;1.0996770375260834;-0.011111215172326662;-0.010103626060670905;-0.0055553913021593555;-0.005051632009880755;1.0997466623124847;9.999879126041682;1.000146865379463;-0.7274550086219388;1.0345466275268849;1.0000203223706878;1.236679901375109;1.0001074468281081
86.645602;1.0996768599750155;-0.011111214814272491;-0.010103626497135415;-0.005555391183702207;-0.005051631861887863;1.0997484257267578;9.99987490078727;1.0001451866186426;-0.7274550089909181;1.0345476232291342;1.0000191359258372;1.2366831181232862;1.0001066297590915
86.655602;1.099676647037335;-0.011111214448664482;-0.010103626923953751;-0.005555391069166178;-0.005051631704032203;1.0997501854233647;9.999871676224556;1.0001435676486474;-0.7274550093275867;1.0345486041251974;1.0000179450482436;1.2366863573565667;1.0001057274629006
86.665602;1.0996764014460683;-0.01111121407541412;-0.01010362734099703;-0.005555390959738827;-0.005051631535371243;1.099751939268149;9.99986942175322;1.0001420108135177;-0.7274550096311156;1.034549569905314;1.0000167490622511;1.2366896131159515;1.000104744730581
86.675602;1.09967612801696;-0.01111121369427737;-0.010103627748018448;-0.005555390856261177;-0.0050516313547688705;1.0997536850702936;9.99986811011901;1.0001405182847964;-0.7274550099010028;1.0345505222619102;1.0000155486701947;1.2366928794125989;1.000103686645699
86.685602;1.0996758329308876;-0.011111213304910167;-0.010103628144480948;-0.005555390759244154;-0.005051631160714913;1.0997554208654563;9.999867708358972;1.0001390927039269;-0.7274550101374203;1.034551464355713;1.0000143455821786;1.2366961531994114;1.0001025577745708
86.695602;1.0996755223412966;-0.011111212907180437;-0.010103628529807108;-0.00555539066920422;-0.005051630951249787;1.099757144552392;9.9998681779537;1.0001377372615565;-0.7274550103411852;1.0345523991583472;1.0000131415731968;1.2366994355023087;1.0001013619917203
86.705602;1.0996752015581324;-0.011111212501472772;-0.01010362890367501;-0.005555390586985305;-0.005051630724121925;1.0997588527474458;9.999869482814207;1.0001364546624152;-0.7274550105133674;1.0345533285196291;1.0000119372290108;1.2367027302385993;1.0001001032771089
86.715602;1.0996748754223338;-0.011111212088656789;-0.010103629266041341;-0.005555390513780449;-0.005051630476999223;1.099760540706456;9.999871591143625;1.000135246013898;-0.7274550106551008;1.0345542535212933;1.0000107318317926;1.2367060416892055;1.000098785445547
86.725602;1.0996745490915;-0.011111211669846275;-0.010103629616909563;-0.005555390450873428;-0.005051630207745093;1.099762204128619;9.999874468777108;1.0001341109669406;-0.727455010767715;1.034555175222752;1.0000095238898221;1.2367093723771418;1.0000974112692913
86.735602;1.0996742284725889;-0.011111211246254521;-0.010103629956105054;-0.005555390399250549;-0.0050516299148355885;1.099763840427365;9.99987807618449;1.0001330484553823;-0.7274550108528471;1.0345560951690345;1.0000083111322335;1.2367127227191625;1.000095983038073
86.745602;1.0996739205518762;-0.011111210819219071;-0.010103630283299333;-0.005555390359365917;-0.005051629597707593;1.0997654483408716;9.999882373181277;1.00013205677718;-0.7274550109124587;1.034557015307037;1.0000070909609236;1.2367160916242634;1.0000945036826672
86.755602;1.0996736335033397;-0.01111121039016676;-0.010103630598150393;-0.005555390331319671;-0.005051629256834534;1.099767027547973;9.99988731965356;1.0001311337378442;-0.7274550109487273;1.0345579372534075;1.0000058618225447;1.2367194771273522;1.0000929766144164
86.765602;1.099673375576424;-0.011111209960412264;-0.010103630900380162;-0.005555390315280833;-0.005051628893489718;1.0997685785999325;9.999892868355248;1.0001302775422032;-0.7274550109638619;1.034558861628961;1.0000046237234685;1.2367228772212207;1.0000914051881808
86.775602;1.0996731533545419;-0.011111209531109844;-0.01010363118988345;-0.005555390311607974;-0.005051628509233956;1.099770102562026;9.999898959839523;1.000129487032259;-0.7274550109600086;1.0345597884150917;1.0000033771332228;1.2367262901893803;1.0000897933074575
86.785602;1.0996729713468085;-0.011111209103464277;-0.010103631466743616;-0.005555390320609545;-0.005051628105474155;1.0997716008336902;9.999905529772548;1.0001287606941827;-0.7274550109391615;1.0345607182577765;1.0000021218792001;1.2367297140901707;1.0000881461340356
86.795602;1.0996728327249154;-0.011111208678825691;-0.01010363173101125;-0.0055553903424291964;-0.005051627683459006;1.0997730750165418;9.999912524785854;1.0001280957291963;-0.7274550109031254;1.0345616532421529;1.000000856942847;1.2367331465960902;1.0000864696422949
86.805602;1.0996727397848725;-0.01111120825849013;-0.010103631982596575;-0.005555390377055278;-0.005051627244467622;1.099774526488268;9.99991990529756;1.0001274881435576;-0.7274550108537099;1.0345625962905929;0.9999995809648704;1.2367365853987538;1.0000847697011208
86.815602;1.0996726940424784;-0.011111207843371856;-0.010103632221413044;-0.005555390424263127;-0.005051626789770756;1.099775956228236;9.999927630639197;1.0001269335318896;-0.7274550107928084;1.0345635504134165;0.9999982929655252;1.2367400279063987;1.0000830514378864
86.825602;1.0996726964143326;-0.011111207433885766;-0.010103632447441243;-0.005555390483682377;-0.0050516263205163826;1.099777364734482;9.999935649128254;1.0001264274111126;-0.7274550107221766;1.0345645191038872;0.9999969919754147;1.2367434701977973;1.0000813189134916
86.835602;1.0996727473787267;-0.011111207030201745;-0.01010363266059219;-0.005555390555007943;-0.005051625837887322;1.0997787520810438;9.999943899271498;1.0001259653856804;-0.7274550106434557;1.0345655069254929;0.999995676052195;1.236746907125916;1.0000795748941087
86.845602;1.0996728465537973;-0.011111206632505548;-0.01010363286051449;-0.0055553906381557395;-0.005051625343303879;1.0997801187838232;9.99995231280089;1.0001255444052672;-0.7274550105585704;1.0345665188905202;0.9999943426693501;1.2367503340869404;1.0000778204438767
86.855602;1.0996729917887442;-0.011111206240991255;-0.010103633046583925;-0.005555390733244293;-0.005051624838310321;1.0997814662845422;9.999960822617027;1.0001251639023325;-0.7274550104699168;1.0345675591904127;0.9999929899207216;1.2367537478887405;1.000076054886282
86.865602;1.099673178970461;-0.011111205855777413;-0.010103633218204768;-0.005555390840383924;-0.005051624324325387;1.0997827959151254;9.999969373193238;1.0001248250386818;-0.7274550103800723;1.0345686304304655;0.9999916168148322;1.2367571454249482;1.000074276956571
86.875602;1.0996734031339528;-0.011111205476921245;-0.010103633375104743;-0.0055553909594996944;-0.005051623802511279;1.0997841079436435;9.999977922429814;1.0001245291197476;-0.7274550102913395;1.0345697339163673;0.9999902228893507;1.2367605226556182;1.0000724862439516
86.885602;1.0996736597954406;-0.011111205104482092;-0.010103633517338539;-0.005555391090423693;-0.00505162327378661;1.0997854020983036;9.99998643888679;1.0001242767978367;-0.7274550102055569;1.0345708707267545;0.9999888081735575;1.2367638756895503;1.0000706834621884
86.895602;1.099673945230771;-0.01111120473851638;-0.010103633645167132;-0.005555391232981636;-0.005051622738989582;1.099786678423674;9.999994900122276;1.000124067856309;-0.7274550101241901;1.034572042219432;0.9999873737660915;1.2367672019474714;1.0000688699797278
86.905602;1.0996742562182358;-0.011111204379033079;-0.010103633758951921;-0.00555539138683005;-0.005051622199065599;1.0997879376170805;10.000003286217217;1.0001239009289586;-0.7274550100483876;1.0345732494524782;0.9999859226943802;1.2367704994552264;1.0000670476877365
86.915602;1.0996745903347322;-0.011111204026026564;-0.0101036338590622;-0.00555539155143934;-0.00505162165515769;1.0997891812552087;10.000011573610236;1.0001237733535975;-0.7274550099789951;1.0345744926209859;0.9999844601687643;1.2367737658440305;1.000065219011883
86.925602;1.0996749461659217;-0.011111203679487584;-0.01010363394587487;-0.005555391726253734;-0.005051621108709966;1.0997904113781534;10.00001973793862;1.0001236814075007;-0.7274550099167202;1.03457577101108;0.9999829925275403;1.236776998727254;1.0000633863896862
86.935602;1.0996753231416994;-0.011111203339366887;-0.010103634019887826;-0.005555391910553137;-0.005051620561528175;1.0997916293034382;10.000027754171375;1.000123621002312;-0.727455009862402;1.0345770831071168;0.9999815255652864;1.23678019632401;1.0000615511764352
86.945602;1.0996757216591682;-0.011111203005618544;-0.010103634081804543;-0.005555392103221461;-0.005051620015663009;1.099792834700919;10.000035588532596;1.0001235892118936;-0.7274550098172284;1.03457842688687;0.9999800636031908;1.2367833572851978;1.0000597126326303
86.955602;1.0996761428679542;-0.01111120267823504;-0.010103634132470967;-0.00555539230289493;-0.005051619473250165;1.0997940251238663;10.000043197257787;1.0001235856582662;-0.7274550097828607;1.0345798001282498;0.9999786095552368;1.2367864799146606;1.0000578680992687
86.965602;1.099676587713185;-0.01111120235731448;-0.010103634172773367;-0.0055553925082691795;-0.005051618936320521;1.099795196254199;10.000050539187379;1.0001236119286014;-0.7274550097613749;1.034581200268372;0.9999771654058527;1.2367895612512563;1.0000560146015078
86.975602;1.0996770561008813;-0.011111202043197687;-0.010103634203664993;-0.005555392718197146;-0.005051618406598723;1.099796343097729;10.000057589442845;1.0001236701339329;-0.7274550097548035;1.0345826238810991;0.9999757329025379;1.236792596781769;1.000054150135905
86.985602;1.0996775467261504;-0.011111201736410125;-0.010103634226193706;-0.0055553929316573885;-0.005051617885457316;1.0997974610239385;10.000064338612114;1.0001237626112622;-0.7274550097645583;1.034584066110077;0.9999743141541492;1.2367955803542359;1.0000522732104669
86.995602;1.0996780569394828;-0.011111201437447975;-0.010103634241356184;-0.005555393147691518;-0.005051617373975265;1.0997985462323634;10.000070781632736;1.000123891755019;-0.7274550097913616;1.0345855203436423;0.9999729118934024;1.236798504134898;1.0000503817481365
87.005602;1.0996785823083337;-0.01111120114672606;-0.010103634250074853;-0.0055553933652961775;-0.005051616873013999;1.099799596065612;10.00007691367451;1.0001240588109017;-0.7274550098355788;1.0345869784315949;0.9999715298946226;1.236801359991765;1.0000484726568661
87.015602;1.0996791174546923;-0.011111200864725838;-0.01010363425349555;-0.0055553935833810375;-0.005051616383292622;1.0998006089842192;10.000082732485737;1.0001242627164966;-0.727455009897294;1.0345884316980514;0.9999701735163588;1.2368041411351802;1.0000465422048497
87.025602;1.0996796581827533;-0.011111200592089589;-0.01010363425315601;-0.005555393800812026;-0.0050516159054569566;1.0998015840877462;10.000088234906277;1.0001245004481654;-0.7274550099760493;1.0345898722109037;0.9999688494660767;1.23680684199515;1.0000445872683597
87.035602;1.0996802019600982;-0.01111120032952937;-0.010103634250737323;-0.005555394016430185;-0.00505161544004689;1.0998025204965227;10.000093412312118;1.0001247687165895;-0.727455010070905;1.03459129340451;0.9999675647415459;1.2368094578141566;1.0000426062739123
87.045602;1.0996807464241387;-0.011111200077714167;-0.010103634247774867;-0.005555394229120724;-0.005051614987215413;1.099803416953092;10.000098252832798;1.0001250654700298;-0.7274550101809296;1.0345926903034348;0.9999663259966718;1.2368119850295682;1.0000405984585776
87.055602;1.0996812883999532;-0.011111199837175243;-0.01010363424564872;-0.005555394438005287;-0.00505161454653739;1.0998042715198395;10.000102743217573;1.0001253904093075;-0.72745501030538;1.0345940599083043;0.9999651396718212;1.2368144213380494;1.000038562613786
87.065602;1.0996818240817603;-0.011111199608121977;-0.010103634245641934;-0.0055553946425339;-0.005051614117250999;1.099805081647623;10.00010686790143;1.000125744712369;-0.7274550104434674;1.0345954010926675;0.9999640119354624;1.2368167655040856;1.0000364968803115
87.075602;1.0996823495184924;-0.01111119939035706;-0.010103634248864754;-0.005555394842318988;-0.00505161369858194;1.099805845160962;10.000110612339027;1.0001261301074202;-0.7274550105941854;1.0345967133247602;0.9999629484376483;1.2368190171296705;1.000034399321175
87.085602;1.0996828610582112;-0.011111199183388598;-0.010103634256163731;-0.005555395036886038;-0.005051613289883609;1.0998065610945955;10.000113969747451;1.0001265475101855;-0.7274550107562159;1.0345979952195294;0.9999619543231905;1.236821175706323;1.0000322686895244
