time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
87.095602;1.0996833557977965;-0.011111198986417069;-0.010103634268137972;-0.005555395225549631;-0.00505161289067254;1.0998072294830632;10.000116943369758;1.000126996160405;-0.7274550109279333;1.0345992441670775;0.9999610337995632;1.2368232396337826;1.0000301049930993
87.105602;1.0996838318721631;-0.011111198798240662;-0.010103634285226296;-0.005555395407419796;-0.0050516125004837495;1.0998078513213796;10.00011953995654;1.0001274742815276;-0.7274550111076349;1.034600456797476;0.9999601893346055;1.2368252067403138;1.000027909326913
87.115602;1.0996842885453715;-0.011111198617435062;-0.010103634307779646;-0.0055553955815311785;-0.0050516121186753036;1.0998084295805666;10.000121757309536;1.0001279802838974;-0.7274550112937163;1.0346016292090443;0.9999594219487042;1.236827076214879;1.0000256835478278
87.125602;1.0996847265346084;-0.011111198442726658;-0.01010363433624811;-0.005555395747200291;-0.0050516117444352575;1.0998089699767153;10.000123576268608;1.0001285127832231;-0.7274550114846506;1.0346027568653766;0.999958732352745;1.2368288502042293;1.0000234304345206
87.135602;1.0996851485524164;-0.011111198273305888;-0.0101036343714523;-0.00555539590431287;-0.005051611376843837;1.0998094803342213;10.00012496611818;1.000129069768083;-0.7274550116789961;1.034603835700033;0.9999581215156924;1.2368305334851617;1.0000211535423307
87.145602;1.0996855594006434;-0.011111198108934328;-0.010103634414491879;-0.0055553960530379315;-0.005051611014873643;1.0998099687623606;10.00012589560708;1.0001296480352353;-0.7274550118754342;1.034604864202725;0.9999575906446481;1.2368321314975517;1.000018856635105
87.155602;1.0996859652491042;-0.01111119794985948;-0.010103634466425529;-0.005555396193310704;-0.0050516106574875425;1.099810441383368;10.000126335921621;1.000130243496116;-0.7274550120727776;1.0346058436607346;0.9999571409365919;1.236833648408909;1.0000165435059467
87.165602;1.0996863726723773;-0.01111119779668846;-0.01010363452828928;-0.005555396324732069;-0.005051610303835863;1.0998109013566761;10.000126259077627;1.0001308524468335;-0.727455012270034;1.0346067763109847;0.9999567732803312;1.236835086152093;1.0000142181299954
87.175602;1.099686788201494;-0.011111197650195788;-0.01010363460125831;-0.005555396446776772;-0.005051609953327804;1.0998113499025688;10.00012563678553;1.000131472495536;-0.7274550124665035;1.0346076644319986;0.9999564881334002;1.2368364445471354;1.0000118846696926
87.185602;1.0996872180603994;-0.011111197511148994;-0.010103634686469342;-0.005555396558950088;-0.005051609605545327;1.0998117877745548;10.000124437099881;1.0001321018949478;-0.7274550126617741;1.034608510901838;0.9999562851720958;1.2368377221971052;1.000009547261475
87.195602;1.099687667775153;-0.011111197380329863;-0.010103634784593963;-0.005555396660835562;-0.005051609260110725;1.0998122162696033;10.000122625544842;1.000132737853594;-0.7274550128555869;1.034609319085982;0.9999561624143416;1.2368389175578314;1.0000072099627062
87.205602;1.0996881422777987;-0.011111197258610653;-0.01010363489558815;-0.005555396752095912;-0.005051608916465445;1.0998126378025788;10.000120174906955;1.000133375282986;-0.7274550130478343;1.0346100925486712;0.9999561156757715;1.236840029868435;1.0000048769509517
87.215602;1.0996886461331434;-0.011111197147015629;-0.010103635018845744;-0.005555396832510866;-0.005051608573638037;1.0998130560555834;10.000117073652312;1.0001340072366758;-0.727455013238832;1.0346108356674533;0.9999561395695755;1.2368410594669892;1.0000025529914263
87.225602;1.0996891831256461;-0.011111197046797314;-0.010103635153569405;-0.005555396902023146;-0.005051608230202132;1.0998134759626688;10.000113325144596;1.0001346267652789;-0.7274550134294363;1.0346115537874143;0.9999562292655325;1.2368420074855673;1.0000002439750157
87.235602;1.0996897560972931;-0.0111111969594697;-0.01010363529901808;-0.005555396960564693;-0.005051607884417332;1.0998139036335783;10.000108941244116;1.0001352281388927;-0.7274550136207673;1.034612252791042;0.9999563809483312;1.2368428757161338;0.99999795628837
87.245602;1.0996903672117326;-0.011111196886815366;-0.010103635454406654;-0.005555397007672222;-0.005051607534294908;1.0998143461616605;10.000103936263212;1.000135806582496;-0.727455013813807;1.0346129387054328;0.9999565912395414;1.2368436663998383;0.9999956952092475
87.255602;1.0996910174633958;-0.011111196830784964;-0.010103635618554934;-0.005555397042300518;-0.005051607177512325;1.0998148114440436;10.000098324924945;1.0001363581731888;-0.7274550140090263;1.0346136167006525;0.9999568569999264;1.2368443815561923;0.9999934641207173
87.265602;1.0996917059755094;-0.011111196793221265;-0.010103635789797215;-0.005555397063034381;-0.005051606811533131;1.0998153080378148;10.000092125204787;1.000136880552922;-0.7274550142061792;1.0346142903709226;0.9999571751989499;1.2368450228080299;0.9999912646633367
87.275602;1.0996924305170597;-0.011111196775526007;-0.010103635966434762;-0.005555397068347427;-0.005051606433886831;1.099815844539864;10.000085359473747;1.0001373727454501;-0.7274550144044626;1.0346149625269518;0.9999575424326456;1.2368455916961412;0.9999890970087498
87.285602;1.0996931886859038;-0.011111196778416302;-0.010103636147240842;-0.005555397056723333;-0.005051606042133431;1.0998164284663;10.000078052258523;1.0001378338252274;-0.7274550146029174;1.0346156362472767;0.9999579547333918;1.2368460896329825;0.999986960412033
87.295602;1.0996939782147879;-0.011111196801907787;-0.010103636331422187;-0.005555397026950589;-0.005051605633690071;1.099817065718725;10.000070231642617;1.0001382625283184;-0.7274550148007577;1.034616314974284;0.9999584080194895;1.236846517754482;0.9999848541301435
87.305602;1.0996947964651052;-0.01111119684562574;-0.01010363651823318;-0.005555396978456073;-0.005051605206064829;1.0998177609236146;10.000061933397994;1.0001386579603495;-0.7274550149974573;1.0346170020890784;0.9999588990813817;1.2368468769309857;0.9999827778396038
87.315602;1.099695640078106;-0.011111196909402205;-0.010103636706832253;-0.005555396911271261;-0.005051604757372247;1.099818517944245;10.000053200554255;1.0001390193264659;-0.7274550151926326;1.0346177005550095;0.999959426822593;1.23684716783647;0.9999807311434777
87.325602;1.0996965049343743;-0.011111196993797985;-0.010103636896349038;-0.005555396825889763;-0.00505160428654682;1.0998193402290877;10.000044075376662;1.0001393448381166;-0.7274550153858824;1.0346184129432197;0.9999599927711288;1.236847390898263;0.999978713352065
87.335602;1.0996973863182828;-0.011111197100137435;-0.010103637085770143;-0.005555396723282479;-0.005051603793094734;1.0998202311728609;10.000034590258368;1.0001396316719184;-0.7274550155767803;1.0346191420447948;0.9999605998468457;1.2368475461254864;0.9999767244067022
87.345602;1.099698279201084;-0.011111197230113385;-0.010103637273805265;-0.005555396604828131;-0.005051603276652856;1.0998211946581724;10.0000247648055;1.0001398772252033;-0.7274550157650653;1.0346198916561369;0.999961250132111;1.2368476333357499;0.9999747656612491
87.355602;1.0996991786372208;-0.011111197385344324;-0.010103637459034977;-0.005555396472047126;-0.005051602736706039;1.09982223490034;10.000014605562471;1.0001400806745415;-0.7274550159509267;1.0346206666803652;0.999961943642275;1.2368476523135274;0.999972839169721
87.365602;1.0997000800864274;-0.011111197567073934;-0.010103637640045992;-0.005555396326227632;-0.005051602172752449;1.099823355173664;10.000004105879336;1.0001402437618219;-0.7274550161352137;1.0346214725172571;0.999962678618137;1.2368476020062114;0.9999709464384824
87.375602;1.0997009791149692;-0.0111111977759298;-0.010103637815259234;-0.0055553961680757;-0.005051601584688473;1.0998245567160525;9.999993249338903;1.0001403702175415;-0.7274550163194275;1.0346223145204803;0.9999634523213337;1.2368474798115126;0.9999690880898638
87.385602;1.0997018713406135;-0.011111198011798516;-0.010103637982789954;-0.0055553959977390184;-0.005051600972852796;1.0998258386407576;9.999982012451559;1.0001404645510708;-0.7274550165055712;1.0346231976056908;0.9999642620180395;1.2368472824888657;0.9999672639816459
87.395602;1.0997027534798665;-0.011111198274018866;-0.01010363814077284;-0.005555395815228272;-0.005051600337730077;1.0998271985904156;9.999970361269035;1.00014053133444;-0.727455016695969;1.0346241255983724;0.9999651062613625;1.2368470077332285;0.9999654728882975
87.405602;1.099703623775873;-0.011111198561810295;-0.010103638287880447;-0.005555395620672127;-0.005051599679892467;1.0998286333982206;9.999958250291744;1.0001405750084136;-0.7274550168929428;1.034625100533393;0.9999659854013693;1.236846654711186;0.9999637124834531
87.415602;1.099704480588186;-0.011111198874564616;-0.010103638423445232;-0.005555395414266236;-0.005051599000366053;1.099830139010528;9.999945630271169;1.000140599923439;-0.7274550170983786;1.0346261221408717;0.9999669009274174;1.2368462238326956;0.9999619802028853
87.425602;1.099705321033013;-0.011111199211734125;-0.01010363854714482;-0.005555395196250002;-0.005051598300828799;1.0998317098886083;9.999932460772653;1.0001406105367274;-0.7274550173134652;1.0346271880127276;0.9999678549620351;1.236845716339466;0.9999602737746403
87.435602;1.0997061416019074;-0.011111199572529573;-0.010103638658638359;-0.005555394966874976;-0.005051597583300358;1.0998333388408221;9.999918724760908;1.000140611148556;-0.7274550175387358;1.034628295347505;0.9999688499298393;1.2368451339040238;0.9999585910789597
87.445602;1.0997069398748636;-0.011111199955852627;-0.01010363875741131;-0.0055553947262873;-0.005051596849794681;1.099835017763567;9.99990443536838;1.0001406050393555;-0.7274550177744002;1.0346294426349913;0.9999698877903606;1.2368444785736368;0.9999569305042125
87.455602;1.099707715221975;-0.011111200360492969;-0.010103638842749058;-0.005555394474548742;-0.005051596102307089;1.09983673854213;9.999889622749082;1.0001405942326855;-0.7274550180208125;1.0346306290704337;0.999970969336832;1.236843752714795;0.9999552914331002
87.465602;1.0997084680955318;-0.011111200785297839;-0.010103638913744478;-0.005555394211853738;-0.00505159534293651;1.0998384932587975;9.999874312897019;1.0001405804107797;-0.7274550182786195;1.0346318533778731;0.9999720937204715;1.2368429589512908;0.9999536733972585
87.475602;1.099709199293399;-0.01111120122911327;-0.010103638969406475;-0.005555393938706968;-0.005051594573859749;1.0998402742230002;9.999858520449767;1.0001405658711868;-0.7274550185485081;1.0346331135717013;0.999973258683046;1.2368421005297214;0.9999520747514229
87.485602;1.099709909763497;-0.011111201690550023;-0.010103639008820059;-0.005555393655978594;-0.005051593797213272;1.0998420744098785;9.999842255679368;1.0001405538914976;-0.7274550188309992;1.0346344067647069;0.9999744616395179;1.2368411818675573;0.9999504930401454
87.495602;1.0997106001312655;-0.01111120216780064;-0.010103639031293596;-0.005555393365003865;-0.005051593015060281;1.0998438875952103;9.99982553005222;1.0001405489738449;-0.7274550191263865;1.034635729341158;0.9999757002884155;1.2368402088723538;0.9999489264737667
87.505602;1.0997112701176064;-0.011111202658671842;-0.0101036390365308;-0.005555393067660849;-0.005051592229434782;1.0998457077911192;9.999808355239136;1.0001405569455115;-0.7274550194347118;1.0346370778874219;0.9999769726226242;1.236839188638167;0.999947374529825
87.515602;1.0997119189778668;-0.011111203160803251;-0.010103639024728996;-0.0055553927661145894;-0.005051591442489944;1.0998475287026632;9.999790744729218;1.000140584140887;-0.7274550197558288;1.0346384495240561;0.9999782771516149;1.236838128504257;0.9999458375295363
87.525602;1.0997125466412556;-0.011111203671937695;-0.01010363899658801;-0.0055553924622936115;-0.005051590656671757;1.0998493437306032;9.99977272142405;1.0001406358507354;-0.7274550200894111;1.0346398411564801;0.9999796133395321;1.2368370349814823;0.999944315840249
87.535602;1.0997131542347636;-0.011111204190124905;-0.010103638953374463;-0.005555392157539579;-0.005051589874637131;1.099851146505125;9.999754322490855;1.000140715523024;-0.7274550204347755;1.0346412488340022;0.9999809820397074;1.2368359130679947;0.9999428092279498
87.545602;1.0997137437983089;-0.011111204713869845;-0.010103638896918926;-0.005555391852564773;-0.005051589099058781;1.099852931400891;9.999735599785113;1.0001408252986004;-0.7274550207907847;1.0346426676752833;0.9999823849776248;1.2368347664910548;0.9999413170997192
87.555602;1.0997143179780668;-0.011111205242230028;-0.010103638829416324;-0.005555391547617833;-0.005051588332618639;1.0998546936420672;9.999716620981127;1.0001409670006451;-0.7274550211560378;1.034644091720296;0.9999838228241524;1.2368335988638854;0.9999398398103159
87.565602;1.0997148796772884;-0.011111205774653089;-0.010103638753135767;-0.005555391242727415;-0.005051587578056213;1.0998564296308475;9.999697468286485;1.000141142935294;-0.7274550215290282;1.0346455136938493;0.9999852940079251;1.2368324149847458;0.9999383796508741
87.575602;1.0997154310850907;-0.01111120631062835;-0.010103638670205082;-0.005555390937772575;-0.005051586838159245;1.0998581376062146;9.999678230835647;1.0001413562012262;-0.727455021907952;1.0346469254411024;0.9999867954749512;1.236831221388936;0.999936940113584
87.585602;1.0997159732665998;-0.011111206849550154;-0.010103638582612259;-0.005555390632507819;-0.005051586115730522;1.0998598175189835;9.999658992546753;1.000141610145946;-0.7274550222905329;1.0346483191349762;0.999988323821059;1.2368300258432956;0.9999355245912186
87.595602;1.099716507327525;-0.011111207390779842;-0.01010363849226109;-0.005555390326747457;-0.00505158541345185;1.0998614699562115;9.999639822813117;1.0001419075145364;-0.7274550226741798;1.0346496882723752;0.9999898763104911;1.2368288363233493;0.9999341360677102
87.605602;1.0997170351253476;-0.011111207933715297;-0.010103638400885039;-0.005555390020511938;-0.0050515847336228175;1.0998630954111355;9.999620777886726;1.0001422504053181;-0.7274550230561772;1.0346510278425305;0.999991451585104;1.2368276600378414;0.9999327772181629
87.615602;1.0997175583646503;-0.011111208477757905;-0.010103638309846844;-0.005555389714087714;-0.00505158407795196;1.0998646947094561;9.999601910145081;1.000142640579951;-0.7274550234337736;1.0346523341405889;0.9999930490170839;1.236826502901002;0.9999314502743897
87.625602;1.0997180780299973;-0.011111209022060928;-0.01010363821984993;-0.005555389408045625;-0.005051583447626274;1.0998662698955652;9.999583278790096;1.0001430783770433;-0.7274550238043236;1.034653604357759;0.9999946677461385;1.2368253700455536;0.9999301566017431
87.635602;1.0997185947976091;-0.011111209565370591;-0.010103638130829406;-0.005555389103220215;-0.005051582843534664;1.0998678239998048;9.999564955343102;1.0001435607308204;-0.7274550241653464;1.0346548356489744;0.9999963067674167;1.2368242668700802;0.9999288963988819
87.645602;1.0997191086621678;-0.011111210106232408;-0.010103638042223285;-0.0055553888007424945;-0.005051582266296963;1.099869359686887;9.999547017757058;1.0001440808037876;-0.7274550245144813;1.0346560243389;0.9999979653441675;1.2368231990673055;0.9999276693088057
87.655602;1.099719617717688;-0.011111210643262722;-0.010103637953267729;-0.005555388502029929;-0.005051581716090276;1.0998708787335385;9.99952953987235;1.000144629465492;-0.7274550248494678;1.0346571659712982;0.9999996427589315;1.236822171539925;0.9999264753267123
87.665602;1.099720117976136;-0.011111211175257808;-0.010103637863134913;-0.005555388208629226;-0.005051581192535376;1.0998723828022783;9.999512584078207;1.000145196874524;-0.7274550251679757;1.034658255921934;1.000001337637507;1.2368211873462;0.9999253151920907
87.675602;1.0997206046410322;-0.011111211701164171;-0.010103637771151492;-0.005555387922048491;-0.0050515806948371825;1.0998738742859917;9.999496196814867;1.000145773116358;-0.727455025467499;1.0346592898688138;1.0000030477134694;1.2368202474091792;0.9999241906889823
87.685602;1.0997210739362957;-0.011111212219942728;-0.010103637676958523;-0.005555387643706569;-0.0050515802221563775;1.0998753561996422;9.999480411263646;1.0001463480596173;-0.7274550257457086;1.0346602636920805;1.0000047701120178;1.2368193514447312;0.9999231049286668
87.695602;1.0997215243955;-0.011111212730424291;-0.01010363758032978;-0.005555387374978023;-0.005051579773862621;1.0998768308500646;9.99946525716636;1.0001469114407924;-0.7274550260007994;1.0346611734005842;1.000006501938787;1.2368184992848699;0.9999220619576957
87.705602;1.099721956332105;-0.011111213231243875;-0.01010363748089317;-0.0055553871172274935;-0.00505157934941282;1.0998782985908309;9.999450768711185;1.0001474534394845;-0.7274550262313378;1.034662015726439;1.0000082410996713;1.236817690927279;0.9999210659143024
87.715602;1.0997223699241183;-0.01111121372090826;-0.010103637378038896;-0.005555386871758921;-0.005051578948215505;1.0998797580145192;9.999436987494226;1.0001479650438094;-0.7274550264359123;1.034662788567581;1.000009986566569;1.2368169254441173;0.9999201207158315
87.725602;1.099722763760557;-0.011111214197978668;-0.010103637271016316;-0.005555386639758052;-0.005051578569837522;1.0998812068981614;9.999423961220359;1.0001484379002525;-0.7274550266130375;1.0346634902313991;1.0000117379151245;1.2368162002703857;0.9999192301680144
87.735602;1.0997231347947134;-0.011111214661203397;-0.010103637159186997;-0.005555386422390218;-0.005051578214236309;1.0998826424425172;9.999411738634722;1.0001488639969478;-0.7274550267614097;1.0346641183003953;1.000013494753291;1.2368155116924175;0.9999183977790311
87.745602;1.0997234795490671;-0.011111215109489033;-0.010103637042244816;-0.005555386221026037;-0.005051577881649148;1.099884060689798;9.999400363125137;1.000149235576423;-0.7274550268802809;1.0346646696741395;1.0000152562355766;1.236814856181574;0.999917626280792
87.755602;1.0997237953616892;-0.011111215541826867;-0.010103636920209685;-0.005555386037383867;-0.005051577572337347;1.0998854561070825;9.999389867443;1.0001495452414593;-0.7274550269696293;1.0346651414333334;1.0000170211784385;1.2368142316039477;0.9999169175297061
87.765602;1.0997240808055206;-0.011111215957400377;-0.010103636793323992;-0.005555385873436506;-0.005051577286522934;1.0998868214995225;9.999380273486878;1.0001497861954844;-0.7274550270300403;1.0346655314271234;1.0000187890335823;1.236813636975908;0.999916272883801
87.775602;1.0997243359700903;-0.011111216355733328;-0.01010363666201298;-0.005555385731015347;-0.005051577024358672;1.0998881480191147;9.999371597953962;1.0001499524214066;-0.7274550270624836;1.0346658386540364;1.000020560616318;1.236813070650552;0.9999156928774989
87.785602;1.0997245627677614;-0.011111216736538069;-0.010103636526906979;-0.0055553856113353004;-0.00505157678574626;1.099889425762642;9.999363856769927;1.0001500383761266;-0.7274550270681727;1.0346660635981189;1.000022337759993;1.2368125289479246;0.9999151763798634
87.795602;1.0997247644232322;-0.011111217099469523;-0.010103636388958444;-0.005555385514882529;-0.005051576570334318;1.0998906449233574;9.999357062686089;1.0001500384664848;-0.7274550270484993;1.0346662081296085;1.0000241228218674;1.236812006200323;0.9999147210046969
87.805602;1.0997249443284782;-0.01111121744407592;-0.010103636249605138;-0.005555385441649995;-0.005051576377854319;1.0998917966832495;9.999351220974537;1.000149947029018;-0.727455027004984;1.0346662748848472;1.0000259188597145;1.2368114956422436;0.9999143243215596
87.815602;1.0997251055091826;-0.01111121776981812;-0.010103636110763944;-0.0055553853913594235;-0.00505157620847229;1.0998928736022762;9.999346331216405;1.000149758807717;-0.7274550269390895;1.0346662667281805;1.000027729558753;1.2368109910261107;0.9999139839416021
87.825602;1.0997252510531839;-0.011111218076065243;-0.010103635974637084;-0.005555385363485331;-0.005051576062770439;1.0998938699032936;9.99934239350171;1.0001494694195365;-0.7274550268518821;1.0346661867010334;1.0000295581458;1.236810487742779;0.9999136967008766
87.835602;1.0997253842517012;-0.011111218362093157;-0.01010363584354092;-0.005555385357170909;-0.005051575941362464;1.0998947817485816;9.99933941291635;1.000149075704767;-0.7274550267439666;1.0346660382357988;1.0000314062970768;1.2368099820392158;0.9999134584518921
87.845602;1.099725507884082;-0.011111218627155361;-0.010103635719863164;-0.00555538537132026;-0.005051575844688582;1.0998956072721944;9.999337398753436;1.0001485759747106;-0.7274550266158393;1.034665825033826;1.0000332742038296;1.236809469858438;0.9999132647011455
87.855602;1.09972562423731;-0.011111218870623054;-0.010103635606135888;-0.005555385404863015;-0.005051575773146406;1.099896346453293;9.999336356524227;1.0001479700319433;-0.7274550264681342;1.0346655505834441;1.0000351610071487;1.2368089471581318;0.9999131114151373
87.865602;1.0997257367815914;-0.011111219092042207;-0.010103635505059426;-0.005555385456851394;-0.005051575727093735;1.0998970010261675;9.999336281791502;1.0001472588374472;-0.7274550263014116;1.0346652185295835;1.0000370647171346;1.2368084108546975;0.9999129954681968
87.875602;1.09972585159622;-0.0111112192911579;-0.01010363541931108;-0.005555385526308573;-0.005051575706671128;1.099897574058653;9.999337165288809;1.0001464436354155;-0.7274550261158762;1.0346648336559405;1.0000389826381935;1.2368078589688642;0.999912914598323
87.885602;1.09972597621372;-0.011111219467928283;-0.010103635351322375;-0.005555385612114063;-0.005051575711735415;1.0998980687529323;9.999339000328638;1.000145524939708;-0.7274550259114049;1.0346644018523896;1.0000409124569831;1.2368072900392748;0.9999128673642036
87.895602;1.0997261166563388;-0.011111219622364485;-0.01010363530319957;-0.005555385713096647;-0.005051575741969868;1.0998984869246564;9.999341784088124;1.0001445023843232;-0.7274550256877329;1.0346639294899878;1.0000428524684664;1.2368067026569671;0.9999128535333689
87.905602;1.0997262762252626;-0.011111219754373345;-0.010103635276628957;-0.0055553858281970694;-0.00505157579703677;1.0998988281242041;9.999345519213032;1.000143375566209;-0.7274550254447619;1.034663423094958;1.0000448008119054;1.2368060953228024;0.9999128744988155
87.915602;1.0997264572876961;-0.011111219863919174;-0.010103635272691465;-0.005555385956599855;-0.0050515758766114735;1.0998990899682375;9.999350220111538;1.0001421451391541;-0.72745502518305;1.0346628890585754;1.0000467550852494;1.2368054661336243;0.9999129329488874
87.925602;1.0997266629814049;-0.011111219951331651;-0.01010363529183035;-0.005555386097653783;-0.005051575980379608;1.0998992694857543;9.999355914900484;1.0001408134601744;-0.7274550249040325;1.034662333660454;1.000048712671019;1.236804812431171;0.9999130318281277
87.935602;1.0997268965392264;-0.011111220017274225;-0.010103635334020374;-0.005555386250455273;-0.005051576108040313;1.0998993644521857;9.999362637262266;1.0001393844026412;-0.7274550246096766;1.0346617632600328;1.0000506709549566;1.2368041307933937;0.9999131736660007
87.945602;1.0997271597890357;-0.01111122006233291;-0.010103635398913213;-0.005555386413593046;-0.0050515762591204225;1.0998993737756977;9.999370417489052;1.00013786285312;-0.7274550243019171;1.0346611842137514;1.0000526271102816;1.236803417088108;0.9999133604516857
87.955602;1.099727452897275;-0.011111220086714618;-0.010103635485990376;-0.005555386585331128;-0.005051576432740934;1.099899297127447;9.999379275219841;1.00013625440628;-0.7274550239822187;1.0346606032573182;1.0000545777675491;1.2368026668579044;0.9999135935364143
87.965602;1.0997277751821786;-0.011111220090316664;-0.010103635594754239;-0.005555386763769748;-0.005051576627679237;1.0998991346102154;9.999389211465825;1.000134565176538;-0.7274550236514127;1.034660028393635;1.000056518838662;1.236801876078366;0.9999138741732068
87.975602;1.0997281258668388;-0.011111220072936735;-0.010103635724787959;-0.005555386946854086;-0.005051576842663934;1.0998988865834338;9.999400211756331;1.0001328015984416;-0.7274550233098149;1.0346594694552662;1.00005844541528;1.2368010410059358;0.999914204458906
87.985602;1.0997285042558536;-0.01111122003443765;-0.010103635875669675;-0.005555387132532717;-0.005051577076590804;1.099898553355073;9.99941226173536;1.0001309699664105;-0.7274550229574659;1.0346589376708526;1.0000603518850388;1.2368001575474226;0.9999145870641547
87.995602;1.0997289095402103;-0.011111219974871729;-0.010103636046840272;-0.00555538731908045;-0.005051577328478986;1.09989813509917;9.99942535562369;1.0001290762789985;-0.72745502259433;1.0346584439298256;1.000062232585378;1.2367992218790567;0.9999150238929373
88.005602;1.0997293409560625;-0.011111219894462778;-0.010103636237507005;-0.005555387505356679;-0.0050515775973199945;1.0998976321049863;9.999439489999798;1.0001271268461072;-0.7274550222203442;1.0346579969358962;1.0000640821219546;1.2367982316638313;0.9999155153473116
88.015602;1.099729798465824;-0.011111219793562811;-0.010103636446604206;-0.005555387690867304;-0.005051577881983795;1.0998970452184695;9.999454654535244;1.0001251286901538;-0.7274550218353653;1.0346576024139478;1.0000658948058685;1.2367971861050049;0.9999160607724923
88.025602;1.0997302831283005;-0.011111219672882857;-0.010103636672838314;-0.0055553878756299906;-0.005051578181035386;1.0998963769267065;9.999470828484457;1.0001230892541189;-0.7274550214391258;1.0346572629600461;1.0000676643537691;1.236796085028915;0.9999166594156007
88.035602;1.0997307968504129;-0.011111219533789414;-0.010103636914898117;-0.005555388059840076;-0.005051578492625351;1.0998956323036821;9.999487980905757;1.0001210159557412;-0.7274550210311902;1.034656978552938;1.000069384122617;1.2367949289409685;0.9999173109815535
88.045602;1.0997313420764867;-0.011111219378251052;-0.010103637171636716;-0.00555538824358794;-0.005051578814817425;1.0998948184668753;9.999506070831885;1.0001189158707933;-0.7274550206109504;1.0346567481505664;1.0000710473038426;1.236793720082649;0.9999180152948723
88.055602;1.0997319213572854;-0.011111219208457996;-0.010103637442058971;-0.0055553884270167705;-0.005051579146075298;1.0998939434767379;9.999525046742072;1.0001167955010157;-0.7274550201778118;1.0346565709894222;1.0000726471839996;1.236792462420414;0.9999187718774156
88.065602;1.0997325364668502;-0.01111121902649976;-0.010103637725344583;-0.005555388610555333;-0.005051579485404219;1.0998930157788434;9.999544844296492;1.000114660703964;-0.7274550197315168;1.0346564462325822;1.000074177282038;1.236791160557857;0.9999195800308744
88.075602;1.0997331879311714;-0.011111218834332009;-0.010103638020977662;-0.005555388794578325;-0.005051579832074632;1.0998920435764497;9.999565386091069;1.0001125168672542;-0.7274550192722244;1.0346563725564584;1.0000756312425214;1.236789819044279;0.9999204387649482
88.085602;1.0997338755399266;-0.011111218633853743;-0.010103638328893067;-0.005555388978906854;-0.005051580185293748;1.0998910341951844;9.999586588892852;1.0001103692769204;-0.7274550188003297;1.0346563490816791;1.0000770031034352;1.2367884425804663;0.9999213469427104
88.095602;1.0997345989423766;-0.01111121842698758;-0.010103638649423506;-0.005555389162906479;-0.005051580544263156;1.0998899940206117;9.999608372471858;1.0001082236129601;-0.7274550183164704;1.03465637621946;1.0000782879812522;1.23678703640677;0.999922304104008
88.105602;1.0997353577485391;-0.011111218215771773;-0.010103638982727698;-0.005555389345890865;-0.0050515809084524296;1.0998889286967657;9.999630666101476;1.0001060863737803;-0.727455017821669;1.0346564557552531;1.0000794823299306;1.2367856062212164;0.9999233108629387
88.115602;1.099736151363755;-0.011111218002286066;-0.010103639328169194;-0.0055553895272142054;-0.005051581277638653;1.0998878432620274;9.99965341411061;1.0001039648729089;-0.727455017317264;1.0346565905654896;1.0000805836705038;1.2367841579294334;0.9999243683965924
88.125602;1.0997369788657465;-0.011111217788392235;-0.010103639684356364;-0.0055553897061688395;-0.0050515816517722025;1.0998867419809553;9.99967657240649;1.0001018665598176;-0.7274550168047558;1.0346567835500153;1.0000815905663702;1.2367826968756699;0.9999254779189087
88.135602;1.099737839225064;-0.011111217575490684;-0.01010364004960384;-0.005555389881914157;-0.005051582030938865;1.0998856281219151;9.999700094415974;1.0000997981995159;-0.7274550162856498;1.034657036490637;1.0000825027271005;1.2367812266639142;0.9999266406039382
88.145602;1.0997387320067848;-0.011111217364436087;-0.010103640422216353;-0.0055553900534266315;-0.00505158241539545;1.099884504632446;9.999723920741413;1.0000977658776213;-0.7274550157612075;1.0346573500983847;1.0000833206983921;1.2367797489507075;0.9999278572585969
88.155602;1.099739658200751;-0.011111217155538767;-0.010103640800544048;-0.00555539021964015;-0.005051582805431254;1.0998833750404549;9.999747980825097;1.0000957754001578;-0.7274550152323305;1.0346577248489663;1.0000840453719007;1.2367782644412861;0.999929127335249
88.165602;1.0997406201135804;-0.011111216948606768;-0.010103641183094512;-0.0055553903796853885;-0.005051583201064504;1.0998822430289485;9.999772200026953;1.0000938320809338;-0.7274550146996416;1.0346581612017058;1.0000846775821888;1.2367767743046503;0.9999304480774562
88.175602;1.0997416201950772;-0.011111216743317573;-0.010103641568534754;-0.005555390532836426;-0.005051583601886191;1.0998811112205837;9.999796505087778;1.0000919402973767;-0.7274550141634339;1.0346586585945103;1.000085218028963;1.2367752811693917;0.9999318147180645
88.185602;1.0997426602647324;-0.011111216539789661;-0.010103641955330615;-0.005555390678267661;-0.005051584007070995;1.099879980536258;9.999820829343372;1.0000901035023053;-0.727455013623573;1.0346592145870095;1.0000856679509584;1.2367737893373743;0.9999332216029108
88.195602;1.0997437414202538;-0.011111216338736149;-0.010103642341451275;-0.0055553908150578965;-0.005051584415438223;1.0998788504401913;9.999845118730615;1.0000883246290129;-0.7274550130796773;1.0346598255826849;1.00008602981374;1.2367723045907069;0.9999346632652941
88.205602;1.0997448637603762;-0.01111121614113052;-0.010103642724497916;-0.005555390942419915;-0.005051584825751764;1.099877719737788;9.999869335068563;1.000086606390271;-0.727455012531461;1.0346604878963048;1.000086306575724;1.236770833504645;0.9999361349613276
88.215602;1.0997460259628653;-0.011111215947818253;-0.010103643102044695;-0.005555391059723534;-0.005051585237178415;1.099876587341;9.999893451038776;1.000084951170757;-0.7274550119789901;1.0346611975254771;1.0000865003014614;1.2367693823718018;0.9999376330372266
88.225602;1.099747225116682;-0.011111215759460271;-0.010103643471901073;-0.005555391166304474;-0.005051585649456418;1.0998754524439356;9.999917434660707;1.0000833607817703;-0.7274550114228232;1.03466194935876;1.0000866121655663;1.236767957050352;0.9999391554497372
88.235602;1.0997484569679898;-0.011111215576837034;-0.010103643832152853;-0.005555391261429669;-0.005051586062765329;1.0998743143839236;9.999941238701373;1.0000818364727422;-0.7274550108639112;1.0346627369421428;1.000086643618456;1.236766563609446;0.9999407021803579
88.245602;1.0997497164186574;-0.011111215401064214;-0.010103644181118587;-0.005555391344407378;-0.005051586477508077;1.0998731727937336;9.999964812599405;1.0000803794642843;-0.7274550103032417;1.0346635528176684;1.0000865970968091;1.236765207937009;0.9999422751596886
88.255602;1.099750997783222;-0.01111121523349544;-0.010103644517517935;-0.005555391414582869;-0.005051586893960749;1.0998720275636953;9.999988123693106;1.0000789915002877;-0.727455009741674;1.0346643891686058;1.0000864759232369;1.2367638951619897;0.9999438776780106
88.265602;1.099752294636349;-0.01111121507562277;-0.010103644840705651;-0.005555391471165262;-0.005051587311891442;1.0998708783993187;10.00001116387716;1.0000776747118492;-0.7274550091800437;1.0346652383317394;1.0000862839944502;1.236762630791672;0.9999455130871412
88.275602;1.0997535994905185;-0.01111121492905461;-0.010103645150525817;-0.005555391513081708;-0.005051587730436292;1.099869725002459;10.000033940778245;1.000076430999808;-0.7274550086192082;1.034666092889018;1.0000860257395512;1.2367614218527458;0.9999471829424827
88.285602;1.0997549037616354;-0.01111121479541769;-0.010103645447020923;-0.005555391539113315;-0.00505158814830395;1.099868567684926;10.00005646406406;1.0000752608103343;-0.7274550080601119;1.0346669457837707;1.0000857060422317;1.2367602761466803;0.9999488861703361
88.295602;1.099756198288692;-0.011111214676251115;-0.010103645730497695;-0.005555391548254677;-0.005051588564077321;1.0998674071186982;10.000078735146161;1.0000741617086726;-0.7274550075039283;1.0346677907494912;1.0000853296163368;1.2367592008228767;0.9999506202134305
88.305602;1.0997574741769867;-0.011111214572981998;-0.010103646001621776;-0.005555391539869619;-0.005051588976334253;1.0998662435404234;10.0001007443262;1.0000731282899806;-0.7274550069520458;1.0346686227246225;1.000084900560537;1.236758201842953;0.9999523828088955
88.315602;1.0997587238547608;-0.011111214487023237;-0.010103646261174031;-0.005555391513481737;-0.005051589383592953;1.0998650764131508;10.000122469940838;1.000072153183158;-0.7274550064059117;1.0346694379171089;1.0000844225980143;1.2367572844437695;0.9999541728573602
88.325602;1.0997599417737673;-0.01111121441996331;-0.010103646509854689;-0.00555539146861738;-0.005051589784382285;1.0998639046620078;10.000143876971016;1.0000712280483695;-0.7274550058669828;1.0346702334775835;1.0000838991388883;1.2367564539439484;0.9999559901392516
88.335602;1.0997611240801204;-0.011111214373594788;-0.010103646748300638;-0.005555391404868563;-0.005051590177538398;1.099862727179879;10.000164923269951;1.0000703446056387;-0.7274550053368807;1.0346710073031418;1.0000833329539207;1.2367557156932747;0.999957834528656
88.345602;1.0997622681403012;-0.011111214349719092;-0.010103646976976518;-0.005555391321879045;-0.00505159056232457;1.0998615428154879;10.000185574872777;1.000069495734059;-0.7274550048174698;1.0346717579165012;1.000082726245155;1.2367550735751207;0.9999597051732014
88.355602;1.099763372605902;-0.011111214350086693;-0.01010364719603306;-0.005555391219293796;-0.005051590938276762;1.0998603496692163;10.00020581774862;1.000068676243769;-0.7274550043106437;1.034672483759857;1.0000820810480835;1.2367545290623068;0.9999615995426298
88.365602;1.0997644372205329;-0.011111214376465558;-0.01010364740537569;-0.0055553910967951715;-0.0050515913051978585;1.099859144917052;10.000225653614514;1.000067882831546;-0.7274550038180988;1.034673182630979;1.0000813993264868;1.236754081950528;0.999963513040968
88.375602;1.0997654622296906;-0.011111214430455636;-0.010103647604755354;-0.00555539095405374;-0.0050515916631539036;1.0998579253371303;10.00024508679174;1.000067113306729;-0.7274550033414336;1.0346738520800174;1.0000806829953746;1.23675373127567;0.9999654400260565
88.385602;1.0997664479293259;-0.011111214513203143;-0.010103647793838023;-0.005555390790690207;-0.005051592012170802;1.099856687291968;10.000264120160514;1.0000663657424298;-0.7274550028824003;1.0346744900854368;1.0000799345064608;1.236753476176745;0.9999673756498223
88.395602;1.099767393958746;-0.011111214625291516;-0.010103647972328926;-0.0055553906063668095;-0.005051592352067053;1.0998554263915183;10.00028276115501;1.0000656382299598;-0.727455002442969;1.0346750952852548;1.0000791576222485;1.2367533164681797;0.9999693171682043
88.405602;1.099768298317138;-0.01111121476668571;-0.01010364814002019;-0.005555390400733145;-0.005051592682680152;1.099854138129099;10.000301024195547;1.000064929210144;-0.7274550020252581;1.034675666543127;1.0000783571087097;1.2367532518274233;0.9999712638182896
88.415602;1.0997691571113175;-0.01111121493679936;-0.010103648296746823;-0.005555390173232874;-0.0050515930040792925;1.0998528194800956;10.000318925889266;1.0000642372357478;-0.7274550016314392;1.034676202129135;1.0000775373801556;1.2367532807001436;0.9999732157898631
88.425602;1.0997699651026687;-0.011111215134814913;-0.01010364844237854;-0.005555389923155621;-0.005051593316509088;1.0998514703391884;10.000336483646622;1.0000635603269823;-0.7274550012635639;1.0346766996964443;1.0000767015793726;1.236753400449431;0.9999751733398116
88.435602;1.0997707162902937;-0.01111121535998275;-0.01010364857684761;-0.005555389649874576;-0.005051593620159154;1.099850093861959;10.000353721833195;1.0000628964948104;-0.7274550009233652;1.034677157537286;1.000075851913721;1.236753608129865;0.9999771364707494
88.445602;1.0997714046131295;-0.011111215611640453;-0.010103648700080112;-0.0055553893528912015;-0.00505159391490751;1.099848695786421;10.000370672953718;1.0000622447963654;-0.7274550006121868;1.0346775760563922;1.0000749910365256;1.2367539008652781;0.9999791051735164
88.455602;1.0997720252723766;-0.011111215889000901;-0.010103648811912589;-0.005555389031838983;-0.005051594200260064;1.0998472834271216;10.000387367406438;1.0000616053512155;-0.72745500033106;1.0346779581723253;1.000074123383533;1.2367542756739731;0.9999810792341418
88.465602;1.0997725759611536;-0.011111216190971716;-0.010103648912225484;-0.005555388686714365;-0.005051594475568518;1.0998458646341238;10.000403826067771;1.0000609790096873;-0.7274550000807224;1.0346783080152167;1.0000732551834262;1.2367547290022325;0.9999830571196322
88.475602;1.0997730568944861;-0.011111216516144256;-0.010103649001163834;-0.005555388318052584;-0.0050515947403641575;1.0998444467486905;10.000420066527179;1.0000603674555604;-0.7274549998614624;1.034678629134085;1.000072392962245;1.2367552566562665;0.9999850355992285
88.485602;1.099773470114104;-0.011111216862779612;-0.01010364907923533;-0.00555538792693024;-0.00505159499461891;1.0998430362138596;10.000436111435722;1.0000597729313998;-0.7274549996729202;1.0346789238692855;1.0000715414469021;1.2367558544812445;0.9999870109782429
88.495602;1.0997738188966115;-0.011111217228877228;-0.010103649147383884;-0.005555387514989924;-0.005051595238905601;1.0998416391602708;10.000451987007587;1.0000591974556245;-0.7274549995140475;1.0346791934822757;1.0000707025072844;1.236756518902947;0.9999889805400544
88.505602;1.0997741068165965;-0.01111121761253777;-0.010103649207013067;-0.005555387084442452;-0.005051595474450077;1.0998402619498768;10.000467714874956;1.0000586427532945;-0.7274549993833225;1.0346794384191125;1.0000698757526194;1.2367572465764571;0.9999909426823428
88.515602;1.099774336215709;-0.011111218012249954;-0.01010364925979785;-0.0055553866380540036;-0.005051595702865151;1.0998389110225275;10.000483305109205;1.000058111149586;-0.7274549992790142;1.0346796589191982;1.0000690594797117;1.2367580339707895;0.999992895636439
88.525602;1.099774506905599;-0.011111218426740016;-0.010103649307420361;-0.005555386179206494;-0.005051595925802286;1.0998375926879074;10.00049875638287;1.0000576059804256;-0.7274549991993153;1.0346798555855101;1.0000682514154409;1.2367588777937684;0.9999948364003225
88.535602;1.09977461599581;-0.011111218854702577;-0.010103649351389358;-0.005555385711799291;-0.00505159614501021;1.0998363135140625;10.000514059848228;1.0000571308751967;-0.7274549991424205;1.0346800292711535;1.000067449348902;1.2367597756126014;0.9999967612024677
88.545602;1.0997746592163011;-0.011111219294785772;-0.010103649392929936;-0.005555385239829661;-0.005051596362480138;1.0998350806044013;10.000529200265543;1.0000566887493891;-0.7274549991066595;1.0346801807512542;1.0000666513475924;1.2367607257282076;0.9999986665226631
88.555602;1.099774632945849;-0.011111219745723822;-0.010103649433083388;-0.005555384767039534;-0.005051596580289444;1.0998339008467504;10.000544157983596;1.0000562811507376;-0.7274549990906595;1.034680310910111;1.0000658558362319;1.2367617265723674;1.0000005494908084
88.565602;1.0997745354538389;-0.011111220206461443;-0.010103649472993284;-0.005555384296947146;-0.0050515968004317645;1.0998327801557672;10.000558912478168;1.0000559083130376;-0.7274549990934193;1.0346804207702858;1.0000650616129823;1.2367627765161935;1.0000024078533019
88.575602;1.099774366758654;-0.011111220676347722;-0.010103649513982963;-0.005555383833021672;-0.005051597024774047;1.0998317237225483;10.000573442079816;1.0000555696671771;-0.7274549991141858;1.0346805110802906;1.0000642676388871;1.2367638736244864;1.0000042398805127
88.585602;1.0997741277430992;-0.01111122115525976;-0.010103649557391133;-0.005555383378706142;-0.005051597254963899;1.0998307363029094;10.00058772156318;1.0000552636782558;-0.7274549991522277;1.0346805821136964;1.0000634724604647;1.2367650141827358;1.0000060442738992
88.595602;1.0997738196715918;-0.011111221643409691;-0.010103649604378968;-0.005555382937301116;-0.005051597492270803;1.099829822158507;10.00060172268944;1.0000549875424813;-0.7274549992067938;1.0346806333104852;1.0000626735371645;1.2367661912010022;1.0000078201430471
88.605602;1.0997734448256826;-0.011111222141049735;-0.010103649655676113;-0.005555382511891983;-0.005051597737471781;1.0998289853247352;10.000615416831845;1.0000547383313951;-0.7274549992773465;1.034680663044532;1.0000618677167106;1.2367673948054434;1.0000095669270044
88.615602;1.0997730077700518;-0.01111122264834033;-0.010103649711428266;-0.005555382105363955;-0.00505159799091932;1.0998282297171138;10.000628776082305;1.0000545141033748;-0.7274549993636847;1.034680669585996;1.000061052682837;1.2367686137749727;1.0000112840203463
88.625602;1.099772515690948;-0.011111223165334545;-0.010103649771338806;-0.005555381720450844;-0.005051598252744577;1.0998275587095305;10.000641772048741;1.00005431353308;-0.7274549994656802;1.0346806520885448;1.0000602278419173;1.2367698368202524;1.0000129702895437
88.635602;1.099771977262778;-0.011111223692060353;-0.010103649834974464;-0.005555381359803041;-0.005051598522980016;1.0998269751687961;10.000654373823345;1.0000541359220567;-0.7274549995829112;1.0346806103112478;1.0000593946023892;1.2367710534696048;1.0000146240418908
88.645602;1.0997714010686623;-0.011111224228599103;-0.010103649902035213;-0.005555381025915716;-0.005051598801602623;1.09982648229254;10.000666550593255;1.000053981703166;-0.7274549997146129;1.0346805443265437;1.0000585565587257;1.2367722550284044;1.0000162436521165
88.655602;1.0997707944204698;-0.01111122477493591;-0.010103649972282875;-0.005555380720859155;-0.00505159908863408;1.0998260838762286;10.00067828037138;1.0000538519900095;-0.7274549998599174;1.0346804551820294;1.0000577190742908;1.236773435477824;1.0000178281431298
88.665602;1.0997701629703749;-0.011111225330686538;-0.010103650045192118;-0.005555380445995116;-0.005051599384280796;1.0998257829629507;10.00068955359759;1.000053747952852;-0.7274550000181381;1.0346803456050822;1.0000568881205831;1.2367745907489276;1.0000193770156902
88.675602;1.0997695106427399;-0.011111225895011031;-0.010103650119931475;-0.005555380201840572;-0.005051599688965708;1.0998255803554275;10.000700367484521;1.0000536706549823;-0.7274550001890427;1.034680219854252;1.0000560691660307;1.236775716645959;1.0000208895282245
88.685602;1.099768839271966;-0.011111226466781997;-0.010103650195661408;-0.005555379988179405;-0.005051600003232273;1.0998254749313594;10.000710721147447;1.0000536210355728;-0.7274550003729918;1.0346800826425404;1.000055266607075;1.2367768080741304;1.0000223641953476
88.695602;1.0997681489102484;-0.01111122704481784;-0.010103650271583355;-0.005555379804287365;-0.005051600327631929;1.0998254652199178;10.00072061619687;1.0000535998340294;-0.7274550005708222;1.0346799376697478;1.0000544837755638;1.2367778601030888;1.000023799140877
88.705602;1.0997674390891297;-0.011111227627963198;-0.010103650346813754;-0.0055553796490876;-0.00505160066259965;1.0998255504699512;10.000730062663198;1.0000536071388966;-0.7274550007834775;1.0346797869971427;1.000053723494651;1.2367788693877257;1.0000251929240487
88.715602;1.0997667093269226;-0.011111228214935915;-0.010103650420432824;-0.005555379521307692;-0.005051601008403663;1.0998257305899986;10.00073908424502;1.0000536418394534;-0.7274550010115298;1.034679631828683;1.000052988442307;1.2367798344620922;1.0000265449140995
88.725602;1.099765958578345;-0.011111228804079915;-0.010103650491578216;-0.005555379419552737;-0.005051601365340669;1.0998260054711417;10.000747709920695;1.0000537017505198;-0.7274550012550467;1.034679473405216;1.0000522802984109;1.2367807547925336;1.0000278549036918
88.735602;1.099765185031536;-0.011111229393379185;-0.01010365055940096;-0.005555379342251511;-0.005051601733979175;1.0998263740614431;10.000755957419228;1.0000537845119715;-0.7274550015138406;1.0346793129414353;1.0000515982593452;1.2367816303565753;1.0000291224830282
88.745602;1.0997643866405906;-0.011111229980732976;-0.010103650622991393;-0.0055553792878183465;-0.005051602115101056;1.099826833780741;10.000763828673161;1.0000538881588814;-0.7274550017875273;1.0346791514711196;1.0000509386383327;1.2367824621495886;1.000030347008993
88.755602;1.0997635618531485;-0.011111230563982864;-0.010103650681384043;-0.005555379254983744;-0.005051602509403418;1.0998273811812234;10.00077131858689;1.0000540107128575;-0.7274550020753815;1.034678990211918;1.0000502960472741;1.2367832524045435;1.0000315282768169
88.765602;1.0997627094318652;-0.011111231140674189;-0.010103650733602322;-0.005555379242900103;-0.005051602917299443;1.0998280129172053;10.000778419996108;1.0000541499042908;-0.7274550023763794;1.0346788305281915;1.0000496649909987;1.2367840043936007;1.000032667185948
88.775602;1.0997618271117433;-0.011111231708107348;-0.010103650778739837;-0.005555379251033478;-0.005051603338984054;1.0998287256814303;10.000785119928503;1.0000543036855183;-0.7274550026893258;1.034678673300212;1.0000490404341884;1.236784721801998;1.0000337656074771
88.785602;1.0997609113319045;-0.011111232263846523;-0.010103650816113554;-0.005555379278893069;-0.005051603774504951;1.0998295158140643;10.000791400383056;1.00005447061448;-0.7274550030130233;1.0346785185483687;1.000048417320509;1.2367854075144644;1.0000348254818612
88.795602;1.0997599587817974;-0.011111232806224707;-0.010103650845363046;-0.005555379325687055;-0.005051604223559698;1.0998303791414408;10.000797246846972;1.0000546495390168;-0.7274550033465497;1.0346783654694556;1.0000477902336828;1.236786063021433;1.0000358479149953
88.805602;1.0997589670732826;-0.011111233334361101;-0.010103650866342595;-0.005555379390372964;-0.005051604685343806;1.0998313109816147;10.00080265447496;1.000054839000683;-0.7274550036892355;1.0346782127428826;1.0000471534145943;1.2367866892984707;1.00003683281137
88.815602;1.0997579339689767;-0.011111233847831884;-0.010103650878888298;-0.005555379472170215;-0.005051605158708096;1.099832306437134;10.000807628108115;1.0000550374472066;-0.7274550040403055;1.034678059023181;1.0000465005069255;1.2367872882004658;1.0000377792241195
88.825602;1.0997568573953214;-0.011111234346402005;-0.010103650882631795;-0.005555379570925073;-0.00505160564225748;1.0998333602242047;10.000812180574787;1.000055244627163;-0.7274550043987483;1.0346779034639648;1.0000458244955663;1.236787863090633;1.0000386861133896
88.835602;1.0997557361519072;-0.011111234829830707;-0.010103650876972674;-0.005555379686924551;-0.005051606134243677;1.099834465988725;10.000816333957761;1.000055462026535;-0.7274550047635014;1.0346777464204633;1.0000451187925086;1.236788418460156;1.0000395529700545
88.845602;1.0997545698334419;-0.011111235297706986;-0.01010365086126946;-0.00555537982032932;-0.005051606632579776;1.0998356165163061;10.000820122065813;1.0000556913642815;-0.7274550051336273;1.034677589711245;1.0000443786154294;1.2367889588674381;1.0000403800044624
88.855602;1.0997533584095551;-0.011111235749502171;-0.010103650835038606;-0.0055553799706954884;-0.005051607135105791;1.0998368048355058;10.000823588675665;1.0000559333932553;-0.727455005508431;1.034677435472186;1.000043600996521;1.2367894871034182;1.0000411680138699
88.865602;1.0997521022022014;-0.011111236184818263;-0.010103650797942624;-0.005555380136967865;-0.005051607639805037;1.0998380249099262;10.000826781890519;1.0000561880529664;-0.7274550058875137;1.0346772845267223;1.000042783952978;1.2367900026701286;1.000041917881533
88.875602;1.099750801759717;-0.011111236603555931;-0.010103650749742774;-0.005555380317848521;-0.005051608144775174;1.099839271477517;10.00082975251778;1.0000564550874684;-0.7274550062706668;1.034677136078307;1.0000419261512339;1.236790502289411;1.0000426295061111
