time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
88.885602;1.099749457579371;-0.011111237005973239;-0.010103650690367706;-0.005555380512216405;-0.005051608648178137;1.09984053944285;10.0008325567525;1.0000567345261289;-0.7274550066577994;1.0346769888747152;1.000041027129974;1.2367909814417406;1.0000433015731682
88.895602;1.0997480702594422;-0.011111237392783468;-0.010103650619951684;-0.00555538071930977;-0.0050516091482651895;1.0998418236975216;10.000835251302146;1.0000570266970688;-0.7274550070490268;1.0346768423679817;1.0000400873320183;1.2367914353226983;1.0000439329907524
88.905602;1.0997466406514445;-0.011111237765192572;-0.010103650538686374;-0.005555380938521083;-0.0050516096433703035;1.0998431196155953;10.000837883653654;1.0000573318678387;-0.727455007444705;1.0346766967294856;1.0000391070248;1.2367918592234377;1.0000445240739775
88.915602;1.0997451694964213;-0.011111238124696688;-0.010103650446597733;-0.005555381169228757;-0.005051610131875933;1.099844423445259;10.000840494402555;1.00005764987731;-0.727455007845358;1.0346765524546038;1.0000380852144362;1.2367922486310963;1.0000450765159576
88.925602;1.0997436572680803;-0.011111238472649007;-0.010103650343512236;-0.0055553814110004636;-0.005051610612021293;1.0998457322298112;10.000843131096614;1.0000579797142581;-0.7274550082517484;1.0346764107304713;1.0000370206014941;1.2367925994668458;1.0000455927589287
88.935602;1.0997421045769833;-0.011111238809852321;-0.010103650229048118;-0.00555538166373683;-0.005051611081702007;1.099847043580817;10.000845857075413;1.0000583194189736;-0.727455008665108;1.034676273775725;1.0000359134329984;1.2367929083537414;1.000046074912538
88.945602;1.0997405121663244;-0.011111239136520719;-0.010103650102338256;-0.005555381927524373;-0.005051611538824395;1.099848355870809;10.000848744305328;1.0000586665493798;-0.7274550090870964;1.0346761441586274;1.000034765867121;1.2367931724751218;1.0000465238453462
88.955602;1.099738880407155;-0.011111239452528881;-0.010103649961905645;-0.005555382202503502;-0.005051611981964476;1.0998496689234918;10.000851855480192;1.000059018182174;-0.7274550095194274;1.0346760239660735;1.000033581087812;1.2367933894097747;1.0000469392992353
88.965602;1.0997372094388247;-0.011111239757579197;-0.010103649806033357;-0.005555382488851011;-0.005051612410477759;1.0998509844075315;10.00085522918605;1.000059370643756;-0.7274550099635985;1.0346759146107978;1.0000323623834764;1.2367935570769057;1.0000473207681024
88.975602;1.099735499680529;-0.011111240051248422;-0.01010364963315737;-0.005555382786728788;-0.005051612824093204;1.0998523055088747;10.000858873303658;1.0000597202317247;-0.7274550104207933;1.0346758171170074;1.000031112460176;1.2367936732579596;1.000047668233123
88.985602;1.099733751897272;-0.011111240333077426;-0.01010364944192204;-0.005555383096159023;-0.005051613222669094;1.0998536362992242;10.00086277022387;1.0000600642892041;-0.7274550108918804;1.0346757329916751;1.00002983364462;1.2367937350660143;1.000047982232829
88.995602;1.0997319674270216;-0.011111240602739905;-0.010103649231118549;-0.005555383416926817;-0.0050516136062945804;1.0998549811911456;10.00086689150371;1.0000604015836714;-0.7274550113774606;1.034675665148906;1.0000285292378222;1.2367937391802883;1.0000482636986103
89.005602;1.099730148591762;-0.011111240860200986;-0.010103648999744284;-0.005555383748666284;-0.005051613975434215;1.0998563448192666;10.000871203328789;1.00006073205669;-0.7274550118778124;1.0346756174682896;1.000027204159592;1.236793682342804;1.0000485142926094
89.015602;1.0997282983898389;-0.011111241105742388;-0.010103648747109766;-0.005555384091071164;-0.005051614330906552;1.099857732354634;10.000875659373802;1.0000610564002346;-0.7274550123928843;1.0346755933728213;1.0000258638773125;1.2367935615636063;1.0000487368388116
89.025602;1.0997264195587266;-0.011111241339846284;-0.010103648472831975;-0.005555384443887351;-0.005051614673659463;1.0998591494754175;10.000880196217004;1.0000613758046288;-0.727455012922453;1.0346755950183009;1.0000245133987842;1.2367933746115123;1.000048934962672
89.035602;1.0997245137901526;-0.01111124156304327;-0.010103648176684363;-0.0055553848065984165;-0.005051615004340977;1.0998606017780206;10.000884736654987;1.0000616919300906;-0.7274550134661085;1.0346756230315508;1.000023157501755;1.2367931206689193;1.000049112667372
89.045602;1.0997225819420624;-0.011111241775868887;-0.010103647858414246;-0.005555385178147208;-0.0050516153229105435;1.0998620940015866;10.000889201993406;1.0000620072620126;-0.7274550140229815;1.0346756762150457;1.000021801306398;1.2367928002638449;1.0000492748462213
89.055602;1.0997206254489635;-0.01111124197896776;-0.010103647517750438;-0.005555385556972505;-0.005051615628712133;1.0998636293327482;10.000893531182179;1.0000623253505685;-0.72745501459161;1.0346757516246314;1.000020450207693;1.236792414352453;1.0000494277541563
89.065602;1.099718647548334;-0.011111242173103083;-0.010103647154708214;-0.005555385941281308;-0.0050516159208452835;1.09986520960524;10.000897690410904;1.0000626502585004;-0.727455015170147;1.0346758453481275;1.0000191092055686;1.2367919627650839;1.0000495781264689
89.075602;1.0997166527800313;-0.011111242358945568;-0.010103646769857429;-0.005555386329357277;-0.005051616198245229;1.0998668362418744;10.000901663300525;1.0000629857123238;-0.7274550157566199;1.0346759534372922;1.000017782697895;1.2367914429269038;1.0000497314869012
89.085602;1.0997146451670028;-0.011111242536995292;-0.01010364636414456;-0.005555386719864387;-0.0050516164595739215;1.0998685102904544;10.000905436045587;1.0000633344779333;-0.7274550163490207;1.0346760723935777;1.0000164749498621;1.2367908505072664;1.0000498913463993
89.095602;1.0997126268090047;-0.011111242707742074;-0.010103645938579271;-0.005555387112013182;-0.0050516167033702935;1.09987023124157;10.000908992957166;1.0000636984018187;-0.7274550169453127;1.0346761995141904;1.0000151898928118;1.2367901817186437;1.0000500599448152
89.105602;1.0997105977681134;-0.011111242871578539;-0.010103645494358946;-0.00555538750534068;-0.00505161692831227;1.0998719961921466;10.00091231754778;1.000064079189347;-0.7274550175434306;1.0346763332438729;1.00001393039285;1.2367894349654172;1.0000502394309794
89.115602;1.0997085569201968;-0.011111243028445596;-0.010103645033189891;-0.0055553878992673335;-0.005051617133255841;1.0998738002626807;10.000915390699559;1.0000644786104975;-0.7274550181413469;1.0346764730249636;1.000012698352666;1.2367886105859305;1.0000504322424162
89.125602;1.0997065032235263;-0.01111124317778418;-0.010103644557225615;-0.0055553882927647635;-0.00505161731708752;1.0998756373840564;10.000918190652994;1.0000648976398356;-0.727455018737239;1.0346766189757735;1.0000114954532155;1.2367877097574413;1.0000506408160141
89.135602;1.0997044367862225;-0.011111243318899651;-0.010103644068652171;-0.005555388684217038;-0.005051617478679733;1.0998775005947226;10.000920697615431;1.000065335882633;-0.7274550193295574;1.0346767719393648;1.000010323738117;1.236786734153298;1.0000508677181459
89.145602;1.0997023590076145;-0.011111243451406414;-0.010103643569277315;-0.005555389071556165;-0.005051617617066762;1.0998793819648434;10.000922898170794;1.0000657918375668;-0.7274550199168439;1.0346769335554358;1.0000091857336746;1.236785686216812;1.0000511163747314
89.155602;1.0997002718406244;-0.01111124357547317;-0.010103643060337248;-0.005555389452589459;-0.005051617731539079;1.0998812726985263;10.000924787551753;1.0000662634010162;-0.7274550204975615;1.0346771059886084;1.000008084064135;1.2367845690426973;1.0000513913979414
89.165602;1.099698177179913;-0.011111243691646877;-0.01010364254258245;-0.005555389825221447;-0.005051617821411725;1.0998831642027576;10.00092636688973;1.000066748669709;-0.7274550210702376;1.0346772913056452;1.0000070209939498;1.2367833858790265;1.0000516981800494
89.175602;1.099696077052123;-0.01111124380038344;-0.010103642016495148;-0.0055553901876272665;-0.005051617885696427;1.0998850496023627;10.000927636894163;1.0000672466766405;-0.7274550216337405;1.0346774909112988;1.000005998210551;1.2367821396842527;1.000052041969378
89.185602;1.0996939742867888;-0.011111243901757013;-0.010103641482399187;-0.005555390538545133;-0.005051617923006727;1.0998869244312937;10.000928597656271;1.0000677570141507;-0.7274550221873505;1.0346777053221614;1.0000050166954217;1.236780832715048;1.000052426706998
89.195602;1.099691872777488;-0.011111243995546964;-0.010103640940445191;-0.005555390877408288;-0.005051617931717434;1.0998887865712903;10.000929252669922;1.0000682790157092;-0.7274550227305514;1.0346779339508698;1.0000040767820504;1.2367794663945895;1.000052854563457
89.205602;1.0996897769715273;-0.01111124408146835;-0.010103640390665471;-0.005555391204168987;-0.00505161791015644;1.0998906353092583;10.00092960536498;1.0000688116081544;-0.7274550232626967;1.0346781752895762;1.0000031788280908;1.2367780420376209;1.0000533261258995
89.215602;1.0996876915465528;-0.011111244159305582;-0.010103639833159478;-0.005555391519153956;-0.005051617856735601;1.099892469861469;10.000929651605961;1.0000693533411318;-0.7274550237828641;1.0346784281576;1.0000023242652663;1.236776561906751;1.0000538403690593
89.225602;1.0996856219551683;-0.011111244228991905;-0.010103639268231497;-0.005555391823023841;-0.005051617770203306;1.0998942890407708;10.00092938148771;1.0000699024266722;-0.7274550242900218;1.0346786930043834;1.000001516014529;1.236775029316555;1.0000543949643905
89.235602;1.0996835746310847;-0.011111244290710396;-0.010103638696350095;-0.0055553921165572;-0.0050516176499878105;1.0998960916645333;10.000928785710695;1.0000704571093402;-0.7274550247832613;1.0346789719565326;1.000000758066149;1.2367734482792363;1.0000549873707463
89.245602;1.0996815560226658;-0.01111124434486736;-0.010103638117951497;-0.00555539240035204;-0.0050516174962610735;1.0998978766164171;10.000927852237947;1.0000710159708774;-0.7274550252619074;1.0346792678134666;1.0000000551641108;1.2367718237542966;1.0000556157102642
89.255602;1.0996795715897083;-0.01111124439195981;-0.010103637533196817;-0.00555539267465673;-0.005051617309724306;1.0998996426847312;10.000926561214559;1.0000715779074478;-0.7274550257254829;1.0346795827349868;0.9999994127005087;1.2367701615027735;1.000056278729335
89.265602;1.0996776256116303;-0.011111244432627686;-0.010103636941846504;-0.005555392939225552;-0.005051617091534644;1.0999013879115926;10.00092489312475;1.0000721417614178;-0.7274550261736679;1.034679917219113;0.9999988361958327;1.2367684672973245;1.000056975327807
89.275602;1.099675721504297;-0.011111244467680793;-0.010103636343334409;-0.005555393193279004;-0.005051616843370222;1.0999031092020457;10.00092284035037;1.0000727058853411;-0.7274550266064473;1.0346802701023639;0.9999983307289806;1.2367667470880657;1.0000577045377972
89.285602;1.0996738617092197;-0.011111244497741288;-0.010103635736960421;-0.0055553934355942755;-0.005051616567341771;1.0999048029927179;10.000920407731781;1.0000732685587028;-0.7274550270242719;1.0346806396815387;0.999997900775093;1.236765008393009;1.0000584659278147
89.295602;1.0996720468014554;-0.01111124452291554;-0.010103635122100375;-0.005555393664429084;-0.005051616265860308;1.0999064661504792;10.000917606928521;1.0000738292654432;-0.7274550274279473;1.034681024617222;0.9999975503050097;1.2367632615130808;1.000059259555657
89.305602;1.099670275460826;-0.011111244542919669;-0.010103634498484618;-0.005555393877473003;-0.0050516159415484995;1.0999080965494898;10.000914452589706;1.0000743891338315;-0.7274550278183207;1.0346814238663598;0.9999972829471776;1.236761519181459;1.0000600851318715
89.315602;1.0996685458051958;-0.011111244557429597;-0.010103633866525501;-0.005555394072146631;-0.005051615597103852;1.099909692954905;10.00091096306587;1.0000749496719616;-0.7274550281959555;1.0346818366375845;0.9999971019296785;1.2367597946093893;1.0000609409538772
89.325602;1.099666856028575;-0.011111244566378771;-0.010103633227446816;-0.005555394245976478;-0.005051615235279477;1.0999112540167542;10.00090716499829;1.0000755109619317;-0.7274550285609209;1.0346822627761743;0.9999970098554093;1.236758099253337;1.0000618238190873
89.335602;1.09966520401895;-0.01111124457018442;-0.010103632583092072;-0.0055553943968082815;-0.005051614858982312;1.0999127774107407;10.000903093241535;1.0000760706432035;-0.7274550289127529;1.034682703019247;0.9999970085229788;1.2367564419062795;1.000062730460125
89.345602;1.0996635875802365;-0.011111244569838816;-0.010103631935575626;-0.005555394522881009;-0.005051614471219956;1.0999142600135516;10.000898782129267;1.0000766243617722;-0.7274550292505798;1.0346831586690626;0.9999970988712589;1.236754829789098;1.0000636590127037
89.355602;1.099662005293272;-0.011111244566760752;-0.010103631287073865;-0.00555539462269519;-0.00505161407491644;1.0999156985181817;10.000894258353316;1.0000771671425273;-0.7274550295734568;1.0346836305657063;0.9999972812228047;1.2367532702132564;1.0000646091797658
89.365602;1.099660456832386;-0.011111244562450821;-0.010103630639868685;-0.005555394694831617;-0.005051613672808573;1.0999170892660655;10.000889544705872;1.0000776942541798;-0.727455029880697;1.0346841179560022;0.9999975554339368;1.236751771067055;1.000065581526543
89.375602;1.0996589423598524;-0.011111244558109272;-0.010103629996360896;-0.0055553947380625815;-0.005051613267472282;1.0999184273033358;10.000884667783609;1.0000782015774528;-0.7274550301718749;1.0346846183742655;0.999997920575878;1.2367503403199949;1.0000665764920476
89.385602;1.099657461673935;-0.011111244554523171;-0.010103629358892542;-0.005555394751541509;-0.00505161286131243;1.0999197061396435;10.000879656982951;1.0000786862650128;-0.7274550304467637;1.0346851290040195;0.9999983746070362;1.236748985429506;1.000067593682617
89.395602;1.0996560137490097;-0.01111124455229055;-0.010103628729671365;-0.005555394734674113;-0.005051612456421924;1.0999209187679004;10.000874537648464;1.0000791469867116;-0.727455030705509;1.034685647963067;0.9999989144438832;1.2367477130260107;1.0000686321192427
89.405602;1.09965459639801;-0.011111244552009104;-0.010103628110931233;-0.0055553946868172905;-0.005051612054507554;1.099922058784315;10.000869327673518;1.0000795828674371;-0.7274550309488381;1.0346861739553859;0.999999536409101;1.2367465287130888;1.000069690985716
89.415602;1.0996532061759516;-0.011111244554274596;-0.010103627505041318;-0.005555394607158517;-0.005051611656920481;1.0999231206970497;10.000864036113217;1.0000799923623727;-0.7274550311780638;1.0346867054372713;1.0000002365347138;1.2367454367637478;1.000070770037203
89.425602;1.0996518393106292;-0.011111244559635431;-0.010103626914453242;-0.005555394494913546;-0.00505161126469021;1.0999240997513413;10.000858662646687;1.000080373652872;-0.7274550313948049;1.0346872407877887;1.0000010106654555;1.2367444403617465;1.0000718695249269
89.435602;1.0996504930040856;-0.011111244568593085;-0.010103626341583643;-0.0055553943495656915;-0.0050516108787876535;1.099924991689048;10.00085320038743;1.0000807253638813;-0.7274550316006239;1.0346877791961224;1.0000018547315088;1.2367435422645199;1.0000729895984422
89.445602;1.099649165421429;-0.011111244581544909;-0.01010362578869798;-0.005555394170783412;-0.005051610500441372;1.099925792471548;10.00084763887919;1.0000810461289962;-0.7274550317968727;1.0346883213875824;1.0000027647692182;1.2367427447068604;1.000074129451148
89.455602;1.0996478545482105;-0.011111244598560624;-0.01010362525795707;-0.005555393958192087;-0.005051610131012662;1.0999264985320127;10.000841966600305;1.000081334101578;-0.7274550319847791;1.0346888695955492;1.0000037368744463;1.2367420491134322;1.0000752868338323
89.465602;1.099646557763315;-0.01111124461935724;-0.010103624751517748;-0.005555393711364572;-0.00505160977184677;1.0999271073716108;10.000836176395394;1.0000815871639481;-0.7274550321656194;1.0346894265811042;1.0000047673078283;1.2367414563722556;1.0000764579852013
89.475602;1.0996452723755823;-0.011111244643687169;-0.010103624271518154;-0.005555393430006322;-0.005051609424466699;1.0999276175384998;10.000830268176239;1.0000818031691632;-0.7274550323407686;1.034689994150256;1.000005852208455;1.2367409665735618;1.0000776376570053
89.485602;1.0996439957311759;-0.011111244671629699;-0.010103623820061193;-0.005555393114103448;-0.0050516090906621135;1.0999280285351352;10.000824243181626;1.0000819802715415;-0.727455032511629;1.0346905724404816;1.0000069875774427;1.2367405779068041;1.0000788192043484
89.495602;1.0996427249281016;-0.011111244703521402;-0.010103623399096172;-0.005555392763924595;-0.005051608772418298;1.0999283409092484;10.000818100965553;1.000082117188442;-0.7274550326797127;1.0346911605269262;1.0000081699896082;1.2367402856973528;1.0000799951520845
89.505602;1.099641457105184;-0.011111244739856257;-0.010103623010280784;-0.005555392379952319;-0.005051608471803601;1.0999285556485559;10.000811846738978;1.0000822125111712;-0.7274550328468204;1.0346917573047882;1.000009396914802;1.2367400818406464;1.000081158488503
89.515602;1.0996401897949164;-0.011111244781235692;-0.010103622655085397;-0.005555391962877265;-0.005051608190647634;1.099928673410516;10.000805493222886;1.0000822637385405;-0.7274550330150514;1.034692361997195;1.0000106662099857;1.23673995497909;1.0000823039734836
89.525602;1.0996389208341846;-0.011111244828119114;-0.010103622334806581;-0.005555391513715712;-0.00505160793023066;1.099928694507409;10.000799048494365;1.000082267606573;-0.7274550331866456;1.0346929742289177;1.0000119756426513;1.2367398920200587;1.0000834283571747
89.535602;1.0996376486903972;-0.01111124488051319;-0.010103622050339996;-0.005555391033862134;-0.0050516076912642885;1.0999286188320614;10.00079250379855;1.0000822215389293;-0.7274550333637284;1.034693593349517;1.0000133230076138;1.2367398796288518;1.0000845291756304
89.545602;1.0996363733947239;-0.011111244938021264;-0.010103621802128772;-0.005555390524818314;-0.0050516074740623905;1.0999284453748532;10.000785829523064;1.0000821248148486;-0.7274550335480151;1.0346942175428724;1.0000147064319842;1.2367399043479506;1.0000856033837178
89.555602;1.0996350969802697;-0.01111124500023393;-0.010103621590322727;-0.005555389987807681;-0.005051607278819126;1.099928172757877;10.000778977605748;1.0000819787176327;-0.7274550337406873;1.0346948438159012;1.0000161241924679;1.2367399521515807;1.0000866473430654
89.565602;1.0996338228109201;-0.01111124506705468;-0.01010362141489231;-0.005555389423669092;-0.005051607105894618;1.099927800528601;10.000771891410723;1.0000817857313955;-0.7274550339425219;1.0346954688904741;1.0000175740673913;1.2367400078353998;1.0000876574550832
89.575602;1.0996325545104468;-0.011111245138780214;-0.010103621275685953;-0.005555388833011779;-0.0050516069558547766;1.099927329396466;10.000764518036057;1.0000815484952597;-0.7274550341539693;1.0346960901342035;1.000019053169328;1.2367400545226046;1.0000886302234702
89.585602;1.0996312954884315;-0.011111245216023819;-0.01010362117248228;-0.005555388216465523;-0.005051606829130703;1.0999267604326355;10.000756812076778;1.000081269735964;-0.7274550343748873;1.0346967057534238;1.0000205586006494;1.2367400747312536;1.0000895621314911
89.595602;1.0996300491364885;-0.01111124529959274;-0.010103621105066246;-0.0055553875749691315;-0.005051606725538495;1.0999260943968667;10.000748735020876;1.0000809529993495;-0.7274550346040795;1.0346973143545248;1.0000220879995703;1.2367400525484251;1.0000904497708036
89.605602;1.0996288190694903;-0.011111245390461627;-0.010103621073324374;-0.0055553869098808354;-0.005051606644154414;1.0999253321542763;10.000740257121642;1.0000806024574795;-0.7274550348392506;1.034697914775404;1.0000236396822975;1.2367399747663779;1.0000912902103722
89.615602;1.0996276090579633;-0.011111245489796771;-0.010103621077189932;-0.005555386222836639;-0.005051606583579616;1.0999244757892406;10.000731356546007;1.0000802218093587;-0.7274550350776156;1.0346985062474912;1.0000252128079512;1.2367398311972095;1.0000920813826693
89.625602;1.0996264227472337;-0.011111245598853004;-0.010103621116486532;-0.005555385515605124;-0.005051606542211537;1.0999235286097888;10.00072202139531;1.0000798137976135;-0.7274550353164129;1.0346990885428575;1.0000268070281773;1.2367396150516232;1.000092821912917
89.635602;1.09962526345252;-0.011111245718824958;-0.010103621190967131;-0.0055553847899463184;-0.005051606518403521;1.0999224944319506;10.000712256231902;1.000079380546945;-0.7274550355527929;1.0346996625044844;1.0000284212568709;1.2367393227668615;1.0000935105012674
89.645602;1.099624134396528;-0.011111245850677583;-0.01010362130038735;-0.005555384047441217;-0.005051606510531986;1.0999213779231793;10.000702076473631;1.000078924014073;-0.7274550357835674;1.0347002304662893;1.0000300527780264;1.2367389536247342;1.000094145559453
89.655602;1.099623039402039;-0.01111124599487941;-0.010103621444288243;-0.005555383289468895;-0.005051606517018172;1.0999201848402802;10.000691491955005;1.0000784460006398;-0.7274550360053679;1.0347007958126468;1.0000316973212082;1.2367385092510468;1.0000947252632342
89.665602;1.099621983431986;-0.011111246151294846;-0.010103621621826651;-0.0055553825173725;-0.00505160653631982;1.099918920992063;10.000680499261298;1.000077947784536;-0.7274550362150761;1.0347013624569672;1.000033349329278;1.2367379922680473;1.000095247799253
89.675602;1.0996209722743475;-0.011111246319333714;-0.010103621831976243;-0.005555381732611051;-0.005051606566776845;1.0999175917829747;10.000669087874767;1.0000774299731119;-0.7274550364100205;1.0347019344117225;1.0000350021423448;1.2367374054330063;1.0000957116667386
89.685602;1.0996200113383823;-0.011111246498151067;-0.010103622073619468;-0.005555380936628551;-0.005051606606463178;1.0999162027922371;10.000657248322739;1.000076892822178;-0.7274550365878053;1.0347025149074094;1.0000366483501741;1.2367367522589958;1.000096116014292
89.695602;1.099619104378294;-0.011111246686870744;-0.0101036223452966;-0.0055553801306800436;-0.005051606653369737;1.0999147595759906;10.000644975218915;1.0000763367505947;-0.7274550367461671;1.0347031058219553;1.0000382803953212;1.236736037791293;1.0000964609373972
89.705602;1.0996182533536056;-0.011111246884727912;-0.010103622645119058;-0.005555379315988178;-0.005051606705753206;1.099913266691521;10.00063226920412;1.0000757626226455;-0.727455036883163;1.0347037076866195;1.0000398911411674;1.236735269150956;1.0000967475507188
89.715602;1.0996174596463104;-0.011111247091045605;-0.010103622970941735;-0.005555378493931772;-0.00505160676212564;1.0999117274965697;10.000619137212269;1.000075171739939;-0.7274550369974897;1.0347043196555787;1.000041474040178;1.2367344561206868;1.0000969779800963
89.725602;1.099616725149617;-0.011111247305270763;-0.010103623320498007;-0.005555377666017055;-0.0050516068209226165;1.0999101449862398;10.000605585417256;1.000074565674255;-0.7274550370886105;1.0347049395692038;1.0000430232182977;1.236733610628131;1.0000971554388096
89.735602;1.0996160520513092;-0.011111247527050448;-0.010103623691488529;-0.00555537683377122;-0.005051606880386478;1.099908522758094;10.000591612513952;1.000073945810306;-0.7274550371565905;1.034705563885788;1.000044533754828;1.2367327447639402;1.0000972843110425
89.745602;1.0996154420053634;-0.011111247756093876;-0.010103624081626425;-0.005555375998689783;-0.00505160693875287;1.0999068654570998;10.000577214113676;1.0000733129907018;-0.7274550372017348;1.0347061873777434;1.0000460016916666;1.236731868925525;1.0000973702634677
89.755602;1.099614895845401;-0.01111124799204726;-0.010103624488675456;-0.0055553751622939304;-0.005051606994497108;1.0999051781513989;10.000562390520452;1.0000726677001024;-0.7274550372243692;1.0347068034952598;1.0000474235095507;1.2367309912876463;1.000097419882822
89.765602;1.0996144140152613;-0.011111248234775406;-0.010103624910539573;-0.005555374326033103;-0.005051607046611382;1.0999034651384174;10.000547149687142;1.0000720104303102;-0.727455037224863;1.0347074053180865;1.0000487954436164;1.236730118201179;1.0000974394350939
89.775602;1.0996139972118228;-0.011111248484756258;-0.010103625345267328;-0.005555373490978795;-0.0050516070947351464;1.0999017299274172;10.00053150642493;1.0000713420725538;-0.7274550372034362;1.0347079859831034;1.0000501132327198;1.2367292550597602;1.0000974335488213
89.785602;1.0996136463218908;-0.01111124874299566;-0.010103625790990113;-0.005555372657733636;-0.005051607138882278;1.0998999762845436;10.000515476060158;1.000070664264835;-0.7274550371597717;1.034708538294033;1.0000513725582156;1.236728407228186;1.0000974047731677
89.795602;1.099613361390235;-0.01111124901046107;-0.010103626245977925;-0.005555371826614458;-0.0050516071791061904;1.099898208688031;10.000499065753901;1.0000699794920205;-0.727455037093079;1.0347090548755293;1.0000525696101072;1.2367275801209807;1.0000973543924478
89.805602;1.0996131409829009;-0.011111249287505356;-0.010103626708762739;-0.005555370997897012;-0.005051607215503832;1.0998964318766355;10.000482273977775;1.0000692910729756;-0.7274550370025713;1.034709529813213;1.0000537014408153;1.2367267790226018;1.0000972838005249
89.815602;1.0996129826688534;-0.011111249573592304;-0.010103627178061644;-0.005555370172092285;-0.005051607248398925;1.0998946500069797;10.000465098984776;1.000068602954802;-0.7274550368877294;1.0347099598740046;1.0000547660797838;1.2367260094989765;1.000097194896948
89.825602;1.0996128836763348;-0.011111249867399371;-0.010103627652539702;-0.005555369350074114;-0.005051607278466101;1.0998928658985632;10.000447544285814;1.0000679194187123;-0.7274550367483184;1.0347103437678358;1.0000557616409556;1.236725277489207;1.0000970892920171
89.835602;1.0996128410068724;-0.011111250167224956;-0.010103628130797394;-0.005555368532712211;-0.005051607306717306;1.0998910808128963;10.000429620937462;1.0000672451746726;-0.7274550365845306;1.0347106805755257;1.0000566849673316;1.2367245889581124;1.0000969675346025
89.845602;1.0996128509559968;-0.011111250471353603;-0.010103628611530887;-0.005555367720221429;-0.005051607334285021;1.0998892945084104;10.000411355916876;1.0000665859347166;-0.7274550363971762;1.0347109687102873;1.0000575316386702;1.2367239499069753;1.0000968291175962
89.855602;1.0996129082420725;-0.011111250778124339;-0.01010362909352279;-0.005555366911961423;-0.005051607362090176;1.0998875053249606;10.000392797469434;1.0000659488448265;-0.7274550361875318;1.0347112059689405;1.0000582969986302;1.236723366613396;1.0000966729005107
89.865602;1.099613005591709;-0.011111251085748999;-0.010103629575481983;-0.005555366106838592;-0.005051607390678973;1.0998857105960549;10.000374007782929;1.000065342084795;-0.727455035956911;1.0347113900505052;1.000058977133952;1.236722845975118;1.0000964975235611
89.875602;1.0996131348129394;-0.011111251392083393;-0.010103630055898118;-0.00555536530374236;-0.005051607420285705;1.0998839072676323;10.000355053698668;1.0000647743088942;-0.7274550357064012;1.0347115186126388;1.0000595695799797;1.2367223957700784;1.0000963019963403
89.885602;1.0996132885421401;-0.011111251694690948;-0.010103630533149;-0.0055553645016758494;-0.005051607450900889;1.099882092661814;10.000336006152025;1.0000642545524379;-0.727455035436874;1.034711589281529;1.0000600729175086;1.2367220238762873;1.0000960860697428
89.895602;1.0996134609023884;-0.011111251991208788;-0.010103631005901788;-0.005555363699768435;-0.005051607482210129;1.0998802650896136;10.000316941349414;1.000063791985724;-0.7274550351491165;1.034711599755034;1.0000604856860333;1.2367217367756098;1.0000958498045616
89.905602;1.0996136475334082;-0.01111125227967606;-0.010103631473305034;-0.005555362897432324;-0.005051607513424313;1.0998784232789913;10.000297933205703;1.0000633955841505;-0.7274550348440237;1.0347115477100248;1.000060806227774;1.2367215392086885;1.0000955930381952
89.915602;1.0996138457837936;-0.011111252558737086;-0.010103631934772744;-0.005555362094693557;-0.005051607543254148;1.0998765651983444;10.000279043464067;1.0000630739783236;-0.727455034522545;1.0347114311847536;1.0000610329280157;1.236721435108271;1.0000953155649328
89.925602;1.0996140540822898;-0.011111252827711622;-0.010103632389752128;-0.005555361292410381;-0.0050516075702162384;1.0998746879263892;10.000260318085218;1.0000628350590322;-0.7274550341852352;1.034711249109523;1.000061163838452;1.2367214279986796;1.000095017507988
89.935602;1.0996142708314105;-0.011111253086324612;-0.01010363283769181;-0.005555360492055828;-0.005051607592959274;1.0998727882352548;10.000241790264676;1.000062685407158;-0.7274550338319409;1.034711000932473;1.0000611964583304;1.2367215204067434;1.00009469891209
89.945602;1.099614494407925;-0.01111125333412992;-0.010103633278094167;-0.005555359695281496;-0.005051607610403794;1.0998708626891196;10.00022349093664;1.0000626299379116;-0.7274550334619816;1.0347106858761583;1.0000611278569291;1.2367217132127253;1.0000943590062903
89.955602;1.0996147238699638;-0.011111253570041479;-0.010103633710442084;-0.005555358903620065;-0.005051607621862917;1.0998689073537093;10.000205457594854;1.0000626717875454;-0.727455033074578;1.0347103029822389;1.0000609545413217;1.2367220050956915;1.0000939964321536
89.965602;1.0996149594206435;-0.011111253792287792;-0.010103634133899695;-0.005555358118256772;-0.005051607627022305;1.0998669177830165;10.00018773302503;1.000062812441215;-0.7274550326692012;1.0347098519718114;1.0000606725561292;1.2367223923699207;1.0000936100738695
89.975602;1.0996152029028956;-0.011111253998683361;-0.010103634546953899;-0.005555357339869147;-0.0050516076256748275;1.0998648894044734;10.00017036226058;1.0000630523458873;-0.7274550322457999;1.0347093338676967;1.0000602783055583;1.2367228698407196;1.0000931992214581
89.985602;1.099615458207993;-0.011111254186898855;-0.010103634947380482;-0.0055553565686438;-0.005051607617635838;1.0998628180178522;10.000153390490953;1.00006339165532;-0.7274550318049324;1.0347087507098502;1.00005976940958;1.2367234318932943;1.0000927628779366
89.995602;1.0996157309647727;-0.011111254354637844;-0.01010363533263397;-0.0055553558043402755;-0.005051607603043998;1.0998607004525505;10.000136860150073;1.0000638303428442;-0.7274550313475991;1.034708104656989;1.0000591445956908;1.2367240730417275;1.0000922990373025
90.005602;1.0996160274213234;-0.011111254499780532;-0.010103635700259211;-0.0055553550463865245;-0.005051607582625577;1.099858535301297;10.00012081187431;1.0000643678296117;-0.727455030874787;1.0347073974040666;1.0000584032474622;1.2367247881076109;1.0000918050316958
90.015602;1.0996163531260268;-0.011111254620486975;-0.010103636048082459;-0.00555535429412404;-0.005051607557644584;1.099856323132216;10.000105282483734;1.0000650027639253;-0.7274550303872404;1.0347066304557848;1.0000575460041088;1.2367255715336896;1.0000912787966572
90.025602;1.0996167121672862;-0.011111254715281214;-0.010103636374187371;-0.005555353547046584;-0.005051607529678305;1.099854066384513;10.000090295048112;1.0000657330508818;-0.7274550298857219;1.0347058054013263;1.000056575423863;1.2367264161084441;1.0000907198977238
90.035602;1.0996171071197733;-0.011111254783137854;-0.010103636676658652;-0.005555352804866033;-0.005051607500320224;1.09985176944452;10.000075854950268;1.000066555561074;-0.7274550293713344;1.0347049234160373;1.0000554957490686;1.2367273131298266;1.0000901294852973
90.045602;1.099617539612958;-0.01111125482358239;-0.010103636953437464;-0.005555352067568168;-0.005051607470953041;1.0998494384718815;10.000061955110434;1.0000674657469022;-0.7274550288454721;1.0347039846502817;1.0000543127746484;1.2367282541304436;1.0000895092621709
90.055602;1.0996180109647447;-0.011111254836730457;-0.010103637202627178;-0.005555351335529189;-0.005051607442817933;1.0998470807075482;10.000048580329032;1.0000684583383885;-0.7274550283095057;1.034702988273283;1.000053033408665;1.2367292318907008;1.0000888607859826
90.065602;1.0996185220589683;-0.011111254823062258;-0.010103637422820241;-0.005555350609444797;-0.00505160741721356;1.099844703422759;10.000035710849028;1.000069528606024;-0.7274550277645996;1.034701932472175;1.000051664576465;1.236730240560761;1.0000881856286294
90.075602;1.0996190729055173;-0.011111254783064805;-0.010103637613105782;-0.005555349890025772;-0.005051607395454297;1.09984231258295;10.000023326146554;1.0000706726439512;-0.7274550272118531;1.0347008141884793;1.0000502128025588;1.2367312762744487;1.000087485465036
90.085602;1.0996196629305968;-0.011111254717090168;-0.010103637773156635;-0.005555349177825004;-0.005051607378593777;1.0998399120959614;10.000011406156238;1.000071886473756;-0.7274550266524319;1.0346996298177862;1.0000486844947565;1.2367323377317478;1.0000867619341478
90.095602;1.0996202918816789;-0.011111254625292916;-0.010103637903483936;-0.005555348473455315;-0.005051607367224238;1.0998375046302762;9.999999927287103;1.0000731648588472;-0.7274550260873588;1.034698376177595;1.000047086068002;1.2367334257760196;1.0000860167498415
90.105602;1.0996209602581835;-0.011111254507544775;-0.010103638005482184;-0.005555347777990923;-0.005051607361606277;1.0998350930409064;9.999988852797284;1.000074501007132;-0.7274550255173017;1.0346970503169095;1.0000454237628569;1.236734541927201;1.0000852516471381
90.115602;1.099621668876204;-0.011111254363704238;-0.010103638081230283;-0.005555347093186499;-0.005051607362030781;1.0998326808775647;9.999978129922663;1.0000758874939406;-0.7274550249426697;1.0346956491310682;1.0000437035820617;1.2367356869404111;1.0000844681299121
90.125602;1.0996224182302985;-0.011111254194082818;-0.010103638133211515;-0.005555346421388751;-0.0050516073690304855;1.099830272128156;9.999967701634551;1.0000773175228552;-0.72745502436381;1.0346941693414506;1.0000419318674927;1.2367368608403828;1.0000836678421043
90.135602;1.099623208521487;-0.011111253999503147;-0.010103638163962966;-0.005555345765176078;-0.005051607383192623;1.099827871192112;9.999957521848984;1.0000787853825353;-0.7274550237811794;1.0346926072186915;1.00004011581823;1.2367380633362457;1.0000828530164316
90.145602;1.0996240401643695;-0.011111253781038867;-0.010103638175763357;-0.005555345126856213;-0.00505160740474072;1.0998254836489465;9.999947561266103;1.000080285483338;-0.7274550231955393;1.0346909587298587;1.000038262932089;1.2367392931531012;1.0000820261460255
90.155602;1.0996249136877854;-0.011111253539851443;-0.01010363817056429;-0.0055553445081760406;-0.005051607433315359;1.0998231171593142;9.999937799495106;1.0000818110832717;-0.727455022608077;1.034689220484806;1.0000363803165424;1.2367405474401354;1.000081189592081
90.165602;1.099625829354625;-0.011111253277090232;-0.010103638150081631;-0.005555343910447692;-0.0050516074679923;1.0998207809634784;9.999928211743072;1.0000833543233736;-0.727455022020306;1.034687390142632;1.0000344750980454;1.2367418220957263;1.0000803457216707
90.175602;1.0996267869864205;-0.011111252993726367;-0.010103638115882036;-0.005555343334843872;-0.00505160750741205;1.0998184840079215;9.99991876505317;1.0000849067570554;-0.7274550214337163;1.0346854657149602;1.00003255497849;1.2367431124967545;1.0000794971767486
90.185602;1.0996277851232599;-0.01111125269042086;-0.010103638069471793;-0.00555534278252903;-0.00505160755023686;1.0998162336860682;9.999909425775805;1.0000864591180496;-0.7274550208494425;1.0346834448647186;1.0000306278629467;1.2367444140379562;1.0000786466707123
90.195602;1.099628819950489;-0.011111252367450761;-0.010103638012276714;-0.005555342254526342;-0.005051607595690885;1.0998140357769786;9.999900165716209;1.0000880013560434;-0.7274550202683384;1.0346813249712472;1.0000287011920663;1.236745722162454;1.0000777958100378
90.205602;1.0996298853944937;-0.01111125202464354;-0.010103637945424529;-0.005555341751440355;-0.0050516076436043856;1.0998118942043311;9.999890962021233;1.0000895235657656;-0.7274550196912747;1.0346791035979244;1.0000267814080694;1.2367470325224432;1.000076943683935
90.215602;1.0996309742995443;-0.011111251661454215;-0.010103637869608169;-0.005555341273269953;-0.005051607694044148;1.0998098107077376;9.999881798135025;1.0000910166983568;-0.727455019119195;1.0346767788761753;1.0000248734630988;1.2367483417479925;1.0000760868228404
90.225602;1.0996320797149388;-0.01111125127724974;-0.010103637785276766;-0.005555340819497942;-0.005051607746851381;1.0998077853861006;9.999872666609685;1.0000924727194491;-0.7274550185530699;1.0346743494820863;1.0000229810043875;1.2367496479207325;1.000075220581134
90.235602;1.0996331957043097;-0.011111250871520473;-0.010103637692935671;-0.005555340389309439;-0.005051607801241292;1.0998058177875563;9.999863568417888;1.0000938847435668;-0.7274550179939481;1.0346718141390323;1.0000211072904701;1.236750949824714;1.000074340798073
90.245602;1.0996343176974903;-0.011111250443838686;-0.01010363759325953;-0.0055553399817121095;-0.005051607855688373;1.0998039081779436;9.999854510671986;1.0000952469858697;-0.7274550174428943;1.0346691715832899;1.000019255567316;1.236752245503419;1.0000734444035682
90.255602;1.0996354426212567;-0.011111249993813238;-0.010103637487039869;-0.005555339595654429;-0.005051607908118724;1.0998020582928116;9.999845509658444;1.0000965544806601;-0.7274550169008451;1.0346664212551442;1.0000174288201598;1.236753531477619;1.000072528693723
90.265602;1.0996365687510488;-0.011111249521194841;-0.010103637375057218;-0.005555339230283279;-0.005051607956188647;1.0998002708246775;9.999836597721528;1.0000978030467507;-0.7274550163685236;1.034663563473053;1.0000156301693355;1.2367548029259583;1.000071591182766
90.275602;1.099637695202954;-0.011111249025925857;-0.010103637257846847;-0.005555338885219202;-0.005051607997566487;1.0997985488700583;9.999827820138297;1.0000989891448342;-0.7274550158464074;1.0346605991607687;1.0000138631389817;1.23675605408235;1.0000706307813694
90.285602;1.09963882131591;-0.01111124850802883;-0.010103637135455942;-0.005555338560479595;-0.005051608030189059;1.0997968960380828;9.999819219592124;1.0001001091607273;-0.7274550153348777;1.0346575302838035;1.0000121308017424;1.2367572787949597;1.0000696485611948
90.295602;1.0996399460810662;-0.011111247967530647;-0.0101036370074818;-0.00555533825612319;-0.005051608052366661;1.099795315905254;9.999810824022202;1.0001011588238558;-0.7274550148344288;1.0346543609840948;1.0000104352663086;1.2367584715799693;1.0000686473841427
90.305602;1.0996410677189696;-0.011111247404636607;-0.01010363687336042;-0.005555337972144801;-0.00505160806272276;1.0997938109138419;9.999802646232995;1.000102133433794;-0.7274550143456373;1.0346510981601216;1.0000087781339309;1.2367596287390596;1.0000676312460828
90.315602;1.099642183705801;-0.011111246820070296;-0.010103636732433717;-0.005555337708505628;-0.005051608060160661;1.0997923818264244;9.999794690903995;1.000103028710879;-0.7274550138690689;1.034647750381736;1.0000071611331576;1.236760748915455;1.0000666045866844
90.325602;1.0996432909792062;-0.011111246215177738;-0.010103636583732591;-0.005555337464982936;-0.005051608044000236;1.0997910276365837;9.99978696127756;1.0001038417584172;-0.727455013405294;1.0346443261995557;1.0000055863370143;1.2367618328326986;1.0000655715300342
90.335602;1.0996443861538956;-0.01111124559166887;-0.010103636425995455;-0.005555337240994168;-0.005051608014170512;1.099789745976819;9.999779461329876;1.0001045715534225;-0.7274550129547824;1.0346408336888384;1.0000040556510885;1.236762882394946;1.000064535860527
90.345602;1.0996454662857849;-0.011111244951337128;-0.010103636257931127;-0.0055553370354849115;-0.005051607971178047;1.0997885339248292;9.999772197091714;1.0001052184305412;-0.7274550125177368;1.0346372811954265;1.0000025704952762;1.236763899429048;1.0000635019343012
90.355602;1.0996465295546187;-0.011111244295903742;-0.010103636078235795;-0.00555533684695814;-0.005051607915732018;1.099787388302283;9.999765180168158;1.000105782595461;-0.7274550120941317;1.0346336782283885;1.0000011322338889;1.2367648844422208;1.000062475217673
90.365602;1.099647574893942;-0.011111243626926216;-0.010103635885529882;-0.005555336673630679;-0.005051607848371571;1.0997863057993216;9.999758429541684;1.0001062626604802;-0.7274550116838489;1.034630035686796;0.9999997420090941;1.2367658361237877;1.0000614614870913
90.375602;1.0996486011495872;-0.01111124294584352;-0.010103635678638931;-0.005555336513426117;-0.005051607769435264;1.0997852838533921;9.99975196853243;1.0001066551879152;-0.7274550112867523;1.034626365437919;0.9999983996769619;1.2367667515160277;1.0000604655639393
90.385602;1.09964960668115;-0.011111242254158346;-0.010103635456852045;-0.00555533636395081;-0.005051607679127136;1.0997843215303345;9.999745818750357;1.0001069553670254;-0.7274550109027241;1.034622679760995;0.9999971033233552;1.2367676262872858;1.0000594911654372
90.395602;1.0996505894940265;-0.011111241553521925;-0.010103635219731798;-0.005555336222799233;-0.005051607577422926;1.0997834194773939;9.99973999352175;1.0001071583940317;-0.7274550105315792;1.0346189904761343;0.9999958495383354;1.2367684552195148;1.0000585418809196
90.405602;1.0996515473174746;-0.011111240845509771;-0.010103634966888202;-0.005555336087891119;-0.005051607464108896;1.0997825795381722;9.999734495619041;1.0001072603738252;-0.7274550101729608;1.0346153079691198;0.9999946338115084;1.2367692325857804;1.0000576220084316
90.415602;1.0996524775834482;-0.011111240131286415;-0.010103634698084502;-0.005555335957577993;-0.005051607339174656;1.0997818044199248;9.999729322313401;1.0001072579427541;-0.7274550098265291;1.0346116411366562;0.9999934511823511;1.2367699521391187;1.0000567368587672
90.425602;1.099653377929128;-0.011111239411567376;-0.010103634413388832;-0.005555335830855496;-0.005051607203145362;1.0997810968896526;9.999724468151955;1.0001071480633625;-0.7274550094922119;1.034607997951094;0.9999922969307042;1.2367706076413565;1.0000558927790446
90.435602;1.0996542470236288;-0.011111238686864824;-0.010103634113282859;-0.005555335707683983;-0.005051607056993027;1.0997804587139812;9.999719919090976;1.0001069290238094;-0.7274550091701063;1.0346043854581666;0.9999911670465255;1.2367711942437523;1.0000550966164221
90.445602;1.0996550851743505;-0.011111237957686015;-0.010103633798881052;-0.00555533558885201;-0.00505160690192304;1.0997798903472957;9.999715653220493;1.000106601088168;-0.7274550088602564;1.0346008092535344;0.9999900585178515;1.2367717096438393;1.0000543548837186
90.455602;1.0996558947835249;-0.01111123722464837;-0.010103633472011863;-0.00555533547539299;-0.0050516067392795015;1.099779391736864;9.99971165622318;1.0001061659763895;-0.7274550085625808;1.0345972733484174;0.9999889691027375;1.2367721542380907;1.0000536737159478
90.465602;1.0996566802367658;-0.011111236488591015;-0.010103633134962348;-0.0055553353682374395;-0.005051606570461432;1.0997789633983868;9.999707928569919;1.000105626186626;-0.7274550082769049;1.0345937809291226;0.9999878968299466;1.2367725305059851;1.0000530594929529
90.475602;1.0996574466335063;-0.01111123575058209;-0.01010363279012838;-0.005555335268290316;-0.005051606396845826;1.0997786067963018;9.999704469680738;1.0001049848543107;-0.7274550080030198;1.034590335500802;0.9999868399994416;1.2367728419633097;1.0000525188482807
90.485602;1.0996581983932026;-0.011111235011912933;-0.010103632439785428;-0.005555335176548093;-0.005051606219649314;1.099778323991876;9.999701260237558;1.0001042456762832;-0.7274550077406152;1.034586941301638;0.9999857975312894;1.2367730921817706;1.000052057895099
90.495602;1.099658938943843;-0.011111234274166215;-0.010103632085990528;-0.0055553350941173404;-0.005051606039708169;1.099778116793374;9.999698264161895;1.0001034122796049;-0.7274550074890407;1.0345836024570134;0.9999847688898001;1.236773284704575;1.0000516815899396
90.505602;1.0996596712043292;-0.011111233539203092;-0.010103631730543988;-0.005555335022199467;-0.0050516058574337315;1.0997779859269412;9.99969544388048;1.0001024878695688;-0.7274550072471341;1.03458032148016;0.9999837534734576;1.2367734233574526;1.000051393620866
90.515602;1.099660398189744;-0.011111232809100466;-0.010103631374914919;-0.005555334961882152;-0.005051605672976472;1.0997779313423548;9.999692771053523;1.0001014757332782;-0.7274550070133339;1.0345770986984166;0.999982750483524;1.2367735119510745;1.0000511965997962
90.525602;1.0996611231193234;-0.01111123208599987;-0.010103631020310564;-0.005555334913791245;-0.005051605486364962;1.0997779533091918;9.999690228503932;1.000100379537467;-0.7274550067860096;1.034573933096577;0.9999817594809705;1.2367735536344293;1.0000510922694914
90.535602;1.0996618485347236;-0.011111231371790849;-0.010103630668064996;-0.0055553348780294125;-0.00505160529742558;1.0997780524056064;9.999687810948123;1.00009920299308;-0.7274550065636803;1.0345708231270376;0.9999807802061215;1.236773550334589;1.00005108142936
90.545602;1.099662575077373;-0.011111230667927447;-0.010103630319865352;-0.005555334854393714;-0.005051605105539047;1.099778228332809;9.99968552467523;1.0000979495508997;-0.7274550063449844;1.0345677669874016;0.9999798117450206;1.2367735027813636;1.000051163550366
90.555602;1.0996633016158968;-0.011111229975427095;-0.010103629977494977;-0.0055553348425923365;-0.005051604909673537;1.099778479082558;9.999683381584441;1.0000966224834131;-0.7274550061286515;1.0345647627891852;0.9999788524412383;1.236773411502416;1.0000513365847228
90.565602;1.0996640270677882;-0.011111229294867346;-0.01010362964256837;-0.005555334842503664;-0.005051604708815914;1.0997788012475584;9.99968139225723;1.000095225156335;-0.7274550059135557;1.0345618082775403;0.9999779002201065;1.2367732781229879;1.0000515972006727
90.575602;1.099664752042573;-0.011111228626463049;-0.010103629316504334;-0.005555334854354713;-0.005051604502225589;1.099779191379092;9.999679562674348;1.0000937612423444;-0.7274550056987137;1.034558900470622;0.9999769524243561;1.2367731064603644;1.0000519412013245
90.585602;1.099665478699152;-0.011111227970228005;-0.010103629000513828;-0.005555334878660472;-0.00505160428928511;1.0997796471073549;9.999677893380857;1.0000922346692187;-0.7274550054832324;1.0345560359823602;0.9999760056500127;1.2367729028115049;1.0000523643723775
90.595602;1.0996662092419973;-0.01111122732609816;-0.010103628695531774;-0.005555334916206162;-0.005051604069435958;1.0997801666845366;9.999676380560635;1.0000906492712824;-0.7274550052662382;1.0345532115107658;0.99997505619029;1.2367726743677776;1.000052863339646
90.605602;1.0996669450018877;-0.011111226693997467;-0.01010362840217696;-0.005555334968024436;-0.005051603842349189;1.0997807476612023;9.999675018062977;1.0000890087393686;-0.7274550050468468;1.034550423873089;0.999974100734187;1.23677242724956;1.0000534355134574
90.615602;1.0996676870058077;-0.01111122607382351;-0.010103628120738867;-0.00555533503501981;-0.00505160360804439;1.0997813862992885;9.999673801374659;1.0000873171681053;-0.727455004824203;1.0345476696866822;0.999973136923623;1.2367721666500282;1.0000540785614214
90.625602;1.0996684365517224;-0.011111225465358155;-0.010103627851193711;-0.005555335117568825;-0.005051603366916043;1.0997820779429361;9.999672730883535;1.000085579671463;-0.7274550045974164;1.0345449451514157;0.9999721635228964;1.2367718980118205;1.0000547899225958
90.635602;1.0996691948764548;-0.011111224868221949;-0.01010362759336506;-0.00555533521558322;-0.005051603119635579;1.099782817642184;9.99967180912403;1.0000838026306564;-0.7274550043654519;1.0345422464221095;0.9999711800256815;1.2367716268804094;1.0000555664814323
90.645602;1.0996699629431796;-0.011111224281832697;-0.010103627347037973;-0.005555335328865174;-0.005051602866930207;1.0997836005193447;9.99967103614106;1.0000819936150676;-0.7274550041273157;1.0345395699373896;0.9999701860455674;1.2367713574876;1.0000564048370095
90.655602;1.0996707417125517;-0.011111223705279883;-0.01010362711184571;-0.005555335457314801;-0.005051602609520408;1.0997844215662422;9.99967040488717;1.000080161251424;-0.7274550038823779;1.0345369122244192;0.9999691807985612;1.236771091551733;1.000057301570651
90.665602;1.0996715323368664;-0.011111223137302952;-0.010103626887336976;-0.005555335600868957;-0.005051602348274142;1.099785275167315;9.99966989852738;1.0000783150814663;-0.727455003630471;1.0345342699266482;0.9999681628286148;1.2367708281814507;1.0000582523581014
