time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
90.675602;1.0996723361721625;-0.011111222576480638;-0.01010362667320882;-0.005555335759374238;-0.005051602084331394;1.0997861551791002;9.999669499355218;1.0000764651780012;-0.7274550033718615;1.0345316399066018;0.9999671305185999;1.2367705648741123;1.0000592508336101
90.685602;1.0996731544948075;-0.011111222021465894;-0.010103626469218436;-0.0055553359325362685;-0.005051601819044251;1.0997870555275004;9.999669203664087;1.000074621275792;-0.727455003107223;1.0345290192332797;0.9999660829141188;1.2367702988233902;1.0000602890247394
90.695602;1.099673988124254;-0.011111221471137796;-0.01010362627504767;-0.005555336119902479;-0.00505160155373693;1.0997879706383673;9.9996690261996;1.0000727916714391;-0.7274550028375109;1.0345264057445984;0.999965019444355;1.2367700276029385;1.0000613587814657
90.705602;1.0996748376108505;-0.011111220924681291;-0.010103626090469974;-0.005555336320798122;-0.005051601289413543;1.099788895568921;9.99966899261819;1.0000709828601295;-0.7274550025637199;1.0345237989423488;0.9999639391242802;1.2367697496867847;1.0000624525454875
90.715602;1.0996757037639995;-0.01111122038157371;-0.010103625915429999;-0.005555336534203927;-0.005051601026662563;1.0997898255189336;9.999669128248142;1.0000692001993574;-0.7274550022866578;1.0345212005463964;0.9999628406577278;1.2367694652157208;1.0000635632769213
90.725602;1.0996765877132828;-0.011111219841452498;-0.010103625749871286;-0.00555533675864703;-0.005051600765855382;1.0997907551940318;9.999669449046605;1.0000674484411227;-0.7274550020068596;1.0345186140972913;0.9999617231187323;1.2367691758099801;1.0000646842216867
90.735602;1.099677490469636;-0.011111219303972308;-0.010103625593716104;-0.005555336992246424;-0.005051600507415083;1.0997916794240477;9.999669956607194;1.000065731369028;-0.7274550017246041;1.034516043569395;0.9999605862693289;1.2367688834634922;1.000065809166683
90.745602;1.0996784126523824;-0.011111218768658448;-0.010103625447101375;-0.0055553372329684115;-0.005051600251882284;1.0997925938020974;9.999670637796658;1.0000640515662615;-0.7274550014399949;1.0345134922444847;0.9999594300231169;1.2367685901920036;1.0000669332571508
90.755602;1.0996793548464399;-0.011111218234751741;-0.010103625310483545;-0.0055553374789125915;-0.005051599999721264;1.0997934935284435;9.999671469816876;1.0000624110688927;-0.727455001153158;1.034510962303526;0.999958253577086;1.2367682984838448;1.0000680535798434
90.765602;1.0996803182528743;-0.011111217701261496;-0.010103625184464355;-0.005555337728513288;-0.005051599751116709;1.0997943720837404;9.999672429060276;1.0000608120787076;-0.7274550008644305;1.034508455131614;0.9999570555136211;1.236768011560245;1.0000691687951364
90.775602;1.0996813047773943;-0.011111217167214717;-0.010103625069547253;-0.005555337980635145;-0.005051599505982051;1.0997952213540094;9.999673500653525;1.0000592571016251;-0.72745500057429;1.0345059728603527;0.9999558348168615;1.2367677334740486;1.0000702783980435
90.785602;1.0996823163378666;-0.011111216631883022;-0.010103624965960113;-0.005555338234507637;-0.005051599264112173;1.0997960322760358;9.999674685127065;1.0000577485195432;-0.7274550002831507;1.03450351984182;0.9999545916274609;1.2367674690411976;1.0000713825770722
90.795602;1.099683354043869;-0.011111216094965409;-0.010103624873699441;-0.0055553384896796865;-0.005051599025353619;1.099796795357922;9.99967599805409;1.0000562879623467;-0.727454999991394;1.0345011019822774;0.9999533274601333;1.2367672228285949;1.0000724821711182
90.805602;1.0996844180288496;-0.011111215556689256;-0.010103624792790769;-0.005555338746036926;-0.005051598789611837;1.0997975014199097;9.999677464292883;1.0000548764730377;-0.7274549996996602;1.0344987247582333;0.9999520448396668;1.2367669975257787;1.0000735778875738
90.815602;1.0996855080854393;-0.011111215017735475;-0.010103624723387331;-0.005555339003607484;-0.005051598556586421;1.0997981422520786;9.999679110140871;1.0000535155712895;-0.727454999409067;1.0344963923653228;0.999950746469333;1.2367667937720612;1.000074669290971
90.825602;1.0996866242371295;-0.011111214478946219;-0.010103624665571704;-0.005555339262369358;-0.0050515983255198784;1.0997987108065657;9.999680952949605;1.0000522077029594;-0.7274549991210926;1.0344941081159233;0.9999494346407133;1.236766611643819;1.000075754511368
90.835602;1.099687766495042;-0.011111213940977272;-0.010103624619214517;-0.005555339522394764;-0.005051598095269857;1.099799200941119;9.999682996174332;1.0000509551730636;-0.7274549988372602;1.0344918747740097;0.9999481111861979;1.2367664513584606;1.0000768308465442
90.845602;1.0996889342510099;-0.011111213404251636;-0.010103624584105032;-0.005555339783976183;-0.0050515978645994265;1.099799606622902;9.999685237435346;1.0000497588030932;-0.7274549985589902;1.034489694946536;0.9999467782200842;1.236766312850916;1.000077895488263
90.855602;1.0996901261185557;-0.01111121286913372;-0.010103624560071875;-0.005555340047523254;-0.0050515976324341065;1.0997999213365297;9.999687679234158;1.0000486178526886;-0.7274549982876581;1.034487571588981;0.9999454390779613;1.2367661955365998;1.0000789456153136
90.865602;1.09969134021977;-0.011111212336057554;-0.010103624546961783;-0.0055553403135869825;-0.005051597397883965;1.0998001385999945;9.99969033435314;1.0000475308386083;-0.7274549980246975;1.0344855079815531;0.9999440981920061;1.2367660980075126;1.0000799780240133
90.875602;1.0996925745858717;-0.011111211805634442;-0.010103624544660956;-0.005555340583009755;-0.0050515971600955;1.0998002526689092;9.999693228072987;1.0000464960874873;-0.7274549977717193;1.0344835075729868;0.9999427602266565;1.2367660181046611;1.000080988868977
90.885602;1.0996938275919474;-0.011111211278557768;-0.010103624553060546;-0.00555534085682513;-0.005051596918339038;1.0998002584575444;9.999696393923921;1.0000455117347333;-0.7274549975304468;1.0344815741715927;0.9999414294730775;1.2367659540761837;1.0000819736799458
90.895602;1.0996950981424325;-0.011111210755255929;-0.010103624571997137;-0.0055553411359533025;-0.005051596672278838;1.0998001515164733;9.999699865741412;1.0000445755578247;-0.7274549973024216;1.0344797121743092;0.9999401098978112;1.236765905107468;1.0000829276447534
90.905602;1.0996963857529105;-0.011111210235727807;-0.010103624601361702;-0.005555341420957898;-0.005051596421931438;1.099799928492108;9.999703673559136;1.0000436850686032;-0.7274549970888816;1.0344779264685005;0.9999388056698343;1.2367658704129194;1.0000838462293122
90.915602;1.0996976911026972;-0.011111209719684215;-0.010103624641063225;-0.005555341711896358;-0.005051596167378571;1.0997995872626232;9.999707838956606;1.000042837694242;-0.7274549968909152;1.0344762216278096;0.9999375218617561;1.2367658486825954;1.000084725726852
90.925602;1.0996990167793994;-0.011111209206790576;-0.010103624690750495;-0.005555342008305215;-0.005051595908676866;1.0997991264947207;9.999712370175237;1.0000420305168098;-0.7274549967096072;1.0344746007174375;0.9999362650632152;1.2367658383674258;1.0000855634655956
90.935602;1.0997003676141464;-0.011111208696907281;-0.010103624749778392;-0.005555342309320996;-0.005051595646039065;1.0997985451480514;9.999717267595136;1.0000412600226756;-0.7274549965460316;1.0344730649851916;0.9999350430314747;1.2367658377585002;1.000086357864637
90.945602;1.0997017503105357;-0.01111120819020752;-0.010103624817503072;-0.005555342613792317;-0.005051595380100329;1.0997978425605348;9.99972253650018;1.0000405227214588;-0.727454996400994;1.0344716149532776;0.9999338633222731;1.2367658452075474;1.0000871080976785
90.955602;1.0997031718934807;-0.011111207687193005;-0.01010362489346279;-0.005555342920374366;-0.005051595111993558;1.099797018897056;9.999728192807162;1.0000398159057498;-0.7274549962746315;1.0344702516852053;0.9999327321486514;1.2367658597816067;1.0000878135184001
90.965602;1.0997046375420578;-0.011111207188755995;-0.010103624977226505;-0.005555343227726469;-0.005051594843039774;1.0997960749415705;9.999734258596803;1.0000391377105136;-0.72745499616628;1.034468976834159;0.9999316540594997;1.2367658811013527;1.000088473710443
90.975602;1.0997061496522984;-0.011111206696138711;-0.010103625068107644;-0.005555343534770825;-0.005051594574371706;1.0997950115309636;9.99974075736948;1.0000384871526886;-0.727454996074766;1.0344677920184742;0.9999306322374817;1.2367659083673974;1.0000890891321716
90.985602;1.0997077083959794;-0.011111206210667437;-0.010103625165035417;-0.005555343840738296;-0.005051594306833514;1.0997938299974246;9.999747714796658;1.000037864516325;-0.7274549959988073;1.0344666988123312;0.9999296690041807;1.2367659404136706;1.0000896613085088
90.995602;1.0997093125555908;-0.011111205733564231;-0.010103625266703619;-0.005555344144871651;-0.005051594040946857;1.0997925332506435;9.99975515742077;1.0000372714483419;-0.7274549959371945;1.0344656986839909;0.9999287662126953;1.2367659767999644;1.0000901921001049
91.005602;1.0997109601533281;-0.011111205265941239;-0.010103625371870872;-0.005555344446095711;-0.005051593776846073;1.0997911260635806;9.99976310748634;1.000036710443972;-0.7274549958887858;1.0344647918799565;0.9999279257691565;1.2367660179425752;1.0000906827352793
91.015602;1.0997126487937336;-0.011111204808752074;-0.010103625479659725;-0.005555344743126749;-0.00505159351439315;1.0997896146566488;9.999771583438992;1.0000361841776702;-0.7274549958524628;1.0344639767795534;0.9999271502753276;1.2367660640634535;1.0000911337202663
91.025602;1.0997143757601404;-0.011111204362718114;-0.0101036255897035;-0.005555345034985577;-0.0050515932533158605;1.0997880066311496;9.999780605203041;1.000035695006255;-0.7274549958270906;1.034463250999531;0.9999264434438432;1.2367661145343674;1.0000915457319122
91.035602;1.09971613811765;-0.011111203928359441;-0.01010362570192973;-0.005555345321309532;-0.005051592993078788;1.0997863112754496;9.999790198407899;1.0000352445172658;-0.7274549958114985;1.034462612489487;0.9999258100898729;1.2367661683322249;1.0000919202777507
91.045602;1.099717932819991;-0.011111203506131234;-0.010103625816128517;-0.005555345602282163;-0.005051592732724105;1.0997845392028256;9.999800396190759;1.000034833186967;-0.7274549958044394;1.0344620592622489;0.9999252553065059;1.2367662246596403;1.0000922595207336
91.055602;1.0997197568284074;-0.011111203096520764;-0.010103625931734016;-0.005555345878544801;-0.00505159247103561;1.099782701348867;9.999811233419214;1.0000344603209623;-0.7274549958045231;1.034461588746993;0.9999247834453485;1.2367662824892227;1.0000925656593114
91.065602;1.0997216070987135;-0.011111202699903224;-0.010103626047828957;-0.0055553461510855955;-0.005051592206852902;1.0997808083757181;9.999822734166077;1.000034124137781;-0.727454995810185;1.0344611978135196;0.9999243980073025;1.2367663394802009;1.000092840414745
91.075602;1.0997234801233018;-0.011111202316260364;-0.01010362616313834;-0.005555346420993857;-0.005051591939204209;1.099778870100605;9.999834903592141;1.00003382191826;-0.7274549958196381;1.0344608833173337;0.999924102121187;1.2367663914396922;1.000093085218065
91.085602;1.0997253715420199;-0.011111201945089185;-0.010103626276085688;-0.005555346689367515;-0.005051591667189439;1.0997768944439592;9.999847730793126;1.000033550458465;-0.7274549958309411;1.0344606419040019;0.9999238991578099;1.2367664327015002;1.000093301905176
91.095602;1.0997272763198638;-0.011111201585508495;-0.010103626384985756;-0.005555346957448089;-0.005051591389666055;1.0997748869019428;9.999861197449016;1.0000333069182374;-0.7274549958423315;1.0344604687403185;0.999923792753564;1.2367664573945478;1.0000934932665344
91.105602;1.0997291889831569;-0.011111201236321498;-0.01010362648820309;-0.005555347226699897;-0.0050515911050395676;1.0997728509845057;9.99987528373104;1.00003308992102;-0.7274549958525316;1.0344603569059685;0.9999237855102102;1.2367664611696123;1.0000936633110935
91.115602;1.0997311036155049;-0.011111200896090008;-0.010103626584260382;-0.005555347498665504;-0.0050515908115169456;1.0997707887181198;9.99988997122779;1.0000329001420212;-0.7274549958607371;1.0344602983954392;0.9999238780572319;1.2367664428237055;1.0000938167349185
91.125602;1.099733013832609;-0.01111120056332632;-0.010103626672031303;-0.005555347774656942;-0.005051590507587409;1.0997687004171135;9.999905244083005;1.0000327395878224;-0.7274549958664028;1.0344602855866127;0.9999240692357079;1.2367664051024567;1.0000939574764405
91.135602;1.0997349126560936;-0.011111200236602095;-0.010103626750933865;-0.0055553480555950935;-0.005051590192270138;1.0997665845124005;9.999921082189125;1.0000326104237507;-0.727454995869068;1.0344603119575568;0.9999243554748383;1.2367663539076863;1.000094088036275
91.145602;1.0997367924147554;-0.011111199914481791;-0.010103626820917817;-0.005555348342222152;-0.005051589865115744;1.0997644386058762;9.999937449674155;1.0000325143923283;-0.7274549958683455;1.0344603718851098;0.9999247300094366;1.236766296697463;1.0000942101559833
91.155602;1.0997386454779179;-0.011111199595519873;-0.010103626882182621;-0.005555348635422635;-0.0050515895262067505;1.0997622608011512;9.9999542915754;1.0000324523180601;-0.7274549958639837;1.034460459935407;0.9999251840458057;1.236766241389345;1.0000943251179477
91.165602;1.099740465597962;-0.011111199278531315;-0.01010362693479578;-0.0055553489362700865;-0.00505158917617202;1.0997600501062024;9.999971536671827;1.0000324234688984;-0.7274549958558071;1.0344605702833753;0.9999257088356739;1.2367661955277174;1.0000944331040356
91.175602;1.0997422487315043;-0.011111198962865644;-0.010103626978497163;-0.005555349245829181;-0.0050515888159596385;1.0997578062844753;9.999989101568813;1.0000324259043345;-0.7274549958436328;1.034460696936274;0.9999262968015326;1.2367661659093965;1.000094532862749
91.185602;1.0997439933021378;-0.011111198648324648;-0.010103627012896224;-0.005555349564995943;-0.005051588446519912;1.0997555299766852;10.000006899597922;1.0000324578869346;-0.7274549958273867;1.0344608344685062;0.9999269413297577;1.2367661592424246;1.00009462245911
91.195602;1.099745699767249;-0.011111198334977717;-0.010103627037923342;-0.0055553498944794786;-0.005051588068902303;1.0997532235537029;10.000024847213806;1.0000325181889382;-0.7274549958072936;1.0344609782836778;0.9999276359598376;1.2367661823516443;1.0000947005732699
91.205602;1.0997473691120707;-0.011111198023165013;-0.010103627053942058;-0.0055553502349406725;-0.00505158768459205;1.0997508913556655;10.00004286305457;1.000032604904273;-0.7274549957838399;1.0344611244899444;0.9999283743297698;1.2367662411788203;1.0000947668913747
91.215602;1.0997490015142999;-0.011111197713428708;-0.010103627061401908;-0.005555350587182188;-0.005051587295508034;1.0997485379217047;10.000060869035684;1.0000327151590502;-0.7274549957575418;1.0344612697535134;0.9999291507757814;1.2367663401467586;1.0000948213362983
91.225602;1.0997505966863474;-0.01111119740629792;-0.010103627060593244;-0.005555350952123632;-0.00505158690366716;1.0997461659139802;10.00007879303186;1.000032845776438;-0.7274549957288409;1.034461410974356;0.9999299602561043;1.2367664825219717;1.0000948637724636
91.235602;1.0997521553668612;-0.011111197102299304;-0.010103627051520537;-0.0055553513306592535;-0.005051586510920851;1.0997437754741644;10.000096565920392;1.0000329932300152;-0.7274549956981654;1.0344615451924735;0.9999307977288465;1.2367666707179625;1.000094894718905
91.245602;1.0997536796825;-0.01111119680219783;-0.010103627033672905;-0.005555351723697007;-0.00505158611902376;1.0997413646627314;10.000114120695802;1.0000331535778193;-0.7274549956658867;1.034461670065133;0.9999316580914787;1.2367669061595372;1.0000949156024797
91.255602;1.0997551719143241;-0.011111196507066679;-0.010103627006057521;-0.00555535213231362;-0.005051585729927798;1.099738930582216;10.00013140003792;1.0000333230425205;-0.7274549956321867;1.034461784494862;0.9999325366054248;1.2367671895569738;1.0000949276769269
91.265602;1.0997566341277385;-0.011111196218189871;-0.010103626967669017;-0.005555352557752731;-0.005051585345947184;1.0997364706878707;10.000148360879853;1.0000334984700046;-0.727454995597187;1.0344618889124753;0.9999334291549364;1.2367675214099803;1.000094930895951
91.275602;1.0997580690839004;-0.011111195937054051;-0.010103626917954618;-0.005555353001266796;-0.005051584969706966;1.0997339833858355;10.000164971198087;1.0000336778569525;-0.727454995561291;1.034461985162931;0.9999343327057104;1.2367679019764137;1.0000949244963357
91.285602;1.0997594802025144;-0.011111195665329377;-0.010103626856916445;-0.005555353464083257;-0.005051584604053104;1.09973146772663;10.000181209564728;1.0000338605824703;-0.7274549955252431;1.0344620762801546;0.9999352461093809;1.2367683309607451;1.0000949086085968
91.295602;1.0997608705111264;-0.011111195404729227;-0.01010362678492976;-0.005555353947456019;-0.005051584251956341;1.099728923029797;10.000197071879992;1.0000340461980748;-0.7274549954898905;1.0344621660357272;0.9999361704233758;1.2367688070203704;1.0000948847302251
91.305602;1.0997622423353284;-0.01111119515684804;-0.010103626702486549;-0.0055553544525288965;-0.005051583916365372;1.0997263490564868;10.000212574795851;1.0000342332585455;-0.7274549954561873;1.034462257977257;0.9999371086643296;1.2367693273928413;1.0000948549845499
91.315602;1.0997635977255413;-0.011111194923055324;-0.010103626610022447;-0.005555354980095543;-0.005051583600031334;1.099723746269615;10.000227744270795;1.0000344199385782;-0.7274549954254541;1.0344623546621068;0.9999380655149556;1.236769888501077;1.000094821374781
91.325602;1.099764938502932;-0.011111194704589215;-0.01010362650794711;-0.0055553555305466506;-0.005051583305422898;1.0997211157819042;10.000242597209896;1.0000346049590374;-0.727454995399421;1.034462457932726;0.9999390466676301;1.2367704869492984;1.0000947855609867
91.335602;1.099766266075701;-0.011111194502840444;-0.010103626396772376;-0.005555356104151791;-0.005051583034864632;1.099718459074228;10.00025713275853;1.0000347873605107;-0.7274549953800267;1.0344625693745775;0.999940057623884;1.236771119478722;1.000094749335098
91.345602;1.0997675814463959;-0.01111119431943711;-0.010103626277067304;-0.005555356701428696;-0.005051582790683727;1.0997157779053224;10.00027133550177;1.0000349662522503;-0.727454995369202;1.034462689825364;0.9999411030169473;1.2367717822054878;1.0000947151142108
91.355602;1.0997688854330256;-0.011111194155969596;-0.010103626149293844;-0.005555357323207324;-0.005051582574963454;1.09971307494031;10.000285185681001;1.0000351415920132;-0.727454995368672;1.0344628187984097;0.9999421868305141;1.2367724704790057;1.0000946859731572
91.365602;1.0997701793175467;-0.011111194013758457;-0.010103626013787888;-0.0055553579704532615;-0.005051582389028647;1.0997103541680326;10.000298669629796;1.000035314994213;-0.7274549953798134;1.03446295517699;0.9999433121440472;1.2367731791647707;1.000094665575808
91.375602;1.0997714656515132;-0.011111193893939107;-0.010103625870850844;-0.005555358644068402;-0.005051582233238649;1.0997076200213747;10.000311782050696;1.0000354895243748;-0.7274549954036138;1.0344630986488572;0.9999444801858669;1.2367739026357862;1.000094657902815
91.385602;1.099772748664864;-0.011111193797578352;-0.010103625720836033;-0.00555535934468247;-0.0050515821072286545;1.099704876105359;10.00032452413789;1.000035668831756;-0.727454995440664;1.03446325009737;0.9999456903379363;1.2367746348496154;1.0000946667555493
91.395602;1.0997740337572286;-0.011111193725556709;-0.010103625564178972;-0.005555360072532989;-0.0050515820102164126;1.0997021247479697;10.00033690344527;1.000035856422713;-0.7274549954911865;1.0344634105279633;0.9999469408703123;1.2367753692472037;1.0000946952135636
91.405602;1.0997753264453225;-0.011111193678474691;-0.01010362540134362;-0.005555360827602829;-0.00505158194119619;1.0996993676132663;10.000348931255012;1.000036055611096;-0.7274549955551267;1.0344635797501036;0.9999482288041608;1.2367760981733253;1.0000947448867545
91.415602;1.0997766320280806;-0.011111193656877063;-0.010103625232784873;-0.005555361609892333;-0.005051581899181001;1.0996966064452804;10.000360621607273;1.0000362697653735;-0.7274549956322025;1.034463755676683;0.9999495498615761;1.2367768130247123;1.000094815097499
91.425602;1.0997779556692002;-0.011111193661538264;-0.010103625058895279;-0.005555362419573621;-0.0050515818835112;1.0996938427447756;10.000371995076788;1.0000365020729567;-0.727454995721847;1.0344639343636355;0.9999508995413416;1.2367775054532992;1.000094902784426
91.435602;1.0997793020677846;-0.011111193693388104;-0.010103624880016484;-0.0055553632570372324;-0.005051581893942073;1.0996910771014772;10.000383077173138;1.0000367552597438;-0.7274549958232355;1.0344641105999581;0.999952273494515;1.2367781683014285;1.0000950035694123
91.445602;1.099780675395834;-0.011111193753179625;-0.010103624696676774;-0.005555364122813659;-0.005051581930494527;1.099688309402397;10.000393894632932;1.0000370319840093;-0.7274549959355472;1.0344642786980147;0.9999536666348262;1.2367787953503846;1.0000951128718816
91.455602;1.0997820793976163;-0.011111193841345079;-0.010103624509773751;-0.005555365017340989;-0.005051581993466531;1.0996855394179426;10.000404476589264;1.0000373353240672;-0.7274549960582267;1.0344644331750272;0.9999550728136756;1.2367793808338194;1.0000952255531397
91.465602;1.0997835165465357;-0.011111193958135273;-0.01010362432051848;-0.005555365940811197;-0.005051582083578706;1.0996827669938078;10.000414853630247;1.0000376689121888;-0.7274549961908655;1.0344645690839454;0.9999564853548308;1.2367799198611786;1.0000953346052375
91.475602;1.0997849871102372;-0.011111194103881844;-0.010103624130236556;-0.005555366893202075;-0.005051582201936101;1.0996799918985791;10.000425059372985;1.0000380370705813;-0.7274549963327717;1.0344646821732153;0.9999578975873018;1.2367804086938339;1.0000954309360979
91.485602;1.0997864896829013;-0.011111194279304938;-0.010103623940115687;-0.005555367874392817;-0.00505158234986462;1.0996772136681263;10.000435138111547;1.00003844443778;-0.727454996482696;1.0344647691795226;0.9999593033316356;1.2367808440647872;1.0000955046432871
91.495602;1.0997880223996783;-0.011111194485626976;-0.010103623751093905;-0.005555368884219984;-0.00505158252866886;1.099674431752746;10.00044514337467;1.0000388943685574;-0.7274549966389409;1.0344648279804547;0.9999606973623694;1.2367812227966872;1.0000955462184837
91.505602;1.0997895831450624;-0.011111194724341033;-0.010103623563779012;-0.005555369922367723;-0.005051582739238316;1.0996716456844151;10.00045512783705;1.0000393872554922;-0.7274549967996712;1.0344648575982627;0.9999620754752012;1.2367815427494093;1.0000955470004356
91.515602;1.0997911688075406;-0.011111194996902708;-0.010103623378155088;-0.005555370988167733;-0.005051582981755912;1.099668855038104;10.000465140683936;1.0000399207596717;-0.7274549969631547;1.0344648582948708;0.999963433741161;1.2367818041790892;1.0000954994938456
91.525602;1.0997927748916938;-0.011111195304567108;-0.010103623193371675;-0.005555372080448429;-0.005051583255862258;1.0996660595664978;10.000475231016626;1.0000404917648822;-0.7274549971277786;1.034464831147512;0.9999647672877888;1.2367820096816606;1.0000953977182552
91.535602;1.099794396009937;-0.01111119564833158;-0.01010362300795625;-0.005555373197570592;-0.005051583561057294;1.0996632592845017;10.000485447333768;1.0000410976877474;-0.727454997291947;1.0344647771011788;0.9999660700077025;1.2367821628852373;1.0000952371401601
91.545602;1.099796026253016;-0.011111196028998455;-0.010103622820418982;-0.005555374337675246;-0.00505158389683186;1.0996604542335926;10.000495837089035;1.000041736470719;-0.7274549974541688;1.0344646964272364;0.9999673357789252;1.23678226783578;1.0000950144139718
91.555602;1.0997976590554273;-0.011111196447409596;-0.010103622629915612;-0.005555375498878501;-0.005051584262675534;1.0996576443072854;10.000506450644755;1.000042406660268;-0.7274549976133632;1.0344645887087327;0.9999685598327193;1.236782329542281;1.0000947274193877
91.565602;1.0997992875734561;-0.0111111969046299;-0.01010362243641205;-0.005555376679218003;-0.0050515846582595714;1.0996548297032147;10.000517340106114;1.0000431075146032;-0.7274549977688843;1.0344644530956653;0.9999697392768072;1.2367823542646392;1.0000943748901059
91.575602;1.099800905022178;-0.01111119740178402;-0.01010362224033867;-0.005555377876559986;-0.005051585083526675;1.0996520122309414;10.000528547421887;1.0000438387981947;-0.7274549979200726;1.0344642885555269;0.9999708734303537;1.2367823486193856;1.0000939551715842
91.585602;1.0998025038653076;-0.011111197939641016;-0.010103622042239996;-0.00555537908869193;-0.005051585538603859;1.0996491960895642;10.000540091364163;1.0000446011510553;-0.7274549980659746;1.0344640941406222;0.9999719637608889;1.2367823181054847;1.0000934652783848
91.595602;1.099804075113394;-0.011111198518358623;-0.010103621842586346;-0.005555380313482438;-0.00505158602372447;1.0996463870941806;10.00055196164872;1.0000453964004712;-0.727454998205649;1.0344638698812687;0.9999730124682197;1.2367822660167969;1.0000929008783876
91.605602;1.099805608877724;-0.011111199137565104;-0.010103621641681727;-0.0055553815489026125;-0.005051586539014464;1.0996435913737934;10.000564120717417;1.0000462266869343;-0.7274549983386064;1.034463617555043;0.9999740208698638;1.236782193598696;1.0000922563481316
91.615602;1.0998070957020902;-0.011111199796400122;-0.010103621439643147;-0.005555382792963475;-0.0050515870841802025;1.0996408142772465;10.000576511591698;1.0000470932896304;-0.7274549984649062;1.0344633400590926;0.9999749892752762;1.2367821012265967;1.0000915249106095
91.625602;1.09980852761341;-0.011111200493264441;-0.010103621236438293;-0.0055553840437186;-0.005051587658503161;1.099638059975318;10.000589066099565;1.0000479961606035;-0.7274549985849336;1.034463040188701;0.9999759178434282;1.2367819885972382;1.0000906997811403
91.635602;1.0998098984144449;-0.011111201225777568;-0.01010362103207901;-0.005555385299254119;-0.005051588261007338;1.0996353319994108;10.000601712642887;1.0000489341498588;-0.727454998699141;1.0344627199126695;0.9999768070943442;1.2367818538909443;1.0000897755987048
91.645602;1.0998112042020536;-0.011111201991251598;-0.010103620826915042;-0.005555386557530978;-0.005051588890411455;1.0996326335366031;10.000614384134161;1.000049905553081;-0.727454998807973;1.0344623799543236;0.9999776580330191;1.236781694089743;1.0000887488234753
91.655602;1.099812443930293;-0.01111120278716751;-0.010103620621629913;-0.00555538781620837;-0.0050515895450979975;1.099629967142236;10.000627018457033;1.0000509085032534;-0.7274549989119014;1.0344620196178764;0.9999784722403017;1.2367815059517373;1.0000876171487088
91.665602;1.099813618966877;-0.011111203611235;-0.010103620416901663;-0.005555389072676103;-0.005051590223205681;1.0996273349739505;10.00063955411301;1.0000519410965567;-0.7274549990114032;1.0344616372700841;0.9999792516721344;1.2367812860319751;1.0000863782904783
91.675602;1.0998147327125278;-0.011111204461168428;-0.010103620213149464;-0.005555390324150061;-0.00505159092260146;1.099624739410666;10.000651928886528;1.0000530016192746;-0.7274549991068804;1.0344612316010264;0.9999799986075565;1.236781030889993;1.0000850288978793
91.685602;1.099815790620176;-0.011111205334506555;-0.010103620010404093;-0.00555539156764208;-0.005051591640902161;1.0996221830196748;10.000664075772848;1.0000540891751168;-0.7274549991986831;1.0344608029341067;0.9999807164261797;1.2367807379321598;1.0000835644970156
91.695602;1.0998167994465462;-0.011111206228636632;-0.010103619808236595;-0.00555539279998363;-0.005051592375676007;1.0996196682119255;10.000675915903738;1.0000552043439574;-0.7274549992873147;1.0344603535237462;0.9999814104887224;1.2367804051127689;1.0000819801902068
91.705602;1.0998177664911135;-0.011111207140929787;-0.010103619605906083;-0.005555394017863125;-0.005051593124581303;1.09961719748715;10.000687360838942;1.0000563494726287;-0.7274549993736074;1.0344598871087427;0.9999820878868103;1.2367800299954028;1.000080271540137
91.715602;1.0998186998481025;-0.011111208068940675;-0.010103619402595491;-0.0055553952177338625;-0.005051593885335426;1.0996147737929287;10.00069832649093;1.0000575285253683;-0.7274549994586497;1.0344594086840584;0.9999827559934064;1.2367796100499966;1.0000784350738812
91.725602;1.099819608629166;-0.011111209010582533;-0.010103619197589305;-0.005555396395784167;-0.005051594655647718;1.0996124003445078;10.000708747008396;1.0000587459099428;-0.7274549995435802;1.0344589240925395;0.9999834210699036;1.2367791434907862;1.000076467845843
91.735602;1.099820502150064;-0.011111209964090648;-0.010103618990512065;-0.005555397548003564;-0.005051595433217994;1.0996100804985547;10.000718576279361;1.0000600046303882;-0.7274549996294511;1.0344584388721878;0.9999840879330335;1.236778629170008;1.0000743670908743
91.745602;1.0998213887421457;-0.011111210927876385;-0.010103618781469478;-0.005555398670307592;-0.0050515962157209274;1.0996078175013493;10.000727775984954;1.0000613053424943;-0.7274549997171574;1.0344579574796802;0.9999847602740007;1.236778065765835;1.000072131257302
91.755602;1.0998222751045448;-0.011111211900488374;-0.01010361857090626;-0.005555399758880782;-0.0050515970007438725;1.0996056132203822;10.00073630544466;1.000062646330248;-0.7274549998073343;1.0344574841343783;0.9999854413459504;1.2367774514776022;1.0000697610891396
91.765602;1.0998231660348696;-0.011111212880655936;-0.010103618359453368;-0.0055554008105463916;-0.005051597785824078;1.0996034671031418;10.000744121892696;1.0000640235365013;-0.72745499990029;1.0344570241407733;0.9999861350901662;1.2367767847841744;1.0000672588050956
91.775602;1.0998240646128914;-0.011111213867284035;-0.010103618147887667;-0.005555401822813233;-0.005051598568646618;1.0996013769226733;10.000751182719279;1.0000654309288728;-0.7274549999962112;1.0344565837399033;0.9999868464364543;1.2367760651619424;1.0000646265303235
91.785602;1.0998249732981615;-0.011111214859329754;-0.010103617937124935;-0.005555402793788319;-0.005051599347183494;1.0995993405561066;10.000757449128507;1.0000668611195513;-0.7274550000955613;1.034456169157392;0.9999875803368787;1.2367752927212354;1.0000618664007244
91.795602;1.0998258948727542;-0.011111215855690635;-0.010103617728278209;-0.005555403722192138;-0.005051600119666712;1.0995973572675428;10.000762894399433;1.000068305738815;-0.7274550001991416;1.0344557863463215;0.9999883412891707;1.2367744677604329;1.000058982305228
91.805602;1.099826832095085;-0.011111216855253816;-0.010103617522553855;-0.00555540460730206;-0.005051600884614969;1.0995954278626243;10.000767508384685;1.0000697564186374;-0.7274550003076843;1.0344554411588949;0.9999891337996251;1.2367735912460478;1.0000559809297926
91.815602;1.0998277868493356;-0.011111217856904975;-0.010103617320894629;-0.005555405448835386;-0.005051601640847272;1.099593553761111;10.000771296533527;1.0000712063108306;-0.7274550004214346;1.0344551393008816;0.9999899623012835;1.2367726655069475;1.000052870459216
91.825602;1.0998287597983167;-0.01111121885941989;-0.010103617123791526;-0.005555406246919984;-0.005051602387302276;1.0995917355338722;10.000774279997128;1.0000726501352257;-0.7274550005400965;1.034454885877745;0.9999908304316503;1.236771694404058;1.000049658458001
91.835602;1.099829750671232;-0.011111219861596227;-0.010103616931450864;-0.005555407001968974;-0.005051603122862876;1.0995899724842073;10.000776493775298;1.000074082791456;-0.7274550006630075;1.0344546847803466;0.9999917411525903;1.2367706833443814;1.0000463511533648
91.845602;1.0998307588467982;-0.01111122086260353;-0.010103616744058151;-0.005555407714410936;-0.0050516038463534335;1.0995882637135006;10.000777982303076;1.0000754984283702;-0.7274550007892274;1.034454538793478;0.9999926977209314;1.2367696390776026;1.0000429537691338
91.855602;1.0998317834600408;-0.01111122186207499;-0.010103616561880777;-0.005555408384469737;-0.005051604556670444;1.0995866089467694;10.000778798656636;1.000076890410376;-0.727455000917536;1.0344544505629012;0.9999937039222303;1.2367685687659769;1.0000394708168532
91.865602;1.0998328226178948;-0.01111122285989407;-0.010103616385146105;-0.0055554090120188354;-0.005051605252869542;1.0995850084590166;10.00077899968358;1.0000782517214395;-0.7274550010464712;1.0344544228207238;0.999994763317439;1.2367674792437033;1.0000359063065605
91.875602;1.09983387275978;-0.011111223856022394;-0.010103616213915251;-0.005555409596581185;-0.005051605934056553;1.099583462771599;10.000778632756996;1.0000795753860074;-0.7274550011743202;1.0344544569792407;0.9999958787862874;1.2367663769027726;1.0000322638657022
91.885602;1.0998349295171868;-0.011111224850569376;-0.010103616048114784;-0.0055554101375202706;-0.0050516065992318076;1.0995819726156963;10.00077773096083;1.0000808544926638;-0.7274550012990618;1.0344545519656387;0.9999970530139721;1.2367652668572877;1.0000285468572814
91.895602;1.099835989568816;-0.011111225843976388;-0.010103615887576;-0.00555541063422355;-0.005051607247244926;1.0995805392947258;10.000776319961076;1.000082082103504;-0.7274550014185619;1.034454704658056;0.9999982892253922;1.2367641513119256;1.0000247589912101
91.905602;1.0998370516594773;-0.011111226836956676;-0.010103615732048042;-0.005555411086265113;-0.005051607876881225;1.0995791647401725;10.000774421691;1.0000832514239522;-0.7274550015309563;1.034454910729803;0.9999995909676459;1.2367630289194276;1.0000209048918143
91.915602;1.099838115914051;-0.011111227830215896;-0.010103615581301373;-0.005555411493571685;-0.00505160848709507;1.0995778510235024;10.000772057246728;1.0000843555440262;-0.7274550016347066;1.0344551654011642;1.0000009610650036;1.2367618960193034;1.0000169898976161
91.925602;1.0998391826055527;-0.011111228824362288;-0.010103615435234577;-0.005555411856409116;-0.005051609077135038;1.0995766000507254;10.00076925585203;1.0000853865483674;-0.7274550017282588;1.034455464644982;1.0000024010365058;1.2367607483281704;1.0000130196536603
91.935602;1.0998402518289063;-0.011111229819992198;-0.010103615293797746;-0.005555412175335604;-0.005051609646362244;1.099575413603644;10.000766059160771;1.0000863358087941;-0.7274550018097822;1.034455806324326;1.0000039111259484;1.2367595815736783;1.000008999623043
91.945602;1.099841323873955;-0.011111230817737268;-0.010103615156792532;-0.005555412451356178;-0.005051610194128919;1.0995742932852477;10.00076251593377;1.0000871961820266;-0.7274550018771943;1.0344561903168035;1.0000054903536728;1.236758391895541;1.00000493451745
91.955602;1.099842399337603;-0.01111123181832475;-0.010103615023736856;-0.005555412685939136;-0.0050516107199633405;1.0995732398850042;10.000758673197113;1.0000879637021758;-0.7274550019282696;1.0344566173926326;1.000007136508784;1.236757176582446;1.0000008286099504
91.965602;1.0998434786777074;-0.01111123282255182;-0.010103614893801046;-0.005555412880577724;-0.005051611223724698;1.099572252775149;10.000754567752743;1.000088637059152;-0.7274550019608331;1.0344570879182329;1.0000088460360002;1.2367559340744638;0.9999966864922435
91.975602;1.099844561859343;-0.0111112338309666;-0.010103614765919141;-0.005555413036324408;-0.0050516117054244985;1.0995713308844348;10.000750223096656;1.0000892161702926;-0.7274550019731335;1.0344576020276002;1.0000106140195313;1.2367546634701232;0.9999925129056435
91.985602;1.0998456484538708;-0.011111234843551376;-0.010103614639167143;-0.005555413153783862;-0.005051612164902679;1.0995704744487564;10.000745650606333;1.0000897013295855;-0.7274550019641037;1.034458161031423;1.0000124345703838;1.236753364551205;0.999988312224411
91.995602;1.0998467375304002;-0.011111235859897858;-0.010103614513021459;-0.005555413233387831;-0.005051612601714761;1.0995696849302334;10.000740850789338;1.000090092985949;-0.7274550019333632;1.034458768112337;1.0000143013161966;1.2367520384617423;0.9999840885551224
92.005602;1.0998478271075047;-0.011111236879644904;-0.010103614387195432;-0.005555413275630667;-0.0050516130152505456;1.0995689634246806;10.00073581764994;1.0000903920463764;-0.7274550018811771;1.034459427688698;1.0000162076444143;1.2367506885372288;0.9999798460106993
92.015602;1.0998489138989729;-0.011111237902630335;-0.010103614261342287;-0.005555413281162183;-0.005051613404926979;1.099568309663521;10.000730541754166;1.000090600599261;-0.7274550018084193;1.0344601445522679;1.0000181468391725;1.2367493198317685;0.9999755886455856
92.025602;1.0998499939410156;-0.011111238928830957;-0.010103614134984047;-0.005555413250708304;-0.00505161377028546;1.0995677217920068;10.000725003024707;1.0000907223539073;-0.7274550017164251;1.0344609233502757;1.0000201126663375;1.2367479374014319;0.9999713200547556
92.035602;1.0998510637349306;-0.011111239958348408;-0.010103614007693067;-0.005555413185008197;-0.005051614110865648;1.0995671968126546;10.00071916156307;1.0000907622362585;-0.7274550016068212;1.034461768114158;1.0000221003896248;1.2367465453422173;0.9999670431918669
92.045602;1.0998521210161225;-0.011111240991299356;-0.010103613879327974;-0.005555413084895356;-0.005051614426102909;1.0995667314881887;10.000712958650896;1.0000907256474447;-0.7274550014814567;1.0344626819617138;1.0000241071473808;1.2367451469200932;0.999962760587334
92.055602;1.0998531644650047;-0.01111124202758356;-0.010103613750104216;-0.005555412951273684;-0.005051614715487803;1.0995663224114396;10.000706322616079;1.0000906180288363;-0.7274550013422397;1.0344636674223975;1.000026131108485;1.2367437449933394;0.9999584741023572
92.065602;1.0998541925985135;-0.011111243066818821;-0.01010361362052414;-0.005555412784863112;-0.005051614978757677;1.0995659653099106;10.000699175860852;1.0000904445736682;-0.7274550011907241;1.034464726694164;1.0000281705064098;1.2367423424083923;0.999954184527356
92.075602;1.099855203189107;-0.011111244108473068;-0.010103613491380887;-0.005555412586027034;-0.005051615215895379;1.0995656548599175;10.000691445896583;1.0000902099481639;-0.7274550010278739;1.034465860611864;1.000030224030611;1.2367409422114137;0.9999498919525488
92.085602;1.0998561940451355;-0.011111245151934847;-0.01010361336376675;-0.005555412354986543;-0.005051615427063282;1.0995653853706873;10.000683070059532;1.0000899180963623;-0.7274550008543655;1.034467067002761;1.000032291985536;1.2367395476600476;0.9999455963360413
92.095602;1.0998571642907091;-0.011111246196424266;-0.010103613238898333;-0.0055554120922284445;-0.005051615612644386;1.0995651518675278;10.00067398805671;1.0000895719771563;-0.7274550006709226;1.0344683402135557;1.0000343765815793;1.236738161805487;0.9999412981682482
92.105602;1.099858114994083;-0.011111247240880445;-0.010103613117908184;-0.005555411798630635;-0.005051615773282473;1.0995649507998353;10.000664137407172;1.0000891735962327;-0.7274550004782515;1.0344696720689375;1.0000364810652107;1.236736786720602;0.9999369995298615
92.115602;1.0998590493352107;-0.01111124828399356;-0.01010361300170498;-0.005555411475232131;-0.005051615909796699;1.0995647799289818;10.000653464848368;1.0000887245971855;-0.7274550002770273;1.034471053318676;1.0000386083886768;1.2367354228551755;0.9999327041900049
92.125602;1.0998599724479843;-0.011111249324392307;-0.010103612890882994;-0.005555411123074183;-0.005051616023090151;1.099564637823113;10.000641944861624;1.000088226305473;-0.7274550000681138;1.0344724749131302;1.0000407605011197;1.2367340684907784;0.9999284162920095
92.135602;1.0998608900427769;-0.011111250360796777;-0.010103612785842982;-0.005555410743271834;-0.005051616114064694;1.0995645235017153;10.000629584410712;1.0000876791254527;-0.7274549998525625;1.0344739286571907;1.0000429382784481;1.2367327195183853;0.9999241392481394
92.145602;1.099861806597237;-0.011111251391983592;-0.010103612687052567;-0.0055554103370742715;-0.005051616183534071;1.099564436150412;10.000616412046268;1.0000870827558705;-0.727454999631318;1.034475407219702;1.000045141044136;1.2367313699697706;0.9999198753625385
92.155602;1.099862725345291;-0.011111252416613706;-0.010103612595132616;-0.0055554099058460335;-0.005051616232274932;1.0995643748465296;10.00060246865525;1.0000864371445708;-0.7274549994049816;1.0344769041370707;1.000047366316104;1.23673001295408;0.9999156255752952
92.165602;1.0998636495145273;-0.011111253433050607;-0.010103612510745744;-0.005555409450906519;-0.005051616261013088;1.0995643384627791;10.000587803109307;1.0000857429318755;-0.727454999173788;1.0344784137708827;1.000049610453924;1.2367286416488783;0.9999113899818504
92.175602;1.099864582596931;-0.011111254439289904;-0.010103612434456179;-0.005555408973281358;-0.005051616270195029;1.0995643254405407;10.00057246658536;1.0000850011699938;-0.7274549989377039;1.0344799307648704;1.0000518691460845;1.2367272498049389;0.9999071695172639
92.185602;1.0998655279091425;-0.011111255433097577;-0.010103612366708616;-0.005555408473711743;-0.005051616259960867;1.0995643332996141;10.000556510590876;1.0000842132225736;-0.7274549986965548;1.0344814495571322;1.0000541376564365;1.2367258317226384;0.9999029671768143
92.195602;1.0998664885897382;-0.011111256412294384;-0.01010361230802686;-0.005555407952844441;-0.005051616230442415;1.099564358543782;10.000539993282551;1.0000833810868361;-0.7274549984502048;1.034482964460869;1.0000564114278134;1.2367243823994936;0.9998987877724572
92.205602;1.0998674673208015;-0.011111257374960203;-0.010103612259266708;-0.005555407411299624;-0.005051616181934204;1.0995643971197502;10.00052298624136;1.000082507035393;-0.727454998198834;1.0344844699967761;1.0000586867268635;1.2367228969728936;0.9998946372607027
92.215602;1.0998684651916673;-0.011111258319501886;-0.010103612221628892;-0.005555406849753279;-0.005051616114841484;1.099564444488532;10.000505573610313;1.0000815925002302;-0.7274549979432143;1.0344859611287438;1.0000609608417428;1.2367213694873223;0.9998905226740206
92.225602;1.0998694810453469;-0.011111259244633256;-0.010103612196451816;-0.005555406269181933;-0.005051616029820693;1.0995644950836407;10.000487847346735;1.0000806375540139;-0.7274549976847448;1.034487433007265;1.0000632316909523;1.23671979268038;0.9998864521960176
92.235602;1.0998705117272713;-0.011111260149192535;-0.010103612185022509;-0.005555405671085103;-0.005051615928029896;1.0995645424979539;10.000469903310094;1.000079641201813;-0.7274549974251813;1.0344888805184715;1.0000654973041094;1.236718158566091;0.9998824344119959
92.245602;1.0998715522837899;-0.011111261031931862;-0.010103612188501409;-0.005555405057505093;-0.005051615810969031;1.0995645810399175;10.000451835516234;1.000078601471539;-0.7274549971663022;1.0344902985507265;1.0000677555617357;1.2367164591898;0.999878476966356
92.255602;1.0998725966857061;-0.011111261891524574;-0.010103612207913627;-0.005555404430852747;-0.005051615680019016;1.0995646074433842;10.000433729585081;1.00007751529758;-0.7274549969096987;1.0344916823750714;1.000070004179041;1.236714687487046;0.9998745854644766
92.265602;1.099873638829249;-0.011111262726707411;-0.010103612244095738;-0.005555403793669527;-0.005051615536059837;1.0995646210545975;10.00041565878332;1.0000763790874376;-0.7274549966566947;1.0344930275780375;1.0000722408832126;1.2367128376480783;0.9998707630952068
92.275602;1.0998746725230564;-0.011111263536371582;-0.01010361229751186;-0.005555403148357357;-0.005051615379298247;1.099564622117933;10.000397680955482;1.0000751898094975;-0.7274549964083482;1.0344943304104584;1.0000744632525145;1.236710905218999;0.9998670111313366
92.285602;1.099875691363608;-0.011111264319571296;-0.010103612368158543;-0.00555540249687194;-0.005051615209398299;1.0995646101644376;10.000379839866877;1.0000739458559411;-0.7274549961654843;1.0344955883300178;1.000076668205407;1.2367088872192522;0.9998633299267183
92.295602;1.0998766887366702;-0.011111265075373071;-0.010103612455714008;-0.005555401840581531;-0.005051615025750515;1.099564584274233;10.00036217793553;1.0000726474578705;-0.7274549959288058;1.0344968002152;1.000078851759425;1.2367067816992512;0.9998597197895065
92.305602;1.0998776574726585;-0.011111265802560426;-0.010103612559643219;-0.005555401180341997;-0.005051614827722993;1.0995645436584214;10.000344751650175;1.0000712965733556;-0.7274549956990234;1.034497966603661;1.0000810087090442;1.2367045873721323;0.9998561811802714
92.315602;1.0998785902061607;-0.011111266499601065;-0.01010361267925263;-0.005555400516657187;-0.005051614614929566;1.0995644869466268;10.000327629940168;1.000069896824182;-0.7274549954768379;1.0344990893217398;1.0000831324558603;1.2367023039755767;0.9998527142335252
92.325602;1.09987947979185;-0.0111112671650426;-0.010103612813906924;-0.005555399849947591;-0.005051614387278034;1.0995644113835854;10.000310877456645;1.0000684541298313;-0.7274549952628993;1.0345001700653038;1.0000852158172229;1.2366999325445414;0.9998493188215739
92.335602;1.0998803181079406;-0.011111267797940886;-0.01010361296316468;-0.0055553991808395264;-0.005051614144747897;1.0995643126880852;10.000294546142527;1.0000669769753145;-0.7274549950578992;1.0345012093990662;1.0000872518996373;1.2366974753043862;0.9998459958654302
92.345602;1.0998810946915558;-0.011111268398100919;-0.01010361312666049;-0.005555398510246198;-0.005051613887347938;1.0995641853410125;10.000278678267518;1.000065475027745;-0.7274549948627471;1.034502207073599;1.0000892346168737;1.2366949352569305;0.9998427486233677
92.355602;1.0998817976567488;-0.011111268966089695;-0.010103613303934958;-0.005555397839238271;-0.005051613615315761;1.0995640237459634;10.000263309598543;1.0000639571179175;-0.7274549946786558;1.0345031626735195;1.000091159495212;1.236692315525772;0.999839582336139
92.365602;1.0998824160331575;-0.011111269502985561;-0.010103613494385166;-0.005555397168859577;-0.0050516133290394154;1.099563823379845;10.00024847428161;1.000062430351592;-0.7274549945069636;1.0345040759032358;1.0000930238156647;1.23668961907295;0.9998365023676601
92.375602;1.0998829411060342;-0.011111270010188757;-0.010103613697300538;-0.005555396499991663;-0.0050516130286123685;1.0995635807788096;10.00023421176902;1.0000609000951977;-0.7274549943487999;1.0345049467572645;1.0000948255548712;1.236686849079427;0.9998335128121066
92.385602;1.099883366193746;-0.011111270489501394;-0.01010361391186188;-0.005555395833372171;-0.005051612713606608;1.099563293308441;10.000220570239978;1.0000593699546232;-0.7274549942048764;1.0345057756696552;1.0000965625377176;1.2366840096207563;0.999830616532351
92.395602;1.09988368600547;-0.011111270943123832;-0.010103614137178134;-0.005555395169771542;-0.0050516123833532645;1.0995629590799145;10.00020760239009;1.000057842267166;-0.7274549940754604;1.0345065636091209;1.000098232645482;1.2366811058574934;0.9998278159583288
92.405602;1.099883896809929;-0.011111271373390809;-0.010103614372420477;-0.005555394510065242;-0.0050516120374243054;1.0995625763038857;10.000195354541484;1.0000563193688328;-0.7274549939604578;1.0345073122134187;1.0000998346867676;1.2366781434673684;0.9998251142968271
92.415602;1.099883996697615;-0.011111271782554074;-0.010103614616987557;-0.005555393855027489;-0.005051611675897795;1.0995621428003342;10.000183857927212;1.0000548043966353;-0.72745499385962;1.0345080236016777;1.0001013692972747;1.236675127989061;0.9998225160430584
92.425602;1.0998839847465458;-0.011111272172646722;-0.010103614870697206;-0.005555393205130458;-0.00505161129924074;1.0995616563908899;10.000173127541805;1.0000533008872543;-0.7274549937726092;1.0345086995643333;1.0001028392457065;1.2366720644497102;0.9998200256814638
92.435602;1.0998838600901857;-0.011111272545240157;-0.010103615133816461;-0.005555392560673273;-0.005051610908092094;1.0995611154729619;10.000163167020055;1.0000518120148856;-0.727454993698668;1.0345093408200536;1.0001042485793807;1.2366689574715515;0.9998176462420187
92.445602;1.0998836217886008;-0.011111272901315028;-0.010103615406868853;-0.005555391922067533;-0.005051610503306669;1.0995605190472677;10.000153975888837;1.00005034016986;-0.7274549936364166;1.0345099469440233;1.000105600879549;1.236665812229387;0.9998153794356412
92.455602;1.0998832692922076;-0.011111273241377919;-0.010103615690561958;-0.0055553912899167805;-0.005051610086141552;1.0995598662560708;10.000145555105897;1.0000488868797546;-0.7274549935841753;1.0345105167841186;1.0001068984017982;1.2366626351164935;0.9998132266221987
