time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
92.465602;1.0998828033183603;-0.011111273565533009;-0.010103615985842406;-0.005555390664829694;-0.005051609658161732;1.0995591559854887;10.000137909139362;1.0000474531039967;-0.7274549935403551;1.0345110488793887;1.0001081429885235;1.2366594330689376;0.9998111893057179
92.475602;1.0998822262226213;-0.011111273873543805;-0.010103616293704177;-0.005555390047118806;-0.005051609220869484;1.0995583869333088;10.00013104460843;1.0000460397310673;-0.727454993503602;1.0345115418905502;1.0001093368403058;1.236656212877601;0.9998092684435652
92.485602;1.0998815415032521;-0.01111127416520121;-0.010103616614858505;-0.005555389436581078;-0.00505160877547941;1.0995575582418506;10.000124964018239;1.0000446481104004;-0.7274549934728078;1.0345119953189599;1.0001104818059117;1.236652981008894;0.9998074633510208
92.495602;1.0998807528570946;-0.011111274440787019;-0.010103616949699478;-0.0055553888325369965;-0.0050516083229336884;1.0995566703068085;10.000119654830584;1.000043280574595;-0.7274549934469521;1.0345124093985145;1.0001115786291048;1.2366497430242787;0.9998057715733978
92.505602;1.0998798625376391;-0.011111274701080852;-0.010103617298543392;-0.005555388234035122;-0.00505160786393495;1.099555724882975;10.000115083492126;1.000041940536982;-0.7274549934248596;1.0345127834753296;1.0001126270534206;1.2366465031489673;0.9998041894104617
92.515602;1.099878870189592;-0.011111274946969637;-0.010103617661817516;-0.005555387639923634;-0.005051607398920516;1.0995547242485677;10.000111202122357;1.0000406319454367;-0.7274549934051942;1.0345131149784559;1.0001136258602221;1.2366432644959908;0.9998027126045037
92.525602;1.0998777736776004;-0.011111275179291464;-0.010103618040075953;-0.00555538704879008;-0.0050516069280886035;1.0995536700849864;10.000107960300486;1.0000393586010692;-0.7274549933866217;1.0345134003639487;1.00011457290874;1.2366400290968285;0.9998013372266735
92.535602;1.0998765707589697;-0.011111275399041566;-0.010103618433895924;-0.005555386458982269;-0.005051606451529804;1.0995525630694385;10.000105312652597;1.0000381239184315;-0.7274549933679232;1.0345136363630925;1.000115466028153;1.2366367978568127;0.9998000603590936
92.545602;1.0998752599879533;-0.011111275607462721;-0.010103618843673558;-0.005555385868742548;-0.005051605969321781;1.0995514034809637;10.00010322396384;1.0000369309684642;-0.7274549933480934;1.0345138204404412;1.0001163039224272;1.2366335711317382;0.9997988802959543
92.555602;1.0998738406128181;-0.011111275805856356;-0.010103619269433836;-0.00555538527647348;-0.005051605481569012;1.0995501917211397;10.000101674823068;1.0000357825714128;-0.7274549933263889;1.03451395100142;1.000117085961092;1.2366303495921078;0.9997977961806285
92.565602;1.0998723121924452;-0.011111275995411042;-0.010103619710838826;-0.0055553846810422105;-0.005051604988536955;1.0995489283615945;10.000100662714447;1.0000346815409664;-0.7274549933022009;1.0345140272581157;1.0001178112399354;1.2366271350536766;0.9997968072372513
92.575602;1.0998706745682711;-0.0111112761772006;-0.010103620167410612;-0.005555384081791641;-0.0050516044907552154;1.0995476140567495;10.000100194394474;1.0000336305953441;-0.7274549932748722;1.0345140488913553;1.0001184777351901;1.236623930718783;0.9997959118415964
92.585602;1.0998689278546452;-0.011111276352246756;-0.010103620638803816;-0.005555383478213561;-0.005051603988944374;1.099546248932825;10.00010027513767;1.0000326318934978;-0.7274549932436314;1.0345140160887276;1.0001190822077857;1.2366207404525327;0.9997951069942688
92.595602;1.0998670722898978;-0.011111276521597446;-0.010103621124835246;-0.005555382869687898;-0.005051603483966716;1.0995448320897385;10.000100906552762;1.0000316870439905;-0.7274549932075579;1.0345139294664973;1.0001196207863727;1.2366175683247478;0.9997943890188365
92.605602;1.099865108290986;-0.011111276686379547;-0.010103621625294858;-0.005555382255658695;-0.0050516029769742486;1.099543362025429;10.000102097499953;1.0000307975742637;-0.7274549931655696;1.0345137893150735;1.0001200894112217;1.236614419166891;0.9997937547629566
92.615602;1.0998630367744293;-0.011111276847719563;-0.010103622139945735;-0.005555381636027677;-0.005051602469481972;1.0995418373975092;10.000103876017583;1.0000299651268179;-0.7274549931165999;1.0345135948144901;1.0001204837470108;1.23661129925803;0.9997932019960732
92.625602;1.0998608596568127;-0.011111277006585138;-0.010103622668722475;-0.005555381011245167;-0.00505160196302748;1.0995402577333;10.00010628719663;1.000029191263079;-0.7274549930598274;1.0345133442529248;1.0001207989082959;1.2366082161029797;0.9997927293096701
92.635602;1.0998585805023011;-0.011111277163674453;-0.01010362321171434;-0.005555380382165001;-0.005051601458756826;1.0995386239460239;10.000109377644783;1.0000284773557788;-0.7274549929946864;1.0345130361029384;1.000121029422141;1.2366051772102038;0.9997923363179868
92.645602;1.0998562053473009;-0.011111277319350993;-0.010103623768879702;-0.005555379749969553;-0.005051600957349739;1.0995369383453357;10.000113181280902;1.0000278246218182;-0.7274549929208316;1.0345126697188005;1.000121169368672;1.2366021889831391;0.9997920241567448
92.655602;1.0998537432207707;-0.0111112774735331;-0.010103624339774924;-0.005555379116118641;-0.005051600459117707;1.099535204518228;10.000117713146183;1.0000272340788483;-0.7274549928382462;1.0345122450859352;1.0001212128734878;1.236599256631912;0.9997917955611133
92.665602;1.0998512052097054;-0.011111277625533163;-0.010103624923351007;-0.005555378482304743;-0.005051599964135387;1.0995334274396178;10.000122965501534;1.000026706546601;-0.727454992747225;1.0345117623929383;1.0001211551026326;1.2365963847780337;0.9997916540724431
92.675602;1.0998486026574548;-0.01111127777411592;-0.010103625517907035;-0.005555377850413392;-0.005051599472441005;1.0995316131711108;10.00012891192731;1.0000262427407196;-0.7274549926481338;1.034511222036417;1.0001209930623236;1.2365935779747095;0.9997916032164562
92.685602;1.099845946444086;-0.011111277917808516;-0.01010362612148204;-0.005555377222403029;-0.005051598984226904;1.099529768247194;10.000135525623172;1.0000258435645346;-0.7274549925412734;1.034510624641001;1.0001207258476985;1.2365908407225017;0.9997916460346561
92.695602;1.0998432469730601;-0.011111278055070018;-0.010103626732405023;-0.005555376600240694;-0.005051598499874875;1.0995278996567048;10.000142794873092;1.0000255103817866;-0.7274549924269111;1.034509971066311;1.0001203545043194;1.2365881775291172;0.9997917842373828
92.705602;1.0998405137317395;-0.01111127818428474;-0.010103627349413667;-0.005555375986069273;-0.005051598019833149;1.09952601480195;10.0001507210393;1.000025244740671;-0.7274549923052751;1.0345092629042234;1.000119881484094;1.2365855935453878;0.9997920175015113
92.715602;1.0998377548709264;-0.01111127830378043;-0.010103627971456497;-0.005555375382358914;-0.005051597544463892;1.0995241208285622;10.000159309243402;1.0000250477183956;-0.7274549921765621;1.0345085029223473;1.0001193101444958;1.2365830947657745;0.9997923435412798
92.725602;1.0998349772447793;-0.011111278411891039;-0.0101036285975926;-0.005555374791529675;-0.005051597073976661;1.099522224438333;10.00016856377319;1.0000249194501352;-0.727454992041047;1.0345076948739205;1.000118645003396;1.2365806871845666;0.9997927581569186
92.735602;1.0998321868861374;-0.011111278507116323;-0.01010362922698722;-0.005555374215344603;-0.005051596608599881;1.0995203329973406;10.00017848644274;1.0000248594657328;-0.7274549918990991;1.0345068436487033;1.0001178924406822;1.2365783760641578;0.99979325537989
92.745602;1.0998293895399291;-0.011111278588244641;-0.010103629858955352;-0.005555373655032537;-0.005051596148966984;1.0995184558135105;10.00018907603256;1.0000248674448173;-0.7274549917509496;1.0345059561906993;1.0001170608550267;1.2365761657145087;0.999793828276302
92.755602;1.0998265904881372;-0.01111127865426372;-0.010103630493014625;-0.005555373111877499;-0.005051595696277086;1.0995166038374338;10.000200328622793;1.0000249432890398;-0.7274549915963826;1.0345050417215527;1.0001161599732822;1.2365740591963377;0.9997944697062149
92.765602;1.0998237937216775;-0.011111278704313549;-0.010103631128801364;-0.005555372587301382;-0.005051595251933141;1.0995147883960465;10.000212237005135;1.0000250871811036;-0.7274549914347339;1.034504110275122;1.0001151999058444;1.236572058318743;0.9997951726473185
92.775602;1.0998210015347936;-0.011111278737739;-0.010103631766034656;-0.005555372082639898;-0.005051594817067335;1.0995130208157513;10.00022479189112;1.0000253002760737;-0.727454991265193;1.0345031708900236;1.0001141907948747;1.2365701641101499;0.9997959305838767
92.785602;1.0998182149570486;-0.011111278753970166;-0.010103632404582227;-0.005555371599097942;-0.005051594392367851;1.0995113128054639;10.000237984432696;1.0000255846971537;-0.7274549910868847;1.034502231514577;1.0001131431490826;1.2365683770135798;0.9997967379696474
92.795602;1.0998154344298603;-0.011111278752350746;-0.010103633044331366;-0.005555371137709181;-0.005051593978165088;1.0995096766350967;10.000251805654328;1.00002594239613;-0.7274549908987317;1.034501300391429;1.0001120678237625;1.2365666966341673;0.9997975901087656
92.805602;1.0998126601139542;-0.011111278732135741;-0.010103633685004169;-0.005555370699241848;-0.005051593574751098;1.0995081246633953;10.000266244845465;1.0000263742708475;-0.7274549906996574;1.0345003869179143;1.000110974914942;1.2365651217441906;0.9997984829025834
92.815602;1.0998098916935732;-0.011111278692631251;-0.010103634326172816;-0.005555370284208407;-0.005051593182693228;1.0995066680637053;10.000281286394337;1.0000268803245915;-0.7274549904890795;1.034499500654456;1.0001098724306117;1.2365636509766431;0.9997994136334721
92.825602;1.0998071283035002;-0.01111127863340679;-0.010103634967362152;-0.005555369893075281;-0.005051592802763235;1.099505315763068;10.000296901447182;1.000027460082574;-0.7274549902671624;1.0344986493860058;1.0001087660759918;1.2365622836524013;0.9998003818807517
92.835602;1.0998043690312382;-0.011111278554436145;-0.010103635608228025;-0.005555369526528874;-0.005051592435662628;1.0995040747435185;10.00031304309782;1.000028112749305;-0.7274549900346534;1.034497838685327;1.00010766015097;1.2365610201576434;0.9998013890209148
92.845602;1.099801613640686;-0.011111278455989899;-0.010103636248904077;-0.005555369185423256;-0.0050515920819188265;1.099502950823791;10.000329653719202;1.0000288377862048;-0.7274549897924834;1.034497073115332;1.0001065584550743;1.2365598617294056;0.9998024370332367
92.855602;1.0997988630465816;-0.011111278338304964;-0.01010363689022416;-0.0055553688705137745;-0.005051591741982675;1.0995019485582636;10.000346672161282;1.0000296352250535;-0.7274549895414777;1.034496356799681;1.00010546457574;1.2365588094786986;0.9998035276900621
92.865602;1.0997961191915944;-0.011111278201398078;-0.010103637533624872;-0.005555368582350773;-0.0050515914164438866;1.099501070701786;10.00036402831076;1.0000305044779105;-0.7274549892823754;1.0344956929352025;1.000104381680539;1.2365578629124656;0.9998046620272762
92.875602;1.0997933843558632;-0.011111278045253742;-0.01010363818102392;-0.00555536832127345;-0.005051591106215084;1.09950031803548;10.000381639383125;1.000031442967396;-0.7274549890160069;1.0344950835004774;1.0001033120234644;1.2365570190944932;0.9998058405745025
92.885602;1.0997906603349847;-0.011111277869999506;-0.010103638834667795;-0.0055553680873498676;-0.005051590812479803;1.0994996895803026;10.000399421312263;1.000032446110922;-0.7274549887434395;1.0344945294142107;1.0001022565354603;1.2365562732459054;0.9998070647755851
92.895602;1.0997879478629697;-0.011111277675759364;-0.010103639496778036;-0.005555367880345492;-0.005051590536496863;1.0994991833447005;10.00041729879864;1.0000335086230625;-0.7274549884659205;1.0344940312422823;1.0001012147381125;1.2365556202310906;0.9998083379095276
92.905602;1.0997852466247016;-0.011111277462528114;-0.010103640169285073;-0.005555367699834658;-0.005051590279535201;1.0994987974168466;10.000435201434092;1.0000346261171562;-0.7274549881845818;1.034493590451036;1.000100185039249;1.2365550562148662;0.9998096640410871
92.915602;1.099782555571043;-0.011111277230292328;-0.010103640853859128;-0.005555367545364467;-0.005051590042980588;1.0994985307329408;10.000453061333824;1.0000357955251138;-0.7274549879002936;1.034493209734717;1.0000991655392342;1.2365545797608686;0.9998110462236013
92.925602;1.0997798725806938;-0.011111276979136438;-0.010103641551990882;-0.005555367416518542;-0.005051589828512947;1.099498383308394;10.000470820485928;1.000037014450441;-0.7274549876138608;1.0344928916817635;1.00009815474728;1.2365541916629443;0.9998124855160779
92.935602;1.0997771943642727;-0.011111276709247664;-0.010103642264833327;-0.005555367312914709;-0.005051589638302566;1.0994983559751366;10.000488433023834;1.0000382807605093;-0.727454987326221;1.0344926374563284;1.000097151429309;1.2365538938114717;0.9998139809826845
92.945602;1.099774517994676;-0.011111276420908778;-0.010103642992924732;-0.005555367234134345;-0.005051589475061274;1.0994984496142723;10.00050585706785;1.0000395930661343;-0.7274549870385805;1.0344924469516643;1.0000961540263216;1.2365536877303391;0.9998155302232492
92.955602;1.0997718421566183;-0.011111276114564389;-0.010103643736221812;-0.005555367179556434;-0.005051589341715522;1.0994986644526712;10.000523047556493;1.000040951569747;-0.7274549867525619;1.0344923195322953;1.0000951605106732;1.2365535738905482;0.9998171298762624
92.965602;1.0997691664259053;-0.011111275790971169;-0.010103644494498602;-0.0055553671483681046;-0.005051589240816249;1.099499000370472;10.000539958688481;1.00004235797444;-0.727454986470099;1.034492253970392;1.0000941688043443;1.236553552500171;0.9998187757136059
92.975602;1.0997664902526592;-0.011111275451100428;-0.010103645267560779;-0.005555367139843144;-0.005051589174196695;1.099499458113951;10.000556553157509;1.0000438145334645;-0.7274549861931064;1.034492247683641;1.0000931773859851;1.2365536241084827;0.9998204622479576
92.985602;1.0997638130536993;-0.011111275095790827;-0.010103646055009815;-0.005555367153451931;-0.005051589143172225;1.0995000395943264;10.000572803562573;1.000045323547215;-0.7274549859231623;1.0344922964408867;1.0000921858692837;1.2365537888323181;0.9998221829290637
92.995602;1.0997611346861451;-0.011111274725589582;-0.010103646856035398;-0.005555367188687037;-0.005051589148926096;1.0995007463901412;10.000588684182285;1.0000468873087558;-0.727454985661361;1.0344923949768925;1.0000911956066163;1.2365540459250275;0.999823931819926
93.005602;1.099758455573134;-0.011111274340818203;-0.01010364766955192;-0.005555367244996582;-0.005051589192544611;1.0995015788908626;10.0006041714264;1.0000485078429908;-0.7274549854085437;1.0344925375772336;1.0000902097734656;1.2365543948941438;0.9998257048999968
93.015602;1.0997557768325834;-0.01111127394160514;-0.010103648494498402;-0.005555367321852727;-0.005051589274734361;1.0995025373796514;10.000619250733225;1.0000501865324287;-0.7274549851655493;1.0344927185113317;1.0000892326232909;1.2365548363431234;0.999827499838717
93.025602;1.0997531004197882;-0.011111273527839978;-0.01010364933011073;-0.0055553674187062176;-0.00505158939569777;1.0995036225291566;10.000633917154339;1.0000519239699277;-0.7274549849330615;1.0344929327512484;1.0000882690291928;1.2365553708905987;0.9998293155209564
93.035602;1.0997504285359763;-0.011111273099238789;-0.010103650175911909;-0.005555367534853661;-0.0050515895553040644;1.0995048343236247;10.000648174988752;1.00005372002929;-0.727454984711415;1.0344931763894885;1.000087324652105;1.2365559978910525;0.999831151679962
93.045602;1.0997477622717349;-0.011111272655545722;-0.010103651031273241;-0.005555367669296894;-0.005051589753307011;1.099506171180152;10.00066203116887;1.0000555737684567;-0.7274549845007029;1.0344934466618354;1.000086405968744;1.2365567159994872;0.9998330085861163
93.055602;1.099745100920704;-0.011111272196606944;-0.01010365189490927;-0.00555536782064859;-0.005051589989425567;1.0995076298908755;10.000675476216212;1.0000574831448965;-0.7274549843009559;1.0344937418050306;1.0000855198052252;1.2365575245045544;0.9998348870174172
93.065602;1.0997424432833758;-0.011111271722230266;-0.010103652764820645;-0.005555367987264058;-0.005051590263265033;1.0995092059170795;10.000688475041864;1.0000594449100755;-0.7274549841121738;1.0344940604460944;1.000084672445202;1.2365584236169325;0.9998367883166757
93.075602;1.0997397893896783;-0.011111271232116467;-0.010103653638703589;-0.005555368167542981;-0.005051590574202433;1.0995108936442317;10.000700980380193;1.000061454991385;-0.7274549839343152;1.034494400684682;1.0000838692348517;1.2365594136750746;0.9998387143722124
93.085602;1.0997371403573868;-0.011111270726088926;-0.01010365451438689;-0.005555368360099574;-0.005051590921291903;1.0995126860827373;10.000712945006685;1.000063509630715;-0.7274549837673929;1.034494759593343;1.0000831149538434;1.236560494365899;0.9998406673747317
93.095602;1.099734497427626;-0.011111270204415637;-0.010103655390059038;-0.00555536856372973;-0.005051591303167978;1.0995145745819341;10.000724317337179;1.0000656067227396;-0.7274549836115716;1.0344951336498431;1.0000824136638087;1.2365616645281774;0.9998426498453349
93.105602;1.0997318618718162;-0.01111126966793358;-0.010103656264317126;-0.00555536877727143;-0.0050515917181038475;1.0995165499121848;10.000735038989383;1.00006774602503;-0.7274549834670512;1.0344955198516532;1.0000817679089296;1.236562921608006;0.9998446651259153
93.115602;1.099729235390912;-0.011111269117986334;-0.010103657136116086;-0.005555368999426668;-0.005051592164227788;1.0995186040842437;10.000745054426702;1.0000699281381502;-0.7274549833338311;1.034495916574102;1.0000811786702004;1.2365642604162603;0.9998467172134047
93.125602;1.0997266204383502;-0.01111126855629724;-0.010103658004756957;-0.00555536922863423;-0.005051592639579987;1.0995207311812838;10.00075432106426;1.0000721532426022;-0.7274549832117061;1.0344963236060571;1.0000806465435086;1.2365656725734444;0.9998488098121606
93.135602;1.0997240203866105;-0.011111267984834363;-0.010103658869831972;-0.005555369463162772;-0.005051593142013911;1.0995229271076645;10.000762812566133;1.0000744197490812;-0.7274549831004559;1.034496741659799;1.0000801727752988;1.2365671471512711;0.9998509457357732
93.145602;1.0997214394862225;-0.011111267405712482;-0.010103659731122264;-0.005555369701472964;-0.0050515936694148144;1.0995251889683877;10.000770516444014;1.0000767235796726;-0.7274549829999246;1.0344971716770281;1.000079759074112;1.236568671974746;0.9998531267935316
93.155602;1.0997188826092223;-0.011111266821179227;-0.010103660588542328;-0.005555369942461;-0.005051594220226782;1.099527514518472;10.00077743221487;1.0000790593291402;-0.7274549829099239;1.034497614405304;1.0000794071887538;1.236570235230033;0.9998553538085108
93.165602;1.0997163545702946;-0.011111266233612308;-0.010103661441854008;-0.0055553701852386495;-0.00505159479360024;1.099529901692086;10.000783572265982;1.0000814220615681;-0.7274549828300673;1.0344980707150535;1.0000791188046376;1.2365718264992684;0.9998576268104528
93.175602;1.0997138593899107;-0.011111265645397448;-0.01010366229035406;-0.0055553704287109726;-0.005051595389024673;1.099532348006282;10.00078896209753;1.0000838075615601;-0.7274549827597134;1.0344985419041237;1.0000788952364639;1.2365734370256107;0.999859945088052
93.185602;1.099711400272306;-0.011111265058770125;-0.010103663133082419;-0.005555370671351718;-0.005051596006040951;1.0995348501862618;10.000793640066815;1.0000862112324294;-0.7274549826980056;1.0344990294373573;1.0000787373177917;1.2365750597405185;0.9998623070116399
93.195602;1.0997089798451336;-0.011111264475768105;-0.010103663969265307;-0.005555370911197694;-0.0050515966442733415;1.0995374043802726;10.000797652179783;1.0000886274485976;-0.7274549826437782;1.0344995350678985;1.0000786455935549;1.2365766884753735;0.9998647100226877
93.205602;1.0997066001929003;-0.011111263898196222;-0.010103664798502086;-0.005555371145930602;-0.0050515973034321515;1.099540006907173;10.000801042083102;1.0000910499914706;-0.7274549825953947;1.034500061514524;1.0000786206743695;1.2365783166079116;0.9998671506248016
93.215602;1.099704263311659;-0.011111263327559852;-0.010103665620643609;-0.0055553713730576455;-0.005051597983034638;1.0995426551162972;10.000803846563489;1.0000934726232802;-0.7274549825508243;1.0345006128003944;1.0000786637918793;1.236579936571366;0.9998696242508704
93.225602;1.0997019718072971;-0.01111126276510121;-0.010103666435471724;-0.005555371590238351;-0.0050515986821607715;1.0995453472891619;10.000806096758756;1.0000958893833243;-0.7274549825080238;1.0345011943591993;1.000078776572285;1.2365815403157985;0.9998721254288349
93.235602;1.0996997289136246;-0.01111126221181799;-0.01010366724248489;-0.0055553717956050245;-0.005051599399601122;1.0995480813445193;10.00080781904134;1.0000982950564739;-0.7274549824652852;1.0345018129884422;1.0000789601075197;1.2365831200644928;0.9998746483287451
93.245602;1.0996975377593052;-0.011111261668353646;-0.01010366804099164;-0.005555371987872619;-0.005051600134132994;1.0995508539055965;10.000809034721593;1.000100685522831;-0.7274549824212694;1.034502475722768;1.0000792146991724;1.2365846687256823;0.9998771873995558
93.255602;1.0996954006906456;-0.011111261134932089;-0.010103668830302996;-0.00555537216630875;-0.0050516008844914955;1.0995536606153709;10.000809761169743;1.0001030573714045;-0.7274549823749645;1.0345031880696778;1.0000795398692426;1.2365861798254263;0.9998797374786971
93.265602;1.0996933192964826;-0.01111126061137069;-0.01010366960983729;-0.005555372330626984;-0.005051601649179423;1.0995564969175609;10.000810016095405;1.0001054073830655;-0.7274549823257361;1.0345039537021103;1.0000799335837203;1.2365876479631523;0.9998822932898096
93.275602;1.0996912946775999;-0.011111260097141567;-0.010103670379069932;-0.005555372480703297;-0.005051602426448722;1.0995593585414958;10.000809823374855;1.0001077325209384;-0.7274549822732556;1.034504775864806;1.0000803913473766;1.2365890697225386;0.9998848495473974
93.285602;1.0996893276077102;-0.01111125959151675;-0.010103671137326162;-0.0055553726162641;-0.005051603214382454;1.099562241638986;10.00080921858356;1.0001100300036134;-0.7274549822173755;1.0345056584651546;1.0000809062691356;1.2365904434117725;0.9998874020832372
93.295602;1.0996874192268238;-0.01111125909374681;-0.010103671883702862;-0.005555372736730175;-0.005051604011029308;1.0995651430779223;10.000808248910662;1.0001122973646306;-0.7274549821581094;1.034506605842895;1.0000814700897922;1.2365917676617235;0.9998899487267182
93.305602;1.0996855720521879;-0.011111258603250566;-0.010103672617234508;-0.005555372841132478;-0.005051604814555846;1.0995680610470377;10.000806965366738;1.0001145327854661;-0.7274549820956299;1.0345076219144267;1.000082074286922;1.2365930407689638;0.9998924888578019
93.315602;1.0996837903797487;-0.011111258119766446;-0.010103673336994032;-0.0055553729281399376;-0.005051605623184306;1.0995709950639216;10.000805413790031;1.0001167353133507;-0.7274549820303373;1.0345087091733238;1.0000827104978138;1.2365942610222052;0.9998950221134828
93.325602;1.099682080032358;-0.011111257643347935;-0.010103674042083488;-0.005555372996366406;-0.005051606435017663;1.0995739449918462;10.000803625664805;1.0001189046412118;-0.7274549819629977;1.0345098679996023;1.000083370607024;1.236595426615724;0.999897547686302
93.335602;1.0996804474137374;-0.011111257174125725;-0.010103674731742023;-0.005555373044878563;-0.005051607247946649;1.0995769100350279;10.00080161090403;1.0001210406552425;-0.7274549818947751;1.0345110971713325;1.0000840471755088;1.2365965352275952;0.9999000645595948
93.345602;1.0996788981928725;-0.011111256711934749;-0.01010367540543515;-0.005555373073566624;-0.005051608059588857;1.0995798882753398;10.000799362213238;1.0001231430568476;-0.7274549818271957;1.034512394743079;1.0000847340453745;1.2365975839895493;0.9999025716258386
93.355602;1.0996774367614675;-0.01111125625618066;-0.010103676062727308;-0.0055553730831158065;-0.00505160886734093;1.099582876610411;10.000796871849438;1.0001252114646346;-0.7274549817620352;1.034513757617541;1.0000854267178376;1.236598569567388;0.9999050672237954
93.365602;1.0996760661072746;-0.011111255806110523;-0.010103676703155177;-0.005555373074707438;-0.0050516096685129476;1.0995858708888222;10.000794145973549;1.0001272452253729;-0.7274549817010312;1.034515180636728;1.0000861224451159;1.236599488326697;0.9999075490300882
93.375602;1.0996747871870163;-0.011111255361149316;-0.010103677326246547;-0.005555373049661057;-0.005051610460384923;1.0995888659935276;10.000791199873348;1.0001292420168835;-0.7274549816456058;1.0345166568381614;1.0000868200528723;1.2366003367912832;0.9999100148875758
93.385602;1.0996735986546313;-0.011111254921018925;-0.010103677931557115;-0.005555373009084977;-0.005051611240352609;1.0995918561904594;10.000788042339838;1.0001311969519184;-0.7274549815967639;1.0345181786300321;1.000087519466745;1.2366011122003613;0.9999124633933475
93.395602;1.0996724978215038;-0.011111254485636594;-0.010103678518737213;-0.005555372953610564;-0.005051612006239091;1.0995948357465335;10.000784673427107;1.0001331037253138;-0.7274549815551309;1.0345197388116756;1.000088221369178;1.236601812922602;0.9999148930658304
93.405602;1.0996714822977296;-0.011111254054771745;-0.010103679087611764;-0.005555372883318258;-0.005051612756487745;1.0995977994801986;10.000781098609158;1.0001349567776754;-0.7274549815210856;1.034521331054285;1.0000889273488411;1.2366024387527248;0.9999173012714057
93.415602;1.0996705512095908;-0.011111253627721238;-0.01010367963808753;-0.00555537279805882;-0.005051613490092939;1.0996007433394697;10.000777342419212;1.0001367528204854;-0.727454981494829;1.0345229502342124;1.0000896399302903;1.236602991132564;0.9999196848043111
93.425602;1.0996697050857505;-0.01111125320346072;-0.010103680169983116;-0.005555372697973652;-0.0050516142064317565;1.0996036644322869;10.000773447033161;1.0001384904996873;-0.7274549814762997;1.0345245929096425;1.0000903617451877;1.2366034727256303;0.99992204128601
93.435602;1.099668944778838;-0.01111125278099359;-0.010103680683039998;-0.0055553725836435;-0.005051614905142004;1.0996065604591099;10.000769457780212;1.000140168823488;-0.7274549814651238;1.0345262573908187;1.000091094216685;1.2366038864393532;0.9999243693664217
93.445602;1.0996682711418586;-0.011111252359338986;-0.010103681176962418;-0.005555372455894099;-0.005051615586064662;1.099609429583623;10.000765414161787;1.0001417863442497;-0.7274549814607393;1.034527942948155;1.0000918369110186;1.2366042349353747;0.9999266680698781
93.455602;1.0996676856217436;-0.011111251937371447;-0.010103681651381854;-0.0055553723155544535;-0.0050516162492200015;1.099612270572998;10.000761351587077;1.0001433414609524;-0.7274549814627349;1.0345296487185474;1.00009258768678;1.23660452079943;0.9999289365149113
93.465602;1.0996671901953263;-0.011111251513948973;-0.01010368210606971;-0.005555372163242967;-0.005051616894728062;1.099615082385196;10.000757297408247;1.000144833232204;-0.7274549814711885;1.034531372909705;1.0000933428097396;1.2366047466368657;0.999931173814269
93.475602;1.0996667868049093;-0.011111251088137908;-0.010103682541245258;-0.00555537199935111;-0.005051617522752776;1.0996178636178913;10.000753262158636;1.0001462620300046;-0.7274549814865984;1.0345331125294848;1.000094096934454;1.236604914784417;0.9999333786121618
93.485602;1.099666477595591;-0.011111250659156921;-0.01010368295746942;-0.005555371824261371;-0.0050516181335799526;1.0996206126621804;10.000749241560065;1.0001476292202522;-0.7274549815095543;1.0345348637410134;1.000094843467898;1.2366050272429439;0.9999355485564408
93.495602;1.0996662655842147;-0.011111250226250377;-0.01010368335529013;-0.005555371638598063;-0.005051618727539405;1.0996233281175514;10.000745226331615;1.0001489367139287;-0.7274549815406383;1.0345366224391064;1.0000955753011374;1.236605085730611;0.9999376799696427
93.505602;1.0996661543747017;-0.011111249788814177;-0.010103683735101019;-0.0055553714432515725;-0.005051619304648859;1.099626008699455;10.000741212612153;1.0001501874247827;-0.7274549815804645;1.0345383845707365;1.0000962853022015;1.2366050916059177;0.9999397674249954
93.515602;1.0996661469216393;-0.011111249346499241;-0.010103684097272051;-0.005555371239110248;-0.005051619864548304;1.0996286531329968;10.00073720953685;1.0001513854362272;-0.7274549816295737;1.0345401460626575;1.000096966496959;1.236605046377429;0.9999418035538368
93.525602;1.099666244708526;-0.011111248899015377;-0.010103684442353131;-0.00555537102688452;-0.005051620407030698;1.0996312603018796;10.000733233865649;1.0001525354103122;-0.7274549816883545;1.0345419023978815;1.0000976123050926;1.2366049520088687;0.9999437797430872
93.535602;1.0996664479161038;-0.011111248445843177;-0.010103684771142528;-0.005555370807375946;-0.005051620932505541;1.0996338289120815;10.000729297342783;1.000153642533019;-0.727454981757092;1.0345436480247265;1.0000982165557786;1.2366048102371663;0.9999456876835361
93.545602;1.0996667560215192;-0.01111124798609114;-0.010103685084644974;-0.00555537058189357;-0.005051621441777751;1.099636356974179;10.000725402897212;1.000154712469688;-0.7274549818358963;1.0345453761255259;1.0000987731795385;1.2366046222795049;0.9999475208776029
93.555602;1.099667168351202;-0.011111247518566347;-0.010103685384133733;-0.005555370352272864;-0.005051621935485447;1.0996388418549763;10.000721547277134;1.0001557503900582;-0.7274549819245977;1.034547078934852;1.0000992761741052;1.2366043894356067;0.9999492747292064
93.565602;1.099667684174974;-0.011111247042032221;-0.010103685671134828;-0.005555370120537881;-0.005051622413862809;1.099641280244026;10.00071772622571;1.0001567603285975;-0.7274549820228172;1.0345487480758195;1.000099719952809;1.236604113713622;0.9999509454834071
93.575602;1.0996683019164877;-0.011111246555504542;-0.010103685947065118;-0.005555369888645486;-0.00505162287681179;1.099643667907702;10.000713941149892;1.000157745450531;-0.7274549821301098;1.0345503752208913;1.000100099763194;1.2366037977426365;0.9999525298376655
93.585602;1.0996690181725581;-0.011111246058416879;-0.010103686212959056;-0.005555369658498139;-0.005051623323802228;1.0996460000522417;10.000710196056252;1.0001587080740322;-0.7274549822460493;1.034551953162795;1.0001004121720856;1.2366034439250866;0.9999540254629588
93.595602;1.0996698275803751;-0.011111245550668187;-0.010103686469580308;-0.005555369432125858;-0.005051623753686502;1.099648272107973;10.0007064859772;1.0001596490975175;-0.7274549823701407;1.0345534760088784;1.0001006553112495;1.2366030538139339;0.9999554313742183
93.605602;1.0996707233823753;-0.011111245032573734;-0.010103686717590791;-0.005555369211882666;-0.005051624164841557;1.0996504804537852;10.000702789684883;1.0001605678765206;-0.7274549825016124;1.034554938351642;1.0001008280187003;1.2366026278554223;0.9999567479187698
93.615602;1.0996716983626593;-0.011111244504577041;-0.01010368695769294;-0.00555536900055613;-0.005051624555505106;1.0996526227781382;10.000699068171095;1.000161462975024;-0.7274549826393574;1.0345563350167637;1.0001009282305036;1.236602165042098;0.9999579766862607
93.625602;1.0996727461360258;-0.011111243966887108;-0.01010368719067365;-0.005555368801288292;-0.005051624924054187;1.0996546978801074;10.000695271180508;1.0001623327344331;-0.7274549827820441;1.0345576621430128;1.0001009525077995;1.2366016634660333;0.9999591205494562
93.635602;1.099673861891536;-0.011111243419461047;-0.010103687417187913;-0.005555368617288441;-0.005051625269183992;1.0996567054698394;10.000691352685445;1.0001631750205946;-0.7274549829282811;1.03455891792139;1.0001008971403649;1.2366011222648716;0.999960183569382
93.645602;1.099675041496673;-0.011111242862308754;-0.01010368763757702;-0.0055553684515683615;-0.005051625589894602;1.0996586461056124;10.000687278991467;1.000163986852184;-0.7274549830768463;1.0345601018764734;1.0001007593375273;1.236600543083387;0.9999611702874397
93.655602;1.0996762801634288;-0.011111242295637173;-0.010103687851917117;-0.0055553683068206555;-0.005051625885428644;1.0996605205871388;10.000683022648877;1.0001647646553389;-0.7274549832268944;1.0345612143005762;1.0001005377541705;1.2365999291212788;0.9999620848135267
93.665602;1.0996775725964127;-0.011111241719600231;-0.01010368806014248;-0.005555368185280899;-0.00505162615541632;1.0996623289119338;10.00067855766031;1.0001655051132787;-0.7274549833780061;1.0345622566213146;1.0001002327175106;1.2365992830324657;0.9999629303107126
93.675602;1.0996789135949059;-0.011111241134015388;-0.010103688262202384;-0.0055553680886696105;-0.005051626400017606;1.0996640702002167;10.000673860656912;1.000166206332716;-0.7274549835301833;1.0345632312608068;1.000099846071253;1.2365986058502538;0.999963708868172
93.685602;1.0996802976110869;-0.011111240538331934;-0.010103688458183113;-0.005555368018368301;-0.005051626619720486;1.099665743727378;10.000668907646913;1.0001668685368952;-0.7274549836839431;1.034564140680124;1.0000993804549017;1.2365978963817195;0.9999644215403573
93.695602;1.0996817181537752;-0.011111239931793256;-0.010103688648326226;-0.0055553679755386345;-0.005051626814931352;1.099667349196428;10.000663670136523;1.0001674932358655;-0.7274549838404795;1.0345649872371354;1.0000988387823564;1.2365971507243603;0.9999650682587253
93.705602;1.099683167500693;-0.011111239313820756;-0.01010368883311344;-0.005555367961057978;-0.0050516269857366035;1.0996688864276203;10.00065811730039;1.0001680817479515;-0.7274549840016438;1.0345657741865386;1.0000982243277974;1.2365963630509451;0.9999656479195469
93.715602;1.0996846364910378;-0.011111238684366566;-0.010103689013440973;-0.005555367975526616;-0.005051627131937658;1.0996703556229872;10.000652215310845;1.0001686349471453;-0.7274549841694984;1.0345665061609879;1.0000975409139539;1.2365955271987044;0.9999661591273351
93.725602;1.0996861156217113;-0.011111238043835901;-0.010103689190641002;-0.0055553680192703125;-0.005051627253140748;1.099671757226408;10.000645924408865;1.0001691538220854;-0.7274549843457407;1.034567188726168;1.0000967931976545;1.2365946375685573;0.9999666007062112
93.735602;1.0996875970601871;-0.011111237392802007;-0.010103689366276748;-0.005555368092193218;-0.0050516273487907154;1.0996730914460706;10.000639202743695;1.0001696390716037;-0.7274549845315669;1.0345678280897268;1.0000959869388444;1.2365936888672184;0.9999669715057673
93.745602;1.0996890751973383;-0.011111236731884374;-0.010103689541915945;-0.005555368193728364;-0.005051627418305881;1.0996743586340656;10.00063201441515;1.000170090005509;-0.7274549847279831;1.034568430960281;1.0000951284153066;1.2365926756031094;0.9999672709240118
93.755602;1.0996905458276434;-0.01111123606186855;-0.010103689718938103;-0.005555368322944688;-0.005051627461367651;1.0996755597042553;10.000624336828194;1.000170504543704;-0.727454984936158;1.0345690041080327;1.0000942233253254;1.2365915927138342;0.9999675002853506
93.765602;1.0996920051841388;-0.011111235383925703;-0.010103689898304964;-0.005555368478707675;-0.0050516274781579424;1.0996766960201512;10.000616161887928;1.0001708803845046;-0.7274549851575057;1.0345695540269342;1.0000932765278476;1.2365904367037626;0.9999676635219436
93.775602;1.0996934491680468;-0.011111234699586367;-0.010103690080531545;-0.00555536865991989;-0.005051627469327629;1.0996777696564126;10.000607487049624;1.0001712156074665;-0.727454985393528;1.0345700866285195;1.000092292449426;1.2365892058162617;0.9999677669204055
93.785602;1.0996948734342769;-0.011111234010461667;-0.010103690265902406;-0.005555368865627277;-0.0050516274357137155;1.099678783594073;10.000598305177721;1.0001715082601528;-0.727454985645683;1.034570606750693;1.0000912750127104;1.2365878997416688;0.9999678182327209
93.795602;1.099696273909387;-0.011111233318071678;-0.010103690454556438;-0.005555369094846618;-0.005051627377961634;1.0996797411459358;10.000588603701049;1.0001717564420607;-0.7274549859153676;1.0345711181868629;1.0000902271146086;1.2365865194425034;0.9999678251167914
93.805602;1.0996976461360572;-0.011111232623944523;-0.010103690646382462;-0.005555369346393179;-0.0050516272962050236;1.0996806454186268;10.000578369233285;1.0001719593746492;-0.7274549862039222;1.0345716244838823;1.0000891503980196;1.2365850670432679;0.9999677940540714
93.815602;1.0996989836941091;-0.011111231929927724;-0.01010369084098971;-0.005555369618899828;-0.005051627189981551;1.0996814994830495;10.000567589981129;1.0001721179881626;-0.7274549865125749;1.0345721297668444;1.0000880458284263;1.2365835461661745;0.9999677305032856
93.825602;1.0997002778147658;-0.011111231238437437;-0.010103691037803883;-0.00555536991092202;-0.005051627058352894;1.0996823068543693;10.000556259462648;1.0001722342710868;-0.7274549868422817;1.0345726388167844;1.000086914925647;1.236581962345411;0.9999676392293185
93.835602;1.099701518716803;-0.011111230552285193;-0.010103691236207352;-0.00555537022099882;-0.0050516268999653705;1.099683071479487;10.000544384697523;1.0001723103828102;-0.7274549871935783;1.0345731565629646;1.000085760547222;1.2365803227654033;0.9999675241654035
93.845602;1.0997026969776482;-0.011111229874295586;-0.010103691435755345;-0.005555370547672951;-0.0050516267130992654;1.0996837971234639;10.00053198825581;1.0001723481971054;-0.7274549875665286;1.0345736875644138;1.0000845863730772;1.2365786354226957;0.99996738821763
93.855602;1.099703804137929;-0.011111229207134433;-0.010103691636341875;-0.005555370889653409;-0.005051626495977934;1.0996844867965498;10.000519097647816;1.000172349032682;-0.7274549879607038;1.0345742353295633;1.0000833956433395;1.2365769081055191;0.9999672334361179
93.865602;1.0997048332621027;-0.011111228553111762;-0.010103691838110449;-0.005555371246072075;-0.005051626247184922;1.099685142543765;10.000505733821443;1.0001723136305876;-0.7274549883752568;1.0345748019136607;1.0000821904179409;1.2365751472215376;0.9999670616899612
93.875602;1.0997057796994782;-0.011111227913851624;-0.010103692041286161;-0.0055553716163775765;-0.005051625965930415;1.099685765317044;10.000491910291037;1.0001722426428388;-0.7274549888090963;1.0345753881149615;1.0000809718526078;1.2365733567926545;0.9999668756109112
93.885602;1.0997066415150902;-0.01111122729026059;-0.010103692246109977;-0.00555537199994406;-0.0050516256522592186;1.0996863552773453;10.000477638215479;1.0001721374949408;-0.727454989260904;1.0345759931755516;1.0000797408130853;1.2365715384664249;0.999966679328474
93.895602;1.0997074192999134;-0.011111226682794935;-0.010103692452726961;-0.005555372395965119;-0.005051625307185175;1.099686912862673;10.000462928335194;1.0001720007096737;-0.72745498972902;1.0345766143843864;1.0000784980077368;1.2365696927689385;0.9999664785039339
93.905602;1.099708115831611;-0.011111226091696413;-0.010103692660972023;-0.005555372803655291;-0.00505162493249346;1.0996874396172427;10.000447792460326;1.0001718352444195;-0.7274549902115149;1.0345772478672632;1.0000772437610226;1.236567820686502;0.9999662797443247
93.915602;1.0997087360347808;-0.011111225517149742;-0.010103692870256318;-0.005555373222468363;-0.00505162453018674;1.0996879385759462;10.000432251455797;1.000171643954711;-0.7274549907064879;1.034577889908475;1.0000759783330102;1.236565924282142;0.9999660897311677
93.925602;1.099709286705521;-0.011111224959282625;-0.010103693079724713;-0.005555373652183383;-0.00505162410198802;1.0996884144858794;10.000416345228157;1.0001714297028446;-0.7274549912123326;1.0345785377258048;1.000074702793841;1.236564006344434;0.999965914178882
93.935602;1.0997097757731222;-0.01111122441800572;-0.01010369328846945;-0.005555374092762295;-0.005051623649329184;1.0996888733050723;10.00040013326322;1.0001711953812986;-0.7274549917276958;1.034579189500424;1.0000734190143885;1.2365620701105318;0.9999657572115824
93.945602;1.099710211489745;-0.011111223893074396;-0.010103693495493527;-0.005555374544032671;-0.00505162317371755;1.099689321775985;10.000383685471549;1.0001709437113209;-0.7274549922511125;1.034579844188657;1.0000721287179672;1.236560118944632;0.9999656218812147
93.955602;1.0997106016047573;-0.011111223384327391;-0.010103693699669172;-0.005555375005469555;-0.005051622676958468;1.099689767786251;10.000367076375195;1.0001706769960799;-0.7274549927807529;1.034580501807321;1.0000708333246437;1.2365581557603005;0.9999655118372756
93.965602;1.0997109531293383;-0.011111222891579548;-0.01010369389991422;-0.0055553754763488705;-0.005051622161016315;1.099690220376116;10.00035038657618;1.0001703964401818;-0.7274549933145135;1.0345811637641795;1.000069534405878;1.2365561827076492;0.9999654328618347
93.975602;1.0997112726801104;-0.011111222414260019;-0.01010369409526616;-0.005555375956084564;-0.005051621627864725;1.0996906891404614;10.000333701581459;1.0001701011754032;-0.7274549938501261;1.0345818323595442;1.0000682332653283;1.2365542008591066;0.9999653924041942
93.985602;1.0997115662643764;-0.011111221951228914;-0.010103694284816861;-0.005555376444275035;-0.005051621079498754;1.099691183843883;10.000317108107202;1.0001697882023233;-0.7274549943852596;1.0345825097651538;1.0000669298826181;1.236552210295466;0.9999653974983239
93.995602;1.0997118387254339;-0.011111221500796346;-0.010103694467748201;-0.005555376940436651;-0.005051620517804554;1.0996917143572686;10.00030069388547;1.0001694537225685;-0.7274549949177375;1.0345831972494655;1.0000656225034814;1.23655021142317;0.9999654534833008
94.005602;1.0997120937471372;-0.011111221060921378;-0.010103694643346942;-0.005555377443798415;-0.0050516199443560094;1.099692290550789;10.000284547476493;1.0001690945908663;-0.7274549954456467;1.034583895004113;1.000064308389719;1.2365482062847941;0.9999655641106414
94.015602;1.0997123345246935;-0.011111220629518213;-0.010103694810893496;-0.00555537795328457;-0.0050516193605716;1.0996929217571911;10.000268760522117;1.0001687086936482;-0.7274549959673664;1.034584602611758;1.0000629846666205;1.2365461983953945;0.9999657313064891
94.025602;1.0997125646814914;-0.011111220204591401;-0.010103694969642588;-0.005555378467477235;-0.005051618768091121;1.0996936157914572;10.000253432683639;1.0001682945447357;-0.7274549964816278;1.0345853194615249;1.0000616483572236;1.23654419155362;0.9999659544459417
94.035602;1.0997127884780313;-0.011111219784309628;-0.010103695119011784;-0.005555378984551993;-0.0050516181689235955;1.0996943781263149;10.000238663827384;1.0001678507925928;-0.7274549969874885;1.0345860448566107;1.0000602967107324;1.2365421894233468;0.9999662307855758
94.045602;1.0997130102784756;-0.011111219367272432;-0.010103695258753652;-0.005555379502410623;-0.0050516175653207455;1.0996952115223935;10.00022453582839;1.0001673758076641;-0.7274549974842522;1.0345867784582032;1.0000589283786594;1.2365401966068237;0.9999665568346636
94.055602;1.0997132345623868;-0.011111218952675955;-0.01010369538892268;-0.005555380018926937;-0.005051616959524523;1.0996961161871823;10.000211107564768;1.0001668671962247;-0.7274549979714084;1.0345875205813577;1.0000575439769666;1.2365382195463481;0.9999669295404164
94.065602;1.0997134665733672;-0.011111218540020399;-0.010103695509770597;-0.005555380532045596;-0.005051616353526734;1.0996970907151131;10.000198423891264;1.0001663208942704;-0.7274549984485732;1.0345882718171586;1.0000561453950612;1.2365362665727833;0.999967347140389
94.075602;1.0997137123687768;-0.011111218128592506;-0.010103695621774038;-0.0055553810397947654;-0.005051615748973997;1.0996981326055664;10.00018652450543;1.000165730255774;-0.7274549989153947;1.0345890327795357;1.0000547349106097;1.236534347933528;0.999967809168797
94.085602;1.099713977922922;-0.01111121771733473;-0.01010369572565447;-0.00555538154038866;-0.0050516151471877374;1.0996992375754673;10.000175453292984;1.0001650866798382;-0.7274549993713796;1.034589804237561;1.0000533147878305;1.236532475222299;0.999968315684361
94.095602;1.0997142685093695;-0.01111121730520715;-0.010103695822160204;-0.005555382032363473;-0.0050516145493032785;1.0997003997187047;10.000165262238735;1.0001643816285046;-0.7274549998157497;1.0345905875032404;1.0000518871766186;1.2365306600747634;0.9999688668246443
94.105602;1.099714589097695;-0.01111121689137608;-0.010103695911856307;-0.005555382514664869;-0.005051613956665452;1.0997016130002117;10.00015600303842;1.0001636076109128;-0.7274550002475343;1.0345913848695734;1.0000504543546231;1.2365289136318365;0.9999694626639731
94.115602;1.0997149445610377;-0.011111216475013272;-0.010103695995216025;-0.005555382986652658;-0.005051613371161989;1.099702872151627;10.000147719033045;1.0001627577792578;-0.7274550006658059;1.0345921996071012;1.0000490189843392;1.2365272465644928;0.9999701030422071
94.125602;1.099715339415068;-0.011111216055273158;-0.010103696072882695;-0.005555383447971422;-0.0050516127950351215;1.099704172730233;10.0001404445428;1.0001618261391505;-0.727455001069758;1.0345930360883069;1.0000475840630492;1.2365256681151249;0.9999707877384159
94.135602;1.0997157781501397;-0.011111215631594317;-0.010103696145760024;-0.005555383898408359;-0.005051612230447841;1.0997055109250466;10.000134206700315;1.0001608084997067;-0.7274550014587486;1.0345939000823003;1.0000461533040474;1.2365241849617912;0.9999715166017221
94.145602;1.0997162657374495;-0.011111215203926352;-0.01010369621475118;-0.00555538433785778;-0.005051611679256853;1.099706883127894;10.000129026505704;1.000159702824182;-0.7274550018325476;1.0345947980693673;1.000044731918296;1.2365228015807628;0.9999722890860746
94.155602;1.0997168074629153;-0.011111214772614475;-0.010103696280467513;-0.005555384766244975;-0.005051611143003736;1.0997082856489528;10.000124919127506;1.0001585086645637;-0.7274550021914401;1.0345957358953068;1.000043326910821;1.2365215214796792;0.99997310349055
94.165602;1.0997174082450354;-0.01111121433797939;-0.010103696343243984;-0.005555385183357013;-0.005051610622857138;1.099709714667672;10.000121892710563;1.0001572259235185;-0.7274550025359506;1.0345967179918123;1.0000419464439403;1.2365203479719098;0.9999739563937685
94.175602;1.0997180719503823;-0.011111213899949707;-0.010103696403293179;-0.005555385588794935;-0.00505161011936856;1.0997111662645906;10.000119943767846;1.0001558540258217;-0.7274550028665224;1.0345977473406505;1.0000405982016687;1.2365192840316184;0.9999748428592122
94.185602;1.0997188013843786;-0.01111121345805391;-0.010103696460741211;-0.005555385982078443;-0.0050516096324691555;1.0997126368688424;10.000119056179798;1.0001543925661927;-0.7274550031833671;1.0345988257441219;1.00003928789346;1.2365183314680057;0.999975757668867
94.195602;1.0997195990518733;-0.011111213011690388;-0.010103696515589882;-0.005555386362727791;-0.005051609161903703;1.09971412372836;10.000119210769823;1.000152842171534;-0.7274550034865032;1.0345999543020008;1.0000380193515968;1.236517490356896;0.999976696881311
94.205602;1.0997204675463446;-0.011111212560484002;-0.010103696567679172;-0.005555386730303083;-0.005051608707607333;1.0997156243999056;10.000120395695271;1.0001512042972267;-0.727455003775959;1.0346011339100998;1.0000367958696805;1.236516759200644;0.9999776583616301
94.215602;1.099721408805196;-0.011111212104563506;-0.01010369661654357;-0.0055553870844733035;-0.005051608269827545;1.0997171358551519;10.00012260672782;1.0001494807345952;-0.7274550040518666;1.0346023650478804;1.0000356211494645;1.2365161355038272;0.9999786409444947
94.225602;1.0997224234584948;-0.011111211644591775;-0.010103696661325677;-0.0055553874250474835;-0.00505160784909803;1.0997186545777684;10.000125842041934;1.0001476734404842;-0.727455004314257;1.0346036469267963;1.0000344991707022;1.2365156167847302;0.9999796435631408
94.235602;1.0997235113760524;-0.011111211181528035;-0.010103696700973065;-0.005555387751828616;-0.005051607446089951;1.0997201771264644;10.000130099864728;1.000145784510782;-0.7274550045628411;1.0346049772544845;1.0000334336469403;1.2365152018205832;0.9999806647997211
94.245602;1.0997246723087017;-0.011111210716268544;-0.010103696734483738;-0.005555388064391106;-0.0050516070614877355;1.0997216999488426;10.000135382025693;1.0001438161374605;-0.7274550047970132;1.0346063528278977;1.0000324272413654;1.2365148907944772;0.9999817024287907
