time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
94.255602;1.0997259056057826;-0.01111121024942005;-0.010103696761040096;-0.005555388362016219;-0.005051606695955643;1.0997232186101247;10.000141701278455;1.0001417704509878;-0.7274550050159004;1.0346077698727385;1.0000314805453454;1.2365146843033967;0.9999827534327492
94.265602;1.0997272095532074;-0.01111120978142062;-0.010103696780093095;-0.005555388643777242;-0.005051606350119123;1.099724727057546;10.000149081813214;1.00013964973265;-0.7274550052184471;1.0346092240509521;1.000030591614569;1.2365145832919178;0.9999838143392022
94.275602;1.0997285809686697;-0.011111209312846562;-0.010103696791281291;-0.005555388908715601;-0.005051606024494758;1.0997262175149902;10.000157544885488;1.00013745710098;-0.7274550054036962;1.0346107107204185;1.0000297562755533;1.2365145900616878;0.9999848810444086
94.285602;1.099730015508202;-0.011111208844517604;-0.010103696794068863;-0.005555389156030014;-0.005051605719416667;1.099727681450048;10.000167091282247;1.000135196533868;-0.7274550055709479;1.0346122250162484;1.0000289686759465;1.2365147083070536;0.999985948467262
94.295602;1.0997315089565731;-0.011111208377443157;-0.010103696787368948;-0.005555389385023042;-0.005051605435089781;1.0997291106605283;10.00017769838275;1.000132872066062;-0.7274550057195054;1.0346137611396602;1.0000282221052046;1.2365149417519539;0.9999870108574966
94.305602;1.0997330586709189;-0.011111207912910806;-0.010103696769607711;-0.0055553895948597274;-0.005051605171685;1.0997304974221895;10.000189327341195;1.0001304875993402;-0.7274550058485162;1.0346153114638554;1.0000275104548701;1.2365152930287548;0.9999880625142769
94.315602;1.0997346636926622;-0.01111120745252669;-0.010103696739143493;-0.005555389784514548;-0.0050516049293888015;1.0997318344616898;10.000201928739319;1.000128047558979;-0.7274550059572769;1.0346168665304107;1.000026829465157;1.2365157637799309;0.9999890982119295
94.325602;1.099736323483169;-0.011111206997925992;-0.010103696694592478;-0.005555389952943186;-0.005051604708455037;1.099733115187745;10.000215447673812;1.0001255570148169;-0.7274550060455204;1.0346184158476859;1.0000261761868174;1.2365163551418117;0.9999901135602351
94.335602;1.0997380369269367;-0.011111206550510226;-0.010103696634942963;-0.005555390099210153;-0.00505160450916721;1.0997343336983145;10.000229825930584;1.0001230209993108;-0.7274550061134041;1.034619948905997;1.0000255474913542;1.236517068053681;0.9999911056825581
94.345602;1.0997398023897584;-0.01111120611153015;-0.010103696559466403;-0.005555390222497552;-0.005051604331724565;1.0997354847473695;10.0002450010278;1.000120443937013;-0.7274550061614172;1.0346214562936136;1.0000249398494534;1.2365179036836502;0.9999920736206288
94.355602;1.0997416183797564;-0.011111205682302875;-0.010103696467421463;-0.005555390322170043;-0.005051604176206127;1.099736563342264;10.000260907876624;1.000117829322686;-0.7274550061902026;1.0346229304566619;1.0000243498878414;1.2365188634812867;0.9999930177967941
94.365602;1.0997434841374543;-0.011111205264363905;-0.010103696357808096;-0.005555390398024708;-0.005051604042542606;1.0997375635978492;10.000277478948606;1.0001151796243741;-0.7274550062003439;1.034624365886211;1.0000237744175546;1.2365199486105125;0.9999939388111375
94.375602;1.099745399169047;-0.01111120485944822;-0.010103696229455152;-0.005555390450572013;-0.00505160393045312;1.0997384780813249;10.000294644929276;1.0001124968058663;-0.7274550061924674;1.0346257592588164;1.0000232105650726;1.2365211595177674;0.9999948366453334
94.385602;1.0997473617796485;-0.011111204469330529;-0.010103696081303692;-0.00555539048101855;-0.005051603839528937;1.099739298918056;10.000312342293112;1.0001097829631223;-0.7274550061677011;1.0346271093025083;1.000022656133811;1.2365224957274386;0.9999957110197534
94.395602;1.0997493680257824;-0.011111204095757356;-0.010103695912665085;-0.005555390490888931;-0.0050516037694057145;1.0997400196522227;10.000330519307937;1.0001070403140366;-0.7274550061279877;1.0346284159659875;1.000022109603475;1.2365239553245335;0.9999965622844734
94.405602;1.0997514119246627;-0.011111203740451776;-0.010103695723507937;-0.005555390481651045;-0.00505160371977132;1.0997406356839674;10.000349135523027;1.00010427091942;-0.727455006075851;1.034629679639503;1.0000215703037458;1.2365255345286217;0.9999973914429273
94.415602;1.0997534863335698;-0.011111203404972472;-0.010103695514549859;-0.005555390454680801;-0.005051603690235492;1.0997411432708322;10.000368159413657;1.0001014767322363;-0.7274550060138627;1.0346309012116528;1.0000210389104314;1.2365272283415154;0.9999981991036642
94.425602;1.0997555832335881;-0.011111203090462596;-0.010103695286905905;-0.005555390411379523;-0.005051603680230601;1.0997415389908758;10.000387564869639;1.0000986598964028;-0.727455005944213;1.0346320826093052;1.0000205176380352;1.236529031514778;0.9999989850323564
94.435602;1.0997576932313817;-0.011111202797510739;-0.010103695041688246;-0.0055553903530833676;-0.0050516036889441795;1.0997418204575657;10.00040732620657;1.0000958229450188;-0.7274550058684897;1.034633226733413;1.000020010184217;1.2365309383435978;0.9999997488929193
94.445602;1.0997598054779822;-0.011111202526189305;-0.010103694779855614;-0.005555390280974984;-0.0050516037152718365;1.0997419870389347;10.000427415344845;1.0000929687298292;-0.7274550057876613;1.0346343366614188;1.0000195213691208;1.2365329422596243;1.0000004906421631
94.455602;1.0997619084244568;-0.011111202276147926;-0.010103694502188098;-0.005555390196313786;-0.005051603758025326;1.0997420394566992;10.000447801508615;1.000090100204217;-0.7274550057021337;1.0346354154027857;1.000019056369107;1.2365350366135035;1.0000012103665916
94.465602;1.0997639907179613;-0.011111202046699022;-0.010103694209417405;-0.005555390100644314;-0.00505160381637867;1.0997419789858105;10.000468447473612;1.0000872201746127;-0.7274550056117781;1.0346364666723513;1.0000186201484718;1.2365372156471073;1.0000019082807023
94.475602;1.0997660420668394;-0.011111201836894844;-0.01010369390246376;-0.0055553899956379245;-0.0050516038901418075;1.0997418072274066;10.00048930544094;1.0000843307439415;-0.7274550055161053;1.0346374955217237;1.0000182173037202;1.2365394743827196;1.0000025847757843
94.485602;1.0997680542493415;-0.011111201645564768;-0.010103693582492856;-0.005555389882752728;-0.005051603979717443;1.099741526451076;10.000510320079322;1.0000814324609326;-0.7274550054146107;1.0346385079830849;1.0000178518684526;1.23654180757583;1.000003240888665
94.495602;1.099770021806044;-0.011111201471300397;-0.010103693250774282;-0.005555389763029454;-0.005051604085759618;1.0997411397263832;10.000531429806662;1.0000785239080083;-0.7274550053070173;1.0346395103738228;1.0000175267256233;1.2365442087021357;1.0000038787577077
94.505602;1.0997719418250778;-0.011111201312333655;-0.01010369290848948;-0.005555389637248408;-0.005051604208736104;1.0997406499040971;10.000552559965342;1.0000756019371446;-0.7274550051933368;1.0346405088250066;1.0000172431300467;1.2365466700945302;1.0000045008470266
94.515602;1.0997738131164603;-0.011111201166395962;-0.010103692556635875;-0.005555389506348962;-0.005051604348818812;1.09974005849182;10.000573618434034;1.0000726621860427;-0.727455005073787;1.0346415087897662;1.000017001189242;1.236549184066963;1.0000051087848356
94.525602;1.0997756355434056;-0.011111201030819058;-0.010103692196165536;-0.005555389371670153;-0.005051604505938333;1.0997393663186183;10.000594498324817;1.0000696998570657;-0.7274550049486481;1.0346425150604128;1.0000168009373194;1.2365517435982838;1.0000057030804494
94.535602;1.0997774098464124;-0.011111200902895363;-0.010103691828144428;-0.005555389234846399;-0.005051604679599691;1.0997385746979533;10.0006150857936;1.0000667107905246;-0.7274550048182185;1.034643532588412;1.0000166430762762;1.2365543423416674;1.0000062829338876
94.545602;1.099779137682936;-0.011111200780305584;-0.010103691453763221;-0.005555389097616214;-0.005051604868738086;1.0997376851030427;10.00063527213823;1.0000636927243216;-0.727455004682741;1.0346445668128743;1.00001652918827;1.2365569747387146;1.000006845548546
94.555602;1.0997808212003957;-0.011111200661327455;-0.010103691074356259;-0.005555388961743686;-0.00505160507190857;1.0997366984799541;10.000654964628096;1.000060646277893;-0.7274550045422182;1.034645622579634;1.0000164615349894;1.23655963590078;1.0000073861892473
94.565602;1.099782462635875;-0.011111200544635541;-0.01010369069144882;-0.0055553888290133325;-0.0050516052874447015;1.0997356154471964;10.000674091363905;1.0000575748595522;-0.7274550043963691;1.0346467027115935;1.0000164423700337;1.2365623207544283;1.000007899423636
94.575602;1.099784064890075;-0.011111200428956228;-0.010103690306731151;-0.005555388701195351;-0.0050516055133494105;1.0997344366164488;10.000692600484216;1.0000544836523841;-0.7274550042448024;1.0346478080012314;1.0000164730157204;1.2365650230699454;1.0000083802660225
94.585602;1.0997856317541372;-0.011111200312899552;-0.010103689921911706;-0.0055553885800652065;-0.0050516057472956765;1.0997331628166809;10.000710455927912;1.0000513788762024;-0.7274550040872877;1.034648938244967;1.000016553638633;1.2365677352967264;1.0000088249928472
94.595602;1.0997871668007932;-0.01111120019489797;-0.010103689538500854;-0.005555388467558114;-0.0050516059869574964;1.0997317961975563;10.000727633532446;1.0000482679021876;-0.7274550039239591;1.0346500923166573;1.000016683869011;1.2365704495569232;1.000009232325017
94.605602;1.0997886725474637;-0.011111200073180953;-0.010103689157683386;-0.005555388365885528;-0.00505160623031018;1.099730341135745;10.000744119951088;1.0000451594450872;-0.7274550037553564;1.0346512676047397;1.0000168631802877;1.2365731589533941;1.0000096040883277
94.615602;1.0997901505387244;-0.011111199945835282;-0.010103688780319517;-0.005555388277439086;-0.005051606475610241;1.099728803374158;10.000759913087055;1.0000420628287119;-0.72745500358245;1.034652460640782;1.0000170907401167;1.2365758579711768;1.0000099444080202
94.625602;1.0997916019175706;-0.011111199810952335;-0.010103688406935542;-0.005555388204604435;-0.005051606721270067;1.0997271890420643;10.000775019258647;1.0000389867690422;-0.7274550034065923;1.0346536683037244;1.0000173651999065;1.2365785418711033;1.0000102585062234
94.635602;1.0997930275396508;-0.011111199666751774;-0.01010368803772607;-0.005555388149636908;-0.005051606965769379;1.0997255049872279;10.000789446370263;1.0000359392247506;-0.7274550032292676;1.0346548879976318;1.000017684197859;1.2365812058908812;1.0000105525692382
94.645602;1.0997944273157654;-0.011111199511614964;-0.010103687672783426;-0.005555388114674486;-0.005051607207625369;1.099723759235129;10.000803196055035;1.000032927830555;-0.7274550030517841;1.0346561170606137;1.0000180436899837;1.2365838448919808;1.0000108339311093
94.655602;1.0997957998607155;-0.011111199344014153;-0.01010368731235589;-0.005555388101800503;-0.0050516074454362075;1.0997219608165256;10.000816257407257;1.0000299594775581;-0.7274550028751346;1.0346573524967708;1.0000184381834825;1.2365864531021116;1.0000111103044156
94.665602;1.099797142538487;-0.011111199162462098;-0.010103686956731452;-0.0055553881129842535;-0.005051607677895977;1.09972011936686;10.000828608969778;1.0000270402036802;-0.7274550027001242;1.0346585914836837;1.000018861670629;1.2365890232741128;1.000011388847393
94.675602;1.0997984514886792;-0.011111198965595733;-0.010103686605937263;-0.005555388149942046;-0.00505160790388454;1.0997182443270839;10.00084023118774;1.000024176520172;-0.7274550025275899;1.0346598319511966;1.00001930820044;1.236591546000738;1.0000116763914508
94.685602;1.0997997222862963;-0.011111198752328485;-0.010103686259702734;-0.0055553882141894054;-0.005051608122683511;1.099716343624432;10.00085111429421;1.000021376406625;-0.7274550023584422;1.034661072317827;1.00001977255538;1.2365940105987296;1.0000119802542737
94.695602;1.0998009507563777;-0.011111198521896641;-0.010103685917577312;-0.005555388307142392;-0.005051608334002736;1.0997144232866354;10.000861253325956;1.000018648656753;-0.7274550021935015;1.0346623106814505;1.0000202510302496;1.2365964070609607;1.0000123081202192
94.705602;1.0998021330221994;-0.011111198273629174;-0.010103685579008611;-0.0055553884298637415;-0.005051608537837832;1.0997124883653593;10.000870644046692;1.0000160015024093;-0.7274550020333702;1.0346635439934713;1.0000207409868294;1.2365987269518848;1.0000126671397311
94.715602;1.0998032652925973;-0.011111198006631741;-0.010103685243492385;-0.005555388582800609;-0.005051608734560039;1.0997105435214742;10.000879284528553;1.000013441687909;-0.7274550018785817;1.0346647675123013;1.0000212395907353;1.23660096302518;1.0000130636773847
94.725602;1.0998043441278569;-0.01111119771991633;-0.010103684910599679;-0.005555388765970675;-0.0050516089251152665;1.099708593284509;10.000887172703722;1.0000109743561807;-0.727455001729924;1.03466597510885;1.000021743218956;1.2366031091135208;1.0000135036407487
94.735602;1.0998053669505456;-0.011111197412863105;-0.010103684579756621;-0.005555388979201778;-0.005051609110913077;1.0997066422854558;10.00089430195947;1.0000086032685134;-0.7274550015885154;1.034667160306851;1.0000222477105065;1.2366051602540793;1.0000139924178417
94.745602;1.0998063321495095;-0.01111119708535496;-0.010103684250186876;-0.005555389222098962;-0.005051609293589761;1.0997046943451714;10.000900659045033;1.0000063309627114;-0.7274550014555818;1.0346683170098983;1.0000227490290936;1.236607112567142;1.0000145345050604
94.755602;1.099807238825928;-0.011111196737603404;-0.010103683921100136;-0.0055553894939459406;-0.005051609474960686;1.0997027518207725;10.00090621939056;1.0000041590279638;-0.7274550013323403;1.034669439084347;1.0000232439902819;1.236608963329538;1.0000151328751954
94.765602;1.0998080865764028;-0.011111196370070629;-0.010103683591723187;-0.005555389793718799;-0.005051609656995059;1.0997008173077327;10.000910944370325;1.0000020886186132;-0.7274550012199833;1.0346705195682753;1.0000237308475899;1.2366107110751703;1.000015788142342
94.775602;1.0998088751492345;-0.011111195983382989;-0.010103683261135714;-0.005555390120188984;-0.005051609841703611;1.0996988955222684;10.000914789065797;1.0000001213052956;-0.7274550011195481;1.0346715513275138;1.0000242100896561;1.2366123549436572;1.0000164988096725
94.785602;1.0998096038610954;-0.011111195578042809;-0.010103682928121674;-0.00555539047197284;-0.005051610031107349;1.0996969928641491;10.000917714920325;0.9999982596232815;-0.7274550010317925;1.0346725287690957;1.0000246850110202;1.2366138934232782;1.0000172629850934
94.795602;1.0998102711210127;-0.011111195154201605;-0.010103682591089016;-0.005555390847542403;-0.005051610227302222;1.099695116160348;10.000919697864028;0.9999965064209055;-0.7274550009571886;1.0346734482102211;1.0000251606129322;1.2366153239199134;1.0000180799403118
94.805602;1.0998108742188424;-0.011111194711665079;-0.010103682248188148;-0.0055553912453372946;-0.005051610432417;1.099693271856469;10.000920727904566;0.9999948638148884;-0.7274550008960332;1.0346743069635842;1.0000256414439705;1.236616643537804;1.0000189501753447
94.815602;1.0998114095064506;-0.011111194249921429;-0.010103681897540375;-0.0055553916638381344;-0.005051610648387115;1.099691464953355;10.000920801696113;0.9999933329132262;-0.7274550008486046;1.0346751030923442;1.0000261306724187;1.2366178496908873;1.0000198743173865
94.825602;1.0998118729533826;-0.011111193768198316;-0.010103681537321179;-0.005555392101378696;-0.005051610876814893;1.0996896984002795;10.00091991610491;0.9999919140759991;-0.7274550008152442;1.0346758355075807;1.0000266305491659;1.2366189401168743;1.0000208522906497
94.835602;1.0998122603806524;-0.01111119326568378;-0.010103681165809598;-0.005555392555858725;-0.005051611119130857;1.099687973599232;10.000918066003399;0.9999906073414903;-0.727455000796339;1.0346765035951686;1.0000271428877126;1.2366199131036029;1.000021883513818
94.845602;1.0998125672651766;-0.011111192741678082;-0.010103680781391176;-0.005555393024702805;-0.005051611376785451;1.099686291183551;10.000915241933631;0.9999894129708016;-0.7274550007922119;1.0346771072776837;1.0000276693449939;1.2366207677528327;1.000022967220621
94.855602;1.0998127889452152;-0.01111119219553975;-0.01010368038241829;-0.005555393505106971;-0.005051611651226116;1.0996846517660048;10.000911427590808;0.9999883317493694;-0.727455000803068;1.0346776475506239;1.000028211512898;1.2366215039672275;1.0000241018948086
94.865602;1.099812921385407;-0.011111191626703126;-0.010103679967302012;-0.005555393994298542;-0.005051611943734;1.0996830563295363;10.000906601546774;0.9999873650625256;-0.7274550008292416;1.0346781264935982;1.0000287705037414;1.2366221230459384;1.0000252844685011
94.875602;1.0998129621239694;-0.011111191034763272;-0.010103679534883342;-0.005555394489656219;-0.005051612255209141;1.0996815058160048;10.000900745056285;0.9999865149876166;-0.7274550008715157;1.0346785467159416;1.000029346720644;1.2366226289892213;1.0000265104576045
94.885602;1.0998129108590633;-0.011111190419380603;-0.010103679084491323;-0.005555394988747;-0.005051612586028856;1.0996800008536898;10.000893854689242;0.9999857839353797;-0.7274550009310815;1.034678911035149;1.0000299400524078;1.2366230292166267;1.000027774761297
94.895602;1.0998127692864876;-0.011111189780132962;-0.010103678615597292;-0.00555539548923998;-0.005051612935972857;1.0996785426907087;10.000885955775397;0.9999851734898828;-0.7274550010092832;1.0346792225956263;1.0000305495933048;1.2366233339022432;1.0000290719052929
94.905602;1.0998125407365011;-0.011111189116538706;-0.010103678127599203;-0.005555395988790096;-0.005051613304159794;1.0996771344670728;10.000877105536382;0.9999846833734526;-0.7274550011074715;1.0346794846829472;1.000031173210918;1.236623554491683;1.0000303953109722
94.915602;1.0998122297458552;-0.011111188428205196;-0.01010367761993769;-0.005555396485152419;-0.005051613689270149;1.0996757810177777;10.00086738137313;0.9999843117521114;-0.7274550012270216;1.0346797002708896;1.0000318076204973;1.2366237022086908;1.0000317366906522
94.925602;1.0998118412784954;-0.011111187714878878;-0.010103677092328133;-0.005555396976358987;-0.005051614090032092;1.0996744871474888;10.000856869361314;0.9999840561988038;-0.7274550013694375;1.034679872050621;1.0000324485314938;1.2366237868151537;1.0000330863957951
94.935602;1.0998113803625655;-0.011111186976285853;-0.010103676544890638;-0.00555539746060044;-0.005051614505393437;1.0996732560809228;10.00084565688206;0.9999839140009793;-0.727455001536231;1.034680002779256;1.000033090704273;1.2366238163262968;1.0000344339957776
94.945602;1.0998108529476225;-0.01111118621206479;-0.01010367597810443;-0.005555397935968844;-0.005051614934429424;1.0996720890289253;10.000833820722008;0.9999838823550415;-0.7274550017284771;1.0346800953240098;1.000033728210746;1.2366237977650936;1.0000357687791148
94.955602;1.0998102672576247;-0.011111185422150992;-0.010103675392633687;-0.005555398400428016;-0.00505161537658474;1.0996709853146298;10.00082142075909;0.9999839589880806;-0.7274550019465718;1.0346801520023408;1.0000343552553803;1.2366237376981168;1.0000370805352476
94.965602;1.0998096339789534;-0.011111184607350952;-0.01010367478919969;-0.005555398851917916;-0.005051615831934373;1.0996699425868224;10.000808505954243;0.9999841422561316;-0.7274550021904286;1.0346801735105058;1.0000349675062428;1.2366236420141394;1.0000383602419602
94.975602;1.0998089652407377;-0.011111183769520602;-0.010103674168682313;-0.005555399288325474;-0.0050516163008646735;1.099668957147833;10.000795121272084;0.9999844303818393;-0.7274550024597297;1.0346801584738572;1.0000355629453144;1.2366235153197516;1.0000396005803696
94.985602;1.0998082740403339;-0.011111182911259867;-0.010103673532192025;-0.005555399707458584;-0.005051616783542575;1.0996680242186183;10.000781306800794;0.9999848207693287;-0.7274550027540256;1.03468010390168;1.0000361413110432;1.2366233606271513;1.0000407962007307
94.995602;1.0998075740921953;-0.011111182035418972;-0.010103672880817727;-0.005555400107159755;-0.005051617279637393;1.099667138122024;10.000767093805559;0.9999853099243525;-0.7274550030728072;1.0346800060978518;1.000036702571485;1.236623179589079;1.0000419429896725
95.005602;1.0998068787916335;-0.011111181144649058;-0.01010367221534338;-0.005555400485322568;-0.00505161778822453;1.0996662926743304;10.000752511328505;0.9999858936529371;-0.7274550034155383;1.0346798618252415;1.0000372459316968;1.2366229726453606;1.0000430373485063
95.015602;1.099806199936983;-0.011111180241232482;-0.010103671536154329;-0.005555400839735202;-0.0050516183077619695;1.0996654819096958;10.000737598767353;0.9999865671259804;-0.7274550037816045;1.0346796687822866;1.0000377699415837;1.2366227393226463;1.0000440768451055
95.025602;1.0998055474134394;-0.011111179327218787;-0.010103670843180592;-0.0055554011680344385;-0.0050516188362625765;1.0996647006743043;10.000722406611178;0.9999873246841189;-0.7274550041703609;1.0346794247449933;1.0000382727779895;1.2366224793031637;1.0000450607594025
95.035602;1.0998049293358108;-0.011111178404543554;-0.01010367013601788;-0.0055554014679276165;-0.0050516193717456345;1.0996639443711205;10.000706987219715;0.9999881601421244;-0.7274550045813006;1.034679127227282;1.0000387522564962;1.2366221931134784;1.0000459896800609
95.045602;1.099804352347781;-0.011111177474991091;-0.01010366941442221;-0.005555401737429737;-0.0050516199125466635;1.0996632079723916;10.000691386412448;0.9999890680901665;-0.7274550050140522;1.0346787746570363;1.000039205946988;1.2366218814748549;1.000046865275862
95.055602;1.0998038226119067;-0.011111176540162656;-0.010103668678663831;-0.005555401974857877;-0.005051620457176847;1.099662485197473;10.000675638181098;0.9999900442785379;-0.7274550054682055;1.0346783669906887;1.0000396312942965;1.2366215445450264;1.0000476900493114
95.065602;1.0998033471100608;-0.011111175601505352;-0.010103667929252252;-0.005555402178774628;-0.005051621004130161;1.099661768703092;10.00065976583389;0.9999910840025508;-0.7274550059432523;1.0346779051123884;1.0000400254623256;1.2366211822790403;1.000048466808535
95.075602;1.0998029343102627;-0.011111174660342126;-0.010103667166562096;-0.005555402348066356;-0.005051621551825523;1.0996610510156914;10.000643791236817;0.9999921809542687;-0.7274550064385965;1.0346773902640871;1.0000403849921362;1.2366207953158186;1.000049198380748
95.085602;1.0998025936101914;-0.011111173717933265;-0.010103666390935061;-0.005555402481974409;-0.005051622098468146;1.0996603250085346;10.000627745763012;0.9999933282034463;-0.7274550069533737;1.034676823846895;1.0000407057495657;1.2366203853599174;1.0000498873213366
95.095602;1.099802333806639;-0.011111172775547799;-0.010103665602949946;-0.005555402579987687;-0.005051622641956823;1.0996595835833682;10.000611678097513;0.9999945198104514;-0.727455007486179;1.0346762081955976;1.00004098340862;1.2366199549256849;1.0000505354814817
95.105602;1.0998021616884543;-0.011111171834410743;-0.010103664803552495;-0.00555540264177401;-0.005051623180058446;1.0996588193808756;10.000595653995909;0.9999957512725278;-0.7274550080349692;1.0346755479562435;1.0000412136941244;1.236619506737297;1.0000511439367665
95.115602;1.0998020813542517;-0.01111117089561698;-0.010103663994143804;-0.00555540266726147;-0.005051623710739289;1.099658025321727;10.00057974623648;0.9999970189975769;-0.7274550085972844;1.0346748497048999;1.0000413921539273;1.2366190430839636;1.0000517134470472
95.125602;1.099802094277374;-0.011111169960117061;-0.010103663176512314;-0.0055554026567078175;-0.005051624232400418;1.0996571955074734;10.000564025492254;0.9999983204713494;-0.7274550091707677;1.0346741197013458;1.0000415141924055;1.2366185652720167;1.000052244811584
95.135602;1.0998021998458318;-0.011111169028691064;-0.010103662352505025;-0.005555402610634354;-0.005051624743902305;1.099656325447898;10.000548557749894;0.999999655582909;-0.7274550097535513;1.0346733623862678;1.0000415754438527;1.2366180734184624;1.0000527385552527
95.145602;1.099802395664469;-0.011111168102077556;-0.010103661523794124;-0.005555402529841802;-0.005051625244466775;1.0996554118549542;10.000533404353904;1.0000010271588073;-0.7274550103441673;1.0346725804550707;1.00004157234335;1.236617567062141;1.0000531943783757
95.155602;1.0998026777665355;-0.011111167181275049;-0.01010366069206957;-0.00555540241569272;-0.005051625733538625;1.0996544528062069;10.000518624896822;1.0000024394488298;-0.7274550109413391;1.0346717752014385;1.0000415023936826;1.2366170462469095;1.0000536111478224
95.165602;1.099803041187429;-0.011111166267600716;-0.010103659859388155;-0.0055554022703846765;-0.005051626210711227;1.0996534482758973;10.000504278214116;1.0000038961270938;-0.7274550115439199;1.0346709468411868;1.0000413633685676;1.236616512319923;1.0000539873284702
95.175602;1.0998034804566537;-0.011111165362461404;-0.010103659028126644;-0.005555402096795017;-0.0050516266757767506;1.0996524004424737;10.000490413987164;1.0000053993844162;-0.7274550121507375;1.03467009501352;1.0000411524860084;1.236615968270411;1.0000543211849608
95.185602;1.0998039897794953;-0.011111164467183295;-0.01010365820058417;-0.005555401898077861;-0.005051627128694709;1.0996513130987964;10.000477067457263;1.0000069500289144;-0.7274550127604208;1.0346692188036057;1.0000408669813403;1.236615418563946;1.000054610959093
95.195602;1.0998045631030033;-0.011111163582967676;-0.010103657378833546;-0.005555401677531086;-0.005051627569497115;1.0996501901230613;10.00046426833777;1.000008548137829;-0.7274550133714572;1.0346683167835968;1.0000405051028256;1.2366148685113363;1.0000548554836128
95.205602;1.0998051944523817;-0.011111162710768195;-0.010103656564945196;-0.005555401438631122;-0.0050516279983443225;1.0996490343999175;10.000452048003313;1.0000101935160415;-0.7274550139822462;1.0346673881078894;1.0000400660074051;1.2366143234519158;1.0000550548429235
95.215602;1.099805878191108;-0.011111161851136654;-0.010103655761127943;-0.0055554011849426824;-0.0050516284155839005;1.0996478483998053;10.000440433511844;1.000011885331565;-0.7274550145910842;1.0346664333705873;1.0000395490547274;1.236613788468539;1.000055210472685
95.225602;1.0998066080970752;-0.011111161004297607;-0.010103654969628487;-0.005555400920049228;-0.005051628821676614;1.0996466352639709;10.000429438271913;1.0000136216748061;-0.7274550151964574;1.0346654537785955;1.0000389538678567;1.2366132690068956;1.0000553248903077
95.235602;1.0998073761931972;-0.01111116017035547;-0.010103654192547924;-0.0055554006475729695;-0.0050516292171339195;1.0996453987415737;10.000419061894151;1.00001539986141;-0.7274550157973774;1.034664450087116;1.000038281348327;1.2366127709806332;1.0000554018700158
95.245602;1.099808172869439;-0.011111159349346969;-0.010103653431602676;-0.005555400371227195;-0.0050516296024996;1.0996441423194752;10.000409300729967;1.0000172169795136;-0.7274550163931933;1.0346634226128217;1.0000375344342383;1.2366122993883493;1.0000554464549436
95.255602;1.0998089878386637;-0.011111158541165189;-0.010103652687958938;-0.005555400094788425;-0.0050516299782752475;1.0996428690750895;10.000400156160016;1.0000190701757052;-0.7274550169832277;1.0346623711373648;1.00003671782299;1.236611857476257;1.000055463785564
95.265602;1.099809811362831;-0.0111111577456143;-0.010103651962289274;-0.005555399821761691;-0.005051630344846224;1.09964158251112;10.00039163028235;1.0000209570088454;-0.72745501756686;1.0346612941728348;1.000035837508206;1.2366114479152532;1.0000554578300092
95.275602;1.0998106351771588;-0.011111156962686185;-0.0101036512549156;-0.005555399555002083;-0.005051630702395717;1.0996402870843196;10.000383717646216;1.0000228761544294;-0.7274550181438274;1.0346601886741826;1.0000349008443248;1.236611073764653;1.0000554309688114
95.285602;1.0998114525668294;-0.011111156192836695;-0.01010365056593797;-0.005555399296741781;-0.005051631050723264;1.0996389879651298;10.000376408286758;1.0000248278417823;-0.7274550187142323;1.0346590507412061;1.0000339166228747;1.2366107378835265;1.0000553842193494
95.295602;1.0998122584667362;-0.011111155437137548;-0.010103649895450933;-0.005555399048809486;-0.0050516313891946964;1.0996376905295646;10.000369698638986;1.0000268131001262;-0.7274550192783853;1.0346578768424564;1.0000328945885397;1.23661044282734;1.0000553180900893
95.305602;1.0998130499125736;-0.011111154697261802;-0.010103649243827022;-0.005555398812653044;-0.005051631716926774;1.0996363999919663;10.000363590244795;1.0000288320498534;-0.7274550198367487;1.034656664365646;1.000031844552479;1.2366101920162578;1.0000552332671517
95.315602;1.0998138259247752;-0.011111153975042644;-0.010103648611826513;-0.005555398589324812;-0.005051632032926155;1.0996351211596092;10.000358073938687;1.0000308827207254;-0.7274550203898017;1.034655410942395;1.0000307758455107;1.236609990537758;1.0000551305582646
95.325602;1.099814586594007;-0.01111115327177412;-0.010103648000455639;-0.005555398379727691;-0.005051632336136522;1.09963385755421;10.00035311839059;1.0000329613822017;-0.7274550209377814;1.034654113797826;1.0000296974664937;1.2366098445212261;1.0000550110611206
95.335602;1.099815331841057;-0.011111152587990737;-0.010103647410708547;-0.005555398184902252;-0.005051632625591074;1.0996326105733654;10.000348672016555;1.000035063650868;-0.7274550214806627;1.0346527704696789;1.0000286183209623;1.2366097595601706;1.0000548765677966
95.345602;1.0998160603944311;-0.011111151923864708;-0.010103646843331572;-0.005555398006053493;-0.005051632900578546;1.0996313806371667;10.000344672153178;1.0000371852584313;-0.7274550220183671;1.0346513803433737;1.0000275469632203;1.2366097396354372;1.0000547292926438
95.355602;1.0998167694803216;-0.011111151279580532;-0.010103646298807983;-0.005555397844397527;-0.0050516331605781365;1.0996301693177126;10.000341053586363;1.0000393224674486;-0.7274550225508195;1.0346499452230318;1.0000264911451726;1.2366097872617932;1.0000545714075604
95.365602;1.099817455192617;-0.011111150655431057;-0.010103645777599542;-0.005555397700912724;-0.005051633404947466;1.0996289796286087;10.000337754207774;1.0000414724243138;-0.7274550230778383;1.0346484683518873;1.000025457773753;1.23660990406961;1.0000544050693683
95.375602;1.099818113047745;-0.011111150051896435;-0.010103645280359152;-0.00555539757617974;-0.005051633632632547;1.0996278144089662;10.00033472102482;1.000043633259049;-0.7274550235990795;1.0346469530058935;1.0000244533557763;1.236610091410788;1.0000542325225017
95.385602;1.0998187385842821;-0.01111114946971673;-0.010103644807917546;-0.005555397470527657;-0.005051633842202385;1.0996266753294726;10.000331916715137;1.0000458037959308;-0.7274550241140311;1.0346454019766549;1.000023484471214;1.2366103508306847;1.000054055891803
95.395602;1.0998193279984432;-0.01111114890983895;-0.010103644361184126;-0.005555397384162803;-0.005051634032176695;1.099625563824346;10.000329320308362;1.0000479830431868;-0.7274550246220332;1.0346438180724293;1.0000225578010236;1.2366106838006887;1.000053876709489
95.405602;1.0998198782959008;-0.011111148373370905;-0.010103643941144443;-0.005555397317060084;-0.005051634201394124;1.0996244823306114;10.000326920945545;1.000050169638659;-0.7274550251223367;1.0346422044794217;1.0000216797921442;1.2366110913344157;1.0000536954320594
95.415602;1.099820386668387;-0.01111114786163353;-0.010103643548884966;-0.00555539726894329;-0.005051634349163833;1.0996234343927005;10.000324710915969;1.0000523613833157;-0.7274550256140986;1.0346405645455758;1.000020856407081;1.2366115744641486;1.0000535113166125
95.425602;1.0998208497167796;-0.011111147376204488;-0.010103643185462807;-0.00555539723937895;-0.00505163447510769;1.0996224239915178;10.000322679936877;1.000054555272806;-0.7274550260963581;1.0346389015960435;1.0000200931232117;1.2366121350384276;1.0000533226455728
95.435602;1.0998212632164428;-0.011111146918996938;-0.010103642851723155;-0.005555397227786098;-0.005051634578981416;1.0996214547799699;10.000320815631001;1.0000567482499516;-0.7274550265682267;1.0346372185629078;1.000019394730132;1.2366127758400252;1.0000531271929967
95.445602;1.0998216221504085;-0.011111146492341132;-0.010103642548335503;-0.005555397233523967;-0.005051634660653519;1.0996205298053094;10.000319111501472;1.0000589379688551;-0.7274550270291427;1.034635517481779;1.000018764806045;1.2366135000132235;1.0000529228207957
95.455602;1.0998219208136513;-0.011111146098763434;-0.0101036422759056;-0.005555397256138121;-0.005051634720088887;1.099619651687533;10.000317569416625;1.000061123098568;-0.7274550274787712;1.0346338001314384;1.0000182055140452;1.2366143104753016;1.0000527078196189
95.465602;1.0998221535086552;-0.011111145740574235;-0.010103642034925154;-0.0055553972954250075;-0.005051634757311895;1.099618822670701;10.00031619359126;1.000063303329406;-0.7274550279167487;1.0346320692972555;1.0000177178603378;1.2366152095739538;1.0000524810857685
95.475602;1.0998223153249846;-0.011111145419745649;-0.010103641825731738;-0.005555397351134174;-0.0050516347723842895;1.099618044242939;10.000314983443147;1.0000654790911487;-0.7274550283427315;1.0346303286795555;1.0000173021709213;1.2366161985346247;1.0000522424786313
95.485602;1.099822401994557;-0.011111145138104411;-0.010103641648585926;-0.0055553974227685364;-0.005051634765381153;1.099617316509161;10.00031392604554;1.0000676512093216;-0.727455028756522;1.0346285818192396;1.000016958279727;1.2366172765298609;1.0000519929378633
95.495602;1.0998224093372981;-0.011111144897436375;-0.01010364150378877;-0.005555397509813225;-0.005051634736424405;1.0996166381340504;10.000312991463307;1.0000698203566294;-0.7274550291578481;1.0346268316539986;1.0000166849600924;1.2366184404985123;1.0000517337985577
95.505602;1.099822333064909;-0.011111144699422886;-0.01010364139179285;-0.0055553976118902625;-0.005051634685870752;1.0996160071928078;10.000312134366194;1.0000719861981473;-0.7274550295459998;1.0346250811128195;1.0000164796108792;1.2366196861171237;1.0000514660150344
95.515602;1.0998221688207013;-0.011111144545553642;-0.010103641313076945;-0.005555397728560391;-0.0050516346145935455;1.0996154220285308;10.000311295197797;1.0000741469697854;-0.7274550299198154;1.034623334171198;1.0000163390615906;1.2366210085330784;1.0000511904318237
95.525602;1.0998219126254174;-0.011111144436911639;-0.01010364126771819;-0.005555397859231012;-0.005051634524047928;1.0996148817153275;10.000310398848645;1.0000762997032093;-0.7274550302779187;1.0346215962416376;1.0000162604647533;1.2366224023464103;1.00005090837606
95.535602;1.0998215616863163;-0.011111144373989799;-0.01010364125510478;-0.00555539800327748;-0.005051634416029222;1.0996143862868675;10.000309358671135;1.0000784411667458;-0.7274550306188168;1.034619873435248;1.0000162412528153;1.2366238615041232;1.0000506211170774
95.545602;1.0998211149090498;-0.011111144356825314;-0.010103641274018348;-0.00555539816008606;-0.00505163429243167;1.0996139364122388;10.000308088095895;1.0000805690955332;-0.7274550309410792;1.0346181713961382;1.0000162785801114;1.2366253794382989;1.0000503289113953
95.555602;1.0998205729000188;-0.011111144385222762;-0.010103641322886502;-0.005555398328987438;-0.005051634155124918;1.0996135325996657;10.000306515329534;1.0000826821569673;-0.7274550312437889;1.0346164944015313;1.0000163691529798;1.236626949356132;1.0000500312229124
95.565602;1.0998199376066957;-0.011111144458890136;-0.010103641400030781;-0.005555398509236004;-0.005051634005897857;1.0996131743412918;10.000304594019314;1.0000847790662895;-0.7274550315267975;1.0346148448770536;1.000016509543028;1.2366285643448225;1.0000497275786873
95.575602;1.099819211778981;-0.011111144577591667;-0.010103641503703723;-0.005555398700159958;-0.005051633846562448;1.099612859864889;10.000302304378692;1.000086858615294;-0.7274550317905287;1.034613223455203;1.0000166966189394;1.2366302174184058;1.0000494175131285
95.585602;1.099818398239066;-0.011111144741286045;-0.010103641631920436;-0.005555398901402966;-0.005051633679063291;1.0996125867823696;10.000299647465138;1.0000889202952121;-0.7274550320356563;1.03461162974347;1.0000169279258484;1.2366319020740288;1.0000490999437883
95.595602;1.0998174990759737;-0.01111114495019711;-0.010103641782433455;-0.005555399112992681;-0.005051633505423474;1.0996123524399797;10.000296635342314;1.0000909645753358;-0.7274550322629768;1.0346100630732002;1.000017201586182;1.2366336128900386;1.0000487732612866
95.605602;1.099816515116947;-0.011111145204804988;-0.010103641952980686;-0.00555539933519374;-0.005051633327685909;1.0996121538297157;10.000293277175896;1.000092992642793;-0.7274550324734551;1.0346085222530563;1.000017515765031;1.236635345411128;1.0000484355277455
95.615602;1.0998154460210186;-0.011111145505726859;-0.010103642141601593;-0.00555539956839438;-0.005051633147883361;1.0996119879168302;10.000289568765735;1.000095005585733;-0.7274550326682528;1.0346070050094192;1.0000178684389402;1.2366370961961006;1.0000480838844767
95.625602;1.0998142913747835;-0.011111145853523366;-0.010103642346801566;-0.0055553998129421025;-0.005051632968000543;1.0996118517258524;10.000285494735207;1.0000970037317505;-0.7274550328486465;1.034605508512221;1.0000182572859753;1.2366388638800039;1.0000477143284061
95.635602;1.099813052057481;-0.011111146248501512;-0.010103642567514231;-0.005555400068759474;-0.0050516327898919204;1.0996117420550418;10.000281040185603;1.0000989867274854;-0.727455033015847;1.0346040310646674;1.0000186791679464;1.2366406500855045;1.0000473223739172
95.645602;1.0998117307249142;-0.011111146690612674;-0.010103642802990469;-0.005555400335170287;-0.005051632615160727;1.0996116555608246;10.000276197812681;1.0001009540220986;-0.7274550331707238;1.0346025735000195;1.0000191298533854;1.236642458863167;1.0000469033646824
95.655602;1.099810331304381;-0.011111147179541092;-0.010103643052752426;-0.005555400611093539;-0.005051632445284623;1.0996115888329796;10.000270961281048;1.0001029052589898;-0.7274550333136495;1.0346011387204164;1.0000196044026757;1.236644295246065;1.0000464523954546
95.665602;1.0998088581298762;-0.011111147714953347;-0.010103643316580065;-0.005555400895233545;-0.005051632281974032;1.099611537959359;10.000265312424082;1.0001048401166155;-0.7274550334447499;1.0345997302546233;1.000020097642808;1.2366461641850812;1.000045964893104
95.675602;1.0998073158050967;-0.01111114829672414;-0.010103643594437247;-0.0055554011862612475;-0.005051632127327424;1.0996114978934561;10.00025921863397;1.0001067576415676;-0.7274550335642699;1.034598351830278;1.0000206046767983;1.2366480696480213;1.0000454378764396
95.685602;1.0998057095026936;-0.011111148924858127;-0.010103643886425312;-0.005555401482994919;-0.0050516319836711185;1.0996114622860627;10.000252644508922;1.0001086557557919;-0.7274550336725921;1.0345970075403956;1.0000211216863566;1.2366500133219702;1.0000448710360712
95.695602;1.0998040440050403;-0.011111149599130756;-0.010103644192836514;-0.005555401784423187;-0.005051631853228777;1.0996114245598965;10.000245563159293;1.000110531225276;-0.7274550337701021;1.0345957014216038;1.00002164664313;1.2366519938617795;1.000044266858079
95.705602;1.0998023220268052;-0.011111150318902543;-0.01010364451411263;-0.005555402089640123;-0.005051631737766939;1.0996113798903688;10.000237953776882;1.0001123799388851;-0.7274550338571911;1.0345944370957385;1.0000221794652635;1.2366540074822394;1.0000436297237263
95.715602;1.0998005439651093;-0.01111115108326105;-0.010103644850640291;-0.005555402397596248;-0.005051631638474176;1.0996113261110443;10.000229790653101;1.0001141976552348;-0.7274550339342923;1.0345932182232438;1.000022721934072;1.2366560490503744;1.0000429646687432
95.725602;1.0997987091190924;-0.011111151891108628;-0.010103645202575827;-0.00555540270676971;-0.005051631556035044;1.0996112628271533;10.000221039310293;1.0001159810886422;-0.7274550340019087;1.0345920488378717;1.0000232774948694;1.2366581125012468;1.0000422768140658
95.735602;1.099796817026262;-0.011111152740994367;-0.010103645569747383;-0.005555403015337063;-0.005051631490591064;1.0996111901816714;10.000211666122397;1.0001177283835962;-0.7274550340606615;1.0345909326091334;1.0000238501892618;1.236660190867822;1.0000415717513693
95.745602;1.099794868216122;-0.011111153630919766;-0.010103645951646444;-0.0055554033216826185;-0.005051631441649339;1.0996111079297004;10.000201650700637;1.0001194386204635;-0.7274550341112167;1.0345898716582078;1.0000244428676301;1.2366622765726987;1.0000408556019953
95.755602;1.0997928643343355;-0.011111154558354304;-0.010103646347490705;-0.005555403624540304;-0.005051631408239882;1.0996110146830254;10.000190989148635;1.0001211113271609;-0.7274550341540068;1.0345888661414175;1.0000250558928119;1.23666436175397;1.0000401341747849
95.765602;1.0997908080912626;-0.011111155520489512;-0.010103646756181186;-0.005555403922843218;-0.005051631389215323;1.0996109081326357;10.000179688718644;1.0001227466941667;-0.7274550341888689;1.0345879151211501;1.0000256874663969;1.236666439226983;1.0000394124001233
95.775602;1.099788703403456;-0.011111156514613588;-0.01010364717617842;-0.005555404215621423;-0.005051631383319875;1.0996107859655861;10.000167758415715;1.0001243458668774;-0.7274550342149696;1.0345870177639775;1.000026335532696;1.2366685039408392;1.0000386945171487
95.785602;1.0997865557844901;-0.011111157538445934;-0.010103647605507561;-0.005555404501818705;-0.005051631389184191;1.0996106459009451;10.00015520123741;1.0001259107394511;-0.7274550342311962;1.0345861732376014;1.0000269993221909;1.2366705529707036;1.000037984744694
95.795602;1.0997843727836072;-0.011111158590280801;-0.010103648042052599;-0.005555404780076375;-0.005051631405492844;1.0996104853631052;10.000142015405423;1.000127443440295;-0.7274550342366461;1.0345853800391969;1.0000276793477554;1.23667258423793;1.0000372878508672
95.805602;1.0997821633188383;-0.011111159668917158;-0.01010364848402374;-0.005555405048848352;-0.005051631431087288;1.0996103018628043;10.00012820131152;1.0001289455438398;-0.7274550342309721;1.0345846363902043;1.0000283768137803;1.236674595407565;1.0000366088404269
95.815602;1.0997799355803923;-0.01111116077348559;-0.010103648930149598;-0.005555405306789664;-0.005051631464943649;1.0996100933811979;10.00011376559311;1.0001304171371963;-0.7274550342145768;1.0345839405109882;1.000029093183171;1.2366765828446051;1.0000359523100661
95.825602;1.0997776954392002;-0.011111161903181446;-0.010103649379464025;-0.00555540555289892;-0.005051631506069329;1.0996098583500045;10.000098722102631;1.0001318565720936;-0.727455034188474;1.0345832898003682;1.0000298296479129;1.2366785410434955;1.0000353220277902
95.835602;1.0997754463801404;-0.011111163057000413;-0.010103649830998877;-0.00555540578623287;-0.005051631553331948;1.0996095955179392;10.000083091774554;1.0001332614410428;-0.7274550341538334;1.0345826802382814;1.0000305867605945;1.23668046284636;1.000034720597696
95.845602;1.0997731896862684;-0.011111164233668546;-0.010103650283556228;-0.0055554060057137;-0.005051631605541706;1.0996093039568724;10.00006690326745;1.0001346298248797;-0.7274550341115403;1.0345821066858327;1.000031364759263;1.236682339713458;1.0000341496412124
95.855602;1.0997709244539462;-0.01111116543168108;-0.010103650735634141;-0.0055554062103743826;-0.00505163166180867;1.0996089834704483;10.000050195591133;1.0001359607808658;-0.7274550340620553;1.0345815636360445;1.0000321636916931;1.2366841629625507;1.0000336103930278
95.865602;1.099768648453346;-0.011111166649313999;-0.01010365118556339;-0.005555406399643817;-0.0050516317216077996;1.0996086347880134;10.000033018959037;1.0001372542779328;-0.7274550340055821;1.034581045923187;1.000032982724424;1.236685925603201;1.0000331040124761
95.875602;1.0997663593295433;-0.011111167884574618;-0.010103651631710193;-0.005555406573336744;-0.005051631784352115;1.099608258845727;10.000015430036143;1.000138510813631;-0.7274550339422993;1.0345805490042803;1.0000338200277865;1.2366876218050187;1.0000326315326573
95.885602;1.0997640551412713;-0.011111169135135395;-0.010103652072594903;-0.0055554067314904;-0.0050516318490231036;1.0996078557254936;9.99999748332458;1.0001397311647287;-0.7274550338724538;1.0345800687675506;1.0000346735911019;1.2366892453007858;1.0000321939712875
95.895602;1.0997617348084339;-0.011111170398424042;-0.010103652506911302;-0.005555406874303729;-0.005051631914176683;1.0996074240416356;9.99997922659928;1.0001409166687396;-0.7274550337963457;1.0345796011768906;1.000035541532522;1.2366907901390098;1.000031793158765
95.905602;1.099759398337089;-0.011111171671845771;-0.010103652933485302;-0.0055554070021805535;-0.005051631978208452;1.0996069612404284;9.99996070264787;1.000142069250355;-0.7274550337142741;1.0345791421528905;1.0000364219621087;1.236692252300244;1.000031432588776
95.915602;1.0997570463949966;-0.011111172952935273;-0.010103653351240504;-0.005555407115577761;-0.005051632039804245;1.099606464966819;9.99994195129514;1.0001431908988623;-0.7274550336265179;1.034578687729114;1.000037313197129;1.2366936296006494;1.0000311171718184
95.925602;1.0997546804845777;-0.011111174239391607;-0.01010365375918029;-0.0055554072146303144;-0.005051632098148399;1.0996059345664175;9.999923013057478;1.0001442833378265;-0.727455033533472;1.0345782340246756;1.0000382136686834;1.2366949207947964;1.0000308526176764
95.935602;1.0997523037904198;-0.011111175529049984;-0.010103654156336357;-0.005555407298976235;-0.005051632152543521;1.0996053714915923;9.999903935293851;1.0001453481529445;-0.7274550334358676;1.034577777069899;1.0000391212659323;1.2366961257949898;1.0000306452117185
95.945602;1.0997499210918997;-0.011111176819850736;-0.010103654541750672;-0.005555407367985127;-0.0050516322019469335;1.0996047785038578;9.999884772020721;1.0001463870001495;-0.7274550333348939;1.034577313101394;1.0000400331393304;1.2366972463781458;1.0000305012989035
95.955602;1.099747538028445;-0.011111178109845991;-0.010103654914548704;-0.005555407421108406;-0.005051632244898412;1.0996041583687306;9.999865576265563;1.0001474014265386;-0.7274550332321417;1.0345768391945573;1.0000409467433367;1.2366982856464674;1.0000304266684994
95.965602;1.0997451606065678;-0.011111179397207462;-0.010103655273931757;-0.005555407458081741;-0.005051632279640855;1.0996035128372508;9.999846393369948;1.000148392228396;-0.7274550331293529;1.0345763533087424;1.000041861474327;1.236699247316672;1.0000304265456628
95.975602;1.09974279460218;-0.011111180680225872;-0.01010365561900801;-0.005555407478955321;-0.005051632304222591;1.0996028422674353;9.99982725825141;1.0001493590441997;-0.7274550330282049;1.03457585383172;1.0000427789982573;1.2367001362341798;1.000030505645422
95.985602;1.099740445295267;-0.011111181957302868;-0.01010365594868377;-0.005555407484086896;-0.0050516323166893105;1.0996021455803537;9.999808194498174;1.0001503007661774;-0.7274550329302533;1.0345753400309765;1.0000437020567503;1.236700958850786;1.0000306680427609
95.995602;1.0997381178985224;-0.011111183226883118;-0.010103656261806496;-0.0055554074741806835;-0.005051632315311776;1.0996014205034728;9.999789216370468;1.0001512163627733;-0.7274550328368351;1.0345748133242134;1.000044633549011;1.2367017230117525;1.0000309173087638
96.005602;1.099735818073101;-0.011111184487356094;-0.010103656557440202;-0.005555407450247183;-0.005051632298732791;1.099600664486504;9.999770335695978;1.000152105573853;-0.7274550327489665;1.0345742778104803;1.0000455764506349;1.2367024377960893;1.0000312565267213
96.015602;1.0997335520739229;-0.011111185737025856;-0.010103656834955932;-0.00555540741346715;-0.005051632266096843;1.099599875908175;9.999751568757182;1.0001529688597957;-0.7274550326673058;1.0345737399297723;1.0000465341189404;1.236703113211413;1.0000316880927411
96.025602;1.0997313261561465;-0.011111186974284275;-0.010103657093831698;-0.005555407365033912;-0.00505163221694154;1.0995990546524415;9.999732936852412;1.0001538062404693;-0.7274550325921899;1.0345732075349543;1.0000475106064113;1.2367037591480279;1.0000322136654163
96.035602;1.0997291456244491;-0.011111188197903321;-0.010103657333349418;-0.005555407306014519;-0.005051632150812664;1.0995982019240749;9.999714463105931;1.0001546164673938;-0.7274550325238551;1.0345726881481754;1.0000485103281807;1.2367043839753145;1.0000328337567161
