time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
96.045602;1.0997270141444357;-0.011111189407074456;-0.010103657552334206;-0.005555407237378739;-0.005051632067101865;1.0995973199755456;9.999696171610854;1.0001553975112847;-0.7274550324626358;1.0345721877795324;1.000049537105728;1.2367049938828003;1.0000335472899005
96.055602;1.0997249332820453;-0.01111119060124824;-0.010103657749051231;-0.005555407160114359;-0.005051631965263766;1.0995964125055828;9.999678088455205;1.0001561469136815;-0.7274550324089909;1.0345717116598137;1.0000505934572734;1.2367055932868058;1.0000343519123076
96.065602;1.0997229029245947;-0.011111191780065742;-0.010103657921337609;-0.005555407075144502;-0.005051631844997997;1.0995954853815983;9.999660242394109;1.0001568615696517;-0.7274550323634896;1.0345712651272934;1.0000516806582234;1.2367061858369248;1.0000352445646719
96.075602;1.0997209226814548;-0.011111192943289761;-0.010103658066827337;-0.00555540698316515;-0.005051631706225188;1.0995945467974946;9.999642664636058;1.000157538104351;-0.7274550323266068;1.034570852783229;1.0000527992609545;1.2367067753760144;1.0000362221275234
96.085602;1.099718992589382;-0.011111194090708616;-0.010103658183246876;-0.0055554068846985424;-0.005051631549167571;1.0995936070535839;9.999625385001998;1.000158173412105;-0.727455032298351;1.0345704773379638;1.0000539493517857;1.2367073658005496;1.000037282241149
96.095602;1.0997171128889773;-0.011111195222135644;-0.010103658268747732;-0.005555406780208918;-0.005051631374493602;1.0995926778486893;9.999608425964317;1.0001587646577925;-0.7274550322781639;1.0345701399391414;1.0000551305081808;1.2367079603130706;1.0000384235246447
96.105602;1.0997152841811635;-0.011111196337508787;-0.010103658322000239;-0.005555406669947545;-0.005051631183264542;1.099591770953156;9.999591800793567;1.0001593092420076;-0.7274550322651662;1.0345698410156923;1.0000563421213577;1.2367085611842925;1.0000396448937663
96.115602;1.0997135075901117;-0.011111197437033952;-0.010103658342165152;-0.005555406553643543;-0.005051630976795821;1.0995908972984032;9.999575516650397;1.0001598046041325;-0.7274550322584621;1.0345695801223735;1.0000575836287007;1.2367091695267105;1.0000409449290704
96.125602;1.0997117843656605;-0.011111198521210489;-0.010103658328910461;-0.005555406430389568;-0.005051630756557993;1.0995900667755247;9.9995595776121;1.0001602480874496;-0.7274550322573222;1.034569355471814;1.000058853966465;1.236709785141411;1.0000423218319237
96.135602;1.0997101158596436;-0.011111199590705443;-0.010103658282287492;-0.005555406298727042;-0.005051630524056171;1.0995892882083538;9.999543985184506;1.0001606375301153;-0.7274550322611631;1.0345691643898622;1.000060151200569;1.2367104067261185;1.0000437733983478
96.145602;1.0997085039372758;-0.011111200646303731;-0.010103658202627491;-0.005555406156790277;-0.0050516302805650075;1.0995885693458827;9.999528741032169;1.0001609717940938;-0.7274550322694073;1.0345690043313291;1.000061472623452;1.236711032130677;1.0000452967944493
96.155602;1.0997069508592876;-0.011111201688985365;-0.010103658090628777;-0.005555406002449606;-0.005051630026813217;1.0995879167117424;9.999513855626532;1.0001612508532878;-0.727455032281462;1.0345688735589178;1.0000628147404036;1.2367116589779332;1.000046888458558
96.165602;1.0997054586106707;-0.011111202719937823;-0.010103657947379791;-0.005555405833403924;-0.005051629762895587;1.0995873351772136;9.99949935468137;1.0001614756492891;-0.7274550322968362;1.034568771188945;1.0000641736583045;1.2367122853161614;1.0000485443575953
96.175602;1.0997040285347117;-0.011111203740451355;-0.010103657774227101;-0.0055554056473546215;-0.005051629488394979;1.0995868275744654;9.999485274542884;1.0001616473762018;-0.7274550323152128;1.0345686969155488;1.0000655459391599;1.2367129094009524;1.0000502608830333
96.185602;1.0997026616559578;-0.011111204751797681;-0.010103657572599232;-0.005555405442272223;-0.00505162920260135;1.0995863948644915;9.999471650847466;1.000161767066886;-0.7274550323364628;1.0345686507903193;1.0000669292549624;1.2367135290643392;1.0000520359273752
96.195602;1.099701359121642;-0.011111205755182194;-0.010103657343813006;-0.0055554052164668985;-0.005051628904829049;1.099586037063388;9.999458507509678;1.000161836288769;-0.7274550323606133;1.03456863296899;1.000068322340874;1.2367141419193677;1.0000538687810991
96.205602;1.0997001225813487;-0.011111206751721687;-0.0101036570889404;-0.005555404968492823;-0.005051628594639689;1.0995857541322966;9.999445851426396;1.0001618579233686;-0.7274550323877768;1.0345686434400954;1.0000697243958059;1.236714745762674;1.000055759106618
96.215602;1.0996989548232579;-0.011111207742419207;-0.010103656808841642;-0.005555404697222526;-0.005051628271834109;1.0995855460800277;9.999433675633504;1.0001618357943012;-0.7274550324180696;1.0345686821569713;1.0000711351718032;1.236715337723057;1.000057706734326
96.225602;1.0996978599505733;-0.011111208728309178;-0.010103656504339746;-0.00555540440193774;-0.005051627936375249;1.0995854131249745;9.999421964488603;1.0001617729160808;-0.7274550324514695;1.0345687491849247;1.0000725554678385;1.2367159134906978;1.0000597122540331
96.235602;1.099696842518387;-0.011111209710648872;-0.010103656176407409;-0.005555404082066847;-0.0050516275884056735;1.0995853565562463;9.999410694306313;1.0001616697484945;-0.7274550324877203;1.0345688439135028;1.0000739863816897;1.2367164677112168;1.0000617769292501
96.245602;1.099695906496476;-0.011111210690847034;-0.010103655826131234;-0.005555403736870881;-0.005051627228408152;1.0995853797068498;9.999399829965572;1.0001615240079;-0.7274550325264456;1.034568964246975;1.000075427726441;1.2367169940321041;1.0000639017388862
96.255602;1.099695054861259;-0.011111211670333989;-0.010103655454453957;-0.005555403365385159;-0.005051626857276088;1.099585488202369;9.999389322385385;1.000161331787195;-0.727455032567391;1.0345691069637235;1.0000768773396524;1.2367174847145916;1.0000660864208974
96.265602;1.0996942898105655;-0.011111212650667954;-0.010103655062035225;-0.005555402966397386;-0.005051626476033989;1.0995856888104825;9.999379110782755;1.000161089357286;-0.7274550326106544;1.0345692684670813;1.0000783320882407;1.2367179310277814;1.0000683286618857
96.275602;1.0996936129752208;-0.011111213633660242;-0.010103654649433606;-0.005555402538462496;-0.005051626085539199;1.0995859877847787;9.999369127478534;1.0001607950843519;-0.7274550326567396;1.0345694453134309;1.0000797896242661;1.236718324112132;1.0000706232173293
96.285602;1.0996930252257897;-0.011111214621250884;-0.010103654217483266;-0.005555402080022331;-0.005051625686418741;1.0995863902975154;9.999359301649081;1.0001604501423484;-0.7274550327063011;1.0345696342440465;1.0000812492456732;1.236718655644561;1.0000729615754165
96.295602;1.0996925265640634;-0.011111215615176483;-0.010103653767453117;-0.0055554015895327045;-0.0050516252789928285;1.0995869003794414;9.999349564842431;1.000160057546606;-0.727455032759754;1.0345698318169396;1.000082711660112;1.236718918341312;1.0000753329460648
96.305602;1.0996921160525097;-0.011111216616616178;-0.01010365330088087;-0.005555401065665568;-0.005051624863302972;1.0995875202404177;9.999339860049673;1.0001596206304975;-0.7274550328170168;1.0345700348888685;1.0000841783931858;1.2367191058758118;1.0000777258949298
96.315602;1.0996917915877735;-0.011111217626149389;-0.010103652819429425;-0.005555400507478869;-0.005051624439415853;1.0995882498936587;9.999330146496732;1.0001591420811995;-0.7274550328775431;1.0345702414237816;1.00008565122468;1.236719211993792;1.0000801291272707
96.325602;1.0996915500519697;-0.011111218644073108;-0.010103652324862765;-0.005555399914414032;-0.005051624007682727;1.099589087676086;9.99932039560343;1.0001586236741056;-0.7274550329405973;1.0345704501010937;1.0000871319586848;1.236719230285157;1.0000825314722845
96.335602;1.0996913873305139;-0.011111219670544329;-0.010103651819092877;-0.005555399286257441;-0.005051623568900049;1.0995900303987165;9.99931058694504;1.0001580665360488;-0.7274550330055024;1.034570659643311;1.0000886225393284;1.2367191555031714;1.0000849220350903
96.345602;1.0996912977817916;-0.011111220705331297;-0.010103651304223004;-0.0055553986230020965;-0.005051623124572749;1.099591073195022;9.999300709777406;1.0001574716306882;-0.727455033071713;1.0345708688704425;1.0000901249733944;1.2367189846010809;1.0000872902598574
96.355602;1.099691274625865;-0.011111221747651922;-0.010103650782468682;-0.0055553979246657425;-0.0050516226770868445;1.0995922103621596;9.999290760704696;1.0001568398298377;-0.7274550331388159;1.0345710767500083;1.0000916408277651;1.2367187160304682;1.0000896256570035
96.365602;1.0996913113407958;-0.011111222796352906;-0.010103650256068573;-0.005555397191441972;-0.005051622229487252;1.0995934360145905;9.999280736139516;1.0001561716113914;-0.7274550332065749;1.0345712819221895;1.0000931709594512;1.2367183488069615;1.0000919180997732
96.375602;1.0996914023657398;-0.011111223850182823;-0.010103649727181209;-0.005555396424068328;-0.005051621785024854;1.09959474314303;9.999270631999067;1.0001554669506822;-0.7274550332749875;1.0345714821359455;1.0000947158182676;1.236717882645525;1.0000941583751832
96.385602;1.0996915432233583;-0.011111224908017435;-0.010103649197675703;-0.005555395624016138;-0.0050516213468865855;1.0995961228936544;9.999260449842872;1.000154725475708;-0.7274550333441722;1.0345716742021362;1.0000962754761413;1.2367173182041524;1.0000963379213432
96.395602;1.0996917304949339;-0.011111225969028398;-0.010103648669001828;-0.00555539479346767;-0.005051620918144143;1.099597565626293;9.999250201492593;1.00015394671064;-0.7274550334140854;1.0345718543121416;1.0000978493995039;1.2367166572180825;1.0000984481546313
96.405602;1.0996919609895128;-0.011111227032716152;-0.010103648142276742;-0.005555393935190352;-0.005051620501654989;1.0995990626551808;9.999239911248518;1.0001531300782631;-0.7274550334843807;1.0345720182101856;1.0000994368420402;1.2367159032867736;1.000100479858961
96.415602;1.0996922308328378;-0.011111228098840431;-0.010103647618462585;-0.005555393052385845;-0.005051620099788092;1.099600607505899;9.999229609124646;1.000152274500923;-0.7274550335546193;1.0345721613075318;1.0001010370774248;1.2367150620490306;1.0001024231409945
96.425602;1.0996925356291718;-0.01111122916734715;-0.010103647098470721;-0.005555392148508624;-0.005051619714151382;1.0996021962676068;9.999219314371656;1.0001513782950935;-0.7274550336245742;1.0345722792843826;1.000102648686418;1.236714139795853;1.0001042684739432
96.435602;1.0996928711626028;-0.011111230238266158;-0.010103646583246527;-0.005555391227052586;-0.005051619345618403;1.0996038270000905;9.999209027405712;1.0001504396296623;-0.7274550336943658;1.0345723693426554;1.0001042689653457;1.2367131422904292;1.0001060078214552
96.445602;1.0996932336015994;-0.01111123131152519;-0.010103646074023927;-0.0055553902914734716;-0.005051618994631075;1.0996054989269333;9.999198736299311;1.0001494568238685;-0.7274550337645205;1.0345724309786166;1.0001058939939402;1.236712074748356;1.0001076349067182
96.455602;1.0996936191959894;-0.01111123238677056;-0.0101036455726571;-0.005555389345215004;-0.005051618661495804;1.0996072117892561;9.999188424158802;1.0001484285289295;-0.7274550338359861;1.0345724653584925;1.000107519006565;1.2367109421711318;1.0001091445737165
96.465602;1.0996940238550679;-0.011111233463351999;-0.010103645081696151;-0.005555388391619678;-0.0050516183464729;1.0996089649829086;9.999178071318276;1.0001473542786476;-0.7274550339100467;1.0345724744915181;1.0001091393285662;1.2367097493658972;1.0001105317970036
96.475602;1.0996944426763469;-0.0111112345403905;-0.010103644604106694;-0.005555387433794713;-0.00505161804963687;1.0996107567391449;9.999167657030386;1.0001462348955277;-0.7274550339881558;1.0345724611239877;1.0001107515095076;1.236708500521036;1.0001117915468698
96.485602;1.0996948699824507;-0.011111235616764201;-0.010103644142831056;-0.005555386474606616;-0.005051617770756266;1.0996125841452808;9.99915716651846;1.0001450720530543;-0.7274550340717607;1.0345724284696018;1.0001123535686145;1.236707198798038;1.0001129192159046
96.495602;1.0996953000024159;-0.011111236691145937;-0.010103643700459035;-0.00555538551675039;-0.0050516175093384495;1.0996144441198563;9.999146601073713;1.0001438671968528;-0.7274550341622895;1.0345723794851445;1.0001139442532605;1.2367058463462504;1.0001139104813748
96.505602;1.099695727224573;-0.011111237762204776;-0.010103643279142503;-0.005555384562756343;-0.005051617264656762;1.0996163344471022;9.999135978466489;1.0001426208681028;-0.727455034261166;1.0345723164859155;1.000115522126813;1.2367044450049611;1.0001147611559185
96.515602;1.0996961466050876;-0.011111238828780215;-0.010103642880591037;-0.005555383615014758;-0.0050516170358114445;1.0996182534784884;9.999125322607885;1.0001413329167275;-0.7274550343696058;1.0345722413668599;1.000117085245897;1.236702997572757;1.0001154677178932
96.525602;1.0996965542851662;-0.011111239889849408;-0.010103642505952201;-0.005555382675914422;-0.005051616821952667;1.0996201986898968;9.999114657584;1.0001400028380922;-0.7274550344884722;1.0345721563218573;1.0001186312288775;1.236701508422476;1.0001160279307495
96.535602;1.0996969477861478;-0.011111240944229104;-0.010103642155787518;-0.00555538174788226;-0.005051616622404628;1.099622166155873;9.999104007452182;1.0001386298539983;-0.7274550346184157;1.0345720647043348;1.0001201573914644;1.2366999826676763;1.0001164410703482
96.545602;1.0996973253322573;-0.011111241990250688;-0.01010364183036782;-0.005555380833247503;-0.005051616436473556;1.0996241512916862;9.999093392302068;1.0001372127173476;-0.7274550347599308;1.0345719709651262;1.0001216614024473;1.2366984248100799;1.0001167079198048
96.555602;1.0996976855920766;-0.011111243025990767;-0.010103641529938149;-0.00555537993411767;-0.005051616263135417;1.0996261489184043;9.99908282445602;1.0001357490699825;-0.7274550349132028;1.034571879487027;1.0001231422441335;1.2366968382408927;1.000116830716656
96.565602;1.0996980280386865;-0.011111244049915906;-0.010103641254672658;-0.00555537905227159;-0.005051616100979284;1.0996281525498508;9.999072308364777;1.0001342351856666;-0.7274550350779997;1.0345717934379692;1.0001246005752475;1.2366952259970625;1.0001168131728948
96.575602;1.0996983530007358;-0.011111245061024438;-0.010103641004591409;-0.005555378189097934;-0.005051615948410773;1.0996301549333474;9.999061842303028;1.0001326664291947;-0.7274550352537199;1.0345717144445157;1.0001260385768442;1.2366935917191486;1.000116660293594
96.585602;1.0996986612611042;-0.011111246058431962;-0.010103640779626449;-0.005555377345720451;-0.005051615803728155;1.099632149345715;9.999051426633981;1.0001310374516967;-0.7274550354396008;1.0345716431695815;1.0001274597342062;1.2366919395529143;1.0001163773665303
96.595602;1.0996989538352404;-0.011111247041085067;-0.010103640579737502;-0.0055553765231397675;-0.005051615665088844;1.0996341297777272;9.999041078081598;1.000129342362592;-0.7274550356348951;1.0345715802476418;1.0001288677806965;1.2366902735042518;1.000115968764955
96.605602;1.099699231824774;-0.011111248007739376;-0.010103640404937242;-0.005555375722134337;-0.005051615530663285;1.099636090914171;9.99903083679167;1.0001275755448535;-0.7274550358388922;1.034571526997323;1.0001302648035104;1.2366885973752717;1.0001154380541408
96.615602;1.0996994957106223;-0.011111248956999028;-0.010103640255201109;-0.005555374943054442;-0.005051615398752111;1.0996380289748227;9.999020757793136;1.0001257323637327;-0.7274550360509322;1.0345714856367116;1.0001316507210158;1.2366869150995343;1.0001147889661879
96.625602;1.0996997448370485;-0.011111249887417289;-0.010103640130434832;-0.005555374185901213;-0.0050516152677186465;1.0996399424114003;9.999010897633184;1.0001238091852145;-0.7274550362703298;1.0345714591192976;1.0001330246249585;1.236685230697821;1.0001140257588834
96.635602;1.099699978062168;-0.01111125079771816;-0.010103640030561889;-0.00555537345071518;-0.005051615136093128;1.0996418315296812;9.999001311305497;1.0001218030993437;-0.7274550364960839;1.0345714512408783;1.0001343855931724;1.2366835479866496;1.0001131531259986
96.645602;1.0997001950264362;-0.011111251686990248;-0.010103639955598726;-0.005555372737754474;-0.00505161500278682;1.0996436976231416;9.998992056496892;1.0001197119726963;-0.7274550367266843;1.034571466705148;1.0001357322164628;1.2366818709610539;1.0001121765383378
96.655602;1.0997003971142707;-0.011111252554735553;-0.010103639905654318;-0.0055553720472901105;-0.005051614867123294;1.099645543063167;9.99898319369475;1.0001175348839741;-0.727455036960256;1.034571510400579;1.0001370624793002;1.2366802044139062;1.0001111025279814
96.665602;1.0997005871717733;-0.011111253400885614;-0.010103639880785093;-0.005555371379422422;-0.005051614728785398;1.0996473718877755;9.998974781252482;1.0001152724337865;-0.7274550371948942;1.0345715866465297;1.0001383744150267;1.2366785531500741;1.0001099378588507
96.675602;1.0997007680497983;-0.0111112542257321;-0.010103639880701395;-0.005555370734044918;-0.005051614587616293;1.0996491890503226;9.998966871075961;1.0001129265820226;-0.7274550374288791;1.0345716991590759;1.000139666748282;1.2366769203476577;1.0001086882775017
96.685602;1.099700941679084;-0.011111255029676036;-0.01010363990463633;-0.005555370110850631;-0.00505161444317279;1.099650999357628;9.99895950752955;1.0001104999507051;-0.727455037660573;1.0345718513928792;1.0001409395804715;1.2366753073737302;1.000107358213107
96.695602;1.0997011092128541;-0.011111255813000933;-0.010103639951589118;-0.005555369509414251;-0.005051614294399069;1.0996528077261123;9.998952728752691;1.0001079951552876;-0.7274550378882781;1.0345720470551272;1.0001421952374419;1.2366737148833824;1.0001059509940624
96.705602;1.0997012713256855;-0.01111125657591541;-0.010103640020631684;-0.005555368929219287;-0.005051614139727822;1.0996546191332996;9.99894656808639;1.000105414908207;-0.7274550381103788;1.0345722905464971;1.0001434381081526;1.2366721433669636;1.0001044689754115
96.715602;1.0997014283776676;-0.011111257318769139;-0.01010364011089097;-0.005555368369585024;-0.00505161397741663;1.0996564375092692;9.998941051865668;1.000102762732189;-0.7274550383254462;1.034572586754207;1.0001446729493948;1.23667059347212;1.0001029138506579
96.725602;1.0997015804142387;-0.011111258042097782;-0.010103640221274772;-0.005555367829835725;-0.005051613805833411;1.0996582654053195;9.99893619554586;1.0001000433892488;-0.7274550385320666;1.0345729401124424;1.000145903721755;1.2366690668409948;1.0001012870047201
96.735602;1.0997017268508986;-0.011111258746525859;-0.01010364035023017;-0.0055553673097299494;-0.0050516136236055135;1.0996601045274148;9.998932004728188;1.0000972622022501;-0.7274550387287129;1.0345733533667867;1.0001471340171664;1.2366675663508109;1.000099589686605
96.745602;1.099701866357558;-0.0111112594328362;-0.010103640495724044;-0.00555536680964428;-0.005051613429496644;1.0996619557867569;9.998928479307573;1.0000944236824485;-0.7274550389137948;1.03457382698516;1.0001483674318856;1.2366660952615214;1.000097823034938
96.755602;1.0997019971018656;-0.011111260102018199;-0.010103640655565694;-0.0055553663303263175;-0.00505161322201906;1.0996638192557404;9.998925617558147;1.0000915310110372;-0.727455039085733;1.0345743599861141;1.0001496071683353;1.236664656481965;1.0000959884022291
96.765602;1.099702116569128;-0.01111126075495717;-0.010103640827807289;-0.005555365872545935;-0.005051612999250554;1.0996656949029944;9.99892342066833;1.0000885871492529;-0.7274550392429984;1.0345749513963307;1.0001508553910554;1.236663252659009;1.0000940882408025
96.775602;1.0997022212254035;-0.011111261392099085;-0.010103641010772144;-0.005555365436913292;-0.005051612759096137;1.099667583298331;9.998921891535522;1.0000855967030087;-0.7274550393841595;1.0345756010760179;1.0001521126977984;1.2366618866907908;1.000092126417773
96.785602;1.099702306667672;-0.01111126201351805;-0.010103641202877002;-0.005555365023820363;-0.005051612499567343;1.099669485414922;9.998921024823257;1.000082567093059;-0.7274550395080203;1.0345763097908982;1.0001533781638083;1.2366605621334403;1.000090107305353
96.795602;1.0997023679264357;-0.011111262619104854;-0.010103641402582797;-0.005555364633450035;-0.005051612218814459;1.0996714023433194;9.998920798775961;1.000079508372458;-0.7274550396137917;1.034577078933016;1.0001546498937064;1.2366592827949106;1.0000880349720267
96.805602;1.099702400078493;-0.011111263208531806;-0.010103641608410516;-0.005555364265955761;-0.005051611915220637;1.0996733353296873;9.99892117758495;1.000076431967831;-0.727455039701058;1.0345779098831787;1.0001559255656651;1.2366580516715375;1.000085913450641
96.815602;1.0997023993109147;-0.011111263781272916;-0.010103641818983733;-0.005555363921680331;-0.005051611587688676;1.0996752852523857;9.998922120331788;1.0000733493619811;-0.7274550397694892;1.0345788031677434;1.0001572029843875;1.236656870670217;1.0000837472746176
96.825602;1.0997023631747582;-0.011111264336891776;-0.010103642033086661;-0.005555363601168946;-0.005051611235835848;1.0996772517819733;9.998923585790745;1.0000702715121876;-0.7274550398186067;1.0345797585778294;1.0001584805714703;1.2366557415375217;1.0000815414676507
96.835602;1.099702289717666;-0.011111264875257902;-0.010103642249631973;-0.005555363305045564;-0.00505161085989885;1.0996792334397236;9.998925531267055;1.000067208213337;-0.727455039847852;1.034580776583174;1.000159757369123;1.2366546668421377;1.0000793014055307
96.845602;1.0997021771617848;-0.01111126539646961;-0.010103642467530243;-0.005555363033888835;-0.005051610460533827;1.0996812283872812;9.998927914593013;1.0000641671307353;-0.7274550398568257;1.0345818589918516;1.0001610327499662;1.236653649970903;1.0000770329053925
96.855602;1.0997020242989588;-0.011111265900609573;-0.010103642685626543;-0.005555362788135514;-0.005051610038851151;1.0996832350764947;9.998930698583587;1.0000611540566795;-0.7274550398454828;1.0345830075575473;1.0001623060825378;1.2366526940856433;1.0000747418902776
96.865602;1.099701830392625;-0.011111266387567136;-0.010103642902846446;-0.005555362567976215;-0.005051609596516612;1.099685252671436;9.998933849521679;1.0000581742235675;-0.7274550398140786;1.034584222203086;1.000163576517882;1.2366518013417787;1.00007243331785
96.875602;1.0997015944218944;-0.011111266857058676;-0.010103643118311372;-0.005555362373204763;-0.005051609135595164;1.0996872810955294;9.99893733234406;1.0000552326122996;-0.7274550397628237;1.0345855004437368;1.0001648433205934;1.2366509734133901;1.0000701104654206
96.885602;1.0997013143018834;-0.011111267308600025;-0.010103643331284285;-0.005555362203131303;-0.005051608658290146;1.0996893205741631;9.998941110444;1.000052333234782;-0.7274550396915608;1.0345868376537055;1.0001661062782865;1.2366502119077796;1.0000677756197753
96.895602;1.099700987215913;-0.01111126774135167;-0.010103643541225444;-0.005555362056712097;-0.005051608166704146;1.099691371134479;9.998945151474404;1.0000494791694574;-0.7274550395996889;1.0345882277306482;1.0001673653635854;1.236649517766039;1.0000654317090567
96.905602;1.0997006109536458;-0.011111268154151489;-0.010103643747851627;-0.005555361932820253;-0.0050516076626114246;1.0996934325618146;9.998949432459023;1.0000466736091764;-0.7274550394863595;1.034589663735804;1.0001686198659125;1.236648890979408;1.0000630834805655
96.915602;1.0997001845621288;-0.011111268545665572;-0.010103643950957763;-0.0055553618304373465;-0.00505160714742481;1.0996955047788752;9.99895393762009;1.0000439203559885;-0.7274550393509019;1.0345911379800075;1.0001698680239886;1.2366483308424223;1.0000607371180399
96.925602;1.099699707987214;-0.01111126891439705;-0.010103644150324697;-0.005555361748672614;-0.005051606622463019;1.0996975876972945;9.998958654982607;1.0000412235929332;-0.7274550391931358;1.0345926422784522;1.000171107807015;1.2366478359236543;1.0000583988395926
96.935602;1.0996991819333823;-0.011111269258792618;-0.010103644345808198;-0.00555536168663128;-0.005051606089239753;1.0996996806937;9.998963579492253;1.0000385883181075;-0.7274550390132832;1.0345941686239293;1.0001723378749723;1.2366474040891986;1.0000560740575464
96.945602;1.0996986084070985;-0.01111126957756376;-0.010103644537322513;-0.005555361643277086;-0.005051605549536972;1.0997017831567995;9.998968713849516;1.0000360211448516;-0.7274550388116668;1.034595708982487;1.000173557503701;1.2366470332766413;1.0000537672342455
96.955602;1.0996979910979496;-0.01111126986980021;-0.010103644724799101;-0.005555361617451812;-0.0050516050052697515;1.099703895333131;9.998974059627141;1.000033530027668;-0.7274550385884616;1.0345972542968676;1.00017476604776;1.2366467223927582;1.000051481627031
96.965602;1.0996973346322176;-0.011111270134791228;-0.010103644908315045;-0.005555361607845362;-0.005051604458071503;1.0997060180558855;9.998979611080866;1.0000311228379188;-0.7274550383436581;1.034598794196963;1.000175962589819;1.236646471515473;1.000049219045785
96.975602;1.099696643146816;-0.011111270371836969;-0.01010364508832999;-0.005555361612760535;-0.005051603908935876;1.099708152220022;9.998985359838983;1.0000288059670555;-0.7274550380773028;1.0346003175807386;1.0001771453776511;1.2366462814276107;1.0000469801447067
96.985602;1.099695919851994;-0.011111270580155324;-0.0101036452656883;-0.005555361630063088;-0.005051603358438941;1.0997102987836966;9.99899129913065;1.0000265837794484;-0.7274550377896455;1.0346018130758399;1.000178311336606;1.2366461525224457;1.0000447649416655
96.995602;1.0996951674933344;-0.011111270758968027;-0.010103645441220178;-0.005555361657446686;-0.005051602807215957;1.0997124586631288;9.998997424265813;1.0000244588977332;-0.7274550374808179;1.0346032689616407;1.0001794564209299;1.2366460843670435;1.0000425732663893
97.005602;1.0996943879411687;-0.011111270907714124;-0.010103645615482618;-0.005555361692636729;-0.0050516022561040395;1.09971463233517;9.999003736306028;1.0000224329460707;-0.7274550371504725;1.03460467314843;1.0001805767408214;1.2366460768273764;1.0000404055923233
97.015602;1.0996935814145652;-0.011111271026148225;-0.010103645788936631;-0.005555361733464438;-0.005051601705952356;1.099716819723345;9.99901024410524;1.0000205071422215;-0.7274550367979017;1.0346060136313757;1.00018166970346;1.2366461309676926;1.0000382636020593
97.025602;1.0996927470154896;-0.011111271114222571;-0.010103645962063292;-0.005555361777927369;-0.005051601157428779;1.099719020237071;9.999016963959797;1.0000186825721937;-0.7274550364223483;1.0346072791709198;1.0001827346002823;1.2366462486830794;1.0000361499354786
97.035602;1.0996918838822565;-0.011111271171888884;-0.010103646135206253;-0.005555361824109518;-0.005051600611122092;1.099721232770323;9.999023920624795;1.0000169603132867;-0.7274550360230738;1.034608460177297;1.0001837729046557;1.2366464320675643;1.0000340683451419
97.045602;1.0996909918354894;-0.011111271199018835;-0.010103646308490102;-0.005555361869974197;-0.005051600067964566;1.0997234561614906;9.999031144465205;1.0000153412343564;-0.7274550355993565;1.0346095494730552;1.0001847883727384;1.2366466834671186;1.0000320241363432
97.055602;1.0996900715944788;-0.011111271195367296;-0.010103646481907936;-0.005555361913235207;-0.00505159952952623;1.099725689826425;9.999038667405058;1.0000138255551803;-0.7274550351506848;1.0346105424554892;1.0001857862018624;1.2366470057144683;1.0000300235932227
97.065602;1.0996891245991063;-0.01111127116036615;-0.010103646655304823;-0.0055553619513144395;-0.005051598997804246;1.099727933738462;9.999046521661944;1.0000124125866365;-0.7274550346769637;1.0346114367103851;1.0001867716224877;1.236647401723182;1.0000280727457165
97.075602;1.0996881528964755;-0.011111271093003387;-0.010103646828245876;-0.005555361981422432;-0.005051598474859641;1.0997301879119306;9.999054736209533;1.00001110096425;-0.7274550341786219;1.03461223109643;1.0001877496776743;1.2366478744804843;1.0000261767046037
97.085602;1.0996871591111546;-0.0111112709921874;-0.010103646999899525;-0.005555362000911769;-0.005051597962749384;1.0997324522038177;9.999063333822432;1.0000098891678264;-0.7274550336566646;1.0346129247179625;1.0001887256172557;1.2366484275722731;1.000024339918167
97.095602;1.0996861454585847;-0.011111270857296674;-0.01010364716883492;-0.005555362007639668;-0.005051597463610224;1.0997347267490039;9.999072332859235;1.0000087756611862;-0.7274550331125932;1.0346135162529049;1.0001897041817815;1.2366490647907098;1.000022566822034
97.105602;1.0996851125522575;-0.01111127068834023;-0.010103647332991052;-0.005555361999920556;-0.005051596979638264;1.099737012559605;9.999081747553008;1.000007758274378;-0.727455032548241;1.0346140035627076;1.0001906887630063;1.236649789343444;1.00002086235823
97.115602;1.0996840596000141;-0.011111270485731689;-0.010103647490206293;-0.005555361976219392;-0.005051596512972037;1.0997393117975833;9.999091584373689;1.0000068330483358;-0.7274550319656418;1.0346143838301842;1.0001916809027775;1.236650603852028;1.0000192320610208
97.125602;1.0996829853570687;-0.01111127025005062;-0.01010364763883931;-0.005555361934962171;-0.005051596065546633;1.0997416275108307;9.999101837940772;1.0000059935571866;-0.7274550313669643;1.0346146545185533;1.0001926797574976;1.2366515110656275;1.00001768174992
97.135602;1.0996818886186972;-0.011111269981987108;-0.01010364777781363;-0.005555361874475228;-0.005051595638995613;1.0997439628796932;9.999112490170885;1.000005231809813;-0.7274550307545163;1.0346148145776712;1.0001936826288564;1.2366525143780722;1.000016217076381
97.145602;1.0996807683024896;-0.011111269682306824;-0.010103647906261629;-0.005555361792925883;-0.005051595234597683;1.0997463208393081;9.999123515569028;1.0000045401147033;-0.7274550301305817;1.0346148647312148;1.0001946859332789;1.236653617110864;1.0000148430403601
97.155602;1.0996796236215791;-0.011111269351712577;-0.010103648023275501;-0.005555361688302867;-0.005051594853243507;1.0997487047609702;9.999134887235236;1.0000039118171797;-0.7274550294970872;1.0346148064705416;1.0001956856456493;1.2366548213745923;1.000013563654773
97.165602;1.099678454770571;-0.011111268990871082;-0.010103648127808963;-0.005555361558486271;-0.005051594495562989;1.0997511190538758;9.9991465804016;1.0000033406794526;-0.7274550288555764;1.034614641130749;1.0001966779563036;1.2366561279456243;1.0000123818025768
97.175602;1.099677263845862;-0.011111268600686036;-0.010103648218691386;-0.005555361401336264;-0.005051594162175276;1.0997535685597049;9.999158578547156;1.0000028207763278;-0.7274550282074348;1.0346143704030302;1.0001976594675202;1.2366575366270962;1.0000112992072834
97.185602;1.0996760549605369;-0.011111268182437508;-0.010103648294897499;-0.005555361214854845;-0.005051593853816605;1.0997560575206715;9.999170877798283;1.00000234697401;-0.7274550275538992;1.0346139973930455;1.0001986265523328;1.236659046535733;1.000010316768202
97.195602;1.099674833477377;-0.011111267737572164;-0.01010364835579057;-0.005555360997490512;-0.00505159357116331;1.099758588942869;9.9991834857277;1.0000019145956325;-0.7274550268959656;1.0346135269640302;1.0001995754761113;1.2366606566443163;1.0000094352349513
97.205602;1.0996736051951663;-0.01111126726740169;-0.010103648401107461;-0.0055553607483251;-0.0050515933143894165;1.0997611643651415;9.999196421700217;1.000001518560324;-0.7274550262344688;1.0346129656555423;1.0002005032114973;1.2366623662957696;1.000008655391436
97.215602;1.099672375665162;-0.011111266773117748;-0.0101036484310094;-0.005555360466981708;-0.005051593082897382;1.0997637842103891;9.999209713863214;1.0000011535081388;-0.7274550255701902;1.0346123216606191;1.000201407443009;1.2366641752609624;1.0000079777193525
97.225602;1.0996711494504747;-0.011111266256197218;-0.010103648446138057;-0.005555360153424138;-0.0050515928754340435;1.099766448362523;9.99922338497517;1.000000814860254;-0.7274550249038193;1.0346116051406196;1.0002022858951372;1.2366660830659042;1.000007402343498
97.235602;1.0996699300289092;-0.01111126571871082;-0.01010364844734057;-0.005555359807722053;-0.005051592690382847;1.099769156040656;9.999237442939497;1.0000004991720748;-0.7274550242359271;1.0346108285364308;1.0002031361011374;1.2366680877713634;1.0000069290790266
97.245602;1.0996687209355993;-0.011111265163126325;-0.010103648435254917;-0.005555359429881189;-0.005051592526195395;1.0997719050807921;9.999251885938214;1.0000002035213966;-0.7274550235671523;1.0346100055985188;1.0002039558091178;1.236670185525384;1.0000065576196582
97.255602;1.0996675267739215;-0.011111264591987578;-0.010103648410181259;-0.005555359020016236;-0.005051592381789674;1.0997746918811937;9.999266706151447;0.9999999250510756;-0.7274550228984775;1.0346091496236645;1.0002047433835162;1.236672371714543;1.0000062881210194
97.265602;1.0996663529479056;-0.011111264007807146;-0.01010364837235064;-0.005555358578837239;-0.005051592256558914;1.0997775125560025;9.999281886455742;0.9999996614109358;-0.727455022231326;1.0346082727678692;1.0002054980222164;1.236674642579217;1.0000061210542208
97.275602;1.0996652048480462;-0.011111263412852672;-0.010103648322102728;-0.005555358107957402;-0.005051592150043865;1.0997803639744883;9.999297400246558;0.9999994120113866;-0.7274550215673437;1.03460738603293;1.000206219766854;1.2366769955847985;1.000006056015693
97.285602;1.0996640868272016;-0.011111262808823215;-0.010103648259584888;-0.005555357609691866;-0.005051592061599996;1.0997832438748045;9.999313214602472;0.9999991791093387;-0.7274550209080267;1.0346064988363484;1.0002069087792944;1.2366794281775617;1.000006090883897
97.295602;1.0996630009558213;-0.011111262196817788;-0.010103648184467942;-0.005555357086582211;-0.005051591990304099;1.0997861507633433;9.999329291541116;0.9999989680569833;-0.7274550202545443;1.0346056187268775;1.0002075642494288;1.2366819360934718;1.0000062219400103
97.305602;1.0996619465473063;-0.01111126157751504;-0.010103648096145976;-0.00555535654099467;-0.005051591935103023;1.0997890833633754;9.999345586291552;0.999998786556527;-0.7274550196078158;1.0346047517302916;1.000208184277749;1.2366845127367092;1.0000064443008794
97.315602;1.0996609213508417;-0.011111260951233083;-0.01010364799410238;-0.005555355974966;-0.0050515918949988105;1.0997920395223355;9.9993620443746;0.9999986429752773;-0.7274550189686513;1.034603903164727;1.0002087671410003;1.2366871499472536;1.000006752357015
97.325602;1.0996599236931481;-0.011111260317982626;-0.010103647878043878;-0.0055553553903162295;-0.005051591869220052;1.0997950157044474;9.999378601425366;0.9999985445646422;-0.7274550183377803;1.034603078216152;1.0002093126026022;1.2366898392599992;1.0000071402827875
97.335602;1.0996589535071786;-0.01111125967769497;-0.010103647747856503;-0.005555354788712368;-0.005051591857353614;1.0997980073719167;9.99939518639668;0.9999984965443312;-0.7274550177157207;1.0346022813644586;1.0002098218084994;1.2366925730022353;1.0000076022859745
97.345602;1.0996580116638575;-0.011111259030429832;-0.010103647603591967;-0.0055553541715086885;-0.005051591859222437;1.0998010096423212;9.999411725190042;0.9999985025641193;-0.7274550171028418;1.034601515069611;1.0002102963381223;1.2366953448715892;1.0000081328276502
97.355602;1.0996570992732948;-0.011111258376466942;-0.010103647445520426;-0.005555353539745053;-0.005051591874648847;1.0998040176097785;9.999428143361813;0.9999985660048266;-0.7274550164997731;1.0346007792643985;1.000210737741356;1.236698149629277;1.0000087270410045
97.365602;1.0996562176219113;-0.011111257716317307;-0.0101036472741624;-0.00555535289442737;-0.005051591903401945;1.099807026380545;9.999444366852009;0.9999986905584993;-0.7274550159076072;1.0346000723975306;1.0002111474387367;1.2367009824868682;1.0000093805136567
97.375602;1.0996553682274715;-0.011111257050576159;-0.010103647090288945;-0.005555352236688593;-0.005051591945270596;1.0998100311842796;9.999460322541383;0.9999988795780903;-0.7274550153276494;1.0345993925161885;1.0002115264233586;1.2367038388057268;1.0000100885605037
97.385602;1.0996545532036115;-0.011111256379711014;-0.010103646894886558;-0.005555351567728857;-0.005051592000221963;1.0998130274367168;9.99947594037178;0.9999991351276654;-0.7274550147611202;1.0345987369581842;1.0002118749962494;1.236706713800301;1.0000108459136365
97.395602;1.0996537756675544;-0.011111255704007622;-0.010103646688993993;-0.005555350888797628;-0.005051592068590008;1.0998160107968087;9.99949115459597;0.9999994576133434;-0.7274550142090811;1.0345981017188195;1.0002121925802154;1.2367096024102933;1.0000116468084281
97.405602;1.0996530392208754;-0.011111255023756934;-0.010103646473528972;-0.00555535020134091;-0.005051592151078979;1.099818977060168;9.999505908507741;0.9999998461135613;-0.727455013672504;1.0345974816656263;1.0002124773116539;1.2367124995541916;1.0000124852925611
97.415602;1.0996523465977113;-0.011111254339547485;-0.010103646249374074;-0.005555349507176374;-0.005051592248579395;1.0998219212889935;9.999520162777971;1.0000002991545256;-0.7274550131522808;1.0345968714376286;1.0002127259551479;1.236715400380476;1.0000133553265291
97.425602;1.0996516990118324;-0.011111253652471897;-0.010103646017608015;-0.005555348808494894;-0.00505159236194776;1.0998248371226145;9.99953389670465;1.0000008158411497;-0.7274550126491595;1.0345962661106995;1.0002129346033823;1.2367183003794247;1.0000142506806626
97.435602;1.0996510972855529;-0.011111252964148631;-0.010103645779456352;-0.005555348107777649;-0.005051592491879287;1.0998277179177187;9.999547104554683;1.0000013963449876;-0.7274550121636849;1.0345956608875173;1.0002130993169136;1.2367211952712605;1.0000151656845222
97.445602;1.0996505431088752;-0.011111252276502436;-0.01010364553595056;-0.005555347407705599;-0.005051592638929156;1.0998305581851955;9.999559793470478;1.0000020406020238;-0.7274550116960445;1.0345950507886768;1.0002132160199104;1.2367240809283966;1.0000160961337778
97.455602;1.0996500384416659;-0.011111251591410833;-0.010103645287809772;-0.005555346710835546;-0.005051592803486738;1.099833352839006;9.999571980911075;1.00000274679449;-0.7274550112459324;1.0345944312842787;1.0002132801091534;1.2367269533019885;1.0000170388590124
97.465602;1.0996495845376284;-0.011111250910486252;-0.010103645035682347;-0.005555346019296124;-0.005051592985591892;1.0998360960368032;9.999583692882378;1.0000035115076826;-0.7274550108127754;1.0345937988446088;1.000213286291571;1.2367298075753972;1.0000179907090059
97.475602;1.0996491825446264;-0.011111250235157804;-0.010103644780353003;-0.005555345335080875;-0.0050515931848635;1.0998387819699096;9.999594962432914;1.0000043305738313;-0.7274550103962046;1.0345931506115238;1.0002132287837777;1.2367326371073688;1.0000189481695057
97.485602;1.0996488346685351;-0.011111249566787182;-0.010103644522765104;-0.005555344660615139;-0.005051593400659569;1.0998414063141277;9.999605827525036;1.0000051995144703;-0.7274550099962471;1.0345924841511258;1.0002131020012892;1.2367354336004377;1.0000199078789254
97.495602;1.09964854442693;-0.011111248906486336;-0.01010364426402477;-0.005555343998884934;-0.005051593632287463;1.0998439667738347;9.999616330086857;1.000006113862656;-0.7274550096131094;1.034591797676357;1.0002129015102006;1.2367381882333632;1.0000208677119238
97.505602;1.0996483160519464;-0.011111248254858338;-0.010103644005470319;-0.005555343353159207;-0.005051593879140898;1.0998464626589646;9.999626509574302;1.0000070696055037;-0.727455009246955;1.0345910896487305;1.0002126244025107;1.2367408921700402;1.0000218270903607
97.515602;1.0996481535877811;-0.011111247611983876;-0.010103643748612652;-0.0055553427267229375;-0.005051594140645251;1.099848894108101;9.999636390317564;1.000008063933685;-0.7274550088979483;1.0345903580990727;1.000212268798457;1.23674353609322;1.0000227860801496
97.525602;1.0996480604110157;-0.011111246977696112;-0.01010364349492734;-0.0055553421228026105;-0.005051594416021884;1.0998512615205238;9.999645979801874;1.0000090956578986;-0.7274550085663992;1.0345896009722373;1.0002118333798564;1.2367461103703632;1.0000237448127174
97.535602;1.0996480398070503;-0.011111246351885214;-0.010103643245851859;-0.00555534154450719;-0.0050515947041789525;1.0998535647648227;9.999655282150643;1.0000101640188106;-0.7274550082528697;1.0345888168621453;1.0002113169682798;1.2367486066942879;1.000024703683452
97.545602;1.0996480958038288;-0.01111124573450124;-0.010103643002823171;-0.005555340994644446;-0.0050515950038884355;1.0998558021437799;9.999664308070454;1.0000112664474448;-0.7274550079581337;1.0345880049710752;1.000210717480612;1.2367510194930347;1.0000256633846087
97.555602;1.0996482330383472;-0.011111245125516136;-0.010103642767101741;-0.00555534047563821;-0.005051595314050053;1.0998579701744844;9.99967307610656;1.000012397464214;-0.7274550076828522;1.0345871646227207;1.0002100314087778;1.2367533458378237;1.0000266246246357
97.565602;1.099648455876277;-0.011111244525116977;-0.010103642539798995;-0.005555339989713626;-0.005051595633890524;1.0998600645386944;9.999681615142116;1.0000135496346465;-0.7274550074272703;1.034586295022409;1.000209254504611;1.2367555846956575;1.0000275879354519
97.575602;1.0996487676440603;-0.011111243933793768;-0.0101036423220584;-0.005555339539095233;-0.005051595963121257;1.0998620811371023;9.999689965519135;1.000014715575696;-0.7274550071912447;1.0345853953632904;1.0002083825822687;1.2367577355141213;1.0000285537353386
97.585602;1.0996491709999845;-0.011111243352167698;-0.010103642115004835;-0.005555339125982368;-0.005051596301974521;1.0998640158579374;9.999698172215156;1.0000158894640612;-0.7274550069744102;1.0345844652055998;1.000207412165739;1.2367597962594643;1.0000295221345878
97.595602;1.099649669654417;-0.011111242780796149;-0.010103641919729947;-0.005555338752518425;-0.00505159665099685;1.0998658635880663;9.999706274519568;1.0000170672191746;-0.7274550067763869;1.0345835047117062;1.0002063410827078;1.236761763233201;1.0000304921793872
97.605602;1.099650269370822;-0.011111242220089548;-0.010103641737390695;-0.005555338420907781;-0.00505159701072655;1.0998676183318528;9.99971429963849;1.0000182461124039;-0.7274550065970474;1.034582514472348;1.0002051682723572;1.2367636329957366;1.000031461513003
97.615602;1.099650977186793;-0.011111241670323136;-0.01010364156915631;-0.005555338133541501;-0.005051597381558964;1.0998692742834308;9.999722264219614;1.0000194243830978;-0.7274550064366803;1.0345814954184869;1.0002038927618602;1.2367654037320555;1.0000324270299739
97.625602;1.0996518002809095;-0.011111241131663924;-0.010103641416187192;-0.005555337892967052;-0.005051597763813768;1.0998708265819386;9.999730183518778;1.000020600566094;-0.7274550062958738;1.0345804487591912;1.0002025131313008;1.2367670751123303;1.0000333857018426
97.635602;1.0996527451248213;-0.011111240604136262;-0.010103641279821777;-0.005555337701664138;-0.005051598157670953;1.0998722719128304;9.999738077870791;1.0000217729387304;-0.7274550061752117;1.034579375686964;1.0002010280523312;1.236768647914747;1.000034335005596
97.645602;1.0996538170360466;-0.011111240087527495;-0.010103641161760725;-0.005555337561890382;-0.005051598562982765;1.0998736088713392;9.99974597011189;1.0000229391659035;-0.7274550060750661;1.0345782774549153;1.0001994371039369;1.2367701238551712;1.0000352732216886
97.655602;1.0996550202463335;-0.011111239581324204;-0.010103641064104945;-0.005555337475687097;-0.00505159897929017;1.0998748376349168;9.99975388453473;1.000024095841792;-0.7274550059954928;1.0345771560453716;1.0001977413554632;1.236771505365426;1.0000361994703297
97.665602;1.0996563576274927;-0.011111239084770467;-0.010103640989260651;-0.005555337444925476;-0.005051599405932094;1.0998759598272088;9.999761846689472;1.0000252385418167;-0.7274550059361068;1.034576014732767;1.000195943596024;1.2367727954197405;1.0000371132899177
97.675602;1.0996578301707456;-0.011111238597011002;-0.0101036409397693;-0.005555337471473347;-0.005051599841947755;1.099876978407711;9.999769872523267;1.0000263623807155;-0.7274550058961453;1.0345748578697649;1.0001940479405738;1.236773997275823;1.0000380141849545
97.685602;1.0996594372028787;-0.011111238117226146;-0.010103640918149366;-0.005555337557300018;-0.005051600285893354;1.099877896827414;9.999777958897564;1.0000274622194272;-0.7274550058748056;1.0345736903175935;1.0001920590339362;1.2367751137437393;1.0000389014242193
97.695602;1.0996611771283729;-0.01111123764480143;-0.010103640926778129;-0.0055553377042695815;-0.005051600735862682;1.0998787185604368;9.999786088263097;1.0000285328117309;-0.7274550058715292;1.0345725175281262;1.00018998162223;1.236776146594176;1.000039774349432
97.705602;1.0996630478936402;-0.011111237179535636;-0.010103640967829945;-0.005555337913850077;-0.005051601189679444;1.099879446988219;9.99979423482199;1.000029569549615;-0.7274550058860556;1.0345713460813484;1.0001878206624788;1.236777097000288;1.000040632896655
97.715602;1.0996650467415545;-0.011111236721639802;-0.010103641043240609;-0.005555338186976976;-0.005051601644986415;1.099880084876218;9.999802366651585;1.00003056914;-0.7274550059183537;1.0345701835912806;1.0001855815248724;1.2367779662342266;1.0000414772657868
97.725602;1.09966716937312;-0.011111236271443706;-0.010103641154625767;-0.005555338524149463;-0.005051602099302448;1.0998806343077676;9.999810451146741;1.0000315295536257;-0.7274550059684499;1.0345690375741223;1.000183270113861;1.2367787560960173;1.0000423070509072
97.735602;1.0996694092399666;-0.011111235829135282;-0.010103641303250116;-0.00555533892566478;-0.005051602550233825;1.099881096965948;9.99981846053679;1.0000324499417894;-0.7274550060361127;1.0345679141873598;1.0001808928243097;1.2367794693710883;1.000043120996455
97.745602;1.0996717575832646;-0.011111235394754665;-0.010103641490166052;-0.005555339391624463;-0.00505160299564053;1.0998814742270262;9.999826372158045;1.0000333311875051;-0.7274550061205811;1.0345668181408112;1.0001784563589116;1.236780109839276;1.0000439170860684
97.755602;1.099674204288957;-0.011111234968204807;-0.010103641716277565;-0.00555533992173559;-0.005051603433689394;1.0998817678490864;9.999834163475306;1.0000341762478515;-0.7274550062206532;1.0345657535092951;1.00017596785577;1.2367806817595228;1.0000446924897395
97.765602;1.099676739120026;-0.011111234549137202;-0.010103641982074456;-0.005555340515324152;-0.005051603862901641;1.0998819811615734;9.999841803761944;1.0000349893528115;-0.72745500633508;1.0345647241878777;1.0001734352404554;1.2367811893141252;1.0000454442200588
97.775602;1.0996793523788877;-0.011111234137052287;-0.01010364228742834;-0.00555534117148915;-0.005051604282113654;1.0998821193465826;9.999849248857855;1.0000357751563276;-0.7274550064628442;1.0345637338276392;1.0001708669205924;1.2367816367159863;1.0000461702324346
97.785602;1.0996820347437501;-0.01111123373167978;-0.010103642631922897;-0.005555341888998781;-0.005051604690332353;1.0998821880579335;9.999856445806824;1.000036539044573;-0.7274550066032536;1.0345627858702948;1.0001682710227031;1.2367820292043594;1.000046869245512
97.795602;1.0996847770734153;-0.011111233333145645;-0.010103643015354468;-0.005555342666012857;-0.0050516050865209335;1.099882191357655;9.999863343038722;1.000037287445587;-0.7274550067559775;1.0345618838448505;1.0001656552130123;1.2367823735835162;1.0000475398225213
97.805602;1.0996875704935911;-0.011111232941775554;-0.010103643437740627;-0.005555343499971074;-0.005051605469359945;1.0998821310485896;9.999869894059612;1.0000380269257017;-0.7274550069208644;1.0345610314462306;1.0001630265042614;1.2367826774331587;1.0000481807022685
97.815602;1.0996904068668156;-0.011111232557916968;-0.0101036438989211;-0.005555344387683944;-0.005051605837255208;1.099882007725651;9.999876056744998;1.0000387629946534;-0.7274550070975109;1.0345602318392966;1.0001603904577283;1.2367829476226124;1.000048792041127
97.825602;1.0996932797073284;-0.011111232181891324;-0.010103644398208059;-0.005555345325525561;-0.005051606188709858;1.09988182129897;9.999881795609792;1.000039499932037;-0.7274550072849416;1.0345594862741874;1.0001577510530526;1.2367831890186707;1.0000493758970632
97.835602;1.0996961846779933;-0.011111231813952526;-0.010103644934237137;-0.0055553463095595786;-0.005051606522702854;1.0998815704540523;9.999887081820942;1.0000402414095182;-0.7274550074817382;1.0345587933606046;1.000155111612182;1.2367834044895107;1.0000499355442112
