time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
97.845602;1.0996991195672103;-0.011111231454268698;-0.010103645505084677;-0.005555347335496377;-0.005051606838787521;1.0998812527274073;9.999891890767731;1.0000409910933046;-0.7274550076864549;1.0345581502542616;1.000152475825423;1.2367835963779055;1.0000504742480276
97.855602;1.0997020843620287;-0.011111231102933014;-0.010103646108494629;-0.005555348398671466;-0.005051607136970854;1.0998808647713958;9.999896204593721;1.0000417531066372;-0.7274550078978649;1.0345575547498471;1.0001498482144016;1.2367837678278002;1.000050994336356
97.865602;1.0997050807830593;-0.011111230760065925;-0.010103646741950339;-0.005555349494190325;-0.005051607417516978;1.0998804016017676;9.99990001819149;1.0000425320858692;-0.7274550081148972;1.0345570067319996;1.0001472336294444;1.2367839232148479;1.0000514971888046
97.875602;1.0997081112802527;-0.011111230425901682;-0.010103647402725117;-0.005555350617230932;-0.005051607680812631;1.0998798558337095;9.999903339885835;1.0000433324653812;-0.727455008336534;1.0345565083877823;1.0001446362259747;1.2367840682329063;1.000051983809363
97.885602;1.0997111785537266;-0.011111230100560634;-0.010103648088037449;-0.005555351763363869;-0.005051607927305486;1.099879218254146;9.99990618681083;1.000044157448531;-0.7274550085619258;1.034556063081804;1.0001420588821526;1.236784209026324;1.0000524554382892
97.895602;1.0997142853432909;-0.01111122978369332;-0.01010364879525306;-0.005555352928641607;-0.0050516081574067655;1.099878479735884;9.999908581870262;1.0000450084406665;-0.7274550087904917;1.0345556739605841;1.0001395032628364;1.2367843502784346;1.0000529140738075
97.905602;1.0997174339455151;-0.011111229474470434;-0.010103649522110188;-0.00555535410941692;-0.005051608371367337;1.0998776334478837;9.99991055031311;1.000045885301118;-0.7274550090217111;1.034555343453411;1.0001369700732912;1.2367844943659756;1.0000533624808288
97.915602;1.0997206258907637;-0.011111229171992852;-0.01010365026679765;-0.005555355302040583;-0.0050516085692488295;1.0998766761297976;9.999912116149078;1.0000467870630354;-0.7274550092548651;1.0345550740473075;1.000134459025698;1.2367846422113273;1.0000538041074614
97.925602;1.0997238621850303;-0.011111228875775576;-0.010103651027805043;-0.0055553565027985675;-0.0050516087511144;1.0998756078469922;9.999913305629573;1.0000477123989826;-0.7274550094891379;1.034554869601128;1.0001319688320254;1.2367847939686596;1.0000542436860564
97.935602;1.0997271436362663;-0.011111228585793019;-0.010103651803726786;-0.0055553577082890025;-0.005051608917375328;1.0998744304940276;9.999914157339287;1.0000486595789952;-0.7274550097239554;1.034554735439838;1.0001294979535023;1.2367849488571037;1.0000546875780112
97.945602;1.0997304704235862;-0.01111122830192789;-0.010103652593107117;-0.005555358915610256;-0.0050516090689354115;1.0998731464804365;9.999914728823102;1.0000496264119099;-0.7274550099591188;1.034554677270428;1.0001270452966153;1.2367851050458774;1.0000551429021693
97.955602;1.0997338416043962;-0.011111228023461893;-0.010103653394373111;-0.0055553601219941314;-0.005051609206977851;1.0998717590102216;9.99991509322;1.0000506107437017;-0.7274550101947287;1.0345547006473057;1.0001246096817047;1.2367852600603346;1.0000556161749519
97.965602;1.099737255709923;-0.011111227749251638;-0.010103654205937779;-0.005555361324562261;-0.005051609332673192;1.0998702729371286;9.999915332417121;1.0000516113491815;-0.7274550104311752;1.0345548113573562;1.0001221894224253;1.2367854115039316;1.0000561123927676
97.975602;1.0997407113649746;-0.011111227478304465;-0.010103655026346008;-0.005555362520438749;-0.005051609446994729;1.0998686941145204;9.99991553337978;1.0000526283624778;-0.7274550106691394;1.0345550154878311;1.000119783129365;1.2367855577071583;1.0000566346092952
97.985602;1.0997442067592558;-0.011111227210140587;-0.010103655854304526;-0.005555363706748845;-0.005051609550601545;1.0998670277310956;9.999915786369273;1.00005366261563;-0.7274550109094758;1.0345553185252347;1.0001173900047857;1.2367856980181349;1.000057183882278
97.995602;1.0997477390495887;-0.011111226944800753;-0.010103656688595255;-0.005555364880603028;-0.005051609643879642;1.099865277628959;9.999916181266343;1.0000547141471015;-0.7274550111530762;1.03455572453132;1.0001150089199267;1.2367858328785062;1.000057759449289
98.005602;1.0997513045685114;-0.011111226682616554;-0.010103657527909102;-0.005555366039397141;-0.005051609727227567;1.0998634467106287;9.999916799713827;1.00005578090018;-0.7274550114007488;1.0345562362145202;1.0001126381194634;1.2367859640452892;1.0000583591541234
98.015602;1.0997548991741095;-0.011111226423967396;-0.010103658370772168;-0.005555367181134004;-0.005051609801302842;1.0998615376350662;9.999917707668098;1.0000568583145912;-0.7274550116531309;1.0345568549935824;1.0001102763855678;1.2367860944662088;1.0000589802224753
98.025602;1.0997585184790346;-0.011111226169289126;-0.010103659215669416;-0.005555368304478657;-0.005051609867033942;1.0998595536692177;9.99991895766407;1.0000579395979687;-0.7274550119106848;1.0345575802528075;1.0001079242216793;1.2367862271745944;1.0000596198568477
98.035602;1.0997621583382164;-0.011111225919156646;-0.010103660061130225;-0.005555369408766989;-0.005051609925631903;1.0998574990953414;9.999920600550684;1.0000590166584375;-0.7274550121736637;1.034558408573293;1.0001055836857375;1.2367863639548455;1.0000602755331525
98.045602;1.0997658152565042;-0.011111225674164005;-0.010103660905653133;-0.005555370494021738;-0.005051609978634084;1.0998553787399084;9.999922693104809;1.0000600815996885;-0.727455012441928;1.0345593340574313;1.0001032572859336;1.2367865047055224;1.0000609454560858
98.055602;1.0997694860931757;-0.0111112254347638;-0.010103661747610035;-0.005555371560793076;-0.0050516100278730535;1.099853197393361;9.99992529531136;1.000061127956042;-0.7274550127146329;1.0345603494274207;1.0001009467584618;1.2367866476751368;1.00006162892145
98.065602;1.0997731676462386;-0.011111225201338096;-0.010103662585194054;-0.0055553726099476656;-0.005051610075376489;1.0998509599030655;9.999928465101746;1.0000621514304093;-0.7274550129901571;1.034561446747631;1.000098652262656;1.2367867904873835;1.0000623258507437
98.075602;1.0997768569471018;-0.011111224974568465;-0.01010366341643219;-0.005555373642626521;-0.005051610122927666;1.0998486715799356;9.999932253696347;1.0000631503395916;-0.7274550132666667;1.0345626179957226;1.0000963727342569;1.2367869317059539;1.0000630355835258
98.085602;1.0997805516238308;-0.01111122475577012;-0.01010366423929696;-0.0055553746603084556;-0.005051610171453819;1.099846338077487;9.99993669885701;1.0000641255482694;-0.7274550135427365;1.0345638561040966;1.0000941067400262;1.236787072080334;1.000063756294957
98.095602;1.099784249595408;-0.011111224546848103;-0.010103665051924554;-0.00555537566468467;-0.0050516102209800075;1.0998439649551808;9.999941819142085;1.0000650794744907;-0.7274550138172247;1.0345651558116227;1.0000918527252285;1.2367872141132519;1.000064485718668
98.105602;1.0997879483001036;-0.01111122434994113;-0.010103665852797582;-0.005555376657226853;-0.0050516102710483814;1.099841557517951;9.9999476138331;1.0000660146785068;-0.7274550140888618;1.0345665134726543;1.000089609185797;1.2367873604193247;1.0000652218194137
98.115602;1.0997916438050708;-0.011111224166965809;-0.010103666640663013;-0.005555377638794092;-0.005051610320941187;1.0998391207342053;9.999954067938551;1.000066933707749;-0.7274550143563632;1.0345679257364995;1.0000873748311363;1.2367875128981662;1.0000659624969472
98.125602;1.0997953307490393;-0.011111223999393106;-0.010103667414372628;-0.005555378609578297;-0.0050516103696734435;1.0998366589003128;9.999961159575417;1.0000678399656016;-0.7274550146187261;1.034569388504919;1.0000851479268353;1.2367876730679264;1.0000667052107268
98.135602;1.0997990035689302;-0.011111223848396176;-0.010103668172829915;-0.005555379569231637;-0.005051610416018504;1.099834175245267;9.999968865757687;1.000068737480845;-0.7274550148752015;1.0345708973994319;1.000082925412392;1.2367878425053105;1.0000674468254014
98.145602;1.0998026574267372;-0.011111223715005605;-0.01010366891487277;-0.005555380517054212;-0.005051610458552091;1.0998316720627725;9.999977161552842;1.0000696293192983;-0.72745501512519;1.034572448332403;1.0000807029471739;1.236788022759826;1.000068183284894
98.155602;1.0998062878453165;-0.011111223599995218;-0.010103669639239435;-0.005555381452290975;-0.005051610495683164;1.0998291514151222;9.999986012876516;1.0000705160861967;-0.72745501536822;1.0345740368634235;1.0000784757043568;1.2367882149553182;1.0000689099319713
98.165602;1.099809890140626;-0.0111112235037654;-0.010103670344676293;-0.005555382374390728;-0.005051610525855532;1.0998266159046086;9.999995370499397;1.0000713956021972;-0.727455015603801;1.0345756577312242;1.0000762389732734;1.236788419636834;1.000069623080159
98.175602;1.0998134596978322;-0.011111223426465918;-0.010103671029884347;-0.00555538328306048;-0.005051610547968281;1.0998240693675658;10.00000517324085;1.000072263888914;-0.7274550158310352;1.0345773058750678;1.0000739882865497;1.2367886369594046;1.0000703215807127
98.185602;1.0998169926087407;-0.011111223368104186;-0.010103671693358164;-0.005555384178134422;-0.005051610561684073;1.0998215169069554;10.000015359559013;1.000073116740535;-0.7274550160482951;1.0345789776150442;1.0000717197224187;1.236788867044397;1.0000710069602061
98.195602;1.099820485466784;-0.011111223328588486;-0.010103672333294227;-0.0055553850593760765;-0.005051610567352425;1.0998189637148519;10.000025875896718;1.0000739508536722;-0.7274550162534223;1.03458067068704;1.0000694306719042;1.236789110255676;1.0000716823194578
98.205602;1.0998239344866585;-0.011111223307905902;-0.010103672947522943;-0.0055553859262936585;-0.005051610565688334;1.099816413901797;10.000036673479675;1.0000747637552965;-0.7274550164442384;1.0345823837146615;1.0000671203994862;1.2367893671739874;1.0000723508915539
98.215602;1.0998273353285541;-0.011111223306122792;-0.010103673533522014;-0.0055553867779984225;-0.005051610557517479;1.0998138702508857;10.000047699013047;1.0000755526933705;-0.7274550166187888;1.0345841152596107;1.0000647899165722;1.2367896380457724;1.0000730149746522
98.225602;1.099830684187517;-0.0111112233230275;-0.010103674088640399;-0.005555387613199498;-0.005051610543672624;1.0998113341559173;10.000058887675179;1.0000763140043625;-0.7274550167754067;1.0345858624073496;1.000062441522448;1.236789921627169;1.0000736759533633
98.235602;1.099833979323141;-0.011111223357895435;-0.010103674610512356;-0.005555388430306546;-0.005051610524828754;1.099808805511664;10.000070163793206;1.0000770441385172;-0.7274550169128978;1.0345876198417683;1.0000600786665101;1.236790214331195;1.000074335137944
98.245602;1.0998372216340682;-0.011111223409683905;-0.010103675097456997;-0.005555389227506028;-0.005051610501256942;1.0998062830248614;10.00008144744699;1.0000777409312611;-0.7274550170306631;1.0345893803363995;1.0000577059309925;1.2367905107434192;1.0000749940572562
98.255602;1.099840413678045;-0.011111223477451198;-0.01010367554855396;-0.005555390002916034;-0.005051610472881239;1.09980376485596;10.000092656023071;1.0000784033970846;-0.7274550171285525;1.0345911366682998;1.0000553283651281;1.2367908049679117;1.0000756536749202
98.265602;1.0998435579259256;-0.011111223560562794;-0.010103675963469309;-0.005555390755023044;-0.0050516104397193675;1.09980124924904;10.000103700464514;1.000079031297621;-0.7274550172065394;1.0345928831134537;1.0000529506025546;1.2367910911144873;1.000076313352897
98.275602;1.0998466556757591;-0.011111223658483523;-0.01010367634243312;-0.005555391483193531;-0.0050516104022173694;1.0997987349958482;10.000114489297044;1.000079625691071;-0.7274550172644497;1.0345946151935852;1.0000505769621155;1.2367913633057162;1.0000769703890267
98.285602;1.0998497071879951;-0.011111223770518907;-0.010103676686324432;-0.00555539218775433;-0.005051610361303555;1.0997962215268182;10.000124943387192;1.00008018888596;-0.7274550173019115;1.034596329019967;1.000048212596117;1.2367916170340254;1.000077620382736
98.295602;1.099852711880086;-0.011111223895741713;-0.010103676996528603;-0.005555392869676545;-0.005051610318447776;1.0997937087080683;10.000135007406737;1.0000807233014029;-0.7274550173184973;1.0345980213289276;1.0000458647383867;1.2367918503791768;1.0000782581235739
98.305602;1.099855668099902;-0.011111224032975922;-0.010103677274592156;-0.005555393530365113;-0.005051610275687551;1.0997911965443612;10.000144649534622;1.0000812310609106;-0.7274550173139024;1.0345996902671286;1.000043542940708;1.2367920629287197;1.000078878227699
98.315602;1.0998585735663529;-0.011111224180938484;-0.010103677522028627;-0.005555394171622659;-0.0050516102354085605;1.0997886846303808;10.000153858177677;1.0000817143935103;-0.7274550172879788;1.0346013365412485;1.0000412575934083;1.236792254379231;1.000079475180491
98.325602;1.0998614259177704;-0.011111224338511031;-0.0101036777404049;-0.005555394795545585;-0.005051610199975028;1.0997861716497372;10.000162638197791;1.0000821755541534;-0.7274550172406992;1.0346029635079843;1.000039017817377;1.236792424620382;1.0000800432060581
98.335602;1.0998642221945476;-0.011111224504805702;-0.010103677931437556;-0.005555395404293897;-0.005051610171454983;1.0997836553353353;10.00017100415124;1.0000826167592576;-0.7274550171722596;1.0346045758143168;1.000036830664168;1.2367925739376164;1.0000805764848204
98.345602;1.099866958330234;-0.01111122467902431;-0.010103678096933275;-0.005555395999785043;-0.005051610151550386;1.0997811326215847;10.000178975557784;1.0000830408703347;-0.7274550170831411;1.0346061778719429;1.0000347017732578;1.2367927027272294;1.000081069600836
98.355602;1.0998696295886667;-0.011111224860389781;-0.010103678238674843;-0.005555396583454684;-0.00505161014167887;1.099778599805856;10.0001865694317;1.000083452202441;-0.7274550169739619;1.0346077730074703;1.0000326365280174;1.2367928110844362;1.000081517733506
98.365602;1.0998722309574427;-0.011111225048211356;-0.010103678358392813;-0.005555397156158335;-0.005051610143102833;1.0997760529849183;10.000193789425921;1.0000838566299846;-0.7274550168453507;1.0346093631800495;1.0000306408653357;1.236792898155523;1.0000819168712083
98.375602;1.0998747570441632;-0.011111225241851676;-0.010103678457843789;-0.005555397718060019;-0.005051610157025403;1.099773488813669;10.000200626382169;1.0000842605607614;-0.7274550166979677;1.034610948835512;1.0000287206856944;1.2367929617893338;1.0000822643811984
98.385602;1.099877202550458;-0.011111225440497155;-0.0101036785389014;-0.005555398268619016;-0.005051610184665569;1.0997709049520723;10.000207068259904;1.000084669277226;-0.7274550165325395;1.0346125288089498;1.0000268804994308;1.2367929986961244;1.0000825592126756
98.395602;1.099879563644654;-0.011111225643075113;-0.010103678603595147;-0.005555398806913972;-0.005051610227384565;1.0997682998336775;10.00021310191393;1.0000850857587866;-0.7274550163498479;1.0346141006104859;1.0000251235700772;1.2367930048551772;1.0000828010757805
98.405602;1.0998818392078802;-0.011111225848439368;-0.010103678654063917;-0.005555399331976648;-0.005051610286861902;1.0997656723398384;10.000218702895856;1.0000855105856432;-0.727455016150745;1.0346156610319923;1.0000234533821655;1.236792975981456;1.0000829893595649
98.415602;1.0998840305966509;-0.011111226055493221;-0.010103678692471632;-0.005555399842822847;-0.005051610365090097;1.0997630215701204;10.00022382911579;1.0000859426771849;-0.7274550159361728;1.0346172067794315;1.0000218745264624;1.2367929072942785;1.0000831232129543
98.425602;1.0998861398159552;-0.01111122626315943;-0.010103678721006227;-0.005555400338473329;-0.005051610464046939;1.099760346098957;10.000228432341741;1.0000863799542166;-0.7274550157071109;1.034618734826516;1.0000203925413655;1.2367927927502491;1.0000832023883488
98.435602;1.0998881682155683;-0.011111226470244267;-0.010103678741904277;-0.0055554008181814005;-0.005051610585360776;1.0997576428925864;10.000232475977331;1.0000868196595487;-0.7274550154645564;1.034620241688632;1.0000190129108804;1.2367926253794426;1.000083227220885
98.445602;1.0998901165167516;-0.011111226675370064;-0.010103678757326396;-0.005555401281624291;-0.005051610730232691;1.0997549070581265;10.000235939223963;1.000087258874398;-0.7274550152096306;1.0346217219177796;1.0000177398383152;1.2367923991012018;1.0000831978406608
98.455602;1.0998919849454365;-0.011111226877181529;-0.010103678769235234;-0.005555401728834158;-0.005051610899483723;1.0997521330696889;10.000238810195562;1.000087694826396;-0.72745501494372;1.0346231679668518;1.0000165759304835;1.2367921097382422;1.000083113593634
98.465602;1.0998937734864593;-0.011111227074438694;-0.01010367877946025;-0.005555402160005519;-0.005051611093528791;1.099749316649538;10.00024108246036;1.0000881244539832;-0.7274550146685443;1.0346245718019036;1.0000155229095957;1.2367917537183228;1.0000829731619558
98.475602;1.0998954822222715;-0.011111227265855748;-0.010103678789707466;-0.005555402575435105;-0.005051611312275281;1.099746456209559;10.000242755854636;1.0000885439601448;-0.7274550143860323;1.0346259262572624;1.0000145825292515;1.236791326357436;1.0000827754894321
98.485602;1.0998971112400049;-0.011111227450114329;-0.010103678801312592;-0.005555402975537212;-0.005051611555185921;1.099743553782896;10.000243836505806;1.0000889488845337;-0.7274550140979618;1.034627225524132;1.0000137567784946;1.2367908219617336;1.0000825205515573
98.495602;1.0998986610123145;-0.011111227626030699;-0.010103678814906668;-0.0055554033607818866;-0.0050516118215608;1.0997406151873195;10.000244335284592;1.0000893347181816;-0.7274550138056803;1.0346284653737403;1.0000130471665338;1.2367902356435019;1.0000822092804507
98.505602;1.0999001334525984;-0.011111227792632928;-0.010103678830421467;-0.005555403731717784;-0.005051612110576523;1.0997376491002626;10.000244261455503;1.00008969807606;-0.7274550135101898;1.0346296430880417;1.0000124540394264;1.236789564929104;1.0000818434841465
98.515602;1.0999015318457959;-0.01111122794909658;-0.01010367884754033;-0.005555404089127038;-0.005051612420876937;1.0997346658744922;10.000243615899235;1.0000900374473058;-0.7274550132124185;1.0346307570171291;1.0000119766028248;1.2367888097965796;1.0000814259025919
98.525602;1.0999028593645197;-0.011111228094553024;-0.010103678866091998;-0.0055554044341192725;-0.005051612750305365;1.0997316769132097;10.000242394826563;1.0000903525293952;-0.7274550129134355;1.034631806121287;1.0000116134561599;1.2367879719401509;1.0000809594908318
98.535602;1.0999041185347622;-0.011111228227979978;-0.01010367888614649;-0.0055554047680980885;-0.005051613096287088;1.0997286945502531;10.000240596343552;1.0000906427746;-0.7274550126145304;1.0346327899392236;1.000011363622116;1.2367870539639974;1.0000804465255777
98.545602;1.0999053124286806;-0.01111122834830011;-0.010103678908041307;-0.005555405092476982;-0.005051613456569553;1.0997257316352633;10.000238215906835;1.0000909065651418;-0.7274550123172165;1.0346337087852884;1.0000112276652275;1.2367860583559118;1.0000798886160382
98.555602;1.0999064453202738;-0.011111228454470176;-0.010103678932397405;-0.005555405408313992;-0.005051613829659028;1.0997228001699317;10.000235240991863;1.0000911414972;-0.7274550120232083;1.0346345637824972;1.0000112076858167;1.2367849870025043;1.0000792868806567
98.565602;1.0999075218288588;-0.011111228545478987;-0.01010367895997544;-0.00555540571641105;-0.005051614214576108;1.0997199097548949;10.000231656138858;1.0000913449949187;-0.7274550117342957;1.034635356663567;1.0000113064405531;1.2367838420424935;1.000078641579941
98.575602;1.0999085465999516;-0.011111228620433893;-0.01010367899137984;-0.005555406017645071;-0.005051614610260442;1.0997170671945358;10.000227448021915;1.000091514620437;-0.727455011452242;1.0346360893462605;1.000011527010341;1.236782627003201;1.0000779518433847
98.585602;1.0999095252725268;-0.011111228678680429;-0.010103679026893594;-0.005555406312938275;-0.005051615015342738;1.0997142773784392;10.000222607385533;1.0000916476501993;-0.7274550111787622;1.034636763795949;1.0000118725547016;1.2367813467137467;1.000077215752193
98.595602;1.0999104649572964;-0.011111228719788948;-0.01010367906654262;-0.005555406603095608;-0.005051615428331732;1.099711544318379;10.000217133733644;1.0000917399209772;-0.7274550109153419;1.0346373827492854;1.0000123451492817;1.2367800067975867;1.0000764305930827
98.605602;1.0999113737556383;-0.011111228743434948;-0.01010367911017737;-0.005555406888910411;-0.00505161584776106;1.0997088716737085;10.0002110362795;1.0000917855800258;-0.7274550106630255;1.034637950526385;1.0000129447774806;1.2367786138931691;1.0000755931702865
98.615602;1.0999122601346984;-0.011111228749227308;-0.010103679157603115;-0.005555407171499319;-0.005051616272218325;1.0997062630870118;10.000204329539592;1.0000917784818883;-0.7274550104224162;1.034638472607969;1.0000136696844313;1.2367771754927235;1.000074699711603
98.625602;1.0999131321787792;-0.011111228736673341;-0.010103679208853857;-0.005555407452549511;-0.00505161670034467;1.099703722559248;10.000197032947987;1.0000917134614675;-0.727455010193753;1.0346389544935624;1.000014517349343;1.236775698869853;1.0000737454605162
98.635602;1.0999139966878286;-0.011111228705437287;-0.010103679264364906;-0.0055554077341444085;-0.005051617130784108;1.0997012546081257;10.000189170573998;1.0000915860002193;-0.7274550099771048;1.0346394011028488;1.0000154847862732;1.236774190839158;1.0000727248131513
98.645602;1.0999148584330791;-0.011111228655686905;-0.010103679324840782;-0.00555540801836253;-0.005051617562216737;1.0996988639009044;10.000180762884963;1.0000913909985973;-0.7274550097727045;1.0346398165191244;1.0000165677993529;1.2367726589747123;1.0000716323568606
98.655602;1.0999157199619558;-0.011111228588344018;-0.010103679390971402;-0.005555408307034919;-0.005051617993665484;1.0996965547314206;10.000171819395014;1.0000911226109022;-0.7274550095809679;1.0346402038265825;1.0000177599041238;1.2367711120121154;1.0000704640364932
98.665602;1.0999165823532187;-0.011111228505175487;-0.010103679463268905;-0.00555540860147438;-0.005051618424781101;1.0996943313729388;10.000162341214656;1.0000907755635637;-0.7274550094021834;1.0346405653838566;1.0000190522537216;1.236769558285893;1.0000692175167978
98.675602;1.0999174462606196;-0.011111228408624666;-0.010103679541950962;-0.005555408902125671;-0.005051618855623267;1.099692199026638;10.000152326142905;1.0000903462014394;-0.7274550092364365;1.034640903481948;1.0000204348499695;1.236768004158771;1.0000678920947847
98.685602;1.0999183121807907;-0.011111228301476513;-0.010103679626681492;-0.005555409208632971;-0.00505161928617013;1.0996901636908598;10.000141766433137;1.0000898323144043;-0.7274550090839464;1.0346412211349867;1.0000218975954134;1.2367664538060783;1.0000664888324657
98.695602;1.0999191802397434;-0.011111228186558247;-0.010103679716429365;-0.005555409520341888;-0.005051619716115318;1.099688230978418;10.000130641621634;1.00008923269674;-0.7274550089454839;1.0346415222925454;1.0000234303809625;1.2367649101707645;1.00006501024014
98.705602;1.099920050197741;-0.01111122806657942;-0.010103679809716715;-0.005555409836682605;-0.005051620145019014;1.0996864051296673;10.000118916542235;1.0000885472752687;-0.7274550088224008;1.0346418107911066;1.0000250234358072;1.2367633760967367;1.0000634590541528
98.715602;1.099920921735782;-0.011111227944109748;-0.010103679905028176;-0.0055554101572512825;-0.0050516205725287195;1.099684688583385;10.000106548591907;1.0000877773069579;-0.7274550087162903;1.0346420890422252;1.0000266681003278;1.2367618542575862;1.0000618373956836
98.725602;1.0999217946529944;-0.011111227821570214;-0.010103680001035169;-0.005555410481806561;-0.005051620998394449;1.0996830825144397;10.000093496359147;1.0000869250552047;-0.7274550086287201;1.0346423576334354;1.0000283566382375;1.2367603465419894;1.0000601472743569
98.735602;1.0999226683545258;-0.01111122770128611;-0.010103680096590876;-0.005555410810218541;-0.005051621422326654;1.0996815881729447;10.00007972234009;1.0000859936270292;-0.727455008561037;1.0346426154135313;1.00003008154234;1.23675885438042;1.0000583915843069
98.745602;1.099923541089207;-0.011111227585749908;-0.010103680190664332;-0.00555541114236432;-0.005051621843986624;1.0996802077163026;10.000065194574175;1.0000849873300934;-0.7274550085142063;1.034642859804397;1.0000318354945474;1.2367573794375337;1.0000565743129566
98.755602;1.0999244098369014;-0.01111122747777796;-0.010103680282322376;-0.005555411478156863;-0.005051622263039371;1.0996789439381913;10.000049891536857;1.0000839115283338;-0.7274550084889354;1.0346430873338726;1.0000336117610138;1.2367559237682046;1.00005469981997
98.765602;1.099925270294844;-0.01111122738019231;-0.010103680370654188;-0.005555411817725294;-0.005051622678961982;1.0996777997434295;10.000033802534713;1.0000827719283554;-0.7274550084858412;1.034643294047484;1.0000354045861028;1.2367544899684508;1.0000527721156596
98.775602;1.099926116802618;-0.011111227295405165;-0.010103680454613951;-0.005555412161554074;-0.005051623090742364;1.099676778182301;10.000016921544887;1.000081574383489;-0.7274550085054109;1.0346434761634722;1.0000372095308177;1.236753081821291;1.0000507946052815
98.785602;1.099926942766684;-0.011111227225444449;-0.010103680533110698;-0.005555412510568105;-0.005051623496881519;1.0996758823040311;9.999999245525398;1.000080324937306;-0.7274550085479509;1.0346436307082132;1.0000390235588283;1.236751704504056;1.0000487699758853
98.795602;1.0999277411108666;-0.011111227172138295;-0.010103680605388821;-0.005555412866103241;-0.005051623895638237;1.0996751143857646;9.999980778533365;1.000079029489506;-0.7274550086135223;1.0346437551594325;1.0000408446410072;1.2367503631523684;1.0000467002542883
98.805602;1.099928504593953;-0.011111227137100574;-0.010103680671155961;-0.0055554132295401685;-0.005051624285141425;1.0996744758493224;9.999961531605756;1.0000776936954492;-0.7274550087018318;1.034643846487292;1.0000426710967265;1.2367490608732896;1.000044587012203
98.815602;1.0999292265299416;-0.011111227121904292;-0.010103680730229617;-0.005555413601845869;-0.005051624663427897;1.0996739681964627;9.99994151869889;1.0000763229881702;-0.7274550088123786;1.0346439005906747;1.0000445010669483;1.2367477984427653;1.0000424313518983
98.825602;1.0999299016125124;-0.01111122712849029;-0.010103680782183566;-0.005555413983465623;-0.005051625028565143;1.099673593768935;9.999920759689587;1.0000749222317338;-0.727455008944868;1.0346439124137257;1.000046332407159;1.2367465754015403;1.000040233852051
98.835602;1.099930525880203;-0.01111122715923286;-0.010103680826415681;-0.005555414374550155;-0.005051625378623538;1.099673356114688;9.99989929160179;1.0000734953715034;-0.7274550090994375;1.034643876595883;1.0000481628797255;1.2367453908284995;1.0000379948509923
98.845602;1.0999310957037836;-0.011111227216618794;-0.010103680862463793;-0.0055554147751528974;-0.0050516257115407305;1.0996732598583916;9.999877175183817;1.0000720450097527;-0.7274550092763952;1.0346437880269572;1.0000499900479694;1.236744243337534;1.000035715065877
98.855602;1.0999316070916045;-0.011111227302881934;-0.010103680890173578;-0.005555415185032694;-0.005051626025275285;1.0996733095121956;9.999854485527326;1.000070572335361;-0.7274550094757924;1.0346436415909024;1.0000518109180838;1.236743131092362;1.0000333958312417
98.865602;1.099932056265094;-0.01111122741967526;-0.01010368090964369;-0.005555415603277769;-0.005051626318024588;1.0996735081953977;9.999831292533912;1.0000690781476615;-0.7274550096973148;1.0346434316643205;1.0000536218510003;1.236742052929849;1.00003103810746
98.875602;1.099932440930329;-0.011111227567838404;-0.010103680921206877;-0.005555416028288871;-0.005051626588091736;1.099673857267369;9.999807652371542;1.000067563679116;-0.7274550099403684;1.0346431524018387;1.0000554186369235;1.236741009852599;1.0000286411927224
98.885602;1.0999327611809953;-0.011111227747445673;-0.010103680925503435;-0.005555416458031438;-0.005051626833708059;1.0996743565972422;9.999783614886042;1.000066030224993;-0.7274550102040535;1.0346427987210018;1.0000571967619387;1.2367400046499772;1.0000262028281324
98.895602;1.0999330195778738;-0.011111227958189628;-0.010103680923387134;-0.005555416890263674;-0.005051627053127081;1.0996750052480933;9.999759229768225;1.000064478856428;-0.7274550104871176;1.034642367598841;1.0000589520857197;1.2367390399441156;1.0000237203681348
98.905602;1.0999332205951116;-0.011111228199834849;-0.010103680915654435;-0.005555417322748594;-0.005051627244884617;1.099675801827075;9.999734546846014;1.0000629109772115;-0.7274550107880701;1.0346418589931594;1.0000606814157582;1.236738117625558;1.000021191769821
98.915602;1.0999333694748568;-0.011111228472375948;-0.010103680902789455;-0.005555417753225123;-0.00505162740814919;1.0996767440403172;9.999709615755407;1.0000613286518152;-0.727455011105433;1.0346412750586094;1.0000623825327795;1.2367372405112302;1.00001861628454
98.925602;1.099933471025675;-0.011111228775825292;-0.010103680884785924;-0.005555418179055955;-0.005051627543002778;1.0996778286001754;9.999684483458353;1.0000597341833102;-0.7274550114378494;1.034640618081479;1.0000640537203889;1.236736413635462;1.0000159948202227
98.935602;1.099933529944576;-0.011111229110025682;-0.01010368086122479;-0.005555418597117328;-0.005051627650351414;1.0996790515242865;9.999659194744064;1.0000581299196807;-0.7274550117839044;1.0346398894615603;1.0000656929273557;1.2367356435463592;1.0000133298293161
98.945602;1.0999335523035836;-0.011111229474805653;-0.010103680831625434;-0.005555419004264346;-0.005051627731522668;1.099680407694498;9.999633799200629;1.0000565182220027;-0.7274550121419489;1.0346390904746794;1.0000672971154594;1.2367349366855243;1.0000106251933478
98.955602;1.099933545750852;-0.011111229870089981;-0.010103680795625923;-0.005555419397921555;-0.005051627787945556;1.099681890457575;9.999608357092901;1.000054900650945;-0.7274550125101739;1.0346382235503908;1.000068862338276;1.2367342977727371;1.0000078857301609
98.965602;1.0999335182563996;-0.011111230295622401;-0.010103680752853235;-0.005555419776323177;-0.005051627821035829;1.0996834920059864;9.999582940499408;1.0000532770347;-0.7274550128868421;1.0346372930246694;1.000070384142933;1.2367337289198503;1.0000051157551686
98.975602;1.0999334770964713;-0.011111230750686416;-0.01010368070280085;-0.005555420138400755;-0.005051627832127984;1.0996852040537002;9.999557627065913;1.000051645605072;-0.7274550132703894;1.0346363049671463;1.000071857597244;1.2367332305636887;1.0000023179063766
98.985602;1.0999334284988391;-0.011111231234265133;-0.01010368064478256;-0.005555420483397297;-0.0050516278224350284;1.099687018990077;9.999532487704958;1.0000500040874443;-0.7274550136592897;1.0346352664212404;1.000073277176028;1.2367328029656912;0.9999994931977668
98.995602;1.0999333771783093;-0.011111231745545977;-0.010103680577813634;-0.005555420810365562;-0.005051627793075354;1.099688930357076;9.999507580653232;1.0000483505932172;-0.7274550140518599;1.0346341848507348;1.0000746371154356;1.2367324460163922;0.9999966418187786
99.005602;1.099933325678243;-0.011111232284195449;-0.010103680500489497;-0.005555421117964674;-0.005051627745154307;1.0996909315759955;9.999482956231617;1.0000466835359605;-0.7274550144461788;1.0346330678536864;1.0000759318323595;1.2367321578293085;0.9999937642793923
99.015602;1.0999332749804716;-0.011111232850052069;-0.010103680411121429;-0.005555421404885154;-0.005051627679933528;1.0996930148743063;9.999458661837089;1.0000450012587996;-0.7274550148402285;1.0346319228779548;1.000077155725043;1.236731934144427;0.9999908622110443
99.025602;1.099933226303811;-0.011111233442760918;-0.01010368030817998;-0.005555421670667202;-0.005051627598960171;1.0996951713210708;9.99943473961569;1.0000433020590909;-0.7274550152321224;1.034630756800626;1.0000783031251321;1.2367317693617934;0.9999879379457783
99.035602;1.0999331819669897;-0.011111234061829891;-0.010103680190598738;-0.005555421916087739;-0.005051627503988662;1.0996973913460948;9.999411222821596;1.0000415841316859;-0.7274550156201971;1.0346295752152943;1.0000793690759506;1.2367316580403698;0.9999849936212833
99.045602;1.0999331449234828;-0.011111234706719845;-0.010103680057503698;-0.005555422142751963;-0.005051627396846577;1.0996996658647362;9.999388137397803;1.0000398453988841;-0.727455016002994;1.0346283819155253;1.0000803495922448;1.2367315953331952;0.9999820313013243
99.055602;1.0999331180667111;-0.01111123537679132;-0.01010367990766434;-0.005555422352448262;-0.005051627279411556;1.0997019865494135;9.999365503280774;1.000038083773351;-0.7274550163792028;1.0346271790676431;1.0000812408090196;1.236731576895671;0.9999790539792988
99.065602;1.0999331036916613;-0.011111236071441813;-0.010103679739260478;-0.0055554225468121355;-0.005051627153650781;1.0997043442513434;9.99934333451208;1.0000362974831232;-0.7274550167477162;1.0346259675663991;1.0000820383357059;1.2367315995119614;0.9999760663765598
99.075602;1.0999331030034705;-0.01111123679027088;-0.01010367955015528;-0.005555422727331453;-0.00505162702167538;1.0997067280773662;9.999321647865342;1.0000344849783471;-0.7274550171078062;1.0346247473302084;1.0000827373955081;1.2367316615647275;0.9999730751451075
99.085602;1.0999331161240022;-0.011111237533107431;-0.01010367933848619;-0.005555422895372276;-0.0050516268858075515;1.0997091265352803;9.999300473654506;1.000032644881911;-0.7274550174590911;1.0346235177881387;1.000083333161777;1.2367317619604292;0.9999700883297477
99.095602;1.099933142641475;-0.011111238300022405;-0.01010367910319754;-0.005555423052021366;-0.005051626748598781;1.0997115289724422;9.999279854156985;1.0000307761981015;-0.7274550178012102;1.0346222779312504;1.0000838205323048;1.2367318988608595;0.9999671141605346
99.105602;1.0999331814671716;-0.011111239091054555;-0.01010367884418305;-0.00555542319792554;-0.005051626612730994;1.0997139263379787;9.99925983487575;1.0000288783216074;-0.7274550181335491;1.0346210261928233;1.0000841935805667;1.2367320697263522;0.999964160017379
99.115602;1.0999332300299407;-0.011111239905673871;-0.010103678562036875;-0.00555542333332213;-0.005051626480823612;1.099716311625272;9.999240457963142;1.0000269509679562;-0.7274550184552879;1.034619761358295;1.0000844459532083;1.2367322713959898;0.999961232269851
99.125602;1.0999332846140364;-0.01111124074256796;-0.010103678257689486;-0.005555423458257924;-0.005051626355247759;1.099718679634192;9.999221759782875;1.000024994201619;-0.7274550187656058;1.0346184833838032;1.0000845723352874;1.2367325001041636;0.9999583365991523
99.135602;1.0999333418976882;-0.011111241599910955;-0.010103677932144546;-0.005555423572850313;-0.005051626238115101;1.09972102614281;9.999203772980469;1.0000230081754693;-0.7274550190636354;1.0346171926626908;1.0000845697231666;1.2367327524456535;0.9999554776669805
99.145602;1.0999333996744587;-0.011111242475679186;-0.010103677586309277;-0.00555542367747311;-0.00505162613137622;1.0997233472009598;9.99918652803883;1.0000209930763313;-0.727455019348205;1.034615888583636;1.0000844376238374;1.2367330256951317;0.999952658255528
99.155602;1.0999334561473826;-0.011111243367697188;-0.01010367722082222;-0.005555423772831008;-0.005051626036731521;1.0997256382704146;9.999170052273005;1.0000189498268413;-0.7274550196177996;1.0346145688794777;1.0000841772577356;1.2367333166115801;0.9999498794951951
99.165602;1.099933509474368;-0.011111244273674192;-0.010103676836009117;-0.005555423859915257;-0.005051625955439433;1.0997278933777177;9.999154369283131;1.0000168810007746;-0.727455019870724;1.0346132306789915;1.0000837905780533;1.2367336201736747;0.9999471420689221
99.175602;1.0999335583650272;-0.011111245191457538;-0.010103676432209477;-0.00555542393996129;-0.005051625888278363;1.099730105307239;9.999139494851706;1.000014791497644;-0.7274550201051946;1.034611872690861;1.000083279895475;1.2367339289403003;0.9999444469175459
99.185602;1.0999336022763369;-0.011111246119188425;-0.010103676010218622;-0.005555424014338057;-0.00505162583560973;1.0997322669158511;9.999125429971372;1.0000126884930738;-0.7274550203194892;1.034610496386773;1.000082647953711;1.2367342334286768;0.9999417952777953
99.195602;1.0999336408157967;-0.011111247055181269;-0.01010367557128734;-0.005555424084197499;-0.00505162579750023;1.0997343727266646;9.999112163257216;1.000010580907093;-0.727455020512229;1.03460910542246;1.0000818978924033;1.2367345233707616;0.9999391880908183
99.205602;1.0999336736937708;-0.011111247997769908;-0.0101036751167087;-0.005555424150197054;-0.005051625773973263;1.099736419397466;9.999099680560143;1.0000084794190964;-0.7274550206825023;1.0346077048831035;1.0000810330579624;1.2367347883294972;0.9999366249100794
99.215602;1.0999337013801327;-0.011111248945287297;-0.01010367464757184;-0.005555424212615513;-0.005051625765260558;1.0997384044920426;9.999087968674585;1.0000063965604418;-0.7274550208297268;1.0346063011299464;1.000080056954498;1.2367350175261924;0.9999341032509451
99.225602;1.0999337256805706;-0.01111124989612282;-0.010103674164944882;-0.005555424271646849;-0.005051625771821194;1.0997403251326607;9.999077014975908;1.0000043462964578;-0.7274550209534557;1.0346049014781162;1.0000789736711706;1.2367351998806488;0.9999316189796895
99.235602;1.0999337497995745;-0.011111250848720191;-0.010103673670204663;-0.005555424327590942;-0.005051625794191156;1.0997421782258021;9.999066808832367;1.0000023431266096;-0.7274550210532944;1.0346035132092442;1.0000777887635324;1.2367353246573738;0.9999291674705479
99.245602;1.0999337776237437;-0.01111125180157637;-0.010103673165161418;-0.005555424380953582;-0.005051625832927142;1.099743961862267;9.99905734185958;1.0000004000806193;-0.7274550211289192;1.03460214234253;1.0000765096969724;1.23673538306459;0.999926744538631
99.255602;1.0999338124967624;-0.01111125275345126;-0.010103672651775428;-0.005555424432457318;-0.005051625888697715;1.099745676122509;9.99904860754673;0.9999985265679876;-0.7274550211800166;1.0346007932920216;1.0000751453768937;1.236735370038368;0.9999243467512642
99.265602;1.0999338566625438;-0.011111253703594687;-0.010103672131660711;-0.005555424482878273;-0.005051625962323199;1.0997473225886751;9.99904060419382;0.9999967282498496;-0.7274550212060711;1.0345994697887553;1.0000737053705413;1.2367352845196133;0.999921971490631
99.275602;1.099933911956802;-0.01111125465164857;-0.010103671606039862;-0.00555542453286372;-0.005051626054588444;1.0997489031129957;9.999033334562613;0.999995008512576;-0.7274550212063884;1.0345981757657732;1.0000721989901074;1.2367351278002443;0.9999196167481409
99.285602;1.0999339808958175;-0.011111255597458831;-0.010103671076198662;-0.005555424583001431;-0.005051626165937039;1.0997504183545432;9.999026797249602;0.9999933694329467;-0.7274550211804814;1.0345969154385892;1.0000706344086552;1.2367349012948494;0.9999172808367301
99.295602;1.099934067553315;-0.011111256541108264;-0.01010367054363339;-0.005555424634125506;-0.00505162629627443;1.0997518670115314;9.999020980197368;0.999991811935505;-0.7274550211283449;1.0345956936027023;1.000069018461312;1.2367346057912745;0.9999149622252491
99.305602;1.0999341777151912;-0.01111125748292139;-0.010103670009714795;-0.005555424687512612;-0.005051626444982783;1.0997532467440747;9.999015864332058;0.9999903364275815;-0.727455021050384;1.0345945162481271;1.00006735707545;1.2367342423449412;0.9999126592953524
99.315602;1.0999343180041625;-0.011111258423307967;-0.010103669475479676;-0.005555424744735251;-0.005051626611040269;1.0997545558645805;9.999011432864313;0.9999889442435246;-0.7274550209472541;1.0345933903238116;1.0000656560890493;1.236733812772036;0.9999103704141634
99.325602;1.0999344950005712;-0.011111259362724531;-0.01010366894173877;-0.005555424807307894;-0.005051626792978816;1.099755793602103;9.999007677182597;0.9999876387022739;-0.7274550208198002;1.034592322671567;1.0000639222736902;1.2367333187592227;0.9999080945764257
99.335602;1.0999347146753575;-0.011111260301697103;-0.010103668409191817;-0.005555424876365676;-0.005051626988911925;1.099756958959082;9.999004596115153;0.9999864247552558;-0.727455020668981;1.0345913187673736;1.0000621640049385;1.236732760889414;0.9999058317651307
99.345602;1.0999349818144004;-0.011111261240685934;-0.01010366787851163;-0.005555424952655945;-0.005051627197005844;1.0997580501779076;9.999002192077755;0.9999853077145587;-0.7274550204957978;1.0345903818009567;1.000060391074201;1.2367321387870762;0.9999035825354468
99.355602;1.0999353002546093;-0.011111262179988785;-0.01010366735060131;-0.005555425036887474;-0.0050516274158047625;1.0997590654533445;9.999000464274145;0.9999842923144203;-0.7274550203013788;1.034589512870566;1.0000586136033616;1.2367314517319674;0.9999013476695415
99.365602;1.099935673898415;-0.011111263119632142;-0.010103666826821088;-0.005555425129967282;-0.005051627643895608;1.0997600038983226;9.998999404099399;0.9999833824139536;-0.7274550200870907;1.0345887118709274;1.0000568409169175;1.236730699117287;0.9998991286541572
99.375602;1.0999361071833142;-0.01111126405900558;-0.010103666308905258;-0.005555425232828963;-0.0050516278795302745;1.0997608657092774;9.998998999278067;0.9999825808271445;-0.7274550198544437;1.0345879778671874;1.0000550813323161;1.2367298812716565;0.99989692818616
99.385602;1.0999366048977053;-0.011111264996608356;-0.010103665798791689;-0.005555425346056324;-0.0050516281207358075;1.0997616511128472;9.998999236143172;0.9999818894310718;-0.7274550196048284;1.0345873091561846;1.0000533426068676;1.2367290002454816;0.9998947498034182
99.395602;1.0999371717226223;-0.011111265930304523;-0.010103665298543375;-0.0055554254696046825;-0.005051628365579181;1.0997623587899046;9.999000094792974;0.9999813097070303;-0.7274550193393126;1.0345867036878156;1.0000516318908041;1.2367280595668335;0.9998925971445268
99.405602;1.0999378112298879;-0.01111126685788257;-0.010103664810295692;-0.005555425602785825;-0.005051628612249136;1.0997629849619233;9.99900154708721;0.9999808430893197;-0.7274550190585327;1.0345861595968844;1.0000499548872102;1.236727063386454;0.999890473394543
99.415602;1.09993852525744;-0.011111267777416006;-0.010103664336228767;-0.005555425744440576;-0.005051628859140008;1.0997635236104808;9.999003557076097;0.9999804910321698;-0.727455018762627;1.034585675391273;1.0000483151115933;1.2367260161367986;0.999888380930219
99.425602;1.0999393147613212;-0.011111268687187344;-0.010103663878523992;-0.005555425893196359;-0.005051629104968598;1.0997639677161806;9.999006080378912;0.9999802548734857;-0.7274550184513696;1.0345852500155504;1.0000467137218043;1.2367249224247077;0.9998863212746877
99.435602;1.0999401809275375;-0.011111269585393513;-0.010103663439295947;-0.005555426047695082;-0.005051629348601528;1.0997643107610946;9.999009068364819;0.9999801353491289;-0.7274550181244188;1.034584883157345;1.000045149799845;1.2367237861460343;0.999884295293683
99.445602;1.099941125232809;-0.011111270469981692;-0.010103663020439439;-0.00555542620666215;-0.005051629588776671;1.0997645472760877;9.999012477336754;0.9999801322542101;-0.7274550177813716;1.0345845750038567;1.0000436209965953;1.2367226101041213;0.9998823032546484
99.455602;1.099942149310142;-0.011111271338834725;-0.010103662623292273;-0.00555542636896692;-0.0050516298241730685;1.09976467264447;9.999016273861518;0.9999802442235298;-0.7274550174217109;1.0345843252401803;1.000042124312185;1.2367213978799951;0.9998803445546391
99.465602;1.0999432551883115;-0.011111272190127345;-0.010103662248407752;-0.005555426533752826;-0.005051630053645847;1.0997646832326342;9.999020431252717;0.9999804681575132;-0.7274550170448565;1.0345841328715486;1.000040656873996;1.2367201562053944;0.9998784176916226
99.475602;1.0999444450702993;-0.011111273022502258;-0.010103661895769033;-0.005555426700470271;-0.005051630276255645;1.099764576734306;9.99902492513396;0.9999807990142309;-0.7274550166502295;1.0345839966555637;1.0000392165841911;1.2367188952684827;0.9998765211201874
99.485602;1.0999457207217727;-0.01111127383511745;-0.010103661565266256;-0.005555426868779908;-0.005051630491198407;1.0997643524024698;9.999029738213144;0.9999812305267002;-0.72745501623716;1.0345839145580775;1.000037802167033;1.2367176269760487;0.9998746544312789
99.495602;1.099947083465756;-0.011111274627730166;-0.010103661256994871;-0.005555427038483068;-0.00505163069790547;1.0997640108959414;9.999034865809618;0.9999817559012025;-0.7274550158048518;1.0345838834321552;1.0000364123992684;1.2367163622220427;0.9998728189095644
99.505602;1.0999485350466573;-0.011111275400590996;-0.010103660971312012;-0.005555427209631989;-0.005051630896274723;1.099763553499633;9.99904031103295;0.9999823679134094;-0.7274550153527851;1.0345839000234216;1.0000350452321476;1.236715108464426;0.999871017478013
99.515602;1.0999500785967786;-0.011111276154055045;-0.0101036607088171;-0.005555427382667614;-0.005051631086776573;1.099762981670984;9.999046078950311;0.9999830591537802;-0.727455014881227;1.034583961517686;1.0000336979376654;1.2367138694150592;0.9998692544529425
99.525602;1.0999517183185854;-0.011111276888362255;-0.010103660470035636;-0.005555427558271397;-0.005051631270369642;1.099762297505355;9.999052176907634;0.9999838226376191;-0.7274550143912912;1.034584065272787;1.0000323682110248;1.2367126467409684;0.9998675352087995
99.535602;1.0999534576193464;-0.01111127760370865;-0.010103660254978278;-0.005555427736956825;-0.005051631448410747;1.0997615039831352;9.999058611972924;0.9999846520380247;-0.7274550138846836;1.0345842093396793;1.0000310546016005;1.2367114417424943;0.9998658659060994
99.545602;1.0999552977872098;-0.011111278300199201;-0.010103660063263251;-0.005555427918811455;-0.005051631622621926;1.0997606041414103;9.999065380601966;0.9999855415949579;-0.7274550133634019;1.034584393330072;1.000029755653682;1.2367102564284589;0.9998642535402598
99.555602;1.099957238729748;-0.011111278977602645;-0.010103659894569027;-0.0055554281035902695;-0.005051631794941486;1.099759600321388;9.999072460000347;0.9999864861836918;-0.727455012829472;1.0345846177614688;1.0000284691901582;1.2367090940785421;0.999862705963137
99.565602;1.0999592803673486;-0.011111279635220864;-0.010103659748600568;-0.005555428290774397;-0.005051631967222137;1.0997584943273786;9.999079810707846;0.9999874811914771;-0.7274550122848087;1.0345848818554149;1.0000271925911275;1.2367079584256626;0.9998612310490147
99.575602;1.0999614227361934;-0.01111128027203583;-0.010103659624597233;-0.005555428479496121;-0.005051632140978213;1.0997572872738368;9.999087384924364;0.9999885219946305;-0.7274550117311984;1.034585182133133;1.000025923203797;1.2367068521648827;0.9998598353169718
99.585602;1.0999636646408322;-0.011111280886873987;-0.010103659521085669;-0.005555428668762268;-0.005051632317313088;1.099755978883256;9.999095129105326;0.999989603542399;-0.7274550111704753;1.0345855134912059;1.000024658481439;1.2367057768419507;0.9998585232214203
99.595602;1.0999660023353737;-0.011111281478424322;-0.010103659436085493;-0.005555428857803643;-0.005051632496941291;1.0997545675899851;9.999102982321183;0.9999907202068654;-0.7274550106047611;1.0345858710456173;1.0000233966461578;1.2367047337164068;0.9998572971954393
99.605602;1.0999684297050725;-0.011111282045283926;-0.01010365936731716;-0.005555429046029791;-0.005051632680258979;1.0997530515589036;9.999110882532326;0.9999918658320072;-0.7274550100362379;1.034586250474008;1.0000221378025582;1.2367037234433647;0.9998561580294735
99.615602;1.0999709394460804;-0.011111282585998562;-0.010103659312288998;-0.005555429232829462;-0.005051632867555335;1.099751429798561;9.999118779082641;0.9999930340758549;-0.7274550094666058;1.0345866472298404;1.0000208844851064;1.2367027452779193;0.9998551056674868
99.625602;1.0999735239354607;-0.011111283099062234;-0.010103659268593393;-0.005555429417706296;-0.005051633059117204;1.0997497030343741;9.999126634549361;0.9999942187134849;-0.7274550088969378;1.0345870561618158;1.0000196410731483;1.2367017977989592;0.9998541402446801
99.635602;1.0999761757320896;-0.01111128358300922;-0.010103659234285847;-0.005555429600602823;-0.005051633254926534;1.0997478742043696;9.999134416469383;0.999995413833175;-0.7274550083278734;1.0345874719593697;1.0000184123388778;1.236700879613808;0.9998532626054875
99.645602;1.0999788878527792;-0.011111284036539744;-0.010103659207844623;-0.005555429781985693;-0.005051633454345998;1.099745948435833;9.999142095474184;0.999996614029923;-0.7274550077597531;1.034587889253266;1.0000172026843104;1.2366999884421719;0.9998524736170868
99.655602;1.0999816537142615;-0.011111284458592434;-0.010103659187828325;-0.00555542996261309;-0.005051633656164365;1.0997439322418612;9.999149647993702;0.999997814086828;-0.7274550071926997;1.0345883018320172;1.000016016631573;1.236699120273352;0.9998517731046938
99.665602;1.0999844670968093;-0.011111284848358728;-0.010103659172788897;-0.005555430143259586;-0.005051633858797617;1.0997418322011563;9.999157051076617;0.9999990084159152;-0.727455006626785;1.0345887019640745;1.00001485839602;1.2366982693661779;0.9998511598361346
99.675602;1.0999873220803087;-0.011111285205197032;-0.010103659161487763;-0.005555430324633051;-0.005051634060502742;1.0997396544893687;9.999164275512067;1.0000001910834584;-0.7274550060622911;1.0345890805282543;1.0000137299943814;1.2366974283546264;0.999850632068845
99.685602;1.0999902123792489;-0.011111285528562814;-0.010103659153133689;-0.0055554305074065335;-0.00505163425961857;1.099737405434231;9.999171287752;1.000001356301541;-0.7274550054998556;1.0345894277404577;1.000012630636906;1.2366965888885852;0.9998501877266966
99.695602;1.0999931306557436;-0.011111285818102914;-0.010103659147437561;-0.0055554306921050955;-0.005051634454743815;1.099735091578637;9.999178053913603;1.0000024991151342;-0.7274550049404394;1.0345897337748662;1.0000115583574993;1.2366957430767056;0.9998498244473183
99.705602;1.0999960690088726;-0.011111286073819839;-0.010103659144408113;-0.005555430878820927;-0.005051634644670701;1.0997327193507866;9.999184537983833;1.0000036161067338;-0.7274550043852351;1.0345899893817114;1.0000105116162739;1.23669488490201;0.9998495394547203
99.715602;1.0999990199243472;-0.01111128629623234;-0.010103659144157765;-0.00555543106705435;-0.005051634828019508;1.0997302954333672;9.999190700220039;1.0000047051823997;-0.7274550038354088;1.0345901865745646;1.0000094895100604;1.2366940106863953;0.9998493291649593
99.725602;1.1000019763435276;-0.011111286486458939;-0.01010365914683387;-0.0055554312558229796;-0.005051635002972674;1.0997278273293705;9.999196504322821;1.0000057642061475;-0.7274550032916723;1.0345903185178413;1.0000084910330636;1.236693118387131;0.9998491890731348
99.735602;1.1000049314716807;-0.011111286645991826;-0.010103659152505915;-0.005555431443889387;-0.005051635167581607;1.0997253236349964;9.999201928543009;1.000006790407781;-0.7274550027541156;1.0345903791175544;1.0000075139815132;1.2366922065819255;0.9998491139449149
99.745602;1.1000078790621395;-0.01111128677625753;-0.010103659161132887;-0.0055554316299664935;-0.005051635320387049;1.0997227942848342;9.99920696808847;1.0000077816009996;-0.7274550022224616;1.03459036319671;1.0000065546098227;1.2366912739203217;0.9998490977808138
99.755602;1.1000108134264766;-0.011111286878436499;-0.01010365917268483;-0.005555431812795613;-0.0050516354606439575;1.0997202502976804;9.999211629193086;1.000008737378728;-0.7274550016963688;1.034590266780217;1.0000056084762203;1.2366903190563159;0.9998491336067704
99.765602;1.1000137289112297;-0.011111286953605947;-0.010103659187225604;-0.0055554319910824735;-0.005051635587965609;1.0997177029938905;9.999215924148665;1.0000096590336662;-0.727455001175593;1.0345900872842178;1.0000046710215198;1.2366893411328428;0.9998492136561484
99.775602;1.100016619698815;-0.011111287002880737;-0.010103659204850448;-0.005555432163513081;-0.00505163570178915;1.0997151639081897;9.999219868046579;1.000010548793706;-0.7274550006601352;1.0345898236520168;1.0000037373369353;1.2366883406456237;0.9998493299323912
99.785602;1.1000194800543974;-0.011111287027453976;-0.010103659225520603;-0.005555432328894185;-0.005051635801125308;1.0997126452339612;9.999223476112894;1.0000114088288106;-0.727455000150211;1.0345894759150343;1.0000028023598961;1.2366873195514028;0.9998494745225783
99.795602;1.100022304334542;-0.011111287028469086;-0.010103659248979909;-0.00555543248617275;-0.005051635884758773;1.0997101590236498;9.999226764167075;1.0000122404838372;-0.727454999645983;1.0345890444296097;1.0000018618467126;1.2366862801372567;0.9998496397408627
99.805602;1.1000250868109525;-0.011111287006772802;-0.010103659274917442;-0.005555432634393126;-0.005051635951636416;1.0997077153413792;9.99922975279877;1.0000130444350501;-0.7274549991474524;1.034588529952414;1.0000009132320649;1.2366852241492046;0.9998498187763593
99.815602;1.100027821873242;-0.01111128696296013;-0.010103659303238652;-0.005555432772848295;-0.005051636001062906;1.0997053214987487;9.99923247210663;1.0000138214444072;-0.7274549986545769;1.0345879342505482;0.9999999560134682;1.2366841530029284;0.9998500064845282
99.825602;1.1000305045427654;-0.011111286897644292;-0.01010365933412307;-0.005555432901370531;-0.005051636032660546;1.099702982619449;9.99923495851531;1.000014572395951;-0.727454998167325;1.0345872598024952;0.9999989919682201;1.2366830677006158;0.999850199516568
99.835602;1.100033130391351;-0.011111286811471882;-0.010103659367831048;-0.0055554330204872346;-0.005051636046314487;1.0997007023561842;9.99923724408133;1.000015297653605;-0.7274549976857456;1.0345865089880735;0.9999980247952629;1.2366819683280026;0.9998503961737175
99.845602;1.1000356945162906;-0.011111286705050828;-0.01010365940449248;-0.005555433131239464;-0.005051636042113654;1.0996984837333192;9.999239350355996;1.0000159971171396;-0.7274549972101415;1.0345856841687222;0.9999970587402862;1.2366808550603363;0.9998505965073861
99.855602;1.1000381910636854;-0.011111286579107245;-0.010103659444045215;-0.005555433234766777;-0.005051636020176374;1.0996963301181872;9.999241290339047;1.0000166706166311;-0.7274549967411263;1.0345847882333017;0.9999960972552583;1.236679729792499;0.9998508021999799
99.865602;1.100040613786565;-0.011111286434580918;-0.01010365948636424;-0.005555433332024342;-0.005051635980554818;1.0996942455539715;9.999243073870614;1.000017317724918;-0.7274549962795429;1.034583824756766;0.9999951427399707;1.2366785953263828;0.9998510157042149
99.875602;1.1000429562301257;-0.011111286272543186;-0.010103659531376857;-0.0055554334237484975;-0.005051635923402485;1.0996922342062674;9.99924471065423;1.0000179377952345;-0.7274549958263757;1.034582798179434;0.9999941969943815;1.2366774533069438;0.9998512389412579
99.885602;1.1000452120951592;-0.011111286094187822;-0.010103659579020402;-0.005555433510409623;-0.00505163584924831;1.0996902999054308;9.999246206441923;1.0000185303134197;-0.7274549953827171;1.034581714081655;0.9999932616823817;1.2366763040597983;0.9998514727454701
99.895602;1.100047376453577;-0.01111128590085385;-0.010103659629232061;-0.005555433592064724;-0.005051635759187785;1.0996884461027243;9.999247558048442;1.000019094651127;-0.7274549949497783;1.0345805790400087;0.9999923386020009;1.2366751478569231;0.9998517173783386
99.905602;1.1000494459388221;-0.011111285693981785;-0.010103659681952403;-0.005555433668392078;-0.0050516356548553805;1.0996866750954626;9.999248755116547;1.0000196295517532;-0.7274549945288294;1.0345794000302786;0.9999914298793392;1.2366739862385134;0.9998519729143072
99.915602;1.1000514175807963;-0.011111285475097429;-0.010103659736973549;-0.005555433738911285;-0.00505163553819932;1.0996849869566736;9.99924978475319;1.000020133276006;-0.7274549941211321;1.0345781837570653;0.9999905382722359;1.2366728227899217;0.999852239505164
99.925602;1.1000532882914533;-0.011111285245899976;-0.010103659793804457;-0.005555433803047126;-0.0050516354113160624;1.0996833796226733;9.999250634789854;1.00002060423231;-0.7274549937280018;1.0345769366079482;0.9999896672896759;1.2366716626216723;0.999852518416614
99.935602;1.1000550554514892;-0.011111285008383376;-0.010103659851732349;-0.005555433860242253;-0.005051635276342206;1.099681849922003;9.999251295741436;1.0000210411185149;-0.7274549933507525;1.0345756654640845;0.9999888204877242;1.236670511759786;0.9998528127237729
99.945602;1.1000567172075177;-0.011111284764797542;-0.010103659909977504;-0.005555433910317198;-0.005051635135313908;1.0996803944972973;9.999251758304334;1.0000214429122762;-0.7274549929904517;1.0345743784712642;0.9999880003972634;1.2366693773544646;0.9998531260611838
99.955602;1.1000582719421568;-0.011111284517387923;-0.010103659967840017;-0.005555433953489932;-0.005051634990132647;1.0996790101002722;9.999252008957932;1.000021809524665;-0.7274549926478504;1.0345730850334633;0.9999872083580382;1.2366682672463347;0.9998534605532367
99.965602;1.1000597180396008;-0.011111284268107296;-0.010103660024800221;-0.005555433990062539;-0.005051634842595294;1.0996776935118944;9.999252029229002;1.0000221422863882;-0.7274549923235056;1.0345717951701139;0.9999864453076622;1.2366671891553296;0.9998538160977295
99.975602;1.1000610548681942;-0.01111128401858338;-0.010103660080535266;-0.005555434020485757;-0.005051634694451877;1.0996764415683464;9.999251799353914;1.000022443544678;-0.7274549920178869;1.03457051869782;0.9999857124408751;1.2366661503966845;0.9998541906724643
99.985602;1.1000622843032621;-0.01111128377037121;-0.010103660134932704;-0.0055554340456283454;-0.0050516345475559695;1.0996752515420762;9.999251304722838;1.0000227158709942;-0.7274549917314046;1.0345692646970306;0.999985010980603;1.2366651572841831;0.9998545804779565
99.995602;1.1000634113581271;-0.011111283525182276;-0.01010366018807112;-0.005555434066751464;-0.0050516344038744635;1.0996741215435422;9.99925054217447;1.0000229613142044;-0.727454991464256;1.0345680413805507;0.9999843415085703;1.236664214280172;0.9998549803468677
99.99998;1.1000644433344804;-0.011111283284868136;-0.010103660239965912;-0.005555434085261505;-0.005051634265178113;1.0996730504092551;9.999249525012576;1.0000231810228646;-0.7274549912162014;1.0345668560740018;0.999983704050053;1.2366633233780668;0.9998553845299342
99.99998;1.1000653882702396;-0.011111283051303149;-0.010103660290213852;-0.005555434102358331;-0.005051634132645821;1.0996720374034272;9.999248284150887;1.0000233757990453;-0.7274549909865671;1.0345657153084016;0.9999830989519759;1.2366624840745666;0.9998557869045331
99.999981;1.1000662540407484;-0.011111282826306303;-0.010103660337916686;-0.005555434118753315;-0.005051634006781171;1.0996710822895504;9.99924686418756;1.0000235473322505;-0.7274549907744172;1.0345646250729623;0.9999825272776434;1.2366616947000049;0.9998561809558373
99.999982;1.1000670485119541;-0.011111282611474782;-0.01010366038200168;-0.00555543413469249;-0.0050516338877851135;1.0996701855569555;9.999245318987665;1.0000236984606052;-0.7274549905786691;1.0345635906210493;0.9999819899891498;1.2366609540550282;0.9998565607367252
99.999984;1.1000677796543452;-0.011111282407997424;-0.010103660421701183;-0.005555434150178759;-0.005051633775912357;1.09966934803922;9.99924370912293;1.000023832104124;-0.7274549903980284;1.0345626157400885;0.9999814869505123;1.2366602615606455;0.9998569219709078
99.999988;1.1000684548536275;-0.011111282216684984;-0.010103660456866802;-0.005555434165139402;-0.0050516336713476795;1.099668569675083;9.999242096579263;1.0000239509325035;-0.727454990230946;1.0345617024359974;0.9999810170777864;1.236659616264833;0.9998572619807761
99.999996;1.1000690800852648;-0.011111282038020144;-0.0101036604880005;-0.00555543417945422;-0.005051633573964861;1.099667848472282;9.999240533077318;1.0000240578880273;-0.7274549900759497;1.034560851059292;0.99998057905089;1.2366590161948476;0.9998575794171759
100.0;1.1000696597901019;-0.011111281871982535;-0.010103660515981057;-0.005555434192969784;-0.005051633483421358;1.0996671807025593;9.9992390513312;1.0000241557174534;-0.7274549899320106;1.0345600601233746;0.9999801715586251;1.236658458753658;0.999857874387861
