time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu
0.000000000;1.044e+00;8.332e-01;-5.177e-09;7.978e-01;2.708e-09;1.044e+00;3.333e-02;-1.479e-09;1.000e+01;8.333e-01;6.920e-04
29.999994000;1.044e+00;8.332e-01;4.117e-09;7.978e-01;-5.769e-10;1.044e+00;3.333e-02;6.135e-10;1.000e+01;8.333e-01;6.920e-04
29.999994000;2.243e-01;1.334e-01;-4.552e-01;5.948e-01;-2.030e+00;2.243e-01;5.335e-03;-1.821e-02;1.000e+01;8.333e-01;6.920e-04
29.999996000;2.242e-01;1.333e-01;-4.552e-01;5.947e-01;-2.030e+00;2.242e-01;5.334e-03;-1.821e-02;1.000e+01;8.333e-01;6.920e-04
29.999998000;2.242e-01;1.333e-01;-4.552e-01;5.945e-01;-2.030e+00;2.242e-01;5.333e-03;-1.821e-02;1.000e+01;8.333e-01;6.920e-04
30.000122000;2.242e-01;1.317e-01;-4.555e-01;5.874e-01;-2.032e+00;2.242e-01;5.268e-03;-1.822e-02;1.000e+01;8.333e-01;6.920e-04
30.001935000;2.261e-01;1.117e-01;-4.623e-01;4.939e-01;-2.044e+00;2.261e-01;4.468e-03;-1.849e-02;1.000e+01;8.333e-01;6.920e-04
30.002061000;2.264e-01;1.106e-01;-4.630e-01;4.883e-01;-2.045e+00;2.264e-01;4.423e-03;-1.852e-02;1.000e+01;8.333e-01;6.920e-04
30.002829000;2.289e-01;1.043e-01;-4.679e-01;4.557e-01;-2.044e+00;2.289e-01;4.173e-03;-1.871e-02;1.000e+01;8.333e-01;6.920e-04
30.002957000;2.294e-01;1.034e-01;-4.688e-01;4.507e-01;-2.043e+00;2.294e-01;4.136e-03;-1.875e-02;1.000e+01;8.333e-01;6.920e-04
30.003763000;2.333e-01;9.825e-02;-4.754e-01;4.212e-01;-2.038e+00;2.333e-01;3.930e-03;-1.902e-02;1.000e+01;8.333e-01;6.920e-04
30.006726000;2.523e-01;8.535e-02;-5.050e-01;3.383e-01;-2.002e+00;2.523e-01;3.414e-03;-2.020e-02;1.000e+01;8.333e-01;6.920e-04
30.008399000;2.624e-01;8.058e-02;-5.196e-01;3.070e-01;-1.980e+00;2.624e-01;3.223e-03;-2.079e-02;1.000e+01;8.333e-01;6.920e-04
30.009943000;2.705e-01;7.740e-02;-5.307e-01;2.862e-01;-1.962e+00;2.705e-01;3.096e-03;-2.123e-02;1.000e+01;8.333e-01;6.920e-04
30.009959000;2.705e-01;7.737e-02;-5.308e-01;2.860e-01;-1.962e+00;2.705e-01;3.095e-03;-2.123e-02;1.000e+01;8.333e-01;6.920e-04
30.011223000;2.762e-01;7.560e-02;-5.384e-01;2.737e-01;-1.949e+00;2.762e-01;3.024e-03;-2.154e-02;1.000e+01;8.333e-01;6.920e-04
30.012481000;2.813e-01;7.450e-02;-5.449e-01;2.649e-01;-1.937e+00;2.813e-01;2.980e-03;-2.180e-02;1.000e+01;8.333e-01;6.920e-04
30.012737000;2.822e-01;7.438e-02;-5.461e-01;2.635e-01;-1.935e+00;2.822e-01;2.975e-03;-2.184e-02;1.000e+01;8.333e-01;6.920e-04
30.013761000;2.858e-01;7.403e-02;-5.506e-01;2.590e-01;-1.927e+00;2.858e-01;2.961e-03;-2.203e-02;1.000e+01;8.333e-01;6.920e-04
30.014259000;2.874e-01;7.400e-02;-5.526e-01;2.574e-01;-1.923e+00;2.874e-01;2.960e-03;-2.211e-02;1.000e+01;8.333e-01;6.920e-04
30.016035000;2.926e-01;7.395e-02;-5.589e-01;2.527e-01;-1.910e+00;2.926e-01;2.958e-03;-2.236e-02;1.000e+01;8.333e-01;6.920e-04
30.018884000;2.992e-01;7.353e-02;-5.669e-01;2.457e-01;-1.895e+00;2.992e-01;2.941e-03;-2.268e-02;1.000e+01;8.333e-01;6.920e-04
30.019140000;2.997e-01;7.347e-02;-5.675e-01;2.451e-01;-1.893e+00;2.997e-01;2.939e-03;-2.270e-02;1.000e+01;8.333e-01;6.920e-04
30.022980000;3.060e-01;7.275e-02;-5.747e-01;2.378e-01;-1.878e+00;3.060e-01;2.910e-03;-2.299e-02;1.000e+01;8.333e-01;6.920e-04
30.023492000;3.067e-01;7.265e-02;-5.755e-01;2.369e-01;-1.877e+00;3.067e-01;2.906e-03;-2.302e-02;1.000e+01;8.333e-01;6.920e-04
30.024516000;3.079e-01;7.245e-02;-5.770e-01;2.353e-01;-1.874e+00;3.079e-01;2.898e-03;-2.308e-02;1.000e+01;8.333e-01;6.920e-04
30.026564000;3.101e-01;7.212e-02;-5.794e-01;2.326e-01;-1.869e+00;3.101e-01;2.885e-03;-2.318e-02;1.000e+01;8.333e-01;6.920e-04
30.030148000;3.129e-01;7.170e-02;-5.826e-01;2.291e-01;-1.862e+00;3.129e-01;2.868e-03;-2.330e-02;1.000e+01;8.333e-01;6.920e-04
30.033460000;3.148e-01;7.152e-02;-5.847e-01;2.272e-01;-1.857e+00;3.148e-01;2.861e-03;-2.339e-02;1.000e+01;8.333e-01;6.920e-04
30.036428000;3.150e-01;7.145e-02;-5.849e-01;2.268e-01;-1.857e+00;3.150e-01;2.858e-03;-2.339e-02;1.000e+01;8.333e-01;6.920e-04
30.043476000;3.152e-01;7.200e-02;-5.851e-01;2.284e-01;-1.856e+00;3.152e-01;2.880e-03;-2.340e-02;1.000e+01;8.333e-01;6.920e-04
30.051476000;3.153e-01;7.340e-02;-5.851e-01;2.328e-01;-1.856e+00;3.153e-01;2.936e-03;-2.341e-02;1.000e+01;8.333e-01;6.920e-04
30.062779000;3.154e-01;7.617e-02;-5.850e-01;2.415e-01;-1.855e+00;3.154e-01;3.047e-03;-2.340e-02;1.000e+01;8.333e-01;6.920e-04
30.071779000;3.154e-01;7.870e-02;-5.849e-01;2.495e-01;-1.855e+00;3.154e-01;3.148e-03;-2.340e-02;1.000e+01;8.333e-01;6.920e-04
30.073779000;3.154e-01;7.930e-02;-5.849e-01;2.514e-01;-1.854e+00;3.154e-01;3.172e-03;-2.339e-02;1.000e+01;8.333e-01;6.920e-04
30.078779000;3.154e-01;8.077e-02;-5.847e-01;2.561e-01;-1.854e+00;3.154e-01;3.231e-03;-2.339e-02;1.000e+01;8.333e-01;6.920e-04
30.208779000;3.143e-01;1.216e-01;-5.798e-01;3.868e-01;-1.845e+00;3.143e-01;4.864e-03;-2.319e-02;1.000e+01;8.333e-01;6.920e-04
30.356063000;3.124e-01;1.676e-01;-5.708e-01;5.364e-01;-1.827e+00;3.124e-01;6.703e-03;-2.283e-02;1.000e+01;8.333e-01;6.920e-04
30.361023000;3.123e-01;1.689e-01;-5.705e-01;5.406e-01;-1.827e+00;3.123e-01;6.754e-03;-2.282e-02;1.000e+01;8.333e-01;6.920e-04
30.362023000;3.123e-01;1.691e-01;-5.705e-01;5.413e-01;-1.827e+00;3.123e-01;6.762e-03;-2.282e-02;1.000e+01;8.333e-01;6.920e-04
30.364023000;3.123e-01;1.694e-01;-5.704e-01;5.425e-01;-1.826e+00;3.123e-01;6.777e-03;-2.281e-02;1.000e+01;8.333e-01;6.920e-04
30.368023000;3.122e-01;1.700e-01;-5.702e-01;5.446e-01;-1.826e+00;3.122e-01;6.801e-03;-2.281e-02;1.000e+01;8.333e-01;6.920e-04
30.370023000;3.122e-01;1.703e-01;-5.701e-01;5.453e-01;-1.826e+00;3.122e-01;6.810e-03;-2.280e-02;1.000e+01;8.333e-01;6.920e-04
30.372023000;3.122e-01;1.705e-01;-5.700e-01;5.460e-01;-1.826e+00;3.122e-01;6.818e-03;-2.280e-02;1.000e+01;8.333e-01;6.920e-04
30.375023000;3.121e-01;1.707e-01;-5.699e-01;5.470e-01;-1.826e+00;3.121e-01;6.829e-03;-2.280e-02;1.000e+01;8.333e-01;6.920e-04
30.394023000;3.120e-01;1.716e-01;-5.696e-01;5.499e-01;-1.826e+00;3.120e-01;6.862e-03;-2.278e-02;1.000e+01;8.333e-01;6.920e-04
30.424023000;3.119e-01;1.719e-01;-5.695e-01;5.510e-01;-1.826e+00;3.119e-01;6.874e-03;-2.278e-02;1.000e+01;8.333e-01;6.920e-04
30.499994000;3.119e-01;1.719e-01;-5.695e-01;5.511e-01;-1.826e+00;3.119e-01;6.876e-03;-2.278e-02;1.000e+01;8.333e-01;6.920e-04
30.499994000;1.453e+00;1.211e+00;1.449e+00;8.335e-01;9.976e-01;1.453e+00;4.843e-02;5.797e-02;1.000e+01;8.333e-01;6.920e-04
30.500133000;1.453e+00;1.211e+00;1.449e+00;8.333e-01;9.976e-01;1.453e+00;4.842e-02;5.797e-02;1.000e+01;8.333e-01;6.920e-04
30.500389000;1.453e+00;1.209e+00;1.449e+00;8.320e-01;9.972e-01;1.453e+00;4.835e-02;5.795e-02;1.000e+01;8.333e-01;6.920e-04
30.500901000;1.452e+00;1.201e+00;1.446e+00;8.266e-01;9.957e-01;1.452e+00;4.802e-02;5.785e-02;1.000e+01;8.333e-01;6.920e-04
30.501157000;1.452e+00;1.195e+00;1.444e+00;8.227e-01;9.946e-01;1.452e+00;4.779e-02;5.778e-02;1.000e+01;8.333e-01;6.920e-04
30.501413000;1.452e+00;1.188e+00;1.443e+00;8.183e-01;9.935e-01;1.452e+00;4.753e-02;5.770e-02;1.000e+01;8.333e-01;6.920e-04
30.501925000;1.452e+00;1.173e+00;1.438e+00;8.082e-01;9.908e-01;1.452e+00;4.693e-02;5.754e-02;1.000e+01;8.333e-01;6.920e-04
30.502181000;1.452e+00;1.165e+00;1.436e+00;8.025e-01;9.894e-01;1.452e+00;4.660e-02;5.745e-02;1.000e+01;8.333e-01;6.920e-04
30.503366000;1.451e+00;1.122e+00;1.426e+00;7.734e-01;9.829e-01;1.451e+00;4.489e-02;5.704e-02;1.000e+01;8.333e-01;6.920e-04
30.504816000;1.450e+00;1.065e+00;1.416e+00;7.343e-01;9.761e-01;1.450e+00;4.260e-02;5.663e-02;1.000e+01;8.333e-01;6.920e-04
30.505217000;1.450e+00;1.049e+00;1.413e+00;7.232e-01;9.745e-01;1.450e+00;4.196e-02;5.654e-02;1.000e+01;8.333e-01;6.920e-04
30.505219000;1.450e+00;1.049e+00;1.413e+00;7.232e-01;9.744e-01;1.450e+00;4.196e-02;5.653e-02;1.000e+01;8.333e-01;6.920e-04
30.505225000;1.450e+00;1.049e+00;1.413e+00;7.230e-01;9.740e-01;1.450e+00;4.194e-02;5.650e-02;1.000e+01;8.333e-01;6.920e-04
30.505249000;1.450e+00;1.047e+00;1.410e+00;7.223e-01;9.727e-01;1.450e+00;4.189e-02;5.641e-02;1.000e+01;8.333e-01;6.920e-04
30.505473000;1.445e+00;1.034e+00;1.387e+00;7.154e-01;9.601e-01;1.445e+00;4.135e-02;5.549e-02;1.000e+01;8.333e-01;6.920e-04
30.505729000;1.439e+00;1.018e+00;1.359e+00;7.075e-01;9.444e-01;1.439e+00;4.073e-02;5.436e-02;1.000e+01;8.333e-01;6.920e-04
30.506753000;1.411e+00;9.525e-01;1.228e+00;6.752e-01;8.708e-01;1.411e+00;3.810e-02;4.914e-02;1.000e+01;8.333e-01;6.920e-04
30.507009000;1.403e+00;9.355e-01;1.192e+00;6.670e-01;8.501e-01;1.403e+00;3.742e-02;4.769e-02;1.000e+01;8.333e-01;6.920e-04
30.507341000;1.392e+00;9.133e-01;1.144e+00;6.563e-01;8.220e-01;1.392e+00;3.653e-02;4.575e-02;1.000e+01;8.333e-01;6.920e-04
30.507454000;1.388e+00;9.058e-01;1.127e+00;6.527e-01;8.123e-01;1.388e+00;3.623e-02;4.509e-02;1.000e+01;8.333e-01;6.920e-04
30.507698000;1.278e+00;8.053e-01;6.904e-01;6.303e-01;5.404e-01;1.278e+00;3.221e-02;2.762e-02;1.000e+01;8.333e-01;6.920e-04
30.507990000;1.182e+00;7.209e-01;3.599e-01;6.098e-01;3.044e-01;1.182e+00;2.884e-02;1.439e-02;1.000e+01;8.333e-01;6.920e-04
30.509423000;1.183e+00;6.753e-01;3.566e-01;5.710e-01;3.015e-01;1.183e+00;2.701e-02;1.426e-02;1.000e+01;8.333e-01;6.920e-04
30.510703000;1.184e+00;6.384e-01;3.554e-01;5.394e-01;3.003e-01;1.184e+00;2.554e-02;1.422e-02;1.000e+01;8.333e-01;6.920e-04
30.510959000;1.184e+00;6.314e-01;3.553e-01;5.334e-01;3.002e-01;1.184e+00;2.526e-02;1.421e-02;1.000e+01;8.333e-01;6.920e-04
30.512495000;1.185e+00;5.923e-01;3.558e-01;4.998e-01;3.002e-01;1.185e+00;2.369e-02;1.423e-02;1.000e+01;8.333e-01;6.920e-04
30.514329000;1.186e+00;5.511e-01;3.576e-01;4.645e-01;3.014e-01;1.186e+00;2.204e-02;1.430e-02;1.000e+01;8.333e-01;6.920e-04
30.514331000;1.186e+00;5.510e-01;3.574e-01;4.644e-01;3.012e-01;1.186e+00;2.204e-02;1.430e-02;1.000e+01;8.333e-01;6.920e-04
30.514333000;1.186e+00;5.509e-01;3.572e-01;4.644e-01;3.011e-01;1.186e+00;2.204e-02;1.429e-02;1.000e+01;8.333e-01;6.920e-04
30.514361000;1.186e+00;5.499e-01;3.550e-01;4.638e-01;2.994e-01;1.186e+00;2.200e-02;1.420e-02;1.000e+01;8.333e-01;6.920e-04
30.515353000;1.162e+00;5.145e-01;2.793e-01;4.427e-01;2.403e-01;1.162e+00;2.058e-02;1.117e-02;1.000e+01;8.333e-01;6.920e-04
30.516121000;1.145e+00;4.895e-01;2.257e-01;4.275e-01;1.971e-01;1.145e+00;1.958e-02;9.027e-03;1.000e+01;8.333e-01;6.920e-04
30.516552000;1.136e+00;4.764e-01;1.975e-01;4.195e-01;1.739e-01;1.136e+00;1.905e-02;7.898e-03;1.000e+01;8.333e-01;6.920e-04
30.518048000;1.106e+00;4.357e-01;1.099e-01;3.939e-01;9.939e-02;1.106e+00;1.743e-02;4.397e-03;1.000e+01;8.333e-01;6.920e-04
30.518304000;1.102e+00;4.296e-01;9.765e-02;3.900e-01;8.864e-02;1.102e+00;1.718e-02;3.906e-03;1.000e+01;8.333e-01;6.920e-04
30.518560000;1.098e+00;4.239e-01;8.645e-02;3.862e-01;7.875e-02;1.098e+00;1.696e-02;3.458e-03;1.000e+01;8.333e-01;6.920e-04
30.519444000;1.086e+00;4.065e-01;5.480e-02;3.741e-01;5.044e-02;1.086e+00;1.626e-02;2.192e-03;1.000e+01;8.333e-01;6.920e-04
30.519828000;1.083e+00;3.998e-01;4.388e-02;3.693e-01;4.053e-02;1.083e+00;1.599e-02;1.755e-03;1.000e+01;8.333e-01;6.920e-04
30.520212000;1.079e+00;3.936e-01;3.435e-02;3.648e-01;3.183e-02;1.079e+00;1.575e-02;1.374e-03;1.000e+01;8.333e-01;6.920e-04
30.520980000;1.073e+00;3.826e-01;1.875e-02;3.565e-01;1.747e-02;1.073e+00;1.530e-02;7.500e-04;1.000e+01;8.333e-01;6.920e-04
30.522068000;1.067e+00;3.694e-01;2.850e-03;3.460e-01;2.670e-03;1.067e+00;1.477e-02;1.140e-04;1.000e+01;8.333e-01;6.920e-04
30.522269000;1.067e+00;3.671e-01;5.501e-04;3.442e-01;5.155e-04;1.067e+00;1.469e-02;2.200e-05;1.000e+01;8.333e-01;6.920e-04
30.522523000;1.066e+00;3.645e-01;-2.150e-03;3.420e-01;-2.018e-03;1.066e+00;1.458e-02;-8.600e-05;1.000e+01;8.333e-01;6.920e-04
30.523547000;1.062e+00;3.549e-01;-1.075e-02;3.340e-01;-1.012e-02;1.062e+00;1.420e-02;-4.300e-04;1.000e+01;8.333e-01;6.920e-04
30.523803000;1.062e+00;3.527e-01;-1.243e-02;3.322e-01;-1.170e-02;1.062e+00;1.411e-02;-4.970e-04;1.000e+01;8.333e-01;6.920e-04
30.524315000;1.061e+00;3.487e-01;-1.533e-02;3.287e-01;-1.445e-02;1.061e+00;1.395e-02;-6.130e-04;1.000e+01;8.333e-01;6.920e-04
30.524571000;1.060e+00;3.468e-01;-1.655e-02;3.270e-01;-1.561e-02;1.060e+00;1.387e-02;-6.620e-04;1.000e+01;8.333e-01;6.920e-04
30.526114000;1.058e+00;3.367e-01;-2.170e-02;3.181e-01;-2.050e-02;1.058e+00;1.347e-02;-8.680e-04;1.000e+01;8.333e-01;6.920e-04
30.526626000;1.058e+00;3.339e-01;-2.275e-02;3.156e-01;-2.150e-02;1.058e+00;1.336e-02;-9.100e-04;1.000e+01;8.333e-01;6.920e-04
30.526882000;1.058e+00;3.326e-01;-2.320e-02;3.144e-01;-2.193e-02;1.058e+00;1.330e-02;-9.280e-04;1.000e+01;8.333e-01;6.920e-04
30.527138000;1.058e+00;3.312e-01;-2.358e-02;3.132e-01;-2.229e-02;1.058e+00;1.325e-02;-9.430e-04;1.000e+01;8.333e-01;6.920e-04
30.528418000;1.057e+00;3.255e-01;-2.475e-02;3.079e-01;-2.341e-02;1.057e+00;1.302e-02;-9.900e-04;1.000e+01;8.333e-01;6.920e-04
30.529851000;1.057e+00;3.203e-01;-2.515e-02;3.029e-01;-2.379e-02;1.057e+00;1.281e-02;-1.006e-03;1.000e+01;8.333e-01;6.920e-04
30.530312000;1.057e+00;3.188e-01;-2.513e-02;3.016e-01;-2.377e-02;1.057e+00;1.275e-02;-1.005e-03;1.000e+01;8.333e-01;6.920e-04
30.531695000;1.057e+00;3.150e-01;-2.482e-02;2.979e-01;-2.348e-02;1.057e+00;1.260e-02;-9.930e-04;1.000e+01;8.333e-01;6.920e-04
30.532616000;1.057e+00;3.129e-01;-2.450e-02;2.959e-01;-2.317e-02;1.057e+00;1.252e-02;-9.800e-04;1.000e+01;8.333e-01;6.920e-04
30.533538000;1.058e+00;3.111e-01;-2.410e-02;2.942e-01;-2.279e-02;1.058e+00;1.244e-02;-9.640e-04;1.000e+01;8.333e-01;6.920e-04
30.534459000;1.058e+00;3.096e-01;-2.368e-02;2.927e-01;-2.238e-02;1.058e+00;1.238e-02;-9.470e-04;1.000e+01;8.333e-01;6.920e-04
30.537869000;1.058e+00;3.057e-01;-2.213e-02;2.889e-01;-2.090e-02;1.058e+00;1.223e-02;-8.850e-04;1.000e+01;8.333e-01;6.920e-04
30.538699000;1.059e+00;3.052e-01;-2.180e-02;2.883e-01;-2.059e-02;1.059e+00;1.221e-02;-8.720e-04;1.000e+01;8.333e-01;6.920e-04
30.542017000;1.059e+00;3.040e-01;-2.065e-02;2.871e-01;-1.950e-02;1.059e+00;1.216e-02;-8.260e-04;1.000e+01;8.333e-01;6.920e-04
30.542846000;1.059e+00;3.039e-01;-2.042e-02;2.870e-01;-1.929e-02;1.059e+00;1.216e-02;-8.170e-04;1.000e+01;8.333e-01;6.920e-04
30.546993000;1.059e+00;3.046e-01;-1.955e-02;2.875e-01;-1.845e-02;1.059e+00;1.218e-02;-7.820e-04;1.000e+01;8.333e-01;6.920e-04
30.548652000;1.060e+00;3.053e-01;-1.930e-02;2.881e-01;-1.822e-02;1.060e+00;1.221e-02;-7.720e-04;1.000e+01;8.333e-01;6.920e-04
30.549481000;1.060e+00;3.056e-01;-1.918e-02;2.884e-01;-1.810e-02;1.060e+00;1.222e-02;-7.670e-04;1.000e+01;8.333e-01;6.920e-04
30.554458000;1.060e+00;3.086e-01;-1.870e-02;2.912e-01;-1.765e-02;1.060e+00;1.234e-02;-7.480e-04;1.000e+01;8.333e-01;6.920e-04
30.556458000;1.060e+00;3.100e-01;-1.857e-02;2.925e-01;-1.753e-02;1.060e+00;1.240e-02;-7.430e-04;1.000e+01;8.333e-01;6.920e-04
30.559458000;1.060e+00;3.124e-01;-1.840e-02;2.947e-01;-1.736e-02;1.060e+00;1.249e-02;-7.360e-04;1.000e+01;8.333e-01;6.920e-04
30.576458000;1.060e+00;3.279e-01;-1.790e-02;3.093e-01;-1.689e-02;1.060e+00;1.311e-02;-7.160e-04;1.000e+01;8.333e-01;6.920e-04
30.580458000;1.060e+00;3.317e-01;-1.780e-02;3.130e-01;-1.679e-02;1.060e+00;1.327e-02;-7.120e-04;1.000e+01;8.333e-01;6.920e-04
30.594458000;1.060e+00;3.456e-01;-1.747e-02;3.260e-01;-1.649e-02;1.060e+00;1.382e-02;-6.990e-04;1.000e+01;8.333e-01;6.920e-04
30.664284000;1.060e+00;4.153e-01;-1.570e-02;3.919e-01;-1.482e-02;1.060e+00;1.661e-02;-6.280e-04;1.000e+01;8.333e-01;6.920e-04
30.681052000;1.060e+00;4.320e-01;-1.522e-02;4.078e-01;-1.437e-02;1.060e+00;1.728e-02;-6.090e-04;1.000e+01;8.333e-01;6.920e-04
30.797052000;1.058e+00;5.479e-01;-1.145e-02;5.181e-01;-1.083e-02;1.058e+00;2.192e-02;-4.580e-04;1.000e+01;8.333e-01;6.920e-04
30.861052000;1.056e+00;6.117e-01;-9.025e-03;5.794e-01;-8.549e-03;1.056e+00;2.447e-02;-3.610e-04;1.000e+01;8.333e-01;6.920e-04
30.944052000;1.053e+00;6.945e-01;-5.600e-03;6.599e-01;-5.321e-03;1.053e+00;2.778e-02;-2.240e-04;1.000e+01;8.333e-01;6.920e-04
30.967052000;1.051e+00;7.175e-01;-4.600e-03;6.823e-01;-4.375e-03;1.051e+00;2.870e-02;-1.840e-04;1.000e+01;8.333e-01;6.920e-04
31.053019000;1.047e+00;8.031e-01;-6.000e-04;7.672e-01;-5.732e-04;1.047e+00;3.213e-02;-2.400e-05;1.000e+01;8.333e-01;6.920e-04
31.053243000;1.047e+00;8.034e-01;-5.750e-04;7.675e-01;-5.493e-04;1.047e+00;3.213e-02;-2.300e-05;1.000e+01;8.333e-01;6.920e-04
31.059011000;1.046e+00;8.090e-01;-3.000e-04;7.732e-01;-2.867e-04;1.046e+00;3.236e-02;-1.200e-05;1.000e+01;8.333e-01;6.920e-04
31.069349000;1.046e+00;8.185e-01;1.000e-04;7.827e-01;9.562e-05;1.046e+00;3.274e-02;3.997e-06;1.000e+01;8.333e-01;6.920e-04
31.074349000;1.045e+00;8.226e-01;2.750e-04;7.868e-01;2.630e-04;1.045e+00;3.290e-02;1.100e-05;1.000e+01;8.333e-01;6.920e-04
31.077349000;1.045e+00;8.249e-01;4.000e-04;7.891e-01;3.827e-04;1.045e+00;3.300e-02;1.600e-05;1.000e+01;8.333e-01;6.920e-04
31.079349000;1.045e+00;8.264e-01;4.500e-04;7.906e-01;4.305e-04;1.045e+00;3.306e-02;1.800e-05;1.000e+01;8.333e-01;6.920e-04
31.083349000;1.045e+00;8.292e-01;6.000e-04;7.935e-01;5.741e-04;1.045e+00;3.317e-02;2.400e-05;1.000e+01;8.333e-01;6.920e-04
31.093349000;1.045e+00;8.354e-01;9.000e-04;7.997e-01;8.615e-04;1.045e+00;3.342e-02;3.600e-05;1.000e+01;8.333e-01;6.920e-04
31.094349000;1.045e+00;8.360e-01;9.250e-04;8.003e-01;8.855e-04;1.045e+00;3.344e-02;3.700e-05;1.000e+01;8.333e-01;6.920e-04
31.103349000;1.044e+00;8.405e-01;1.175e-03;8.049e-01;1.125e-03;1.044e+00;3.362e-02;4.700e-05;1.000e+01;8.333e-01;6.920e-04
31.113349000;1.044e+00;8.448e-01;1.400e-03;8.091e-01;1.341e-03;1.044e+00;3.379e-02;5.600e-05;1.000e+01;8.333e-01;6.920e-04
31.114349000;1.044e+00;8.451e-01;1.425e-03;8.095e-01;1.365e-03;1.044e+00;3.381e-02;5.700e-05;1.000e+01;8.333e-01;6.920e-04
31.120349000;1.044e+00;8.473e-01;1.550e-03;8.117e-01;1.485e-03;1.044e+00;3.389e-02;6.200e-05;1.000e+01;8.333e-01;6.920e-04
31.134349000;1.044e+00;8.514e-01;1.825e-03;8.158e-01;1.749e-03;1.044e+00;3.405e-02;7.300e-05;1.000e+01;8.333e-01;6.920e-04
31.141349000;1.043e+00;8.530e-01;1.950e-03;8.175e-01;1.869e-03;1.043e+00;3.412e-02;7.800e-05;1.000e+01;8.333e-01;6.920e-04
31.153349000;1.043e+00;8.554e-01;2.125e-03;8.198e-01;2.037e-03;1.043e+00;3.422e-02;8.500e-05;1.000e+01;8.333e-01;6.920e-04
31.157349000;1.043e+00;8.561e-01;2.175e-03;8.205e-01;2.085e-03;1.043e+00;3.424e-02;8.700e-05;1.000e+01;8.333e-01;6.920e-04
31.166349000;1.043e+00;8.574e-01;2.300e-03;8.219e-01;2.205e-03;1.043e+00;3.430e-02;9.200e-05;1.000e+01;8.333e-01;6.920e-04
31.193349000;1.043e+00;8.603e-01;2.575e-03;8.248e-01;2.469e-03;1.043e+00;3.441e-02;1.030e-04;1.000e+01;8.333e-01;6.920e-04
31.212349000;1.043e+00;8.616e-01;2.725e-03;8.261e-01;2.613e-03;1.043e+00;3.447e-02;1.090e-04;1.000e+01;8.333e-01;6.920e-04
31.214349000;1.043e+00;8.618e-01;2.725e-03;8.262e-01;2.613e-03;1.043e+00;3.447e-02;1.090e-04;1.000e+01;8.333e-01;6.920e-04
31.229349000;1.043e+00;8.625e-01;2.825e-03;8.270e-01;2.709e-03;1.043e+00;3.450e-02;1.130e-04;1.000e+01;8.333e-01;6.920e-04
31.304349000;1.043e+00;8.644e-01;3.125e-03;8.288e-01;2.996e-03;1.043e+00;3.458e-02;1.250e-04;1.000e+01;8.333e-01;6.920e-04
31.322349000;1.043e+00;8.646e-01;3.175e-03;8.290e-01;3.044e-03;1.043e+00;3.458e-02;1.270e-04;1.000e+01;8.333e-01;6.920e-04
31.356349000;1.043e+00;8.647e-01;3.225e-03;8.291e-01;3.092e-03;1.043e+00;3.459e-02;1.290e-04;1.000e+01;8.333e-01;6.920e-04
34.429340000;1.042e+00;8.588e-01;-1.000e-04;8.241e-01;-9.596e-05;1.042e+00;3.435e-02;-4.005e-06;1.000e+01;8.333e-01;6.920e-04
36.221926000;1.042e+00;8.558e-01;-1.000e-04;8.211e-01;-9.594e-05;1.042e+00;3.423e-02;-4.000e-06;1.000e+01;8.333e-01;6.920e-04
36.369926000;1.042e+00;8.556e-01;-1.000e-04;8.208e-01;-9.594e-05;1.042e+00;3.422e-02;-3.998e-06;1.000e+01;8.333e-01;6.920e-04
37.835926000;1.043e+00;8.535e-01;-9.999e-05;8.186e-01;-9.592e-05;1.043e+00;3.414e-02;-3.994e-06;1.000e+01;8.333e-01;6.920e-04
41.468926000;1.043e+00;8.490e-01;-7.500e-05;8.141e-01;-7.191e-05;1.043e+00;3.396e-02;-2.996e-06;1.000e+01;8.333e-01;6.920e-04
41.631926000;1.043e+00;8.489e-01;-7.500e-05;8.139e-01;-7.191e-05;1.043e+00;3.395e-02;-2.995e-06;1.000e+01;8.333e-01;6.920e-04
42.397926000;1.043e+00;8.481e-01;-7.499e-05;8.130e-01;-7.190e-05;1.043e+00;3.392e-02;-3.001e-06;1.000e+01;8.333e-01;6.920e-04
48.157926000;1.044e+00;8.432e-01;-5.000e-05;8.080e-01;-4.791e-05;1.044e+00;3.373e-02;-1.997e-06;1.000e+01;8.333e-01;6.920e-04
54.074926000;1.044e+00;8.399e-01;-2.500e-05;8.046e-01;-2.395e-05;1.044e+00;3.359e-02;-1.004e-06;1.000e+01;8.333e-01;6.920e-04
54.349926000;1.044e+00;8.397e-01;-2.500e-05;8.045e-01;-2.395e-05;1.044e+00;3.359e-02;-1.002e-06;1.000e+01;8.333e-01;6.920e-04
54.405926000;1.044e+00;8.397e-01;-2.500e-05;8.044e-01;-2.394e-05;1.044e+00;3.359e-02;-9.964e-07;1.000e+01;8.333e-01;6.920e-04
61.886926000;1.044e+00;8.371e-01;-2.500e-05;8.017e-01;-2.394e-05;1.044e+00;3.348e-02;-9.972e-07;1.000e+01;8.333e-01;6.920e-04
71.266926000;1.044e+00;8.353e-01;4.785e-09;7.998e-01;-2.309e-09;1.044e+00;3.341e-02;-2.790e-10;1.000e+01;8.333e-01;6.920e-04
71.999926000;1.044e+00;8.351e-01;7.917e-09;7.997e-01;2.792e-10;1.044e+00;3.341e-02;-2.485e-09;1.000e+01;8.333e-01;6.920e-04
72.188926000;1.044e+00;8.351e-01;3.625e-09;7.997e-01;-1.074e-09;1.044e+00;3.340e-02;1.690e-09;1.000e+01;8.333e-01;6.920e-04
100.000000000;1.044e+00;8.335e-01;1.222e-09;7.981e-01;2.929e-11;1.044e+00;3.334e-02;-7.658e-09;1.000e+01;8.333e-01;6.920e-04
