time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_UPuInjTerminal;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_VoltageSetpointPu;InfiniteBus_BUS_NetworkFrequencyPu;NetworkFrequencyPu
0.000000000;1.044e+00;8.295e-01;5.338e-02;7.942e-01;5.111e-02;1.060e+00;1.064e+00;7.996e-01;1.071e-01;1.044e+00;7.465e-01;4.804e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.001155000;1.044e+00;8.334e-01;1.177e-01;7.979e-01;1.127e-01;1.080e+00;1.069e+00;7.996e-01;1.680e-01;1.044e+00;7.500e-01;1.059e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.001283000;1.044e+00;8.337e-01;1.236e-01;7.983e-01;1.184e-01;1.082e+00;1.069e+00;7.996e-01;1.737e-01;1.044e+00;7.504e-01;1.113e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.001510000;1.044e+00;8.344e-01;1.337e-01;7.989e-01;1.280e-01;1.085e+00;1.070e+00;7.997e-01;1.833e-01;1.044e+00;7.510e-01;1.203e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.001538000;1.044e+00;8.345e-01;1.349e-01;7.990e-01;1.292e-01;1.085e+00;1.070e+00;7.997e-01;1.844e-01;1.044e+00;7.510e-01;1.214e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.001941000;1.044e+00;8.356e-01;1.513e-01;8.000e-01;1.449e-01;1.090e+00;1.072e+00;7.998e-01;2.000e-01;1.044e+00;7.520e-01;1.362e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.002171000;1.044e+00;8.362e-01;1.599e-01;8.006e-01;1.531e-01;1.092e+00;1.072e+00;7.999e-01;2.081e-01;1.044e+00;7.525e-01;1.439e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.002286000;1.044e+00;8.364e-01;1.640e-01;8.009e-01;1.570e-01;1.094e+00;1.073e+00;8.000e-01;2.120e-01;1.044e+00;7.528e-01;1.476e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.002547000;1.044e+00;8.371e-01;1.728e-01;8.015e-01;1.655e-01;1.096e+00;1.073e+00;8.001e-01;2.204e-01;1.044e+00;7.534e-01;1.555e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.002675000;1.044e+00;8.374e-01;1.769e-01;8.017e-01;1.694e-01;1.098e+00;1.074e+00;8.001e-01;2.243e-01;1.044e+00;7.536e-01;1.592e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.002884000;1.044e+00;8.379e-01;1.833e-01;8.022e-01;1.755e-01;1.099e+00;1.074e+00;8.002e-01;2.304e-01;1.044e+00;7.541e-01;1.650e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.002892000;1.044e+00;8.379e-01;1.836e-01;8.022e-01;1.758e-01;1.100e+00;1.074e+00;8.002e-01;2.306e-01;1.044e+00;7.541e-01;1.652e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.002948000;1.044e+00;8.380e-01;1.852e-01;8.023e-01;1.774e-01;1.100e+00;1.074e+00;8.002e-01;2.322e-01;1.044e+00;7.542e-01;1.667e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.003012000;1.044e+00;8.381e-01;1.871e-01;8.025e-01;1.791e-01;1.101e+00;1.074e+00;8.003e-01;2.339e-01;1.044e+00;7.543e-01;1.684e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.003140000;1.044e+00;8.384e-01;1.907e-01;8.027e-01;1.826e-01;1.102e+00;1.075e+00;8.003e-01;2.374e-01;1.044e+00;7.546e-01;1.717e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.003524000;1.044e+00;8.392e-01;2.009e-01;8.035e-01;1.924e-01;1.105e+00;1.076e+00;8.005e-01;2.471e-01;1.044e+00;7.553e-01;1.808e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.003780000;1.044e+00;8.397e-01;2.071e-01;8.040e-01;1.983e-01;1.107e+00;1.076e+00;8.007e-01;2.530e-01;1.044e+00;7.557e-01;1.864e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.003908000;1.044e+00;8.399e-01;2.101e-01;8.042e-01;2.011e-01;1.107e+00;1.076e+00;8.007e-01;2.558e-01;1.044e+00;7.559e-01;1.891e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.004036000;1.044e+00;8.402e-01;2.129e-01;8.044e-01;2.039e-01;1.108e+00;1.077e+00;8.008e-01;2.585e-01;1.044e+00;7.562e-01;1.916e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.004164000;1.044e+00;8.404e-01;2.157e-01;8.046e-01;2.065e-01;1.109e+00;1.077e+00;8.009e-01;2.611e-01;1.044e+00;7.564e-01;1.941e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.004292000;1.044e+00;8.406e-01;2.183e-01;8.049e-01;2.091e-01;1.110e+00;1.077e+00;8.009e-01;2.636e-01;1.044e+00;7.566e-01;1.965e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.004420000;1.044e+00;8.409e-01;2.209e-01;8.051e-01;2.115e-01;1.111e+00;1.077e+00;8.010e-01;2.661e-01;1.044e+00;7.568e-01;1.988e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.004548000;1.044e+00;8.411e-01;2.234e-01;8.053e-01;2.139e-01;1.111e+00;1.077e+00;8.011e-01;2.685e-01;1.044e+00;7.570e-01;2.011e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.004676000;1.044e+00;8.413e-01;2.258e-01;8.055e-01;2.162e-01;1.112e+00;1.078e+00;8.011e-01;2.707e-01;1.044e+00;7.572e-01;2.032e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.005120000;1.044e+00;8.420e-01;2.335e-01;8.062e-01;2.236e-01;1.115e+00;1.078e+00;8.014e-01;2.781e-01;1.044e+00;7.578e-01;2.102e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.005248000;1.044e+00;8.422e-01;2.356e-01;8.063e-01;2.256e-01;1.115e+00;1.078e+00;8.015e-01;2.800e-01;1.044e+00;7.580e-01;2.120e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.005376000;1.044e+00;8.424e-01;2.376e-01;8.065e-01;2.275e-01;1.116e+00;1.079e+00;8.015e-01;2.819e-01;1.044e+00;7.581e-01;2.138e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.005990000;1.044e+00;8.432e-01;2.462e-01;8.073e-01;2.357e-01;1.118e+00;1.079e+00;8.019e-01;2.902e-01;1.044e+00;7.589e-01;2.216e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.006221000;1.044e+00;8.435e-01;2.491e-01;8.076e-01;2.385e-01;1.119e+00;1.080e+00;8.020e-01;2.929e-01;1.044e+00;7.592e-01;2.242e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.007142000;1.044e+00;8.446e-01;2.590e-01;8.087e-01;2.480e-01;1.122e+00;1.080e+00;8.025e-01;3.024e-01;1.044e+00;7.601e-01;2.331e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.007373000;1.044e+00;8.449e-01;2.611e-01;8.089e-01;2.500e-01;1.123e+00;1.080e+00;8.026e-01;3.044e-01;1.044e+00;7.604e-01;2.350e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.007603000;1.044e+00;8.451e-01;2.631e-01;8.091e-01;2.519e-01;1.123e+00;1.081e+00;8.027e-01;3.063e-01;1.044e+00;7.606e-01;2.368e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.008064000;1.044e+00;8.455e-01;2.668e-01;8.096e-01;2.554e-01;1.124e+00;1.081e+00;8.030e-01;3.098e-01;1.044e+00;7.610e-01;2.401e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.008986000;1.044e+00;8.464e-01;2.728e-01;8.103e-01;2.612e-01;1.126e+00;1.081e+00;8.034e-01;3.155e-01;1.044e+00;7.617e-01;2.455e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.009216000;1.044e+00;8.465e-01;2.741e-01;8.105e-01;2.624e-01;1.127e+00;1.082e+00;8.035e-01;3.168e-01;1.044e+00;7.619e-01;2.467e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.009907000;1.044e+00;8.471e-01;2.775e-01;8.110e-01;2.657e-01;1.128e+00;1.082e+00;8.038e-01;3.200e-01;1.044e+00;7.624e-01;2.497e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.010598000;1.044e+00;8.475e-01;2.803e-01;8.115e-01;2.684e-01;1.129e+00;1.082e+00;8.041e-01;3.227e-01;1.044e+00;7.628e-01;2.522e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.011059000;1.044e+00;8.478e-01;2.819e-01;8.117e-01;2.699e-01;1.129e+00;1.082e+00;8.043e-01;3.243e-01;1.044e+00;7.630e-01;2.537e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.011453000;1.044e+00;8.480e-01;2.831e-01;8.119e-01;2.711e-01;1.129e+00;1.082e+00;8.044e-01;3.255e-01;1.044e+00;7.632e-01;2.548e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.011481000;1.044e+00;8.481e-01;2.832e-01;8.120e-01;2.711e-01;1.129e+00;1.082e+00;8.044e-01;3.255e-01;1.044e+00;7.632e-01;2.549e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.011577000;1.044e+00;8.481e-01;2.835e-01;8.120e-01;2.714e-01;1.129e+00;1.082e+00;8.045e-01;3.258e-01;1.044e+00;7.633e-01;2.551e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.011705000;1.044e+00;8.482e-01;2.838e-01;8.121e-01;2.717e-01;1.130e+00;1.082e+00;8.045e-01;3.261e-01;1.044e+00;7.634e-01;2.554e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.012217000;1.044e+00;8.484e-01;2.851e-01;8.123e-01;2.730e-01;1.130e+00;1.082e+00;8.047e-01;3.274e-01;1.044e+00;7.636e-01;2.566e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.012473000;1.044e+00;8.486e-01;2.857e-01;8.125e-01;2.735e-01;1.130e+00;1.083e+00;8.048e-01;3.280e-01;1.044e+00;7.637e-01;2.571e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.012985000;1.044e+00;8.488e-01;2.868e-01;8.127e-01;2.746e-01;1.130e+00;1.083e+00;8.049e-01;3.290e-01;1.044e+00;7.639e-01;2.581e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.013241000;1.044e+00;8.489e-01;2.872e-01;8.128e-01;2.750e-01;1.131e+00;1.083e+00;8.050e-01;3.294e-01;1.044e+00;7.640e-01;2.585e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.013753000;1.044e+00;8.491e-01;2.881e-01;8.130e-01;2.758e-01;1.131e+00;1.083e+00;8.052e-01;3.303e-01;1.044e+00;7.642e-01;2.593e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.014009000;1.044e+00;8.492e-01;2.885e-01;8.131e-01;2.762e-01;1.131e+00;1.083e+00;8.052e-01;3.307e-01;1.044e+00;7.643e-01;2.596e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.014982000;1.044e+00;8.495e-01;2.897e-01;8.134e-01;2.774e-01;1.131e+00;1.083e+00;8.055e-01;3.319e-01;1.044e+00;7.646e-01;2.607e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.015442000;1.044e+00;8.497e-01;2.902e-01;8.135e-01;2.778e-01;1.132e+00;1.083e+00;8.056e-01;3.323e-01;1.044e+00;7.647e-01;2.612e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.017746000;1.044e+00;8.502e-01;2.919e-01;8.140e-01;2.794e-01;1.132e+00;1.083e+00;8.060e-01;3.339e-01;1.044e+00;7.652e-01;2.627e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.018207000;1.044e+00;8.503e-01;2.921e-01;8.141e-01;2.796e-01;1.132e+00;1.083e+00;8.060e-01;3.342e-01;1.044e+00;7.652e-01;2.629e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.020511000;1.044e+00;8.505e-01;2.928e-01;8.143e-01;2.804e-01;1.132e+00;1.083e+00;8.062e-01;3.349e-01;1.044e+00;7.655e-01;2.636e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.021433000;1.044e+00;8.506e-01;2.930e-01;8.144e-01;2.806e-01;1.132e+00;1.083e+00;8.063e-01;3.351e-01;1.044e+00;7.655e-01;2.637e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.021894000;1.044e+00;8.506e-01;2.931e-01;8.144e-01;2.806e-01;1.132e+00;1.083e+00;8.063e-01;3.352e-01;1.044e+00;7.655e-01;2.638e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.022354000;1.044e+00;8.506e-01;2.932e-01;8.144e-01;2.807e-01;1.132e+00;1.083e+00;8.063e-01;3.352e-01;1.044e+00;7.655e-01;2.639e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.023276000;1.044e+00;8.506e-01;2.933e-01;8.144e-01;2.808e-01;1.132e+00;1.083e+00;8.063e-01;3.354e-01;1.044e+00;7.655e-01;2.640e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.023737000;1.044e+00;8.506e-01;2.934e-01;8.144e-01;2.809e-01;1.132e+00;1.083e+00;8.062e-01;3.354e-01;1.044e+00;7.655e-01;2.640e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.024658000;1.044e+00;8.505e-01;2.934e-01;8.143e-01;2.810e-01;1.132e+00;1.083e+00;8.062e-01;3.355e-01;1.044e+00;7.655e-01;2.641e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.025580000;1.044e+00;8.504e-01;2.935e-01;8.142e-01;2.810e-01;1.132e+00;1.083e+00;8.061e-01;3.355e-01;1.044e+00;7.654e-01;2.642e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.026041000;1.044e+00;8.504e-01;2.935e-01;8.142e-01;2.811e-01;1.133e+00;1.083e+00;8.061e-01;3.356e-01;1.044e+00;7.654e-01;2.642e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.028621000;1.044e+00;8.501e-01;2.937e-01;8.139e-01;2.812e-01;1.133e+00;1.083e+00;8.058e-01;3.357e-01;1.044e+00;7.651e-01;2.643e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.029451000;1.044e+00;8.499e-01;2.937e-01;8.138e-01;2.812e-01;1.133e+00;1.083e+00;8.056e-01;3.357e-01;1.044e+00;7.649e-01;2.644e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.031939000;1.044e+00;8.494e-01;2.938e-01;8.133e-01;2.813e-01;1.133e+00;1.083e+00;8.052e-01;3.357e-01;1.044e+00;7.645e-01;2.645e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.035257000;1.044e+00;8.486e-01;2.940e-01;8.125e-01;2.815e-01;1.133e+00;1.083e+00;8.044e-01;3.358e-01;1.044e+00;7.637e-01;2.646e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.036916000;1.044e+00;8.481e-01;2.941e-01;8.120e-01;2.816e-01;1.133e+00;1.083e+00;8.039e-01;3.358e-01;1.044e+00;7.633e-01;2.647e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.040576000;1.044e+00;8.468e-01;2.943e-01;8.108e-01;2.818e-01;1.133e+00;1.083e+00;8.027e-01;3.359e-01;1.044e+00;7.622e-01;2.649e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.040832000;1.044e+00;8.468e-01;2.943e-01;8.107e-01;2.818e-01;1.133e+00;1.083e+00;8.027e-01;3.359e-01;1.044e+00;7.621e-01;2.649e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.042112000;1.044e+00;8.463e-01;2.944e-01;8.103e-01;2.819e-01;1.133e+00;1.083e+00;8.022e-01;3.359e-01;1.044e+00;7.616e-01;2.650e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.054160000;1.044e+00;8.415e-01;2.953e-01;8.057e-01;2.828e-01;1.133e+00;1.083e+00;7.978e-01;3.362e-01;1.044e+00;7.574e-01;2.658e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.055160000;1.044e+00;8.412e-01;2.954e-01;8.054e-01;2.828e-01;1.133e+00;1.083e+00;7.974e-01;3.362e-01;1.044e+00;7.571e-01;2.659e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.056160000;1.044e+00;8.408e-01;2.955e-01;8.051e-01;2.829e-01;1.133e+00;1.083e+00;7.971e-01;3.363e-01;1.044e+00;7.568e-01;2.659e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.057160000;1.044e+00;8.405e-01;2.955e-01;8.047e-01;2.830e-01;1.133e+00;1.083e+00;7.968e-01;3.363e-01;1.044e+00;7.564e-01;2.660e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.061160000;1.044e+00;8.392e-01;2.958e-01;8.035e-01;2.832e-01;1.133e+00;1.083e+00;7.956e-01;3.364e-01;1.044e+00;7.553e-01;2.662e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.063160000;1.044e+00;8.387e-01;2.959e-01;8.030e-01;2.833e-01;1.133e+00;1.083e+00;7.951e-01;3.365e-01;1.044e+00;7.548e-01;2.663e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.064160000;1.044e+00;8.385e-01;2.960e-01;8.028e-01;2.834e-01;1.133e+00;1.083e+00;7.948e-01;3.365e-01;1.044e+00;7.546e-01;2.664e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.065160000;1.044e+00;8.382e-01;2.960e-01;8.025e-01;2.834e-01;1.133e+00;1.083e+00;7.946e-01;3.365e-01;1.044e+00;7.544e-01;2.664e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.068160000;1.044e+00;8.376e-01;2.962e-01;8.019e-01;2.836e-01;1.133e+00;1.083e+00;7.940e-01;3.366e-01;1.044e+00;7.538e-01;2.666e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.072160000;1.044e+00;8.369e-01;2.963e-01;8.013e-01;2.837e-01;1.133e+00;1.083e+00;7.934e-01;3.366e-01;1.044e+00;7.532e-01;2.667e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.073160000;1.044e+00;8.368e-01;2.964e-01;8.012e-01;2.838e-01;1.133e+00;1.083e+00;7.933e-01;3.367e-01;1.044e+00;7.531e-01;2.667e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.078160000;1.044e+00;8.364e-01;2.965e-01;8.008e-01;2.839e-01;1.133e+00;1.083e+00;7.929e-01;3.367e-01;1.044e+00;7.527e-01;2.669e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.080160000;1.044e+00;8.363e-01;2.965e-01;8.007e-01;2.839e-01;1.133e+00;1.083e+00;7.928e-01;3.367e-01;1.044e+00;7.526e-01;2.669e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.081160000;1.044e+00;8.362e-01;2.965e-01;8.007e-01;2.839e-01;1.133e+00;1.083e+00;7.928e-01;3.367e-01;1.044e+00;7.526e-01;2.669e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.082160000;1.044e+00;8.362e-01;2.966e-01;8.006e-01;2.839e-01;1.133e+00;1.083e+00;7.927e-01;3.368e-01;1.044e+00;7.526e-01;2.669e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.084160000;1.044e+00;8.362e-01;2.966e-01;8.006e-01;2.840e-01;1.133e+00;1.083e+00;7.927e-01;3.368e-01;1.044e+00;7.526e-01;2.669e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.091160000;1.044e+00;8.364e-01;2.966e-01;8.008e-01;2.839e-01;1.133e+00;1.083e+00;7.929e-01;3.368e-01;1.044e+00;7.527e-01;2.669e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.092160000;1.044e+00;8.364e-01;2.966e-01;8.008e-01;2.839e-01;1.133e+00;1.083e+00;7.929e-01;3.368e-01;1.044e+00;7.528e-01;2.669e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.094160000;1.044e+00;8.366e-01;2.965e-01;8.010e-01;2.839e-01;1.133e+00;1.083e+00;7.930e-01;3.368e-01;1.044e+00;7.529e-01;2.669e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.109160000;1.044e+00;8.377e-01;2.963e-01;8.020e-01;2.837e-01;1.133e+00;1.083e+00;7.941e-01;3.367e-01;1.044e+00;7.539e-01;2.667e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.121160000;1.044e+00;8.384e-01;2.962e-01;8.027e-01;2.836e-01;1.133e+00;1.083e+00;7.948e-01;3.367e-01;1.044e+00;7.546e-01;2.666e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.122160000;1.044e+00;8.384e-01;2.962e-01;8.028e-01;2.836e-01;1.133e+00;1.083e+00;7.948e-01;3.366e-01;1.044e+00;7.546e-01;2.666e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.123160000;1.044e+00;8.385e-01;2.962e-01;8.028e-01;2.836e-01;1.133e+00;1.083e+00;7.949e-01;3.366e-01;1.044e+00;7.546e-01;2.665e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.129160000;1.044e+00;8.387e-01;2.961e-01;8.030e-01;2.835e-01;1.133e+00;1.083e+00;7.950e-01;3.366e-01;1.044e+00;7.548e-01;2.665e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.140160000;1.044e+00;8.387e-01;2.961e-01;8.030e-01;2.835e-01;1.133e+00;1.083e+00;7.951e-01;3.366e-01;1.044e+00;7.549e-01;2.665e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.144160000;1.044e+00;8.387e-01;2.961e-01;8.030e-01;2.835e-01;1.133e+00;1.083e+00;7.951e-01;3.366e-01;1.044e+00;7.548e-01;2.665e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.146160000;1.044e+00;8.387e-01;2.961e-01;8.030e-01;2.835e-01;1.133e+00;1.083e+00;7.950e-01;3.366e-01;1.044e+00;7.548e-01;2.665e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.176160000;1.044e+00;8.379e-01;2.962e-01;8.023e-01;2.836e-01;1.133e+00;1.083e+00;7.944e-01;3.366e-01;1.044e+00;7.541e-01;2.666e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.196160000;1.044e+00;8.376e-01;2.963e-01;8.020e-01;2.837e-01;1.133e+00;1.083e+00;7.941e-01;3.367e-01;1.044e+00;7.539e-01;2.667e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.200160000;1.044e+00;8.376e-01;2.963e-01;8.020e-01;2.837e-01;1.133e+00;1.083e+00;7.940e-01;3.367e-01;1.044e+00;7.539e-01;2.667e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.201160000;1.044e+00;8.376e-01;2.963e-01;8.020e-01;2.837e-01;1.133e+00;1.083e+00;7.940e-01;3.367e-01;1.044e+00;7.538e-01;2.667e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.204160000;1.044e+00;8.376e-01;2.963e-01;8.019e-01;2.837e-01;1.133e+00;1.083e+00;7.940e-01;3.367e-01;1.044e+00;7.538e-01;2.667e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.247160000;1.044e+00;8.374e-01;2.964e-01;8.018e-01;2.837e-01;1.133e+00;1.083e+00;7.938e-01;3.367e-01;1.044e+00;7.537e-01;2.667e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.253160000;1.044e+00;8.374e-01;2.964e-01;8.017e-01;2.837e-01;1.133e+00;1.083e+00;7.938e-01;3.367e-01;1.044e+00;7.536e-01;2.667e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.356160000;1.044e+00;8.367e-01;2.965e-01;8.011e-01;2.839e-01;1.133e+00;1.083e+00;7.932e-01;3.367e-01;1.044e+00;7.530e-01;2.668e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.371160000;1.044e+00;8.366e-01;2.965e-01;8.010e-01;2.839e-01;1.133e+00;1.083e+00;7.931e-01;3.367e-01;1.044e+00;7.530e-01;2.668e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.438160000;1.044e+00;8.363e-01;2.966e-01;8.008e-01;2.839e-01;1.133e+00;1.083e+00;7.928e-01;3.368e-01;1.044e+00;7.527e-01;2.669e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.628160000;1.044e+00;8.355e-01;2.967e-01;8.000e-01;2.841e-01;1.133e+00;1.083e+00;7.921e-01;3.368e-01;1.044e+00;7.520e-01;2.670e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.641160000;1.044e+00;8.355e-01;2.967e-01;7.999e-01;2.841e-01;1.133e+00;1.083e+00;7.921e-01;3.368e-01;1.044e+00;7.520e-01;2.671e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.642160000;1.044e+00;8.355e-01;2.967e-01;7.999e-01;2.841e-01;1.133e+00;1.083e+00;7.921e-01;3.368e-01;1.044e+00;7.519e-01;2.671e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.710476000;1.044e+00;8.353e-01;2.968e-01;7.997e-01;2.841e-01;1.133e+00;1.083e+00;7.918e-01;3.368e-01;1.044e+00;7.517e-01;2.671e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.865297000;1.044e+00;8.349e-01;2.969e-01;7.993e-01;2.842e-01;1.133e+00;1.083e+00;7.915e-01;3.369e-01;1.044e+00;7.514e-01;2.672e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
0.866297000;1.044e+00;8.349e-01;2.969e-01;7.993e-01;2.842e-01;1.134e+00;1.083e+00;7.915e-01;3.369e-01;1.044e+00;7.514e-01;2.672e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
1.033297000;1.044e+00;8.345e-01;2.969e-01;7.990e-01;2.843e-01;1.134e+00;1.083e+00;7.911e-01;3.369e-01;1.044e+00;7.510e-01;2.672e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
1.056297000;1.044e+00;8.345e-01;2.969e-01;7.989e-01;2.843e-01;1.134e+00;1.083e+00;7.911e-01;3.369e-01;1.044e+00;7.510e-01;2.672e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
1.061297000;1.044e+00;8.344e-01;2.969e-01;7.989e-01;2.843e-01;1.134e+00;1.083e+00;7.911e-01;3.369e-01;1.044e+00;7.510e-01;2.672e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
1.211297000;1.044e+00;8.342e-01;2.970e-01;7.987e-01;2.843e-01;1.134e+00;1.083e+00;7.908e-01;3.369e-01;1.044e+00;7.508e-01;2.673e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
1.549342000;1.044e+00;8.338e-01;2.971e-01;7.984e-01;2.844e-01;1.134e+00;1.083e+00;7.905e-01;3.369e-01;1.044e+00;7.505e-01;2.673e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
1.568342000;1.044e+00;8.338e-01;2.971e-01;7.984e-01;2.844e-01;1.134e+00;1.083e+00;7.905e-01;3.370e-01;1.044e+00;7.504e-01;2.674e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
1.571342000;1.044e+00;8.338e-01;2.971e-01;7.983e-01;2.844e-01;1.134e+00;1.083e+00;7.905e-01;3.370e-01;1.044e+00;7.504e-01;2.674e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
1.792342000;1.044e+00;8.337e-01;2.971e-01;7.982e-01;2.844e-01;1.134e+00;1.083e+00;7.903e-01;3.370e-01;1.044e+00;7.503e-01;2.674e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
2.488342000;1.044e+00;8.334e-01;2.971e-01;7.980e-01;2.845e-01;1.134e+00;1.083e+00;7.901e-01;3.370e-01;1.044e+00;7.501e-01;2.674e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
2.717342000;1.044e+00;8.334e-01;2.971e-01;7.979e-01;2.845e-01;1.134e+00;1.083e+00;7.901e-01;3.370e-01;1.044e+00;7.501e-01;2.674e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
2.942342000;1.044e+00;8.334e-01;2.971e-01;7.979e-01;2.845e-01;1.134e+00;1.083e+00;7.901e-01;3.370e-01;1.044e+00;7.500e-01;2.674e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
3.307342000;1.044e+00;8.334e-01;2.972e-01;7.979e-01;2.845e-01;1.134e+00;1.083e+00;7.900e-01;3.370e-01;1.044e+00;7.500e-01;2.674e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
3.708260000;1.044e+00;8.333e-01;2.972e-01;7.979e-01;2.845e-01;1.134e+00;1.083e+00;7.900e-01;3.370e-01;1.044e+00;7.500e-01;2.674e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.990000000;1.044e+00;8.333e-01;2.972e-01;7.979e-01;2.845e-01;1.134e+00;1.083e+00;7.900e-01;3.370e-01;1.044e+00;7.500e-01;2.674e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.990004000;1.044e+00;8.334e-01;2.972e-01;7.979e-01;2.845e-01;1.134e+00;1.083e+00;7.900e-01;3.370e-01;1.044e+00;7.500e-01;2.675e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.990025000;1.045e+00;8.336e-01;2.972e-01;7.979e-01;2.845e-01;1.134e+00;1.083e+00;7.900e-01;3.370e-01;1.045e+00;7.502e-01;2.675e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.990029000;1.045e+00;8.336e-01;2.973e-01;7.979e-01;2.845e-01;1.134e+00;1.084e+00;7.900e-01;3.370e-01;1.045e+00;7.503e-01;2.675e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.990053000;1.045e+00;8.339e-01;2.973e-01;7.979e-01;2.845e-01;1.134e+00;1.084e+00;7.900e-01;3.369e-01;1.045e+00;7.505e-01;2.676e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.990117000;1.046e+00;8.345e-01;2.974e-01;7.979e-01;2.843e-01;1.135e+00;1.085e+00;7.900e-01;3.368e-01;1.046e+00;7.511e-01;2.677e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.990181000;1.047e+00;8.352e-01;2.974e-01;7.978e-01;2.841e-01;1.136e+00;1.085e+00;7.901e-01;3.365e-01;1.047e+00;7.516e-01;2.676e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.990930000;1.056e+00;8.422e-01;2.898e-01;7.973e-01;2.744e-01;1.143e+00;1.094e+00;7.902e-01;3.264e-01;1.056e+00;7.579e-01;2.609e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.991161000;1.059e+00;8.442e-01;2.850e-01;7.969e-01;2.691e-01;1.145e+00;1.097e+00;7.902e-01;3.210e-01;1.059e+00;7.597e-01;2.565e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.991621000;1.065e+00;8.480e-01;2.721e-01;7.961e-01;2.555e-01;1.147e+00;1.101e+00;7.902e-01;3.073e-01;1.065e+00;7.632e-01;2.449e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.991737000;1.067e+00;8.489e-01;2.683e-01;7.958e-01;2.515e-01;1.147e+00;1.103e+00;7.902e-01;3.034e-01;1.067e+00;7.640e-01;2.415e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.991937000;1.069e+00;8.504e-01;2.610e-01;7.954e-01;2.441e-01;1.148e+00;1.104e+00;7.901e-01;2.959e-01;1.069e+00;7.654e-01;2.349e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.992449000;1.076e+00;8.541e-01;2.395e-01;7.940e-01;2.226e-01;1.148e+00;1.109e+00;7.900e-01;2.743e-01;1.076e+00;7.687e-01;2.155e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.992961000;1.082e+00;8.576e-01;2.138e-01;7.924e-01;1.976e-01;1.146e+00;1.114e+00;7.899e-01;2.492e-01;1.082e+00;7.718e-01;1.925e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.993089000;1.084e+00;8.584e-01;2.069e-01;7.920e-01;1.908e-01;1.146e+00;1.115e+00;7.898e-01;2.425e-01;1.084e+00;7.726e-01;1.862e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.993473000;1.089e+00;8.608e-01;1.846e-01;7.906e-01;1.696e-01;1.144e+00;1.118e+00;7.897e-01;2.212e-01;1.089e+00;7.747e-01;1.662e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.993729000;1.092e+00;8.623e-01;1.688e-01;7.896e-01;1.545e-01;1.143e+00;1.120e+00;7.896e-01;2.061e-01;1.092e+00;7.761e-01;1.519e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.994728000;1.105e+00;8.676e-01;9.998e-02;7.853e-01;9.049e-02;1.135e+00;1.127e+00;7.890e-01;1.421e-01;1.105e+00;7.809e-01;8.998e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.994958000;1.108e+00;8.687e-01;8.267e-02;7.842e-01;7.462e-02;1.133e+00;1.129e+00;7.888e-01;1.262e-01;1.108e+00;7.819e-01;7.440e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.995188000;1.111e+00;8.698e-01;6.487e-02;7.831e-01;5.840e-02;1.130e+00;1.130e+00;7.887e-01;1.100e-01;1.111e+00;7.828e-01;5.838e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.995419000;1.114e+00;8.709e-01;4.660e-02;7.820e-01;4.184e-02;1.128e+00;1.132e+00;7.885e-01;9.345e-02;1.114e+00;7.838e-01;4.194e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.995880000;1.120e+00;8.728e-01;8.731e-03;7.796e-01;7.799e-03;1.122e+00;1.135e+00;7.881e-01;5.943e-02;1.120e+00;7.855e-01;7.858e-03;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.996652000;1.129e+00;8.758e-01;-5.838e-02;7.754e-01;-5.169e-02;1.112e+00;1.140e+00;7.874e-01;-8.773e-06;1.129e+00;7.882e-01;-5.254e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.996906000;1.133e+00;8.767e-01;-8.137e-02;7.740e-01;-7.184e-02;1.108e+00;1.141e+00;7.872e-01;-2.014e-02;1.133e+00;7.890e-01;-7.323e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.997162000;1.136e+00;8.775e-01;-1.050e-01;7.725e-01;-9.240e-02;1.104e+00;1.143e+00;7.869e-01;-4.069e-02;1.136e+00;7.898e-01;-9.447e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.997674000;1.142e+00;8.791e-01;-1.534e-01;7.695e-01;-1.342e-01;1.096e+00;1.146e+00;7.864e-01;-8.250e-02;1.142e+00;7.912e-01;-1.380e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.998442000;1.152e+00;8.812e-01;-2.288e-01;7.647e-01;-1.986e-01;1.084e+00;1.150e+00;7.855e-01;-1.468e-01;1.152e+00;7.931e-01;-2.059e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.998698000;1.156e+00;8.818e-01;-2.546e-01;7.631e-01;-2.204e-01;1.079e+00;1.151e+00;7.852e-01;-1.685e-01;1.156e+00;7.936e-01;-2.292e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.998954000;1.159e+00;8.824e-01;-2.808e-01;7.614e-01;-2.423e-01;1.075e+00;1.153e+00;7.848e-01;-1.905e-01;1.159e+00;7.941e-01;-2.527e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
19.999466000;1.165e+00;8.834e-01;-3.341e-01;7.581e-01;-2.867e-01;1.065e+00;1.155e+00;7.842e-01;-2.348e-01;1.165e+00;7.951e-01;-3.007e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.000028000;1.173e+00;8.845e-01;-3.940e-01;7.543e-01;-3.360e-01;1.054e+00;1.158e+00;7.834e-01;-2.841e-01;1.173e+00;7.960e-01;-3.546e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.001020000;1.185e+00;8.858e-01;-5.028e-01;7.474e-01;-4.242e-01;1.034e+00;1.164e+00;7.820e-01;-3.723e-01;1.185e+00;7.973e-01;-4.526e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.001532000;1.192e+00;8.864e-01;-5.605e-01;7.437e-01;-4.703e-01;1.024e+00;1.166e+00;7.812e-01;-4.183e-01;1.192e+00;7.977e-01;-5.045e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.001788000;1.195e+00;8.866e-01;-5.897e-01;7.419e-01;-4.935e-01;1.018e+00;1.167e+00;7.808e-01;-4.415e-01;1.195e+00;7.979e-01;-5.308e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.002044000;1.198e+00;8.868e-01;-6.192e-01;7.400e-01;-5.167e-01;1.013e+00;1.169e+00;7.804e-01;-4.647e-01;1.198e+00;7.981e-01;-5.573e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.002274000;1.201e+00;8.869e-01;-6.459e-01;7.383e-01;-5.376e-01;1.008e+00;1.170e+00;7.800e-01;-4.856e-01;1.201e+00;7.982e-01;-5.813e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.002735000;1.207e+00;8.871e-01;-6.998e-01;7.349e-01;-5.797e-01;9.972e-01;1.172e+00;7.792e-01;-5.277e-01;1.207e+00;7.984e-01;-6.298e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.002966000;1.210e+00;8.872e-01;-7.270e-01;7.331e-01;-6.008e-01;9.920e-01;1.173e+00;7.788e-01;-5.488e-01;1.210e+00;7.984e-01;-6.543e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.003887000;1.222e+00;8.872e-01;-8.376e-01;7.261e-01;-6.855e-01;9.706e-01;1.178e+00;7.772e-01;-6.335e-01;1.222e+00;7.985e-01;-7.539e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.004234000;1.226e+00;8.871e-01;-8.799e-01;7.234e-01;-7.175e-01;9.624e-01;1.180e+00;7.766e-01;-6.655e-01;1.226e+00;7.984e-01;-7.919e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.005051000;1.237e+00;8.866e-01;-9.810e-01;7.169e-01;-7.932e-01;9.425e-01;1.184e+00;7.751e-01;-7.412e-01;1.237e+00;7.980e-01;-8.829e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.005256000;1.239e+00;8.865e-01;-1.007e+00;7.153e-01;-8.122e-01;9.374e-01;1.185e+00;7.747e-01;-7.602e-01;1.239e+00;7.978e-01;-9.060e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.006278000;1.252e+00;8.855e-01;-1.136e+00;7.070e-01;-9.074e-01;9.115e-01;1.190e+00;7.726e-01;-8.554e-01;1.252e+00;7.969e-01;-1.023e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.006482000;1.255e+00;8.852e-01;-1.163e+00;7.053e-01;-9.264e-01;9.062e-01;1.191e+00;7.722e-01;-8.745e-01;1.255e+00;7.967e-01;-1.046e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.006891000;1.260e+00;8.846e-01;-1.216e+00;7.019e-01;-9.646e-01;8.956e-01;1.193e+00;7.714e-01;-9.127e-01;1.260e+00;7.962e-01;-1.094e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.007709000;1.271e+00;8.833e-01;-1.323e+00;6.951e-01;-1.041e+00;8.739e-01;1.196e+00;7.696e-01;-9.892e-01;1.271e+00;7.950e-01;-1.191e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.007803000;1.272e+00;8.831e-01;-1.335e+00;6.943e-01;-1.050e+00;8.713e-01;1.197e+00;7.694e-01;-9.980e-01;1.272e+00;7.948e-01;-1.202e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.007807000;1.272e+00;8.831e-01;-1.335e+00;6.943e-01;-1.050e+00;8.714e-01;1.197e+00;7.694e-01;-9.980e-01;1.272e+00;7.948e-01;-1.202e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.007819000;1.272e+00;8.832e-01;-1.336e+00;6.943e-01;-1.050e+00;8.715e-01;1.197e+00;7.694e-01;-9.980e-01;1.272e+00;7.949e-01;-1.202e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.009988000;1.300e+00;8.947e-01;-1.365e+00;6.883e-01;-1.050e+00;8.905e-01;1.225e+00;7.616e-01;-9.997e-01;1.300e+00;8.052e-01;-1.228e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.009996000;1.300e+00;8.948e-01;-1.365e+00;6.883e-01;-1.050e+00;8.906e-01;1.225e+00;7.615e-01;-9.997e-01;1.300e+00;8.053e-01;-1.228e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.010000000;1.300e+00;8.948e-01;-1.365e+00;6.883e-01;-1.050e+00;8.906e-01;1.225e+00;7.615e-01;-9.997e-01;1.300e+00;8.053e-01;-1.228e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.010785000;1.300e+00;8.919e-01;-1.365e+00;6.860e-01;-1.050e+00;8.906e-01;1.225e+00;7.592e-01;-9.998e-01;1.300e+00;8.027e-01;-1.228e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.010849000;1.300e+00;8.916e-01;-1.365e+00;6.859e-01;-1.050e+00;8.906e-01;1.225e+00;7.590e-01;-9.998e-01;1.300e+00;8.025e-01;-1.228e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.013422000;1.300e+00;8.818e-01;-1.364e+00;6.783e-01;-1.049e+00;8.908e-01;1.225e+00;7.509e-01;-1.000e+00;1.300e+00;7.937e-01;-1.228e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.015868000;1.300e+00;8.726e-01;-1.363e+00;6.712e-01;-1.049e+00;8.910e-01;1.225e+00;7.433e-01;-1.000e+00;1.300e+00;7.853e-01;-1.227e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.016211000;1.300e+00;8.713e-01;-1.363e+00;6.703e-01;-1.049e+00;8.911e-01;1.225e+00;7.422e-01;-1.001e+00;1.300e+00;7.842e-01;-1.227e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.016325000;1.300e+00;8.709e-01;-1.363e+00;6.699e-01;-1.049e+00;8.911e-01;1.225e+00;7.419e-01;-1.001e+00;1.300e+00;7.838e-01;-1.227e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.016439000;1.300e+00;8.705e-01;-1.363e+00;6.696e-01;-1.049e+00;8.911e-01;1.224e+00;7.415e-01;-1.001e+00;1.300e+00;7.835e-01;-1.227e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.018908000;1.300e+00;8.618e-01;-1.362e+00;6.629e-01;-1.048e+00;8.913e-01;1.224e+00;7.344e-01;-1.001e+00;1.300e+00;7.756e-01;-1.226e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.019319000;1.300e+00;8.604e-01;-1.362e+00;6.619e-01;-1.048e+00;8.913e-01;1.224e+00;7.332e-01;-1.001e+00;1.300e+00;7.744e-01;-1.226e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.019730000;1.300e+00;8.591e-01;-1.362e+00;6.608e-01;-1.048e+00;8.914e-01;1.224e+00;7.321e-01;-1.001e+00;1.300e+00;7.732e-01;-1.226e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.023433000;1.300e+00;8.478e-01;-1.361e+00;6.522e-01;-1.047e+00;8.917e-01;1.224e+00;7.228e-01;-1.001e+00;1.300e+00;7.630e-01;-1.225e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.024255000;1.300e+00;8.456e-01;-1.361e+00;6.504e-01;-1.047e+00;8.918e-01;1.224e+00;7.210e-01;-1.001e+00;1.300e+00;7.610e-01;-1.225e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.024667000;1.300e+00;8.445e-01;-1.361e+00;6.496e-01;-1.047e+00;8.918e-01;1.224e+00;7.200e-01;-1.001e+00;1.300e+00;7.600e-01;-1.225e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.027341000;1.300e+00;8.378e-01;-1.360e+00;6.445e-01;-1.046e+00;8.920e-01;1.224e+00;7.146e-01;-1.001e+00;1.300e+00;7.540e-01;-1.224e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.027546000;1.300e+00;8.373e-01;-1.360e+00;6.441e-01;-1.046e+00;8.920e-01;1.224e+00;7.142e-01;-1.001e+00;1.300e+00;7.536e-01;-1.224e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.028986000;1.300e+00;8.341e-01;-1.360e+00;6.416e-01;-1.046e+00;8.921e-01;1.224e+00;7.115e-01;-1.001e+00;1.300e+00;7.507e-01;-1.224e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.029192000;1.300e+00;8.337e-01;-1.359e+00;6.413e-01;-1.046e+00;8.922e-01;1.224e+00;7.111e-01;-1.001e+00;1.300e+00;7.503e-01;-1.224e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.030426000;1.300e+00;8.312e-01;-1.359e+00;6.393e-01;-1.046e+00;8.922e-01;1.224e+00;7.090e-01;-1.001e+00;1.300e+00;7.480e-01;-1.223e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.030632000;1.300e+00;8.307e-01;-1.359e+00;6.390e-01;-1.045e+00;8.923e-01;1.224e+00;7.087e-01;-1.001e+00;1.300e+00;7.477e-01;-1.223e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.033384000;1.300e+00;8.256e-01;-1.359e+00;6.351e-01;-1.045e+00;8.924e-01;1.224e+00;7.045e-01;-1.001e+00;1.300e+00;7.431e-01;-1.223e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.033400000;1.300e+00;8.256e-01;-1.359e+00;6.351e-01;-1.045e+00;8.924e-01;1.224e+00;7.044e-01;-1.001e+00;1.300e+00;7.430e-01;-1.223e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.033512000;1.300e+00;8.254e-01;-1.358e+00;6.349e-01;-1.045e+00;8.925e-01;1.224e+00;7.043e-01;-1.001e+00;1.300e+00;7.429e-01;-1.223e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.034920000;1.300e+00;8.231e-01;-1.358e+00;6.331e-01;-1.045e+00;8.925e-01;1.224e+00;7.023e-01;-1.001e+00;1.300e+00;7.408e-01;-1.222e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.036968000;1.300e+00;8.199e-01;-1.358e+00;6.307e-01;-1.044e+00;8.927e-01;1.224e+00;6.998e-01;-1.001e+00;1.300e+00;7.379e-01;-1.222e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.038248000;1.300e+00;8.181e-01;-1.358e+00;6.293e-01;-1.044e+00;8.927e-01;1.224e+00;6.983e-01;-1.001e+00;1.300e+00;7.363e-01;-1.222e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.040004000;1.300e+00;8.159e-01;-1.357e+00;6.276e-01;-1.044e+00;8.928e-01;1.224e+00;6.964e-01;-1.001e+00;1.300e+00;7.343e-01;-1.222e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.040012000;1.300e+00;8.158e-01;-1.357e+00;6.276e-01;-1.044e+00;8.928e-01;1.224e+00;6.964e-01;-1.001e+00;1.300e+00;7.343e-01;-1.222e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.040028000;1.300e+00;8.158e-01;-1.357e+00;6.276e-01;-1.044e+00;8.928e-01;1.224e+00;6.964e-01;-1.001e+00;1.300e+00;7.342e-01;-1.221e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.040060000;1.300e+00;8.157e-01;-1.357e+00;6.275e-01;-1.044e+00;8.927e-01;1.224e+00;6.963e-01;-1.001e+00;1.300e+00;7.341e-01;-1.221e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.040199000;1.300e+00;8.153e-01;-1.357e+00;6.274e-01;-1.044e+00;8.925e-01;1.224e+00;6.962e-01;-1.001e+00;1.300e+00;7.338e-01;-1.221e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.040215000;1.299e+00;8.153e-01;-1.357e+00;6.274e-01;-1.044e+00;8.925e-01;1.223e+00;6.962e-01;-1.001e+00;1.299e+00;7.338e-01;-1.221e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.040247000;1.299e+00;8.152e-01;-1.357e+00;6.274e-01;-1.044e+00;8.924e-01;1.223e+00;6.962e-01;-1.001e+00;1.299e+00;7.337e-01;-1.221e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.040567000;1.299e+00;8.143e-01;-1.356e+00;6.271e-01;-1.044e+00;8.919e-01;1.223e+00;6.959e-01;-1.001e+00;1.299e+00;7.329e-01;-1.220e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.042231000;1.294e+00;8.098e-01;-1.351e+00;6.256e-01;-1.044e+00;8.891e-01;1.218e+00;6.945e-01;-1.000e+00;1.294e+00;7.288e-01;-1.216e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.042487000;1.294e+00;8.092e-01;-1.350e+00;6.254e-01;-1.044e+00;8.886e-01;1.218e+00;6.943e-01;-1.000e+00;1.294e+00;7.282e-01;-1.215e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.042743000;1.293e+00;8.085e-01;-1.350e+00;6.252e-01;-1.044e+00;8.882e-01;1.217e+00;6.942e-01;-1.000e+00;1.293e+00;7.276e-01;-1.215e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.042999000;1.293e+00;8.078e-01;-1.349e+00;6.250e-01;-1.044e+00;8.878e-01;1.217e+00;6.940e-01;-1.000e+00;1.293e+00;7.270e-01;-1.214e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.043767000;1.291e+00;8.059e-01;-1.347e+00;6.244e-01;-1.044e+00;8.865e-01;1.215e+00;6.935e-01;-1.000e+00;1.291e+00;7.253e-01;-1.212e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.044279000;1.289e+00;8.046e-01;-1.346e+00;6.241e-01;-1.044e+00;8.856e-01;1.213e+00;6.931e-01;-1.000e+00;1.289e+00;7.242e-01;-1.211e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.045251000;1.287e+00;8.023e-01;-1.343e+00;6.235e-01;-1.044e+00;8.840e-01;1.211e+00;6.926e-01;-1.000e+00;1.287e+00;7.221e-01;-1.209e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.045712000;1.286e+00;8.013e-01;-1.342e+00;6.232e-01;-1.044e+00;8.832e-01;1.210e+00;6.923e-01;-1.000e+00;1.286e+00;7.211e-01;-1.208e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.046173000;1.285e+00;8.002e-01;-1.341e+00;6.230e-01;-1.044e+00;8.824e-01;1.209e+00;6.921e-01;-1.000e+00;1.285e+00;7.202e-01;-1.206e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.046634000;1.283e+00;7.992e-01;-1.339e+00;6.227e-01;-1.044e+00;8.816e-01;1.207e+00;6.919e-01;-1.000e+00;1.283e+00;7.193e-01;-1.205e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.047095000;1.282e+00;7.982e-01;-1.338e+00;6.225e-01;-1.044e+00;8.808e-01;1.206e+00;6.918e-01;-1.000e+00;1.282e+00;7.184e-01;-1.204e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.048016000;1.280e+00;7.963e-01;-1.336e+00;6.221e-01;-1.043e+00;8.793e-01;1.204e+00;6.915e-01;-1.000e+00;1.280e+00;7.167e-01;-1.202e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.048477000;1.279e+00;7.954e-01;-1.334e+00;6.220e-01;-1.043e+00;8.785e-01;1.203e+00;6.914e-01;-1.000e+00;1.279e+00;7.158e-01;-1.201e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.048938000;1.278e+00;7.945e-01;-1.333e+00;6.218e-01;-1.043e+00;8.777e-01;1.202e+00;6.913e-01;-1.000e+00;1.278e+00;7.150e-01;-1.200e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.049399000;1.277e+00;7.936e-01;-1.332e+00;6.217e-01;-1.043e+00;8.769e-01;1.200e+00;6.912e-01;-9.999e-01;1.277e+00;7.142e-01;-1.199e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.049859000;1.275e+00;7.928e-01;-1.331e+00;6.216e-01;-1.043e+00;8.761e-01;1.199e+00;6.911e-01;-9.999e-01;1.275e+00;7.135e-01;-1.198e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.050028000;1.275e+00;7.924e-01;-1.330e+00;6.216e-01;-1.043e+00;8.758e-01;1.199e+00;6.911e-01;-9.999e-01;1.275e+00;7.132e-01;-1.197e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.050124000;1.275e+00;7.923e-01;-1.330e+00;6.215e-01;-1.043e+00;8.757e-01;1.199e+00;6.911e-01;-9.999e-01;1.275e+00;7.130e-01;-1.197e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.051020000;1.272e+00;7.907e-01;-1.328e+00;6.214e-01;-1.043e+00;8.741e-01;1.196e+00;6.911e-01;-9.998e-01;1.272e+00;7.116e-01;-1.195e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.051532000;1.271e+00;7.898e-01;-1.326e+00;6.214e-01;-1.043e+00;8.732e-01;1.195e+00;6.911e-01;-9.998e-01;1.271e+00;7.109e-01;-1.194e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.052044000;1.270e+00;7.890e-01;-1.325e+00;6.213e-01;-1.043e+00;8.724e-01;1.194e+00;6.911e-01;-9.998e-01;1.270e+00;7.101e-01;-1.193e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.052556000;1.269e+00;7.882e-01;-1.324e+00;6.213e-01;-1.043e+00;8.715e-01;1.193e+00;6.911e-01;-9.997e-01;1.269e+00;7.094e-01;-1.191e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.053068000;1.267e+00;7.874e-01;-1.322e+00;6.213e-01;-1.044e+00;8.706e-01;1.191e+00;6.912e-01;-9.997e-01;1.267e+00;7.087e-01;-1.190e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.054092000;1.265e+00;7.859e-01;-1.320e+00;6.214e-01;-1.044e+00;8.688e-01;1.189e+00;6.914e-01;-9.997e-01;1.265e+00;7.074e-01;-1.188e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.054604000;1.263e+00;7.852e-01;-1.319e+00;6.215e-01;-1.044e+00;8.679e-01;1.187e+00;6.916e-01;-9.996e-01;1.263e+00;7.067e-01;-1.187e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.056140000;1.260e+00;7.833e-01;-1.315e+00;6.218e-01;-1.044e+00;8.653e-01;1.184e+00;6.921e-01;-9.995e-01;1.260e+00;7.050e-01;-1.183e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.056652000;1.258e+00;7.827e-01;-1.313e+00;6.220e-01;-1.044e+00;8.644e-01;1.182e+00;6.924e-01;-9.995e-01;1.258e+00;7.044e-01;-1.182e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.057164000;1.257e+00;7.821e-01;-1.312e+00;6.221e-01;-1.044e+00;8.635e-01;1.181e+00;6.926e-01;-9.995e-01;1.257e+00;7.039e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.057676000;1.256e+00;7.815e-01;-1.311e+00;6.223e-01;-1.044e+00;8.626e-01;1.180e+00;6.929e-01;-9.995e-01;1.256e+00;7.034e-01;-1.180e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.058188000;1.255e+00;7.810e-01;-1.309e+00;6.225e-01;-1.044e+00;8.617e-01;1.179e+00;6.932e-01;-9.994e-01;1.255e+00;7.029e-01;-1.179e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.059940000;1.250e+00;7.793e-01;-1.305e+00;6.233e-01;-1.044e+00;8.586e-01;1.174e+00;6.943e-01;-9.993e-01;1.250e+00;7.014e-01;-1.175e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.059996000;1.250e+00;7.793e-01;-1.305e+00;6.234e-01;-1.044e+00;8.586e-01;1.174e+00;6.943e-01;-9.993e-01;1.250e+00;7.013e-01;-1.175e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.059996000;1.250e+00;7.792e-01;-1.305e+00;6.234e-01;-1.044e+00;8.585e-01;1.174e+00;6.943e-01;-9.993e-01;1.250e+00;7.013e-01;-1.174e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.060004000;1.250e+00;7.792e-01;-1.305e+00;6.234e-01;-1.044e+00;8.585e-01;1.174e+00;6.943e-01;-9.993e-01;1.250e+00;7.013e-01;-1.174e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.060316000;1.250e+00;7.794e-01;-1.305e+00;6.235e-01;-1.044e+00;8.585e-01;1.174e+00;6.945e-01;-9.994e-01;1.250e+00;7.015e-01;-1.174e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.062057000;1.250e+00;7.807e-01;-1.305e+00;6.246e-01;-1.044e+00;8.584e-01;1.174e+00;6.956e-01;-9.994e-01;1.250e+00;7.027e-01;-1.175e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.062886000;1.250e+00;7.814e-01;-1.305e+00;6.251e-01;-1.044e+00;8.584e-01;1.174e+00;6.962e-01;-9.994e-01;1.250e+00;7.033e-01;-1.175e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
