time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_UPuInjTerminal;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_VoltageSetpointPu;InfiniteBus_BUS_NetworkFrequencyPu;NetworkFrequencyPu
20.063259000;1.250e+00;7.817e-01;-1.305e+00;6.254e-01;-1.044e+00;8.584e-01;1.174e+00;6.965e-01;-9.994e-01;1.250e+00;7.036e-01;-1.175e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.069978000;1.250e+00;7.878e-01;-1.306e+00;6.303e-01;-1.045e+00;8.582e-01;1.174e+00;7.018e-01;-9.995e-01;1.250e+00;7.091e-01;-1.176e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.071993000;1.250e+00;7.896e-01;-1.306e+00;6.317e-01;-1.045e+00;8.581e-01;1.174e+00;7.033e-01;-9.995e-01;1.250e+00;7.107e-01;-1.176e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.072665000;1.250e+00;7.902e-01;-1.306e+00;6.322e-01;-1.045e+00;8.581e-01;1.174e+00;7.038e-01;-9.996e-01;1.250e+00;7.112e-01;-1.176e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.074009000;1.250e+00;7.914e-01;-1.307e+00;6.331e-01;-1.045e+00;8.580e-01;1.174e+00;7.048e-01;-9.996e-01;1.250e+00;7.122e-01;-1.176e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.077368000;1.250e+00;7.941e-01;-1.307e+00;6.353e-01;-1.046e+00;8.579e-01;1.174e+00;7.071e-01;-9.996e-01;1.250e+00;7.147e-01;-1.176e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.079384000;1.250e+00;7.956e-01;-1.307e+00;6.365e-01;-1.046e+00;8.579e-01;1.174e+00;7.085e-01;-9.996e-01;1.250e+00;7.160e-01;-1.176e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.081399000;1.250e+00;7.971e-01;-1.307e+00;6.377e-01;-1.046e+00;8.578e-01;1.174e+00;7.097e-01;-9.996e-01;1.250e+00;7.174e-01;-1.177e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.082071000;1.250e+00;7.976e-01;-1.307e+00;6.380e-01;-1.046e+00;8.578e-01;1.174e+00;7.101e-01;-9.996e-01;1.250e+00;7.178e-01;-1.177e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.089430000;1.250e+00;8.024e-01;-1.308e+00;6.419e-01;-1.046e+00;8.576e-01;1.174e+00;7.143e-01;-9.997e-01;1.250e+00;7.222e-01;-1.177e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.090430000;1.250e+00;8.030e-01;-1.308e+00;6.424e-01;-1.046e+00;8.576e-01;1.174e+00;7.149e-01;-9.997e-01;1.250e+00;7.227e-01;-1.177e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.091430000;1.250e+00;8.037e-01;-1.308e+00;6.429e-01;-1.046e+00;8.576e-01;1.174e+00;7.154e-01;-9.997e-01;1.250e+00;7.233e-01;-1.177e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.110430000;1.250e+00;8.153e-01;-1.309e+00;6.522e-01;-1.048e+00;8.572e-01;1.174e+00;7.254e-01;-9.997e-01;1.250e+00;7.337e-01;-1.179e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.112430000;1.250e+00;8.165e-01;-1.310e+00;6.532e-01;-1.048e+00;8.571e-01;1.174e+00;7.265e-01;-9.997e-01;1.250e+00;7.349e-01;-1.179e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.114430000;1.250e+00;8.178e-01;-1.310e+00;6.543e-01;-1.048e+00;8.571e-01;1.174e+00;7.276e-01;-9.997e-01;1.250e+00;7.361e-01;-1.179e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.121098000;1.250e+00;8.223e-01;-1.310e+00;6.578e-01;-1.048e+00;8.569e-01;1.174e+00;7.315e-01;-9.997e-01;1.250e+00;7.400e-01;-1.179e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.126835000;1.250e+00;8.262e-01;-1.311e+00;6.609e-01;-1.049e+00;8.568e-01;1.174e+00;7.348e-01;-9.997e-01;1.250e+00;7.436e-01;-1.180e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.129835000;1.250e+00;8.281e-01;-1.311e+00;6.625e-01;-1.049e+00;8.567e-01;1.174e+00;7.365e-01;-9.997e-01;1.250e+00;7.453e-01;-1.180e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.130835000;1.250e+00;8.287e-01;-1.311e+00;6.630e-01;-1.049e+00;8.567e-01;1.174e+00;7.370e-01;-9.997e-01;1.250e+00;7.458e-01;-1.180e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.131835000;1.250e+00;8.293e-01;-1.311e+00;6.634e-01;-1.049e+00;8.567e-01;1.174e+00;7.375e-01;-9.997e-01;1.250e+00;7.464e-01;-1.180e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.132835000;1.250e+00;8.299e-01;-1.311e+00;6.639e-01;-1.049e+00;8.567e-01;1.174e+00;7.380e-01;-9.997e-01;1.250e+00;7.469e-01;-1.180e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.134835000;1.250e+00;8.310e-01;-1.311e+00;6.648e-01;-1.049e+00;8.566e-01;1.174e+00;7.390e-01;-9.997e-01;1.250e+00;7.479e-01;-1.180e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.136835000;1.250e+00;8.320e-01;-1.311e+00;6.656e-01;-1.049e+00;8.566e-01;1.174e+00;7.398e-01;-9.997e-01;1.250e+00;7.488e-01;-1.180e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.138835000;1.250e+00;8.329e-01;-1.312e+00;6.663e-01;-1.049e+00;8.565e-01;1.174e+00;7.406e-01;-9.998e-01;1.250e+00;7.496e-01;-1.180e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.141835000;1.250e+00;8.341e-01;-1.312e+00;6.673e-01;-1.049e+00;8.565e-01;1.174e+00;7.417e-01;-9.998e-01;1.250e+00;7.507e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.142835000;1.250e+00;8.344e-01;-1.312e+00;6.676e-01;-1.049e+00;8.565e-01;1.174e+00;7.420e-01;-9.998e-01;1.250e+00;7.510e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.144835000;1.250e+00;8.351e-01;-1.312e+00;6.681e-01;-1.049e+00;8.564e-01;1.174e+00;7.425e-01;-9.998e-01;1.250e+00;7.516e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.145835000;1.250e+00;8.354e-01;-1.312e+00;6.683e-01;-1.050e+00;8.564e-01;1.174e+00;7.428e-01;-9.998e-01;1.250e+00;7.518e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.149835000;1.250e+00;8.363e-01;-1.312e+00;6.690e-01;-1.050e+00;8.564e-01;1.174e+00;7.436e-01;-9.998e-01;1.250e+00;7.527e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.150835000;1.250e+00;8.365e-01;-1.312e+00;6.692e-01;-1.050e+00;8.564e-01;1.174e+00;7.437e-01;-9.998e-01;1.250e+00;7.528e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.151835000;1.250e+00;8.366e-01;-1.312e+00;6.693e-01;-1.050e+00;8.564e-01;1.174e+00;7.438e-01;-9.999e-01;1.250e+00;7.530e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.155298000;1.250e+00;8.370e-01;-1.312e+00;6.696e-01;-1.050e+00;8.563e-01;1.174e+00;7.442e-01;-9.999e-01;1.250e+00;7.533e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.157298000;1.250e+00;8.371e-01;-1.312e+00;6.697e-01;-1.050e+00;8.563e-01;1.174e+00;7.442e-01;-9.999e-01;1.250e+00;7.534e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.160298000;1.250e+00;8.371e-01;-1.312e+00;6.697e-01;-1.050e+00;8.563e-01;1.174e+00;7.443e-01;-9.999e-01;1.250e+00;7.534e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.161298000;1.250e+00;8.371e-01;-1.312e+00;6.696e-01;-1.050e+00;8.563e-01;1.174e+00;7.442e-01;-9.999e-01;1.250e+00;7.533e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.162298000;1.250e+00;8.370e-01;-1.312e+00;6.696e-01;-1.050e+00;8.563e-01;1.174e+00;7.442e-01;-9.999e-01;1.250e+00;7.533e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.164298000;1.250e+00;8.368e-01;-1.312e+00;6.695e-01;-1.050e+00;8.563e-01;1.174e+00;7.440e-01;-1.000e+00;1.250e+00;7.531e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.166967000;1.250e+00;8.365e-01;-1.312e+00;6.692e-01;-1.050e+00;8.563e-01;1.174e+00;7.438e-01;-1.000e+00;1.250e+00;7.529e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.167223000;1.250e+00;8.365e-01;-1.312e+00;6.692e-01;-1.050e+00;8.563e-01;1.174e+00;7.437e-01;-1.000e+00;1.250e+00;7.528e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.170295000;1.250e+00;8.359e-01;-1.312e+00;6.688e-01;-1.050e+00;8.563e-01;1.174e+00;7.433e-01;-1.000e+00;1.250e+00;7.523e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.171295000;1.250e+00;8.357e-01;-1.312e+00;6.686e-01;-1.050e+00;8.563e-01;1.174e+00;7.431e-01;-1.000e+00;1.250e+00;7.522e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.173295000;1.250e+00;8.353e-01;-1.312e+00;6.683e-01;-1.050e+00;8.563e-01;1.174e+00;7.428e-01;-1.000e+00;1.250e+00;7.518e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.176295000;1.250e+00;8.347e-01;-1.312e+00;6.677e-01;-1.050e+00;8.564e-01;1.174e+00;7.422e-01;-1.000e+00;1.250e+00;7.512e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.185295000;1.250e+00;8.326e-01;-1.312e+00;6.661e-01;-1.050e+00;8.564e-01;1.174e+00;7.404e-01;-1.000e+00;1.250e+00;7.494e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.188295000;1.250e+00;8.320e-01;-1.312e+00;6.656e-01;-1.049e+00;8.564e-01;1.174e+00;7.399e-01;-1.000e+00;1.250e+00;7.488e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.193240000;1.250e+00;8.312e-01;-1.312e+00;6.649e-01;-1.049e+00;8.565e-01;1.174e+00;7.392e-01;-1.000e+00;1.250e+00;7.481e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.194240000;1.250e+00;8.310e-01;-1.312e+00;6.648e-01;-1.049e+00;8.565e-01;1.174e+00;7.390e-01;-1.000e+00;1.250e+00;7.479e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.196240000;1.250e+00;8.307e-01;-1.312e+00;6.646e-01;-1.049e+00;8.565e-01;1.174e+00;7.388e-01;-1.000e+00;1.250e+00;7.477e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.197240000;1.250e+00;8.306e-01;-1.312e+00;6.645e-01;-1.049e+00;8.565e-01;1.174e+00;7.387e-01;-1.000e+00;1.250e+00;7.475e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.201240000;1.250e+00;8.302e-01;-1.312e+00;6.641e-01;-1.049e+00;8.565e-01;1.174e+00;7.383e-01;-1.000e+00;1.250e+00;7.472e-01;-1.180e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.202240000;1.250e+00;8.301e-01;-1.312e+00;6.641e-01;-1.049e+00;8.565e-01;1.174e+00;7.382e-01;-1.000e+00;1.250e+00;7.471e-01;-1.180e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.204240000;1.250e+00;8.299e-01;-1.312e+00;6.640e-01;-1.049e+00;8.565e-01;1.174e+00;7.381e-01;-1.000e+00;1.250e+00;7.470e-01;-1.180e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.209240000;1.250e+00;8.297e-01;-1.312e+00;6.638e-01;-1.049e+00;8.565e-01;1.174e+00;7.379e-01;-1.000e+00;1.250e+00;7.467e-01;-1.180e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.210240000;1.250e+00;8.297e-01;-1.312e+00;6.637e-01;-1.049e+00;8.565e-01;1.174e+00;7.379e-01;-1.000e+00;1.250e+00;7.467e-01;-1.180e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.212240000;1.250e+00;8.296e-01;-1.312e+00;6.637e-01;-1.049e+00;8.565e-01;1.174e+00;7.378e-01;-1.000e+00;1.250e+00;7.467e-01;-1.180e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.220240000;1.250e+00;8.297e-01;-1.312e+00;6.638e-01;-1.049e+00;8.565e-01;1.174e+00;7.379e-01;-1.000e+00;1.250e+00;7.467e-01;-1.180e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.221240000;1.250e+00;8.297e-01;-1.312e+00;6.638e-01;-1.049e+00;8.565e-01;1.174e+00;7.379e-01;-1.000e+00;1.250e+00;7.468e-01;-1.180e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.226240000;1.250e+00;8.299e-01;-1.312e+00;6.639e-01;-1.049e+00;8.565e-01;1.174e+00;7.381e-01;-1.000e+00;1.250e+00;7.469e-01;-1.180e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.248240000;1.250e+00;8.310e-01;-1.312e+00;6.648e-01;-1.049e+00;8.565e-01;1.174e+00;7.390e-01;-1.000e+00;1.250e+00;7.479e-01;-1.180e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.251240000;1.250e+00;8.311e-01;-1.312e+00;6.648e-01;-1.049e+00;8.565e-01;1.174e+00;7.391e-01;-1.000e+00;1.250e+00;7.480e-01;-1.180e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.262240000;1.250e+00;8.313e-01;-1.312e+00;6.651e-01;-1.049e+00;8.565e-01;1.174e+00;7.393e-01;-1.000e+00;1.250e+00;7.482e-01;-1.180e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.265240000;1.250e+00;8.314e-01;-1.312e+00;6.651e-01;-1.049e+00;8.565e-01;1.174e+00;7.393e-01;-1.000e+00;1.250e+00;7.482e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.270240000;1.250e+00;8.314e-01;-1.312e+00;6.651e-01;-1.049e+00;8.565e-01;1.174e+00;7.393e-01;-1.000e+00;1.250e+00;7.483e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.271240000;1.250e+00;8.314e-01;-1.312e+00;6.651e-01;-1.049e+00;8.565e-01;1.174e+00;7.394e-01;-1.000e+00;1.250e+00;7.483e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.325240000;1.250e+00;8.313e-01;-1.312e+00;6.650e-01;-1.049e+00;8.565e-01;1.174e+00;7.393e-01;-1.000e+00;1.250e+00;7.482e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.333240000;1.250e+00;8.313e-01;-1.312e+00;6.651e-01;-1.049e+00;8.565e-01;1.174e+00;7.393e-01;-1.000e+00;1.250e+00;7.482e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.340240000;1.250e+00;8.314e-01;-1.312e+00;6.651e-01;-1.049e+00;8.565e-01;1.174e+00;7.393e-01;-1.000e+00;1.250e+00;7.482e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.341240000;1.250e+00;8.314e-01;-1.312e+00;6.651e-01;-1.049e+00;8.565e-01;1.174e+00;7.393e-01;-1.000e+00;1.250e+00;7.483e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.369240000;1.250e+00;8.316e-01;-1.312e+00;6.652e-01;-1.049e+00;8.565e-01;1.174e+00;7.395e-01;-1.000e+00;1.250e+00;7.484e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.408240000;1.250e+00;8.317e-01;-1.312e+00;6.654e-01;-1.049e+00;8.565e-01;1.174e+00;7.396e-01;-1.000e+00;1.250e+00;7.485e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.421240000;1.250e+00;8.317e-01;-1.312e+00;6.654e-01;-1.049e+00;8.565e-01;1.174e+00;7.396e-01;-1.000e+00;1.250e+00;7.486e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.429240000;1.250e+00;8.317e-01;-1.312e+00;6.654e-01;-1.049e+00;8.565e-01;1.174e+00;7.397e-01;-1.000e+00;1.250e+00;7.486e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.432240000;1.250e+00;8.318e-01;-1.312e+00;6.654e-01;-1.049e+00;8.565e-01;1.174e+00;7.397e-01;-1.000e+00;1.250e+00;7.486e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.748240000;1.250e+00;8.324e-01;-1.312e+00;6.659e-01;-1.049e+00;8.565e-01;1.174e+00;7.402e-01;-1.000e+00;1.250e+00;7.491e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.772240000;1.250e+00;8.324e-01;-1.312e+00;6.659e-01;-1.049e+00;8.565e-01;1.174e+00;7.402e-01;-1.000e+00;1.250e+00;7.492e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
20.803240000;1.250e+00;8.324e-01;-1.312e+00;6.660e-01;-1.049e+00;8.565e-01;1.174e+00;7.403e-01;-1.000e+00;1.250e+00;7.492e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
21.466240000;1.250e+00;8.330e-01;-1.312e+00;6.664e-01;-1.049e+00;8.564e-01;1.174e+00;7.408e-01;-1.000e+00;1.250e+00;7.497e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
21.497240000;1.250e+00;8.330e-01;-1.312e+00;6.664e-01;-1.049e+00;8.564e-01;1.174e+00;7.408e-01;-1.000e+00;1.250e+00;7.497e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
21.532240000;1.250e+00;8.331e-01;-1.312e+00;6.664e-01;-1.050e+00;8.564e-01;1.174e+00;7.408e-01;-1.000e+00;1.250e+00;7.497e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
21.544240000;1.250e+00;8.331e-01;-1.312e+00;6.664e-01;-1.050e+00;8.564e-01;1.174e+00;7.408e-01;-1.000e+00;1.250e+00;7.498e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
21.562240000;1.250e+00;8.331e-01;-1.312e+00;6.665e-01;-1.050e+00;8.564e-01;1.174e+00;7.408e-01;-1.000e+00;1.250e+00;7.498e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.489998000;1.250e+00;8.333e-01;-1.312e+00;6.666e-01;-1.050e+00;8.564e-01;1.174e+00;7.410e-01;-1.000e+00;1.250e+00;7.500e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.490004000;1.250e+00;8.333e-01;-1.312e+00;6.666e-01;-1.050e+00;8.564e-01;1.174e+00;7.410e-01;-1.000e+00;1.250e+00;7.499e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.490012000;1.250e+00;8.332e-01;-1.312e+00;6.666e-01;-1.050e+00;8.564e-01;1.174e+00;7.410e-01;-1.000e+00;1.250e+00;7.499e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.490028000;1.250e+00;8.332e-01;-1.312e+00;6.666e-01;-1.050e+00;8.563e-01;1.174e+00;7.410e-01;-1.000e+00;1.250e+00;7.499e-01;-1.181e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.490060000;1.250e+00;8.331e-01;-1.312e+00;6.666e-01;-1.050e+00;8.562e-01;1.174e+00;7.410e-01;-1.000e+00;1.250e+00;7.498e-01;-1.180e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.490188000;1.249e+00;8.326e-01;-1.311e+00;6.666e-01;-1.050e+00;8.558e-01;1.174e+00;7.410e-01;-1.000e+00;1.249e+00;7.494e-01;-1.180e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.490252000;1.249e+00;8.324e-01;-1.311e+00;6.666e-01;-1.050e+00;8.556e-01;1.173e+00;7.410e-01;-1.000e+00;1.249e+00;7.492e-01;-1.180e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.493409000;1.233e+00;8.219e-01;-1.294e+00;6.666e-01;-1.050e+00;8.447e-01;1.157e+00;7.419e-01;-9.994e-01;1.233e+00;7.398e-01;-1.165e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.493793000;1.231e+00;8.207e-01;-1.292e+00;6.667e-01;-1.050e+00;8.434e-01;1.156e+00;7.421e-01;-9.994e-01;1.231e+00;7.386e-01;-1.163e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.495841000;1.221e+00;8.143e-01;-1.282e+00;6.670e-01;-1.050e+00;8.363e-01;1.145e+00;7.430e-01;-9.991e-01;1.221e+00;7.329e-01;-1.153e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.496865000;1.216e+00;8.113e-01;-1.276e+00;6.673e-01;-1.050e+00;8.328e-01;1.140e+00;7.436e-01;-9.990e-01;1.216e+00;7.301e-01;-1.149e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.497889000;1.211e+00;8.083e-01;-1.271e+00;6.677e-01;-1.050e+00;8.292e-01;1.135e+00;7.444e-01;-9.988e-01;1.211e+00;7.275e-01;-1.144e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.498913000;1.205e+00;8.055e-01;-1.266e+00;6.683e-01;-1.050e+00;8.256e-01;1.130e+00;7.452e-01;-9.987e-01;1.205e+00;7.250e-01;-1.139e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.500004000;1.200e+00;8.027e-01;-1.261e+00;6.689e-01;-1.050e+00;8.218e-01;1.124e+00;7.463e-01;-9.986e-01;1.200e+00;7.224e-01;-1.134e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.501836000;1.191e+00;7.982e-01;-1.251e+00;6.703e-01;-1.051e+00;8.154e-01;1.115e+00;7.484e-01;-9.984e-01;1.191e+00;7.184e-01;-1.126e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.501837000;1.191e+00;7.982e-01;-1.251e+00;6.703e-01;-1.051e+00;8.154e-01;1.115e+00;7.484e-01;-9.983e-01;1.191e+00;7.184e-01;-1.126e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.501840000;1.191e+00;7.982e-01;-1.251e+00;6.703e-01;-1.051e+00;8.155e-01;1.115e+00;7.484e-01;-9.981e-01;1.191e+00;7.184e-01;-1.126e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.501844000;1.191e+00;7.983e-01;-1.251e+00;6.704e-01;-1.050e+00;8.156e-01;1.115e+00;7.484e-01;-9.978e-01;1.191e+00;7.184e-01;-1.126e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.502028000;1.190e+00;7.988e-01;-1.235e+00;6.713e-01;-1.038e+00;8.194e-01;1.116e+00;7.484e-01;-9.853e-01;1.190e+00;7.189e-01;-1.111e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.502529000;1.187e+00;8.001e-01;-1.193e+00;6.738e-01;-1.005e+00;8.294e-01;1.116e+00;7.484e-01;-9.527e-01;1.187e+00;7.201e-01;-1.074e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.503466000;1.183e+00;8.022e-01;-1.122e+00;6.783e-01;-9.483e-01;8.462e-01;1.116e+00;7.488e-01;-8.962e-01;1.183e+00;7.219e-01;-1.009e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.503470000;1.183e+00;8.022e-01;-1.121e+00;6.783e-01;-9.481e-01;8.463e-01;1.116e+00;7.488e-01;-8.960e-01;1.183e+00;7.220e-01;-1.009e+00;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.504362000;1.178e+00;8.038e-01;-1.059e+00;6.823e-01;-8.988e-01;8.605e-01;1.116e+00;7.492e-01;-8.468e-01;1.178e+00;7.235e-01;-9.530e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.504618000;1.177e+00;8.043e-01;-1.042e+00;6.834e-01;-8.853e-01;8.643e-01;1.116e+00;7.494e-01;-8.333e-01;1.177e+00;7.238e-01;-9.377e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.504746000;1.176e+00;8.045e-01;-1.034e+00;6.839e-01;-8.787e-01;8.662e-01;1.115e+00;7.495e-01;-8.267e-01;1.176e+00;7.240e-01;-9.302e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.505258000;1.174e+00;8.053e-01;-1.001e+00;6.861e-01;-8.527e-01;8.735e-01;1.115e+00;7.498e-01;-8.008e-01;1.174e+00;7.247e-01;-9.008e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.505386000;1.173e+00;8.055e-01;-9.929e-01;6.866e-01;-8.464e-01;8.752e-01;1.115e+00;7.499e-01;-7.945e-01;1.173e+00;7.249e-01;-8.936e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.505514000;1.172e+00;8.056e-01;-9.850e-01;6.872e-01;-8.401e-01;8.769e-01;1.115e+00;7.500e-01;-7.882e-01;1.172e+00;7.251e-01;-8.865e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.505898000;1.171e+00;8.062e-01;-9.617e-01;6.887e-01;-8.216e-01;8.820e-01;1.115e+00;7.503e-01;-7.697e-01;1.171e+00;7.255e-01;-8.655e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.506026000;1.170e+00;8.063e-01;-9.540e-01;6.892e-01;-8.155e-01;8.837e-01;1.114e+00;7.504e-01;-7.636e-01;1.170e+00;7.257e-01;-8.586e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.506794000;1.166e+00;8.072e-01;-9.094e-01;6.923e-01;-7.799e-01;8.932e-01;1.114e+00;7.510e-01;-7.281e-01;1.166e+00;7.265e-01;-8.185e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.506922000;1.165e+00;8.074e-01;-9.022e-01;6.928e-01;-7.741e-01;8.947e-01;1.113e+00;7.511e-01;-7.223e-01;1.165e+00;7.266e-01;-8.119e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.507306000;1.163e+00;8.078e-01;-8.807e-01;6.943e-01;-7.570e-01;8.993e-01;1.113e+00;7.514e-01;-7.051e-01;1.163e+00;7.270e-01;-7.926e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.507690000;1.162e+00;8.082e-01;-8.597e-01;6.958e-01;-7.401e-01;9.037e-01;1.113e+00;7.518e-01;-6.883e-01;1.162e+00;7.274e-01;-7.737e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.507818000;1.161e+00;8.083e-01;-8.527e-01;6.963e-01;-7.345e-01;9.051e-01;1.112e+00;7.519e-01;-6.827e-01;1.161e+00;7.275e-01;-7.674e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.508458000;1.158e+00;8.089e-01;-8.186e-01;6.987e-01;-7.071e-01;9.121e-01;1.112e+00;7.525e-01;-6.553e-01;1.158e+00;7.280e-01;-7.368e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.508714000;1.156e+00;8.091e-01;-8.053e-01;6.996e-01;-6.963e-01;9.149e-01;1.111e+00;7.527e-01;-6.445e-01;1.156e+00;7.282e-01;-7.247e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.509175000;1.154e+00;8.094e-01;-7.815e-01;7.013e-01;-6.771e-01;9.197e-01;1.111e+00;7.531e-01;-6.253e-01;1.154e+00;7.285e-01;-7.033e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.509866000;1.151e+00;8.099e-01;-7.465e-01;7.039e-01;-6.488e-01;9.267e-01;1.109e+00;7.538e-01;-5.970e-01;1.151e+00;7.289e-01;-6.719e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.509983000;1.150e+00;8.100e-01;-7.407e-01;7.043e-01;-6.440e-01;9.279e-01;1.109e+00;7.539e-01;-5.922e-01;1.150e+00;7.290e-01;-6.666e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.510003000;1.150e+00;8.100e-01;-7.397e-01;7.044e-01;-6.432e-01;9.281e-01;1.109e+00;7.539e-01;-5.914e-01;1.150e+00;7.290e-01;-6.657e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.510315000;1.150e+00;8.113e-01;-7.258e-01;7.055e-01;-6.311e-01;9.323e-01;1.110e+00;7.542e-01;-5.794e-01;1.150e+00;7.302e-01;-6.532e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.510379000;1.150e+00;8.116e-01;-7.231e-01;7.057e-01;-6.288e-01;9.331e-01;1.111e+00;7.542e-01;-5.770e-01;1.150e+00;7.304e-01;-6.508e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.510443000;1.150e+00;8.118e-01;-7.204e-01;7.059e-01;-6.264e-01;9.339e-01;1.111e+00;7.543e-01;-5.747e-01;1.150e+00;7.306e-01;-6.484e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.510699000;1.150e+00;8.128e-01;-7.102e-01;7.068e-01;-6.175e-01;9.369e-01;1.111e+00;7.545e-01;-5.659e-01;1.150e+00;7.315e-01;-6.392e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.511083000;1.150e+00;8.141e-01;-6.961e-01;7.079e-01;-6.053e-01;9.412e-01;1.113e+00;7.548e-01;-5.537e-01;1.150e+00;7.327e-01;-6.265e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.511211000;1.150e+00;8.146e-01;-6.917e-01;7.083e-01;-6.015e-01;9.425e-01;1.113e+00;7.550e-01;-5.499e-01;1.150e+00;7.331e-01;-6.226e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.511467000;1.150e+00;8.154e-01;-6.834e-01;7.091e-01;-5.943e-01;9.450e-01;1.113e+00;7.552e-01;-5.427e-01;1.150e+00;7.339e-01;-6.151e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.511595000;1.150e+00;8.158e-01;-6.795e-01;7.094e-01;-5.908e-01;9.462e-01;1.114e+00;7.553e-01;-5.393e-01;1.150e+00;7.342e-01;-6.115e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.511851000;1.150e+00;8.166e-01;-6.720e-01;7.101e-01;-5.843e-01;9.484e-01;1.114e+00;7.555e-01;-5.328e-01;1.150e+00;7.350e-01;-6.048e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.511979000;1.150e+00;8.170e-01;-6.684e-01;7.104e-01;-5.812e-01;9.495e-01;1.115e+00;7.557e-01;-5.297e-01;1.150e+00;7.353e-01;-6.016e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.512363000;1.150e+00;8.181e-01;-6.585e-01;7.114e-01;-5.726e-01;9.525e-01;1.115e+00;7.560e-01;-5.211e-01;1.150e+00;7.363e-01;-5.926e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.512491000;1.150e+00;8.185e-01;-6.554e-01;7.117e-01;-5.699e-01;9.534e-01;1.116e+00;7.562e-01;-5.184e-01;1.150e+00;7.366e-01;-5.898e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.512747000;1.150e+00;8.192e-01;-6.495e-01;7.123e-01;-5.648e-01;9.552e-01;1.116e+00;7.564e-01;-5.133e-01;1.150e+00;7.372e-01;-5.845e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.513003000;1.150e+00;8.198e-01;-6.440e-01;7.129e-01;-5.600e-01;9.568e-01;1.116e+00;7.567e-01;-5.085e-01;1.150e+00;7.378e-01;-5.796e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.513131000;1.150e+00;8.201e-01;-6.414e-01;7.132e-01;-5.577e-01;9.576e-01;1.117e+00;7.568e-01;-5.063e-01;1.150e+00;7.381e-01;-5.773e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.513259000;1.150e+00;8.205e-01;-6.389e-01;7.134e-01;-5.556e-01;9.583e-01;1.117e+00;7.569e-01;-5.041e-01;1.150e+00;7.384e-01;-5.750e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.513515000;1.150e+00;8.211e-01;-6.341e-01;7.140e-01;-5.514e-01;9.598e-01;1.117e+00;7.572e-01;-4.999e-01;1.150e+00;7.390e-01;-5.707e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.513746000;1.150e+00;8.216e-01;-6.301e-01;7.144e-01;-5.479e-01;9.610e-01;1.117e+00;7.574e-01;-4.964e-01;1.150e+00;7.395e-01;-5.671e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.513976000;1.150e+00;8.221e-01;-6.263e-01;7.149e-01;-5.446e-01;9.621e-01;1.118e+00;7.577e-01;-4.931e-01;1.150e+00;7.399e-01;-5.637e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.514437000;1.150e+00;8.231e-01;-6.194e-01;7.158e-01;-5.386e-01;9.642e-01;1.118e+00;7.581e-01;-4.871e-01;1.150e+00;7.408e-01;-5.575e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.514667000;1.150e+00;8.236e-01;-6.163e-01;7.162e-01;-5.359e-01;9.651e-01;1.118e+00;7.584e-01;-4.844e-01;1.150e+00;7.413e-01;-5.547e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.514898000;1.150e+00;8.241e-01;-6.133e-01;7.166e-01;-5.333e-01;9.660e-01;1.119e+00;7.586e-01;-4.818e-01;1.150e+00;7.417e-01;-5.520e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.515589000;1.150e+00;8.254e-01;-6.056e-01;7.178e-01;-5.266e-01;9.683e-01;1.119e+00;7.593e-01;-4.750e-01;1.150e+00;7.429e-01;-5.450e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.515819000;1.150e+00;8.259e-01;-6.033e-01;7.181e-01;-5.246e-01;9.690e-01;1.119e+00;7.596e-01;-4.730e-01;1.150e+00;7.433e-01;-5.429e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.516050000;1.150e+00;8.263e-01;-6.011e-01;7.185e-01;-5.227e-01;9.697e-01;1.120e+00;7.598e-01;-4.712e-01;1.150e+00;7.436e-01;-5.410e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.516280000;1.150e+00;8.267e-01;-5.991e-01;7.188e-01;-5.210e-01;9.703e-01;1.120e+00;7.601e-01;-4.694e-01;1.150e+00;7.440e-01;-5.392e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.516741000;1.150e+00;8.275e-01;-5.954e-01;7.195e-01;-5.178e-01;9.714e-01;1.120e+00;7.606e-01;-4.662e-01;1.150e+00;7.447e-01;-5.359e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.516971000;1.150e+00;8.278e-01;-5.938e-01;7.199e-01;-5.163e-01;9.719e-01;1.120e+00;7.608e-01;-4.647e-01;1.150e+00;7.451e-01;-5.344e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.517663000;1.150e+00;8.290e-01;-5.894e-01;7.208e-01;-5.125e-01;9.732e-01;1.120e+00;7.615e-01;-4.608e-01;1.150e+00;7.461e-01;-5.304e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.517893000;1.150e+00;8.293e-01;-5.881e-01;7.211e-01;-5.114e-01;9.736e-01;1.121e+00;7.618e-01;-4.597e-01;1.150e+00;7.464e-01;-5.293e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.518123000;1.150e+00;8.297e-01;-5.869e-01;7.215e-01;-5.103e-01;9.739e-01;1.121e+00;7.620e-01;-4.586e-01;1.150e+00;7.467e-01;-5.282e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.518354000;1.150e+00;8.300e-01;-5.858e-01;7.218e-01;-5.094e-01;9.743e-01;1.121e+00;7.623e-01;-4.576e-01;1.150e+00;7.470e-01;-5.272e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.519275000;1.150e+00;8.314e-01;-5.819e-01;7.229e-01;-5.060e-01;9.754e-01;1.121e+00;7.632e-01;-4.542e-01;1.150e+00;7.482e-01;-5.237e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.519967000;1.150e+00;8.323e-01;-5.796e-01;7.238e-01;-5.040e-01;9.761e-01;1.121e+00;7.640e-01;-4.521e-01;1.150e+00;7.491e-01;-5.217e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.520658000;1.150e+00;8.333e-01;-5.777e-01;7.246e-01;-5.024e-01;9.767e-01;1.121e+00;7.647e-01;-4.504e-01;1.150e+00;7.500e-01;-5.200e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.520888000;1.150e+00;8.336e-01;-5.772e-01;7.249e-01;-5.019e-01;9.768e-01;1.121e+00;7.649e-01;-4.499e-01;1.150e+00;7.502e-01;-5.195e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.521349000;1.150e+00;8.342e-01;-5.762e-01;7.254e-01;-5.010e-01;9.771e-01;1.122e+00;7.654e-01;-4.490e-01;1.150e+00;7.508e-01;-5.186e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.521539000;1.150e+00;8.344e-01;-5.758e-01;7.256e-01;-5.007e-01;9.773e-01;1.122e+00;7.656e-01;-4.487e-01;1.150e+00;7.510e-01;-5.182e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.522051000;1.150e+00;8.351e-01;-5.749e-01;7.262e-01;-4.999e-01;9.775e-01;1.122e+00;7.662e-01;-4.478e-01;1.150e+00;7.516e-01;-5.174e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.522335000;1.150e+00;8.355e-01;-5.745e-01;7.265e-01;-4.996e-01;9.777e-01;1.122e+00;7.665e-01;-4.474e-01;1.150e+00;7.519e-01;-5.170e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.522367000;1.150e+00;8.355e-01;-5.744e-01;7.265e-01;-4.995e-01;9.777e-01;1.122e+00;7.665e-01;-4.474e-01;1.150e+00;7.520e-01;-5.170e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.522559000;1.150e+00;8.358e-01;-5.742e-01;7.267e-01;-4.993e-01;9.777e-01;1.122e+00;7.667e-01;-4.471e-01;1.150e+00;7.522e-01;-5.168e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.524044000;1.150e+00;8.376e-01;-5.725e-01;7.283e-01;-4.979e-01;9.782e-01;1.122e+00;7.682e-01;-4.455e-01;1.150e+00;7.538e-01;-5.153e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.525887000;1.150e+00;8.398e-01;-5.714e-01;7.303e-01;-4.969e-01;9.786e-01;1.122e+00;7.702e-01;-4.443e-01;1.150e+00;7.558e-01;-5.142e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.527269000;1.150e+00;8.414e-01;-5.709e-01;7.317e-01;-4.965e-01;9.787e-01;1.122e+00;7.716e-01;-4.438e-01;1.150e+00;7.573e-01;-5.138e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.528191000;1.150e+00;8.425e-01;-5.708e-01;7.326e-01;-4.963e-01;9.788e-01;1.122e+00;7.725e-01;-4.435e-01;1.150e+00;7.583e-01;-5.137e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.530515000;1.150e+00;8.452e-01;-5.707e-01;7.349e-01;-4.963e-01;9.788e-01;1.122e+00;7.749e-01;-4.432e-01;1.150e+00;7.607e-01;-5.136e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.530737000;1.150e+00;8.454e-01;-5.707e-01;7.351e-01;-4.963e-01;9.788e-01;1.122e+00;7.751e-01;-4.431e-01;1.150e+00;7.609e-01;-5.136e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.530739000;1.150e+00;8.454e-01;-5.707e-01;7.352e-01;-4.963e-01;9.788e-01;1.122e+00;7.751e-01;-4.431e-01;1.150e+00;7.609e-01;-5.136e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.530741000;1.150e+00;8.454e-01;-5.707e-01;7.352e-01;-4.963e-01;9.788e-01;1.122e+00;7.752e-01;-4.431e-01;1.150e+00;7.609e-01;-5.136e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.530769000;1.150e+00;8.455e-01;-5.707e-01;7.352e-01;-4.963e-01;9.788e-01;1.122e+00;7.752e-01;-4.431e-01;1.150e+00;7.609e-01;-5.136e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.532017000;1.150e+00;8.468e-01;-5.708e-01;7.363e-01;-4.963e-01;9.788e-01;1.122e+00;7.763e-01;-4.431e-01;1.150e+00;7.621e-01;-5.137e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.533553000;1.150e+00;8.482e-01;-5.709e-01;7.375e-01;-4.965e-01;9.787e-01;1.122e+00;7.776e-01;-4.431e-01;1.150e+00;7.633e-01;-5.139e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.534577000;1.150e+00;8.490e-01;-5.711e-01;7.383e-01;-4.966e-01;9.787e-01;1.122e+00;7.784e-01;-4.431e-01;1.150e+00;7.641e-01;-5.140e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.534833000;1.150e+00;8.492e-01;-5.711e-01;7.384e-01;-4.966e-01;9.787e-01;1.122e+00;7.786e-01;-4.431e-01;1.150e+00;7.643e-01;-5.140e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.535089000;1.150e+00;8.494e-01;-5.711e-01;7.386e-01;-4.966e-01;9.787e-01;1.122e+00;7.787e-01;-4.431e-01;1.150e+00;7.645e-01;-5.140e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.535857000;1.150e+00;8.500e-01;-5.712e-01;7.391e-01;-4.967e-01;9.786e-01;1.122e+00;7.792e-01;-4.431e-01;1.150e+00;7.650e-01;-5.141e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.538161000;1.150e+00;8.514e-01;-5.715e-01;7.404e-01;-4.970e-01;9.785e-01;1.122e+00;7.806e-01;-4.432e-01;1.150e+00;7.663e-01;-5.144e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.539185000;1.150e+00;8.520e-01;-5.716e-01;7.408e-01;-4.971e-01;9.785e-01;1.122e+00;7.811e-01;-4.432e-01;1.150e+00;7.668e-01;-5.145e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.540209000;1.150e+00;8.525e-01;-5.717e-01;7.413e-01;-4.972e-01;9.785e-01;1.122e+00;7.815e-01;-4.433e-01;1.150e+00;7.672e-01;-5.146e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.542257000;1.150e+00;8.533e-01;-5.719e-01;7.420e-01;-4.973e-01;9.784e-01;1.122e+00;7.823e-01;-4.434e-01;1.150e+00;7.680e-01;-5.148e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.542769000;1.150e+00;8.535e-01;-5.720e-01;7.422e-01;-4.974e-01;9.784e-01;1.122e+00;7.825e-01;-4.434e-01;1.150e+00;7.681e-01;-5.148e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.544613000;1.150e+00;8.541e-01;-5.721e-01;7.427e-01;-4.975e-01;9.784e-01;1.122e+00;7.830e-01;-4.435e-01;1.150e+00;7.687e-01;-5.149e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.547377000;1.150e+00;8.547e-01;-5.723e-01;7.432e-01;-4.977e-01;9.783e-01;1.122e+00;7.836e-01;-4.435e-01;1.150e+00;7.692e-01;-5.151e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.548299000;1.150e+00;8.549e-01;-5.724e-01;7.434e-01;-4.977e-01;9.783e-01;1.122e+00;7.837e-01;-4.436e-01;1.150e+00;7.694e-01;-5.151e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.551525000;1.150e+00;8.552e-01;-5.725e-01;7.436e-01;-4.978e-01;9.783e-01;1.122e+00;7.840e-01;-4.436e-01;1.150e+00;7.697e-01;-5.152e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.551985000;1.150e+00;8.552e-01;-5.725e-01;7.437e-01;-4.978e-01;9.782e-01;1.122e+00;7.840e-01;-4.436e-01;1.150e+00;7.697e-01;-5.153e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.552446000;1.150e+00;8.552e-01;-5.725e-01;7.437e-01;-4.978e-01;9.782e-01;1.122e+00;7.841e-01;-4.437e-01;1.150e+00;7.697e-01;-5.153e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.552907000;1.150e+00;8.553e-01;-5.725e-01;7.437e-01;-4.978e-01;9.782e-01;1.122e+00;7.841e-01;-4.437e-01;1.150e+00;7.697e-01;-5.153e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.556593000;1.150e+00;8.552e-01;-5.726e-01;7.436e-01;-4.979e-01;9.782e-01;1.122e+00;7.840e-01;-4.437e-01;1.150e+00;7.697e-01;-5.153e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.557515000;1.150e+00;8.551e-01;-5.726e-01;7.436e-01;-4.979e-01;9.782e-01;1.122e+00;7.840e-01;-4.437e-01;1.150e+00;7.696e-01;-5.153e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.557976000;1.150e+00;8.551e-01;-5.726e-01;7.435e-01;-4.979e-01;9.782e-01;1.122e+00;7.839e-01;-4.437e-01;1.150e+00;7.696e-01;-5.153e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.560741000;1.150e+00;8.547e-01;-5.725e-01;7.433e-01;-4.979e-01;9.782e-01;1.122e+00;7.836e-01;-4.437e-01;1.150e+00;7.693e-01;-5.153e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.561201000;1.150e+00;8.547e-01;-5.725e-01;7.432e-01;-4.978e-01;9.782e-01;1.122e+00;7.836e-01;-4.437e-01;1.150e+00;7.692e-01;-5.153e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.561662000;1.150e+00;8.546e-01;-5.725e-01;7.431e-01;-4.978e-01;9.782e-01;1.122e+00;7.835e-01;-4.437e-01;1.150e+00;7.691e-01;-5.153e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.563505000;1.150e+00;8.543e-01;-5.725e-01;7.428e-01;-4.978e-01;9.783e-01;1.122e+00;7.832e-01;-4.437e-01;1.150e+00;7.688e-01;-5.152e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.563966000;1.150e+00;8.542e-01;-5.724e-01;7.428e-01;-4.978e-01;9.783e-01;1.122e+00;7.831e-01;-4.437e-01;1.150e+00;7.688e-01;-5.152e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.565349000;1.150e+00;8.539e-01;-5.724e-01;7.425e-01;-4.977e-01;9.783e-01;1.122e+00;7.828e-01;-4.437e-01;1.150e+00;7.685e-01;-5.152e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.566178000;1.150e+00;8.537e-01;-5.724e-01;7.423e-01;-4.977e-01;9.783e-01;1.122e+00;7.827e-01;-4.437e-01;1.150e+00;7.683e-01;-5.151e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.570325000;1.150e+00;8.526e-01;-5.722e-01;7.414e-01;-4.975e-01;9.783e-01;1.122e+00;7.816e-01;-4.436e-01;1.150e+00;7.673e-01;-5.150e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.571155000;1.150e+00;8.523e-01;-5.721e-01;7.411e-01;-4.975e-01;9.784e-01;1.122e+00;7.814e-01;-4.436e-01;1.150e+00;7.671e-01;-5.149e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.573643000;1.150e+00;8.515e-01;-5.720e-01;7.404e-01;-4.974e-01;9.784e-01;1.122e+00;7.807e-01;-4.436e-01;1.150e+00;7.663e-01;-5.148e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.574472000;1.150e+00;8.512e-01;-5.719e-01;7.402e-01;-4.973e-01;9.784e-01;1.122e+00;7.804e-01;-4.436e-01;1.150e+00;7.661e-01;-5.147e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.576131000;1.150e+00;8.506e-01;-5.718e-01;7.396e-01;-4.972e-01;9.785e-01;1.122e+00;7.798e-01;-4.436e-01;1.150e+00;7.655e-01;-5.146e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.580279000;1.150e+00;8.489e-01;-5.715e-01;7.382e-01;-4.970e-01;9.785e-01;1.122e+00;7.783e-01;-4.435e-01;1.150e+00;7.640e-01;-5.144e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.581108000;1.150e+00;8.485e-01;-5.714e-01;7.378e-01;-4.969e-01;9.786e-01;1.122e+00;7.780e-01;-4.434e-01;1.150e+00;7.637e-01;-5.143e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.582767000;1.150e+00;8.478e-01;-5.713e-01;7.372e-01;-4.968e-01;9.786e-01;1.122e+00;7.773e-01;-4.434e-01;1.150e+00;7.630e-01;-5.142e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.586085000;1.150e+00;8.462e-01;-5.710e-01;7.358e-01;-4.965e-01;9.787e-01;1.122e+00;7.759e-01;-4.433e-01;1.150e+00;7.616e-01;-5.139e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.586914000;1.150e+00;8.458e-01;-5.709e-01;7.355e-01;-4.965e-01;9.787e-01;1.122e+00;7.755e-01;-4.433e-01;1.150e+00;7.612e-01;-5.138e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.587914000;1.150e+00;8.453e-01;-5.708e-01;7.350e-01;-4.964e-01;9.787e-01;1.122e+00;7.750e-01;-4.433e-01;1.150e+00;7.607e-01;-5.138e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.588947000;1.150e+00;8.447e-01;-5.707e-01;7.346e-01;-4.963e-01;9.788e-01;1.122e+00;7.745e-01;-4.432e-01;1.150e+00;7.603e-01;-5.137e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.599605000;1.150e+00;8.392e-01;-5.696e-01;7.297e-01;-4.953e-01;9.791e-01;1.122e+00;7.695e-01;-4.429e-01;1.150e+00;7.553e-01;-5.127e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.599669000;1.150e+00;8.392e-01;-5.696e-01;7.297e-01;-4.953e-01;9.791e-01;1.122e+00;7.695e-01;-4.429e-01;1.150e+00;7.552e-01;-5.127e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.600117000;1.150e+00;8.389e-01;-5.696e-01;7.295e-01;-4.953e-01;9.791e-01;1.122e+00;7.693e-01;-4.429e-01;1.150e+00;7.551e-01;-5.126e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.601629000;1.150e+00;8.383e-01;-5.694e-01;7.289e-01;-4.952e-01;9.792e-01;1.122e+00;7.686e-01;-4.428e-01;1.150e+00;7.544e-01;-5.125e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.605629000;1.150e+00;8.366e-01;-5.691e-01;7.275e-01;-4.949e-01;9.793e-01;1.122e+00;7.671e-01;-4.427e-01;1.150e+00;7.529e-01;-5.122e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.606629000;1.150e+00;8.362e-01;-5.690e-01;7.272e-01;-4.948e-01;9.793e-01;1.122e+00;7.668e-01;-4.426e-01;1.150e+00;7.526e-01;-5.121e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.607725000;1.150e+00;8.359e-01;-5.689e-01;7.268e-01;-4.947e-01;9.793e-01;1.122e+00;7.665e-01;-4.426e-01;1.150e+00;7.523e-01;-5.120e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.610749000;1.150e+00;8.349e-01;-5.687e-01;7.260e-01;-4.945e-01;9.794e-01;1.122e+00;7.656e-01;-4.425e-01;1.150e+00;7.514e-01;-5.118e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.614749000;1.150e+00;8.340e-01;-5.685e-01;7.252e-01;-4.943e-01;9.795e-01;1.122e+00;7.648e-01;-4.424e-01;1.150e+00;7.506e-01;-5.116e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.615749000;1.150e+00;8.338e-01;-5.684e-01;7.251e-01;-4.943e-01;9.795e-01;1.122e+00;7.646e-01;-4.424e-01;1.150e+00;7.504e-01;-5.116e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.619749000;1.150e+00;8.333e-01;-5.683e-01;7.246e-01;-4.942e-01;9.795e-01;1.122e+00;7.641e-01;-4.423e-01;1.150e+00;7.499e-01;-5.115e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.621749000;1.150e+00;8.331e-01;-5.682e-01;7.244e-01;-4.941e-01;9.795e-01;1.122e+00;7.639e-01;-4.423e-01;1.150e+00;7.498e-01;-5.114e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.622749000;1.150e+00;8.330e-01;-5.682e-01;7.244e-01;-4.941e-01;9.795e-01;1.122e+00;7.639e-01;-4.423e-01;1.150e+00;7.497e-01;-5.114e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.623749000;1.150e+00;8.330e-01;-5.682e-01;7.243e-01;-4.941e-01;9.795e-01;1.122e+00;7.638e-01;-4.423e-01;1.150e+00;7.497e-01;-5.114e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.625749000;1.150e+00;8.329e-01;-5.682e-01;7.243e-01;-4.941e-01;9.796e-01;1.122e+00;7.638e-01;-4.423e-01;1.150e+00;7.496e-01;-5.113e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.626749000;1.150e+00;8.329e-01;-5.682e-01;7.243e-01;-4.940e-01;9.796e-01;1.122e+00;7.638e-01;-4.423e-01;1.150e+00;7.496e-01;-5.113e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.627749000;1.150e+00;8.329e-01;-5.681e-01;7.243e-01;-4.940e-01;9.796e-01;1.122e+00;7.638e-01;-4.422e-01;1.150e+00;7.496e-01;-5.113e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.629749000;1.150e+00;8.330e-01;-5.681e-01;7.243e-01;-4.940e-01;9.796e-01;1.122e+00;7.638e-01;-4.422e-01;1.150e+00;7.497e-01;-5.113e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.630749000;1.150e+00;8.330e-01;-5.681e-01;7.244e-01;-4.940e-01;9.796e-01;1.122e+00;7.639e-01;-4.422e-01;1.150e+00;7.497e-01;-5.113e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.633749000;1.150e+00;8.332e-01;-5.682e-01;7.245e-01;-4.941e-01;9.796e-01;1.122e+00;7.640e-01;-4.422e-01;1.150e+00;7.499e-01;-5.113e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.634749000;1.150e+00;8.333e-01;-5.682e-01;7.246e-01;-4.941e-01;9.795e-01;1.122e+00;7.641e-01;-4.422e-01;1.150e+00;7.499e-01;-5.114e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.636749000;1.150e+00;8.334e-01;-5.682e-01;7.247e-01;-4.941e-01;9.795e-01;1.122e+00;7.643e-01;-4.422e-01;1.150e+00;7.501e-01;-5.114e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.637749000;1.150e+00;8.335e-01;-5.682e-01;7.248e-01;-4.941e-01;9.795e-01;1.122e+00;7.643e-01;-4.422e-01;1.150e+00;7.502e-01;-5.114e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.654749000;1.150e+00;8.354e-01;-5.686e-01;7.264e-01;-4.944e-01;9.794e-01;1.122e+00;7.660e-01;-4.423e-01;1.150e+00;7.519e-01;-5.117e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.658749000;1.150e+00;8.358e-01;-5.686e-01;7.268e-01;-4.945e-01;9.794e-01;1.122e+00;7.664e-01;-4.424e-01;1.150e+00;7.522e-01;-5.118e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.659749000;1.150e+00;8.359e-01;-5.687e-01;7.268e-01;-4.945e-01;9.794e-01;1.122e+00;7.665e-01;-4.424e-01;1.150e+00;7.523e-01;-5.118e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.665749000;1.150e+00;8.363e-01;-5.688e-01;7.272e-01;-4.946e-01;9.794e-01;1.122e+00;7.668e-01;-4.424e-01;1.150e+00;7.527e-01;-5.119e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.666749000;1.150e+00;8.364e-01;-5.688e-01;7.273e-01;-4.946e-01;9.794e-01;1.122e+00;7.669e-01;-4.424e-01;1.150e+00;7.527e-01;-5.119e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.674749000;1.150e+00;8.367e-01;-5.689e-01;7.275e-01;-4.947e-01;9.793e-01;1.122e+00;7.672e-01;-4.425e-01;1.150e+00;7.530e-01;-5.120e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.675749000;1.150e+00;8.367e-01;-5.689e-01;7.276e-01;-4.947e-01;9.793e-01;1.122e+00;7.672e-01;-4.425e-01;1.150e+00;7.530e-01;-5.120e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
