time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_UPuInjTerminal;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_VoltageSetpointPu;InfiniteBus_BUS_NetworkFrequencyPu;NetworkFrequencyPu
22.678749000;1.150e+00;8.367e-01;-5.689e-01;7.276e-01;-4.947e-01;9.793e-01;1.122e+00;7.672e-01;-4.425e-01;1.150e+00;7.531e-01;-5.120e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.679749000;1.150e+00;8.367e-01;-5.689e-01;7.276e-01;-4.947e-01;9.793e-01;1.122e+00;7.673e-01;-4.425e-01;1.150e+00;7.531e-01;-5.120e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.688749000;1.150e+00;8.367e-01;-5.689e-01;7.276e-01;-4.947e-01;9.793e-01;1.122e+00;7.672e-01;-4.425e-01;1.150e+00;7.530e-01;-5.120e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.690749000;1.150e+00;8.367e-01;-5.689e-01;7.275e-01;-4.947e-01;9.793e-01;1.122e+00;7.672e-01;-4.425e-01;1.150e+00;7.530e-01;-5.120e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.692749000;1.150e+00;8.366e-01;-5.689e-01;7.275e-01;-4.947e-01;9.793e-01;1.122e+00;7.671e-01;-4.425e-01;1.150e+00;7.530e-01;-5.120e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.713749000;1.150e+00;8.361e-01;-5.688e-01;7.270e-01;-4.946e-01;9.794e-01;1.122e+00;7.666e-01;-4.424e-01;1.150e+00;7.524e-01;-5.119e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.718749000;1.150e+00;8.359e-01;-5.687e-01;7.269e-01;-4.946e-01;9.794e-01;1.122e+00;7.665e-01;-4.424e-01;1.150e+00;7.523e-01;-5.119e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.730749000;1.150e+00;8.358e-01;-5.687e-01;7.267e-01;-4.945e-01;9.794e-01;1.122e+00;7.664e-01;-4.424e-01;1.150e+00;7.522e-01;-5.118e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.731749000;1.150e+00;8.357e-01;-5.687e-01;7.267e-01;-4.945e-01;9.794e-01;1.122e+00;7.664e-01;-4.424e-01;1.150e+00;7.522e-01;-5.118e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.732749000;1.150e+00;8.357e-01;-5.687e-01;7.267e-01;-4.945e-01;9.794e-01;1.122e+00;7.663e-01;-4.424e-01;1.150e+00;7.522e-01;-5.118e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.734749000;1.150e+00;8.357e-01;-5.687e-01;7.267e-01;-4.945e-01;9.794e-01;1.122e+00;7.663e-01;-4.424e-01;1.150e+00;7.521e-01;-5.118e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.789749000;1.150e+00;8.357e-01;-5.687e-01;7.267e-01;-4.945e-01;9.794e-01;1.122e+00;7.663e-01;-4.424e-01;1.150e+00;7.521e-01;-5.118e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.799749000;1.150e+00;8.356e-01;-5.687e-01;7.266e-01;-4.945e-01;9.794e-01;1.122e+00;7.662e-01;-4.424e-01;1.150e+00;7.521e-01;-5.118e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.851749000;1.150e+00;8.354e-01;-5.686e-01;7.264e-01;-4.944e-01;9.794e-01;1.122e+00;7.660e-01;-4.424e-01;1.150e+00;7.518e-01;-5.118e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.930749000;1.150e+00;8.351e-01;-5.686e-01;7.262e-01;-4.944e-01;9.794e-01;1.122e+00;7.658e-01;-4.424e-01;1.150e+00;7.516e-01;-5.117e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
22.965749000;1.150e+00;8.351e-01;-5.685e-01;7.261e-01;-4.944e-01;9.794e-01;1.122e+00;7.657e-01;-4.424e-01;1.150e+00;7.515e-01;-5.117e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
23.142749000;1.150e+00;8.346e-01;-5.685e-01;7.258e-01;-4.943e-01;9.795e-01;1.122e+00;7.653e-01;-4.423e-01;1.150e+00;7.512e-01;-5.116e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
23.279749000;1.150e+00;8.344e-01;-5.684e-01;7.255e-01;-4.943e-01;9.795e-01;1.122e+00;7.651e-01;-4.423e-01;1.150e+00;7.509e-01;-5.116e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
23.299749000;1.150e+00;8.343e-01;-5.684e-01;7.255e-01;-4.943e-01;9.795e-01;1.122e+00;7.651e-01;-4.423e-01;1.150e+00;7.509e-01;-5.116e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
23.347749000;1.150e+00;8.343e-01;-5.684e-01;7.255e-01;-4.943e-01;9.795e-01;1.122e+00;7.650e-01;-4.423e-01;1.150e+00;7.508e-01;-5.116e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
23.583749000;1.150e+00;8.340e-01;-5.683e-01;7.252e-01;-4.942e-01;9.795e-01;1.122e+00;7.647e-01;-4.423e-01;1.150e+00;7.506e-01;-5.115e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
23.866749000;1.150e+00;8.337e-01;-5.683e-01;7.250e-01;-4.942e-01;9.795e-01;1.122e+00;7.645e-01;-4.423e-01;1.150e+00;7.504e-01;-5.115e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
24.120749000;1.150e+00;8.336e-01;-5.683e-01;7.249e-01;-4.941e-01;9.795e-01;1.122e+00;7.644e-01;-4.423e-01;1.150e+00;7.502e-01;-5.114e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
24.299749000;1.150e+00;8.335e-01;-5.682e-01;7.248e-01;-4.941e-01;9.795e-01;1.122e+00;7.643e-01;-4.423e-01;1.150e+00;7.502e-01;-5.114e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
24.604749000;1.150e+00;8.335e-01;-5.682e-01;7.247e-01;-4.941e-01;9.795e-01;1.122e+00;7.643e-01;-4.423e-01;1.150e+00;7.501e-01;-5.114e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
24.672749000;1.150e+00;8.334e-01;-5.682e-01;7.247e-01;-4.941e-01;9.795e-01;1.122e+00;7.643e-01;-4.423e-01;1.150e+00;7.501e-01;-5.114e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
25.132749000;1.150e+00;8.334e-01;-5.682e-01;7.247e-01;-4.941e-01;9.795e-01;1.122e+00;7.642e-01;-4.423e-01;1.150e+00;7.500e-01;-5.114e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.067434000;1.150e+00;8.333e-01;-5.682e-01;7.246e-01;-4.941e-01;9.795e-01;1.122e+00;7.642e-01;-4.423e-01;1.150e+00;7.500e-01;-5.114e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.067562000;1.150e+00;8.333e-01;-5.683e-01;7.246e-01;-4.941e-01;9.795e-01;1.122e+00;7.642e-01;-4.423e-01;1.150e+00;7.500e-01;-5.114e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.067595000;1.150e+00;8.333e-01;-5.683e-01;7.246e-01;-4.942e-01;9.795e-01;1.122e+00;7.642e-01;-4.423e-01;1.150e+00;7.500e-01;-5.114e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.067715000;1.150e+00;8.333e-01;-5.683e-01;7.246e-01;-4.942e-01;9.795e-01;1.122e+00;7.642e-01;-4.423e-01;1.150e+00;7.500e-01;-5.115e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.068099000;1.150e+00;8.333e-01;-5.684e-01;7.246e-01;-4.943e-01;9.795e-01;1.122e+00;7.642e-01;-4.424e-01;1.150e+00;7.500e-01;-5.116e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.070123000;1.150e+00;8.333e-01;-5.689e-01;7.246e-01;-4.947e-01;9.793e-01;1.122e+00;7.642e-01;-4.429e-01;1.150e+00;7.500e-01;-5.120e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.072123000;1.150e+00;8.333e-01;-5.694e-01;7.246e-01;-4.952e-01;9.792e-01;1.122e+00;7.642e-01;-4.433e-01;1.150e+00;7.499e-01;-5.125e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.073123000;1.150e+00;8.332e-01;-5.697e-01;7.246e-01;-4.954e-01;9.791e-01;1.122e+00;7.642e-01;-4.435e-01;1.150e+00;7.499e-01;-5.127e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.080123000;1.150e+00;8.332e-01;-5.714e-01;7.245e-01;-4.969e-01;9.786e-01;1.122e+00;7.642e-01;-4.450e-01;1.150e+00;7.498e-01;-5.143e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.081123000;1.150e+00;8.331e-01;-5.716e-01;7.245e-01;-4.971e-01;9.785e-01;1.122e+00;7.642e-01;-4.452e-01;1.150e+00;7.498e-01;-5.145e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.087123000;1.150e+00;8.331e-01;-5.730e-01;7.244e-01;-4.983e-01;9.781e-01;1.122e+00;7.642e-01;-4.464e-01;1.150e+00;7.498e-01;-5.157e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.102123000;1.150e+00;8.331e-01;-5.764e-01;7.244e-01;-5.012e-01;9.771e-01;1.122e+00;7.644e-01;-4.493e-01;1.150e+00;7.498e-01;-5.188e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.103123000;1.150e+00;8.331e-01;-5.766e-01;7.244e-01;-5.014e-01;9.770e-01;1.121e+00;7.645e-01;-4.495e-01;1.150e+00;7.498e-01;-5.190e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.157123000;1.150e+00;8.332e-01;-5.882e-01;7.245e-01;-5.115e-01;9.735e-01;1.121e+00;7.653e-01;-4.594e-01;1.150e+00;7.499e-01;-5.294e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.167123000;1.150e+00;8.332e-01;-5.903e-01;7.245e-01;-5.133e-01;9.729e-01;1.121e+00;7.654e-01;-4.612e-01;1.150e+00;7.499e-01;-5.312e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.168123000;1.150e+00;8.332e-01;-5.905e-01;7.245e-01;-5.135e-01;9.729e-01;1.120e+00;7.654e-01;-4.613e-01;1.150e+00;7.499e-01;-5.314e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.172123000;1.150e+00;8.332e-01;-5.913e-01;7.245e-01;-5.142e-01;9.726e-01;1.120e+00;7.654e-01;-4.620e-01;1.150e+00;7.499e-01;-5.322e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.185123000;1.150e+00;8.332e-01;-5.940e-01;7.245e-01;-5.165e-01;9.718e-01;1.120e+00;7.656e-01;-4.643e-01;1.150e+00;7.498e-01;-5.346e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.196123000;1.150e+00;8.331e-01;-5.962e-01;7.245e-01;-5.185e-01;9.711e-01;1.120e+00;7.657e-01;-4.663e-01;1.150e+00;7.498e-01;-5.366e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.199123000;1.150e+00;8.331e-01;-5.968e-01;7.245e-01;-5.190e-01;9.709e-01;1.120e+00;7.657e-01;-4.668e-01;1.150e+00;7.498e-01;-5.372e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.207123000;1.150e+00;8.331e-01;-5.985e-01;7.245e-01;-5.204e-01;9.705e-01;1.120e+00;7.658e-01;-4.682e-01;1.150e+00;7.498e-01;-5.386e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.215123000;1.150e+00;8.331e-01;-6.001e-01;7.245e-01;-5.218e-01;9.700e-01;1.120e+00;7.659e-01;-4.695e-01;1.150e+00;7.498e-01;-5.401e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.224123000;1.150e+00;8.331e-01;-6.019e-01;7.245e-01;-5.234e-01;9.694e-01;1.120e+00;7.660e-01;-4.711e-01;1.150e+00;7.498e-01;-5.417e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.235123000;1.150e+00;8.331e-01;-6.040e-01;7.245e-01;-5.252e-01;9.688e-01;1.120e+00;7.662e-01;-4.729e-01;1.150e+00;7.498e-01;-5.436e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.236123000;1.150e+00;8.331e-01;-6.042e-01;7.245e-01;-5.254e-01;9.687e-01;1.119e+00;7.662e-01;-4.731e-01;1.150e+00;7.498e-01;-5.438e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.307123000;1.150e+00;8.331e-01;-6.179e-01;7.244e-01;-5.373e-01;9.646e-01;1.119e+00;7.670e-01;-4.848e-01;1.150e+00;7.498e-01;-5.561e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.308123000;1.150e+00;8.331e-01;-6.181e-01;7.244e-01;-5.375e-01;9.646e-01;1.118e+00;7.670e-01;-4.849e-01;1.150e+00;7.498e-01;-5.563e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.341123000;1.150e+00;8.331e-01;-6.242e-01;7.244e-01;-5.428e-01;9.627e-01;1.118e+00;7.674e-01;-4.902e-01;1.150e+00;7.498e-01;-5.618e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.368123000;1.150e+00;8.331e-01;-6.291e-01;7.244e-01;-5.470e-01;9.613e-01;1.118e+00;7.677e-01;-4.944e-01;1.150e+00;7.498e-01;-5.662e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.382123000;1.150e+00;8.331e-01;-6.316e-01;7.244e-01;-5.492e-01;9.605e-01;1.118e+00;7.678e-01;-4.965e-01;1.150e+00;7.498e-01;-5.684e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.383123000;1.150e+00;8.331e-01;-6.317e-01;7.244e-01;-5.493e-01;9.605e-01;1.118e+00;7.678e-01;-4.966e-01;1.150e+00;7.498e-01;-5.686e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.384123000;1.150e+00;8.331e-01;-6.319e-01;7.244e-01;-5.495e-01;9.604e-01;1.117e+00;7.679e-01;-4.968e-01;1.150e+00;7.498e-01;-5.687e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.388123000;1.150e+00;8.331e-01;-6.326e-01;7.244e-01;-5.501e-01;9.602e-01;1.117e+00;7.679e-01;-4.974e-01;1.150e+00;7.498e-01;-5.694e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.389123000;1.150e+00;8.331e-01;-6.328e-01;7.244e-01;-5.503e-01;9.602e-01;1.117e+00;7.679e-01;-4.975e-01;1.150e+00;7.498e-01;-5.695e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.421123000;1.150e+00;8.331e-01;-6.384e-01;7.244e-01;-5.551e-01;9.585e-01;1.117e+00;7.683e-01;-5.023e-01;1.150e+00;7.497e-01;-5.745e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.422123000;1.150e+00;8.331e-01;-6.385e-01;7.244e-01;-5.553e-01;9.584e-01;1.117e+00;7.683e-01;-5.025e-01;1.150e+00;7.497e-01;-5.747e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.438123000;1.150e+00;8.330e-01;-6.413e-01;7.244e-01;-5.576e-01;9.576e-01;1.117e+00;7.684e-01;-5.048e-01;1.150e+00;7.497e-01;-5.772e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.463123000;1.150e+00;8.330e-01;-6.455e-01;7.244e-01;-5.613e-01;9.564e-01;1.117e+00;7.687e-01;-5.084e-01;1.150e+00;7.497e-01;-5.809e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.464123000;1.150e+00;8.330e-01;-6.457e-01;7.244e-01;-5.614e-01;9.563e-01;1.116e+00;7.687e-01;-5.086e-01;1.150e+00;7.497e-01;-5.811e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.518123000;1.150e+00;8.330e-01;-6.545e-01;7.244e-01;-5.691e-01;9.536e-01;1.116e+00;7.692e-01;-5.161e-01;1.150e+00;7.497e-01;-5.891e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.548123000;1.150e+00;8.330e-01;-6.593e-01;7.244e-01;-5.733e-01;9.522e-01;1.116e+00;7.695e-01;-5.202e-01;1.150e+00;7.497e-01;-5.933e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.549123000;1.150e+00;8.330e-01;-6.594e-01;7.244e-01;-5.734e-01;9.522e-01;1.115e+00;7.696e-01;-5.203e-01;1.150e+00;7.497e-01;-5.935e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.570123000;1.150e+00;8.330e-01;-6.627e-01;7.244e-01;-5.763e-01;9.512e-01;1.115e+00;7.698e-01;-5.231e-01;1.150e+00;7.497e-01;-5.964e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.573123000;1.150e+00;8.330e-01;-6.632e-01;7.244e-01;-5.767e-01;9.511e-01;1.115e+00;7.698e-01;-5.235e-01;1.150e+00;7.497e-01;-5.968e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.576123000;1.150e+00;8.330e-01;-6.636e-01;7.244e-01;-5.771e-01;9.509e-01;1.115e+00;7.698e-01;-5.239e-01;1.150e+00;7.497e-01;-5.973e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.577123000;1.150e+00;8.330e-01;-6.638e-01;7.244e-01;-5.772e-01;9.509e-01;1.115e+00;7.698e-01;-5.241e-01;1.150e+00;7.497e-01;-5.974e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.639123000;1.150e+00;8.330e-01;-6.731e-01;7.244e-01;-5.853e-01;9.481e-01;1.115e+00;7.704e-01;-5.320e-01;1.150e+00;7.497e-01;-6.058e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.640123000;1.150e+00;8.330e-01;-6.732e-01;7.244e-01;-5.854e-01;9.480e-01;1.114e+00;7.704e-01;-5.321e-01;1.150e+00;7.497e-01;-6.059e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.651123000;1.150e+00;8.330e-01;-6.748e-01;7.244e-01;-5.868e-01;9.475e-01;1.114e+00;7.705e-01;-5.335e-01;1.150e+00;7.497e-01;-6.074e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.669123000;1.150e+00;8.330e-01;-6.774e-01;7.243e-01;-5.891e-01;9.468e-01;1.114e+00;7.707e-01;-5.358e-01;1.150e+00;7.497e-01;-6.097e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.737123000;1.150e+00;8.330e-01;-6.870e-01;7.243e-01;-5.974e-01;9.439e-01;1.114e+00;7.713e-01;-5.439e-01;1.150e+00;7.497e-01;-6.183e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.738123000;1.150e+00;8.330e-01;-6.871e-01;7.243e-01;-5.975e-01;9.439e-01;1.113e+00;7.713e-01;-5.440e-01;1.150e+00;7.497e-01;-6.184e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.754123000;1.150e+00;8.330e-01;-6.893e-01;7.243e-01;-5.994e-01;9.432e-01;1.113e+00;7.714e-01;-5.459e-01;1.150e+00;7.497e-01;-6.204e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.756123000;1.150e+00;8.330e-01;-6.896e-01;7.243e-01;-5.996e-01;9.431e-01;1.113e+00;7.715e-01;-5.461e-01;1.150e+00;7.497e-01;-6.206e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.759123000;1.150e+00;8.330e-01;-6.900e-01;7.243e-01;-6.000e-01;9.430e-01;1.113e+00;7.715e-01;-5.465e-01;1.150e+00;7.497e-01;-6.210e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.777123000;1.150e+00;8.330e-01;-6.924e-01;7.243e-01;-6.021e-01;9.423e-01;1.113e+00;7.716e-01;-5.485e-01;1.150e+00;7.497e-01;-6.231e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.806123000;1.150e+00;8.330e-01;-6.962e-01;7.243e-01;-6.054e-01;9.411e-01;1.113e+00;7.719e-01;-5.518e-01;1.150e+00;7.497e-01;-6.266e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.827123000;1.150e+00;8.330e-01;-6.989e-01;7.243e-01;-6.077e-01;9.403e-01;1.113e+00;7.721e-01;-5.541e-01;1.150e+00;7.497e-01;-6.290e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.842123000;1.150e+00;8.330e-01;-7.008e-01;7.243e-01;-6.094e-01;9.398e-01;1.113e+00;7.722e-01;-5.557e-01;1.150e+00;7.497e-01;-6.307e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.843123000;1.150e+00;8.330e-01;-7.009e-01;7.243e-01;-6.095e-01;9.397e-01;1.112e+00;7.722e-01;-5.558e-01;1.150e+00;7.497e-01;-6.308e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.953123000;1.150e+00;8.330e-01;-7.143e-01;7.243e-01;-6.211e-01;9.357e-01;1.112e+00;7.730e-01;-5.673e-01;1.150e+00;7.497e-01;-6.429e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.955123000;1.150e+00;8.330e-01;-7.145e-01;7.243e-01;-6.213e-01;9.356e-01;1.112e+00;7.731e-01;-5.675e-01;1.150e+00;7.497e-01;-6.431e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.956123000;1.150e+00;8.330e-01;-7.146e-01;7.243e-01;-6.214e-01;9.356e-01;1.111e+00;7.731e-01;-5.676e-01;1.150e+00;7.497e-01;-6.432e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.968123000;1.150e+00;8.330e-01;-7.160e-01;7.243e-01;-6.226e-01;9.352e-01;1.111e+00;7.732e-01;-5.688e-01;1.150e+00;7.497e-01;-6.444e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.970123000;1.150e+00;8.330e-01;-7.163e-01;7.243e-01;-6.228e-01;9.351e-01;1.111e+00;7.732e-01;-5.689e-01;1.150e+00;7.497e-01;-6.446e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
33.978123000;1.150e+00;8.330e-01;-7.172e-01;7.243e-01;-6.236e-01;9.348e-01;1.111e+00;7.732e-01;-5.697e-01;1.150e+00;7.497e-01;-6.455e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.079123000;1.150e+00;8.330e-01;-7.283e-01;7.243e-01;-6.333e-01;9.315e-01;1.111e+00;7.740e-01;-5.793e-01;1.150e+00;7.497e-01;-6.555e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.080123000;1.150e+00;8.330e-01;-7.284e-01;7.243e-01;-6.334e-01;9.315e-01;1.110e+00;7.740e-01;-5.794e-01;1.150e+00;7.497e-01;-6.556e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.145123000;1.150e+00;8.330e-01;-7.352e-01;7.243e-01;-6.393e-01;9.294e-01;1.110e+00;7.744e-01;-5.851e-01;1.150e+00;7.497e-01;-6.617e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.164123000;1.150e+00;8.330e-01;-7.371e-01;7.243e-01;-6.410e-01;9.289e-01;1.110e+00;7.745e-01;-5.868e-01;1.150e+00;7.497e-01;-6.634e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.167123000;1.150e+00;8.330e-01;-7.374e-01;7.243e-01;-6.412e-01;9.288e-01;1.110e+00;7.746e-01;-5.870e-01;1.150e+00;7.497e-01;-6.637e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.172123000;1.150e+00;8.330e-01;-7.379e-01;7.243e-01;-6.416e-01;9.286e-01;1.110e+00;7.746e-01;-5.875e-01;1.150e+00;7.497e-01;-6.641e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.198123000;1.150e+00;8.330e-01;-7.405e-01;7.243e-01;-6.439e-01;9.279e-01;1.110e+00;7.748e-01;-5.896e-01;1.150e+00;7.497e-01;-6.664e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.216123000;1.150e+00;8.330e-01;-7.422e-01;7.243e-01;-6.454e-01;9.273e-01;1.110e+00;7.749e-01;-5.911e-01;1.150e+00;7.497e-01;-6.680e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.217123000;1.150e+00;8.330e-01;-7.423e-01;7.243e-01;-6.455e-01;9.273e-01;1.109e+00;7.749e-01;-5.912e-01;1.150e+00;7.497e-01;-6.681e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.291123000;1.150e+00;8.330e-01;-7.492e-01;7.243e-01;-6.515e-01;9.252e-01;1.109e+00;7.754e-01;-5.971e-01;1.150e+00;7.497e-01;-6.743e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.339123000;1.150e+00;8.330e-01;-7.535e-01;7.243e-01;-6.552e-01;9.239e-01;1.109e+00;7.756e-01;-6.008e-01;1.150e+00;7.497e-01;-6.782e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.368123000;1.150e+00;8.330e-01;-7.560e-01;7.244e-01;-6.574e-01;9.232e-01;1.109e+00;7.758e-01;-6.030e-01;1.150e+00;7.497e-01;-6.804e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.369123000;1.150e+00;8.330e-01;-7.561e-01;7.244e-01;-6.575e-01;9.232e-01;1.108e+00;7.758e-01;-6.030e-01;1.150e+00;7.497e-01;-6.805e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.371123000;1.150e+00;8.330e-01;-7.563e-01;7.244e-01;-6.577e-01;9.231e-01;1.108e+00;7.758e-01;-6.032e-01;1.150e+00;7.497e-01;-6.807e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.391123000;1.150e+00;8.330e-01;-7.580e-01;7.244e-01;-6.591e-01;9.226e-01;1.108e+00;7.759e-01;-6.047e-01;1.150e+00;7.497e-01;-6.822e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.394123000;1.150e+00;8.330e-01;-7.583e-01;7.244e-01;-6.594e-01;9.225e-01;1.108e+00;7.760e-01;-6.049e-01;1.150e+00;7.497e-01;-6.824e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.538123000;1.150e+00;8.330e-01;-7.698e-01;7.244e-01;-6.694e-01;9.191e-01;1.108e+00;7.767e-01;-6.147e-01;1.150e+00;7.497e-01;-6.928e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.539123000;1.150e+00;8.330e-01;-7.699e-01;7.244e-01;-6.695e-01;9.190e-01;1.107e+00;7.767e-01;-6.148e-01;1.150e+00;7.497e-01;-6.929e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.624123000;1.150e+00;8.330e-01;-7.761e-01;7.244e-01;-6.749e-01;9.172e-01;1.107e+00;7.772e-01;-6.202e-01;1.150e+00;7.497e-01;-6.985e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.626123000;1.150e+00;8.330e-01;-7.763e-01;7.244e-01;-6.750e-01;9.171e-01;1.107e+00;7.772e-01;-6.203e-01;1.150e+00;7.497e-01;-6.987e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.627123000;1.150e+00;8.330e-01;-7.764e-01;7.244e-01;-6.751e-01;9.171e-01;1.107e+00;7.772e-01;-6.203e-01;1.150e+00;7.497e-01;-6.987e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.628123000;1.150e+00;8.330e-01;-7.764e-01;7.244e-01;-6.752e-01;9.171e-01;1.107e+00;7.772e-01;-6.204e-01;1.150e+00;7.497e-01;-6.988e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.672123000;1.150e+00;8.330e-01;-7.795e-01;7.244e-01;-6.778e-01;9.161e-01;1.107e+00;7.774e-01;-6.230e-01;1.150e+00;7.497e-01;-7.016e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.726123000;1.150e+00;8.330e-01;-7.832e-01;7.244e-01;-6.810e-01;9.151e-01;1.107e+00;7.777e-01;-6.262e-01;1.150e+00;7.497e-01;-7.048e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.733123000;1.150e+00;8.330e-01;-7.836e-01;7.244e-01;-6.814e-01;9.149e-01;1.107e+00;7.777e-01;-6.265e-01;1.150e+00;7.497e-01;-7.053e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.734123000;1.150e+00;8.330e-01;-7.837e-01;7.244e-01;-6.815e-01;9.149e-01;1.106e+00;7.777e-01;-6.266e-01;1.150e+00;7.497e-01;-7.053e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.849123000;1.150e+00;8.331e-01;-7.909e-01;7.244e-01;-6.878e-01;9.127e-01;1.106e+00;7.782e-01;-6.328e-01;1.150e+00;7.497e-01;-7.118e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.961123000;1.150e+00;8.331e-01;-7.975e-01;7.244e-01;-6.934e-01;9.108e-01;1.106e+00;7.786e-01;-6.384e-01;1.150e+00;7.498e-01;-7.177e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
34.962123000;1.150e+00;8.331e-01;-7.975e-01;7.244e-01;-6.935e-01;9.107e-01;1.105e+00;7.786e-01;-6.384e-01;1.150e+00;7.498e-01;-7.178e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
35.127123000;1.150e+00;8.331e-01;-8.062e-01;7.244e-01;-7.010e-01;9.081e-01;1.105e+00;7.792e-01;-6.458e-01;1.150e+00;7.498e-01;-7.256e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
35.142123000;1.150e+00;8.331e-01;-8.069e-01;7.244e-01;-7.017e-01;9.079e-01;1.105e+00;7.793e-01;-6.465e-01;1.150e+00;7.498e-01;-7.262e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
35.145123000;1.150e+00;8.331e-01;-8.071e-01;7.244e-01;-7.018e-01;9.079e-01;1.105e+00;7.793e-01;-6.466e-01;1.150e+00;7.498e-01;-7.263e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
35.149123000;1.150e+00;8.331e-01;-8.072e-01;7.244e-01;-7.020e-01;9.078e-01;1.105e+00;7.793e-01;-6.467e-01;1.150e+00;7.498e-01;-7.265e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
35.235123000;1.150e+00;8.331e-01;-8.113e-01;7.244e-01;-7.055e-01;9.066e-01;1.105e+00;7.796e-01;-6.502e-01;1.150e+00;7.498e-01;-7.302e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
35.236123000;1.150e+00;8.331e-01;-8.113e-01;7.244e-01;-7.055e-01;9.066e-01;1.104e+00;7.796e-01;-6.502e-01;1.150e+00;7.498e-01;-7.302e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
35.281123000;1.150e+00;8.331e-01;-8.134e-01;7.244e-01;-7.073e-01;9.060e-01;1.104e+00;7.798e-01;-6.520e-01;1.150e+00;7.498e-01;-7.320e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
35.578123000;1.150e+00;8.331e-01;-8.251e-01;7.245e-01;-7.175e-01;9.025e-01;1.104e+00;7.806e-01;-6.620e-01;1.150e+00;7.498e-01;-7.426e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
35.579123000;1.150e+00;8.331e-01;-8.252e-01;7.245e-01;-7.175e-01;9.025e-01;1.103e+00;7.806e-01;-6.621e-01;1.150e+00;7.498e-01;-7.426e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
35.627123000;1.150e+00;8.331e-01;-8.268e-01;7.245e-01;-7.190e-01;9.019e-01;1.103e+00;7.807e-01;-6.635e-01;1.150e+00;7.498e-01;-7.442e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
35.678123000;1.150e+00;8.332e-01;-8.286e-01;7.245e-01;-7.205e-01;9.014e-01;1.103e+00;7.808e-01;-6.650e-01;1.150e+00;7.498e-01;-7.457e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
35.680123000;1.150e+00;8.332e-01;-8.286e-01;7.245e-01;-7.205e-01;9.014e-01;1.103e+00;7.808e-01;-6.650e-01;1.150e+00;7.498e-01;-7.458e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
35.714123000;1.150e+00;8.332e-01;-8.297e-01;7.245e-01;-7.215e-01;9.011e-01;1.103e+00;7.809e-01;-6.660e-01;1.150e+00;7.498e-01;-7.467e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
35.716123000;1.150e+00;8.332e-01;-8.298e-01;7.245e-01;-7.216e-01;9.011e-01;1.103e+00;7.809e-01;-6.660e-01;1.150e+00;7.498e-01;-7.468e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
35.823123000;1.150e+00;8.332e-01;-8.331e-01;7.245e-01;-7.244e-01;9.001e-01;1.103e+00;7.812e-01;-6.688e-01;1.150e+00;7.498e-01;-7.498e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
36.036123000;1.150e+00;8.332e-01;-8.389e-01;7.245e-01;-7.295e-01;8.983e-01;1.103e+00;7.816e-01;-6.738e-01;1.150e+00;7.499e-01;-7.550e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
36.037123000;1.150e+00;8.332e-01;-8.390e-01;7.245e-01;-7.295e-01;8.983e-01;1.102e+00;7.816e-01;-6.738e-01;1.150e+00;7.499e-01;-7.551e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
36.170123000;1.150e+00;8.332e-01;-8.422e-01;7.245e-01;-7.323e-01;8.973e-01;1.102e+00;7.818e-01;-6.766e-01;1.150e+00;7.499e-01;-7.580e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
36.316123000;1.150e+00;8.332e-01;-8.454e-01;7.245e-01;-7.351e-01;8.964e-01;1.102e+00;7.820e-01;-6.793e-01;1.150e+00;7.499e-01;-7.608e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
36.318123000;1.150e+00;8.332e-01;-8.454e-01;7.245e-01;-7.351e-01;8.964e-01;1.102e+00;7.820e-01;-6.793e-01;1.150e+00;7.499e-01;-7.609e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
36.353123000;1.150e+00;8.332e-01;-8.461e-01;7.245e-01;-7.357e-01;8.962e-01;1.102e+00;7.821e-01;-6.800e-01;1.150e+00;7.499e-01;-7.615e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
36.394123000;1.150e+00;8.332e-01;-8.469e-01;7.245e-01;-7.365e-01;8.959e-01;1.102e+00;7.821e-01;-6.806e-01;1.150e+00;7.499e-01;-7.622e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
36.468123000;1.150e+00;8.332e-01;-8.483e-01;7.245e-01;-7.377e-01;8.955e-01;1.102e+00;7.823e-01;-6.818e-01;1.150e+00;7.499e-01;-7.635e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
36.639123000;1.150e+00;8.332e-01;-8.513e-01;7.246e-01;-7.403e-01;8.946e-01;1.102e+00;7.825e-01;-6.844e-01;1.150e+00;7.499e-01;-7.662e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
36.733123000;1.150e+00;8.332e-01;-8.528e-01;7.246e-01;-7.415e-01;8.942e-01;1.102e+00;7.826e-01;-6.856e-01;1.150e+00;7.499e-01;-7.675e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
36.734123000;1.150e+00;8.332e-01;-8.528e-01;7.246e-01;-7.416e-01;8.942e-01;1.101e+00;7.826e-01;-6.857e-01;1.150e+00;7.499e-01;-7.675e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
36.737123000;1.150e+00;8.332e-01;-8.528e-01;7.246e-01;-7.416e-01;8.941e-01;1.101e+00;7.826e-01;-6.857e-01;1.150e+00;7.499e-01;-7.676e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
36.933123000;1.150e+00;8.333e-01;-8.556e-01;7.246e-01;-7.440e-01;8.933e-01;1.101e+00;7.828e-01;-6.881e-01;1.150e+00;7.499e-01;-7.700e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
37.124123000;1.150e+00;8.333e-01;-8.579e-01;7.246e-01;-7.460e-01;8.926e-01;1.101e+00;7.830e-01;-6.901e-01;1.150e+00;7.499e-01;-7.722e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
37.142123000;1.150e+00;8.333e-01;-8.582e-01;7.246e-01;-7.462e-01;8.926e-01;1.101e+00;7.830e-01;-6.902e-01;1.150e+00;7.499e-01;-7.723e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
37.164123000;1.150e+00;8.333e-01;-8.584e-01;7.246e-01;-7.464e-01;8.925e-01;1.101e+00;7.830e-01;-6.905e-01;1.150e+00;7.499e-01;-7.726e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
37.166123000;1.150e+00;8.333e-01;-8.584e-01;7.246e-01;-7.465e-01;8.925e-01;1.101e+00;7.830e-01;-6.905e-01;1.150e+00;7.499e-01;-7.726e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
37.246123000;1.150e+00;8.333e-01;-8.593e-01;7.246e-01;-7.472e-01;8.922e-01;1.101e+00;7.831e-01;-6.912e-01;1.150e+00;7.499e-01;-7.734e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
37.439982000;1.150e+00;8.333e-01;-8.612e-01;7.246e-01;-7.488e-01;8.916e-01;1.101e+00;7.832e-01;-6.928e-01;1.150e+00;7.499e-01;-7.751e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
37.505982000;1.150e+00;8.333e-01;-8.618e-01;7.246e-01;-7.493e-01;8.915e-01;1.101e+00;7.832e-01;-6.933e-01;1.150e+00;7.500e-01;-7.756e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
38.232762000;1.150e+00;8.333e-01;-8.666e-01;7.246e-01;-7.536e-01;8.900e-01;1.101e+00;7.836e-01;-6.975e-01;1.150e+00;7.500e-01;-7.800e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
38.233762000;1.150e+00;8.333e-01;-8.666e-01;7.246e-01;-7.536e-01;8.900e-01;1.100e+00;7.836e-01;-6.975e-01;1.150e+00;7.500e-01;-7.800e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
38.276762000;1.150e+00;8.333e-01;-8.668e-01;7.246e-01;-7.538e-01;8.899e-01;1.100e+00;7.836e-01;-6.977e-01;1.150e+00;7.500e-01;-7.802e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
38.369762000;1.150e+00;8.333e-01;-8.673e-01;7.246e-01;-7.542e-01;8.898e-01;1.100e+00;7.836e-01;-6.980e-01;1.150e+00;7.500e-01;-7.806e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
38.393762000;1.150e+00;8.333e-01;-8.674e-01;7.246e-01;-7.543e-01;8.898e-01;1.100e+00;7.836e-01;-6.981e-01;1.150e+00;7.500e-01;-7.806e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
38.402762000;1.150e+00;8.333e-01;-8.674e-01;7.246e-01;-7.543e-01;8.898e-01;1.100e+00;7.837e-01;-6.982e-01;1.150e+00;7.500e-01;-7.807e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
38.407762000;1.150e+00;8.333e-01;-8.675e-01;7.246e-01;-7.543e-01;8.898e-01;1.100e+00;7.837e-01;-6.982e-01;1.150e+00;7.500e-01;-7.807e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
38.451762000;1.150e+00;8.333e-01;-8.676e-01;7.246e-01;-7.545e-01;8.897e-01;1.100e+00;7.837e-01;-6.984e-01;1.150e+00;7.500e-01;-7.809e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
39.356762000;1.150e+00;8.333e-01;-8.705e-01;7.246e-01;-7.570e-01;8.888e-01;1.100e+00;7.839e-01;-7.008e-01;1.150e+00;7.500e-01;-7.834e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
39.887762000;1.150e+00;8.333e-01;-8.715e-01;7.246e-01;-7.578e-01;8.886e-01;1.100e+00;7.840e-01;-7.016e-01;1.150e+00;7.500e-01;-7.843e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
40.147762000;1.150e+00;8.333e-01;-8.718e-01;7.246e-01;-7.581e-01;8.884e-01;1.100e+00;7.840e-01;-7.019e-01;1.150e+00;7.500e-01;-7.847e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
40.159762000;1.150e+00;8.333e-01;-8.719e-01;7.246e-01;-7.581e-01;8.884e-01;1.100e+00;7.840e-01;-7.019e-01;1.150e+00;7.500e-01;-7.847e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
40.178762000;1.150e+00;8.333e-01;-8.719e-01;7.246e-01;-7.582e-01;8.884e-01;1.100e+00;7.840e-01;-7.020e-01;1.150e+00;7.500e-01;-7.847e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
40.265762000;1.150e+00;8.333e-01;-8.720e-01;7.246e-01;-7.582e-01;8.884e-01;1.100e+00;7.840e-01;-7.021e-01;1.150e+00;7.500e-01;-7.848e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
42.237762000;1.150e+00;8.333e-01;-8.732e-01;7.246e-01;-7.593e-01;8.880e-01;1.100e+00;7.841e-01;-7.031e-01;1.150e+00;7.500e-01;-7.859e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
49.989994000;1.150e+00;8.334e-01;-8.736e-01;7.246e-01;-7.596e-01;8.880e-01;1.100e+00;7.841e-01;-7.034e-01;1.150e+00;7.500e-01;-7.862e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
49.990006000;1.150e+00;8.333e-01;-8.735e-01;7.246e-01;-7.596e-01;8.879e-01;1.100e+00;7.841e-01;-7.034e-01;1.150e+00;7.500e-01;-7.862e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
49.990015000;1.150e+00;8.333e-01;-8.735e-01;7.246e-01;-7.596e-01;8.879e-01;1.100e+00;7.841e-01;-7.034e-01;1.150e+00;7.500e-01;-7.861e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
49.990087000;1.150e+00;8.330e-01;-8.732e-01;7.246e-01;-7.596e-01;8.876e-01;1.100e+00;7.841e-01;-7.034e-01;1.150e+00;7.497e-01;-7.859e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
49.990151000;1.149e+00;8.328e-01;-8.729e-01;7.246e-01;-7.596e-01;8.873e-01;1.099e+00;7.841e-01;-7.033e-01;1.149e+00;7.495e-01;-7.856e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
49.991623000;1.141e+00;8.271e-01;-8.670e-01;7.246e-01;-7.596e-01;8.813e-01;1.091e+00;7.845e-01;-7.029e-01;1.141e+00;7.444e-01;-7.803e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
49.992007000;1.139e+00;8.257e-01;-8.654e-01;7.246e-01;-7.595e-01;8.798e-01;1.089e+00;7.846e-01;-7.028e-01;1.139e+00;7.431e-01;-7.789e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
49.993295000;1.133e+00;8.209e-01;-8.599e-01;7.247e-01;-7.592e-01;8.746e-01;1.083e+00;7.849e-01;-7.021e-01;1.133e+00;7.388e-01;-7.739e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
49.994319000;1.127e+00;8.171e-01;-8.552e-01;7.249e-01;-7.587e-01;8.707e-01;1.077e+00;7.853e-01;-7.013e-01;1.127e+00;7.354e-01;-7.697e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
49.995080000;1.123e+00;8.145e-01;-8.515e-01;7.251e-01;-7.581e-01;8.677e-01;1.073e+00;7.857e-01;-7.005e-01;1.123e+00;7.330e-01;-7.663e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
49.995336000;1.122e+00;8.136e-01;-8.502e-01;7.252e-01;-7.579e-01;8.668e-01;1.072e+00;7.858e-01;-7.002e-01;1.122e+00;7.322e-01;-7.652e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
49.997128000;1.112e+00;8.077e-01;-8.406e-01;7.261e-01;-7.557e-01;8.602e-01;1.063e+00;7.870e-01;-6.975e-01;1.112e+00;7.269e-01;-7.565e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
49.997359000;1.111e+00;8.070e-01;-8.393e-01;7.262e-01;-7.553e-01;8.594e-01;1.062e+00;7.871e-01;-6.970e-01;1.111e+00;7.263e-01;-7.553e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
49.997360000;1.111e+00;8.070e-01;-8.392e-01;7.262e-01;-7.552e-01;8.594e-01;1.062e+00;7.871e-01;-6.970e-01;1.111e+00;7.263e-01;-7.553e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
49.997361000;1.111e+00;8.070e-01;-8.391e-01;7.262e-01;-7.552e-01;8.594e-01;1.062e+00;7.871e-01;-6.969e-01;1.111e+00;7.263e-01;-7.552e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
49.997363000;1.111e+00;8.070e-01;-8.389e-01;7.262e-01;-7.550e-01;8.595e-01;1.062e+00;7.871e-01;-6.968e-01;1.111e+00;7.263e-01;-7.550e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
49.998796000;1.104e+00;8.097e-01;-7.282e-01;7.337e-01;-6.599e-01;8.851e-01;1.062e+00;7.874e-01;-6.019e-01;1.104e+00;7.287e-01;-6.554e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
49.998924000;1.103e+00;8.099e-01;-7.191e-01;7.343e-01;-6.520e-01;8.872e-01;1.062e+00;7.875e-01;-5.942e-01;1.103e+00;7.289e-01;-6.472e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.000006000;1.097e+00;8.114e-01;-6.467e-01;7.395e-01;-5.894e-01;9.032e-01;1.062e+00;7.881e-01;-5.317e-01;1.097e+00;7.302e-01;-5.820e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.000022000;1.097e+00;8.114e-01;-6.457e-01;7.396e-01;-5.885e-01;9.034e-01;1.062e+00;7.882e-01;-5.308e-01;1.097e+00;7.302e-01;-5.811e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.000246000;1.096e+00;8.116e-01;-6.315e-01;7.406e-01;-5.762e-01;9.065e-01;1.062e+00;7.883e-01;-5.185e-01;1.096e+00;7.305e-01;-5.684e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.000374000;1.095e+00;8.118e-01;-6.235e-01;7.412e-01;-5.693e-01;9.082e-01;1.062e+00;7.884e-01;-5.116e-01;1.095e+00;7.306e-01;-5.612e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.000502000;1.095e+00;8.119e-01;-6.156e-01;7.418e-01;-5.624e-01;9.099e-01;1.061e+00;7.885e-01;-5.047e-01;1.095e+00;7.308e-01;-5.540e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.001477000;1.089e+00;8.129e-01;-5.574e-01;7.462e-01;-5.117e-01;9.222e-01;1.061e+00;7.893e-01;-4.541e-01;1.089e+00;7.317e-01;-5.017e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.001733000;1.088e+00;8.132e-01;-5.427e-01;7.474e-01;-4.988e-01;9.253e-01;1.060e+00;7.896e-01;-4.412e-01;1.088e+00;7.319e-01;-4.884e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.002068000;1.086e+00;8.135e-01;-5.237e-01;7.488e-01;-4.821e-01;9.292e-01;1.060e+00;7.899e-01;-4.245e-01;1.086e+00;7.321e-01;-4.714e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.002132000;1.086e+00;8.135e-01;-5.201e-01;7.491e-01;-4.790e-01;9.299e-01;1.060e+00;7.899e-01;-4.214e-01;1.086e+00;7.322e-01;-4.681e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.002260000;1.085e+00;8.136e-01;-5.130e-01;7.497e-01;-4.727e-01;9.314e-01;1.060e+00;7.900e-01;-4.151e-01;1.085e+00;7.322e-01;-4.617e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.002516000;1.084e+00;8.138e-01;-4.988e-01;7.508e-01;-4.602e-01;9.343e-01;1.060e+00;7.903e-01;-4.027e-01;1.084e+00;7.324e-01;-4.490e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.002772000;1.083e+00;8.140e-01;-4.848e-01;7.519e-01;-4.479e-01;9.371e-01;1.059e+00;7.905e-01;-3.903e-01;1.083e+00;7.326e-01;-4.364e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.003284000;1.080e+00;8.143e-01;-4.573e-01;7.541e-01;-4.235e-01;9.427e-01;1.059e+00;7.910e-01;-3.659e-01;1.080e+00;7.329e-01;-4.116e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.003540000;1.079e+00;8.145e-01;-4.437e-01;7.551e-01;-4.114e-01;9.454e-01;1.058e+00;7.913e-01;-3.539e-01;1.079e+00;7.330e-01;-3.993e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.004060000;1.076e+00;8.147e-01;-4.176e-01;7.573e-01;-3.882e-01;9.505e-01;1.058e+00;7.918e-01;-3.307e-01;1.076e+00;7.332e-01;-3.758e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.004160000;1.075e+00;8.144e-01;-4.174e-01;7.574e-01;-3.882e-01;9.500e-01;1.057e+00;7.919e-01;-3.306e-01;1.075e+00;7.329e-01;-3.757e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.009926000;1.045e+00;7.972e-01;-4.062e-01;7.630e-01;-3.888e-01;9.230e-01;1.027e+00;7.984e-01;-3.289e-01;1.045e+00;7.175e-01;-3.656e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.009990000;1.044e+00;7.970e-01;-4.060e-01;7.631e-01;-3.888e-01;9.226e-01;1.026e+00;7.985e-01;-3.289e-01;1.044e+00;7.173e-01;-3.654e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.009992000;1.044e+00;7.970e-01;-4.060e-01;7.631e-01;-3.888e-01;9.226e-01;1.026e+00;7.985e-01;-3.289e-01;1.044e+00;7.173e-01;-3.654e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.009998000;1.044e+00;7.970e-01;-4.060e-01;7.631e-01;-3.888e-01;9.226e-01;1.026e+00;7.985e-01;-3.289e-01;1.044e+00;7.173e-01;-3.654e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.029548000;1.044e+00;8.165e-01;-4.092e-01;7.818e-01;-3.918e-01;9.217e-01;1.026e+00;8.178e-01;-3.293e-01;1.044e+00;7.349e-01;-3.683e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.030009000;1.044e+00;8.170e-01;-4.093e-01;7.822e-01;-3.918e-01;9.217e-01;1.027e+00;8.183e-01;-3.293e-01;1.044e+00;7.353e-01;-3.683e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.034156000;1.044e+00;8.212e-01;-4.099e-01;7.862e-01;-3.924e-01;9.215e-01;1.027e+00;8.224e-01;-3.293e-01;1.044e+00;7.390e-01;-3.689e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.064052000;1.044e+00;8.513e-01;-4.142e-01;8.151e-01;-3.966e-01;9.202e-01;1.027e+00;8.523e-01;-3.293e-01;1.044e+00;7.662e-01;-3.728e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.064564000;1.044e+00;8.518e-01;-4.143e-01;8.155e-01;-3.966e-01;9.202e-01;1.027e+00;8.528e-01;-3.293e-01;1.044e+00;7.666e-01;-3.728e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.065588000;1.044e+00;8.526e-01;-4.144e-01;8.164e-01;-3.968e-01;9.201e-01;1.027e+00;8.536e-01;-3.293e-01;1.044e+00;7.674e-01;-3.730e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.067124000;1.044e+00;8.538e-01;-4.146e-01;8.174e-01;-3.970e-01;9.201e-01;1.027e+00;8.548e-01;-3.293e-01;1.044e+00;7.684e-01;-3.731e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.067636000;1.044e+00;8.541e-01;-4.147e-01;8.178e-01;-3.970e-01;9.200e-01;1.027e+00;8.551e-01;-3.294e-01;1.044e+00;7.687e-01;-3.732e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.068148000;1.044e+00;8.544e-01;-4.147e-01;8.181e-01;-3.971e-01;9.200e-01;1.027e+00;8.554e-01;-3.294e-01;1.044e+00;7.690e-01;-3.732e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.070148000;1.044e+00;8.555e-01;-4.149e-01;8.191e-01;-3.973e-01;9.200e-01;1.027e+00;8.564e-01;-3.294e-01;1.044e+00;7.699e-01;-3.734e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.071148000;1.044e+00;8.559e-01;-4.150e-01;8.195e-01;-3.973e-01;9.199e-01;1.027e+00;8.569e-01;-3.294e-01;1.044e+00;7.703e-01;-3.735e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.073148000;1.044e+00;8.565e-01;-4.152e-01;8.201e-01;-3.975e-01;9.199e-01;1.027e+00;8.575e-01;-3.295e-01;1.044e+00;7.709e-01;-3.736e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.074148000;1.044e+00;8.568e-01;-4.152e-01;8.203e-01;-3.976e-01;9.199e-01;1.027e+00;8.578e-01;-3.295e-01;1.044e+00;7.711e-01;-3.737e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.076148000;1.044e+00;8.572e-01;-4.154e-01;8.207e-01;-3.977e-01;9.198e-01;1.027e+00;8.582e-01;-3.296e-01;1.044e+00;7.715e-01;-3.738e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.078148000;1.044e+00;8.574e-01;-4.154e-01;8.209e-01;-3.978e-01;9.198e-01;1.027e+00;8.584e-01;-3.297e-01;1.044e+00;7.716e-01;-3.739e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.079148000;1.044e+00;8.574e-01;-4.155e-01;8.209e-01;-3.978e-01;9.198e-01;1.027e+00;8.584e-01;-3.297e-01;1.044e+00;7.717e-01;-3.739e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.080148000;1.044e+00;8.574e-01;-4.155e-01;8.209e-01;-3.978e-01;9.198e-01;1.027e+00;8.584e-01;-3.297e-01;1.044e+00;7.717e-01;-3.740e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.081148000;1.044e+00;8.574e-01;-4.155e-01;8.209e-01;-3.979e-01;9.198e-01;1.027e+00;8.584e-01;-3.297e-01;1.044e+00;7.717e-01;-3.740e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.082148000;1.044e+00;8.574e-01;-4.156e-01;8.209e-01;-3.979e-01;9.198e-01;1.027e+00;8.584e-01;-3.298e-01;1.044e+00;7.716e-01;-3.740e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.084148000;1.044e+00;8.572e-01;-4.156e-01;8.207e-01;-3.979e-01;9.198e-01;1.027e+00;8.582e-01;-3.298e-01;1.044e+00;7.715e-01;-3.740e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.085148000;1.044e+00;8.570e-01;-4.156e-01;8.206e-01;-3.979e-01;9.198e-01;1.027e+00;8.580e-01;-3.298e-01;1.044e+00;7.713e-01;-3.740e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.086148000;1.044e+00;8.569e-01;-4.156e-01;8.204e-01;-3.979e-01;9.198e-01;1.027e+00;8.579e-01;-3.299e-01;1.044e+00;7.712e-01;-3.740e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.090148000;1.044e+00;8.560e-01;-4.156e-01;8.196e-01;-3.979e-01;9.198e-01;1.027e+00;8.571e-01;-3.300e-01;1.044e+00;7.704e-01;-3.740e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.091148000;1.044e+00;8.558e-01;-4.156e-01;8.193e-01;-3.979e-01;9.198e-01;1.027e+00;8.568e-01;-3.300e-01;1.044e+00;7.702e-01;-3.740e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.095148000;1.044e+00;8.545e-01;-4.155e-01;8.182e-01;-3.978e-01;9.198e-01;1.027e+00;8.556e-01;-3.301e-01;1.044e+00;7.691e-01;-3.739e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.096148000;1.044e+00;8.542e-01;-4.154e-01;8.178e-01;-3.978e-01;9.198e-01;1.027e+00;8.552e-01;-3.301e-01;1.044e+00;7.688e-01;-3.739e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.097148000;1.044e+00;8.538e-01;-4.154e-01;8.175e-01;-3.977e-01;9.198e-01;1.027e+00;8.549e-01;-3.301e-01;1.044e+00;7.684e-01;-3.739e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.100148000;1.044e+00;8.527e-01;-4.153e-01;8.164e-01;-3.976e-01;9.199e-01;1.027e+00;8.537e-01;-3.301e-01;1.044e+00;7.674e-01;-3.737e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.102148000;1.044e+00;8.518e-01;-4.152e-01;8.156e-01;-3.975e-01;9.199e-01;1.027e+00;8.529e-01;-3.302e-01;1.044e+00;7.666e-01;-3.737e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.103148000;1.044e+00;8.514e-01;-4.151e-01;8.151e-01;-3.975e-01;9.199e-01;1.027e+00;8.524e-01;-3.302e-01;1.044e+00;7.662e-01;-3.736e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.106148000;1.044e+00;8.500e-01;-4.150e-01;8.138e-01;-3.973e-01;9.200e-01;1.027e+00;8.511e-01;-3.302e-01;1.044e+00;7.650e-01;-3.735e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.109148000;1.044e+00;8.485e-01;-4.148e-01;8.124e-01;-3.971e-01;9.200e-01;1.027e+00;8.496e-01;-3.302e-01;1.044e+00;7.636e-01;-3.733e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.110148000;1.044e+00;8.479e-01;-4.147e-01;8.119e-01;-3.971e-01;9.200e-01;1.027e+00;8.491e-01;-3.303e-01;1.044e+00;7.632e-01;-3.732e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
