time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_UPuInjTerminal;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_VoltageSetpointPu;InfiniteBus_BUS_NetworkFrequencyPu;NetworkFrequencyPu
50.117148000;1.044e+00;8.441e-01;-4.142e-01;8.081e-01;-3.966e-01;9.202e-01;1.027e+00;8.452e-01;-3.303e-01;1.044e+00;7.597e-01;-3.728e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.126165000;1.044e+00;8.387e-01;-4.135e-01;8.030e-01;-3.959e-01;9.204e-01;1.027e+00;8.399e-01;-3.304e-01;1.044e+00;7.549e-01;-3.722e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.129165000;1.044e+00;8.371e-01;-4.133e-01;8.015e-01;-3.957e-01;9.205e-01;1.027e+00;8.383e-01;-3.304e-01;1.044e+00;7.534e-01;-3.719e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.132165000;1.044e+00;8.357e-01;-4.131e-01;8.001e-01;-3.955e-01;9.205e-01;1.027e+00;8.369e-01;-3.304e-01;1.044e+00;7.521e-01;-3.717e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.133165000;1.044e+00;8.352e-01;-4.130e-01;7.997e-01;-3.954e-01;9.205e-01;1.027e+00;8.365e-01;-3.303e-01;1.044e+00;7.517e-01;-3.717e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.134165000;1.044e+00;8.348e-01;-4.129e-01;7.993e-01;-3.953e-01;9.206e-01;1.027e+00;8.360e-01;-3.303e-01;1.044e+00;7.513e-01;-3.716e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.135165000;1.044e+00;8.344e-01;-4.128e-01;7.989e-01;-3.953e-01;9.206e-01;1.027e+00;8.356e-01;-3.303e-01;1.044e+00;7.509e-01;-3.716e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.137165000;1.044e+00;8.336e-01;-4.127e-01;7.982e-01;-3.952e-01;9.206e-01;1.027e+00;8.349e-01;-3.303e-01;1.044e+00;7.503e-01;-3.715e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.138165000;1.044e+00;8.333e-01;-4.127e-01;7.978e-01;-3.951e-01;9.206e-01;1.027e+00;8.345e-01;-3.303e-01;1.044e+00;7.500e-01;-3.714e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.141165000;1.044e+00;8.324e-01;-4.125e-01;7.970e-01;-3.950e-01;9.207e-01;1.027e+00;8.336e-01;-3.303e-01;1.044e+00;7.491e-01;-3.713e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.142165000;1.044e+00;8.321e-01;-4.125e-01;7.967e-01;-3.949e-01;9.207e-01;1.027e+00;8.334e-01;-3.303e-01;1.044e+00;7.489e-01;-3.712e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.143165000;1.044e+00;8.319e-01;-4.124e-01;7.965e-01;-3.949e-01;9.207e-01;1.027e+00;8.331e-01;-3.303e-01;1.044e+00;7.487e-01;-3.712e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.146165000;1.044e+00;8.313e-01;-4.123e-01;7.959e-01;-3.947e-01;9.208e-01;1.027e+00;8.325e-01;-3.302e-01;1.044e+00;7.482e-01;-3.711e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.147165000;1.044e+00;8.311e-01;-4.123e-01;7.958e-01;-3.947e-01;9.208e-01;1.027e+00;8.324e-01;-3.302e-01;1.044e+00;7.480e-01;-3.710e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.151205000;1.044e+00;8.307e-01;-4.121e-01;7.954e-01;-3.946e-01;9.208e-01;1.027e+00;8.320e-01;-3.302e-01;1.044e+00;7.476e-01;-3.709e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.151501000;1.044e+00;8.307e-01;-4.121e-01;7.953e-01;-3.946e-01;9.208e-01;1.027e+00;8.320e-01;-3.302e-01;1.044e+00;7.476e-01;-3.709e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.151629000;1.044e+00;8.307e-01;-4.121e-01;7.953e-01;-3.946e-01;9.208e-01;1.027e+00;8.319e-01;-3.302e-01;1.044e+00;7.476e-01;-3.709e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.152653000;1.044e+00;8.306e-01;-4.121e-01;7.953e-01;-3.946e-01;9.208e-01;1.027e+00;8.319e-01;-3.301e-01;1.044e+00;7.476e-01;-3.709e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.155213000;1.044e+00;8.306e-01;-4.121e-01;7.953e-01;-3.945e-01;9.208e-01;1.027e+00;8.319e-01;-3.301e-01;1.044e+00;7.476e-01;-3.709e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.158213000;1.044e+00;8.307e-01;-4.121e-01;7.954e-01;-3.945e-01;9.208e-01;1.027e+00;8.320e-01;-3.301e-01;1.044e+00;7.476e-01;-3.709e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.159213000;1.044e+00;8.308e-01;-4.121e-01;7.954e-01;-3.945e-01;9.208e-01;1.027e+00;8.320e-01;-3.301e-01;1.044e+00;7.477e-01;-3.708e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.160213000;1.044e+00;8.308e-01;-4.120e-01;7.955e-01;-3.945e-01;9.208e-01;1.027e+00;8.321e-01;-3.301e-01;1.044e+00;7.478e-01;-3.708e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.161213000;1.044e+00;8.309e-01;-4.120e-01;7.956e-01;-3.945e-01;9.208e-01;1.027e+00;8.322e-01;-3.300e-01;1.044e+00;7.478e-01;-3.708e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.164213000;1.044e+00;8.312e-01;-4.121e-01;7.959e-01;-3.945e-01;9.208e-01;1.027e+00;8.325e-01;-3.300e-01;1.044e+00;7.481e-01;-3.709e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.167213000;1.044e+00;8.316e-01;-4.121e-01;7.962e-01;-3.946e-01;9.208e-01;1.027e+00;8.328e-01;-3.300e-01;1.044e+00;7.484e-01;-3.709e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.180213000;1.044e+00;8.335e-01;-4.123e-01;7.980e-01;-3.947e-01;9.208e-01;1.027e+00;8.347e-01;-3.299e-01;1.044e+00;7.502e-01;-3.711e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.185213000;1.044e+00;8.342e-01;-4.124e-01;7.987e-01;-3.948e-01;9.207e-01;1.027e+00;8.354e-01;-3.299e-01;1.044e+00;7.508e-01;-3.711e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.188709000;1.044e+00;8.346e-01;-4.124e-01;7.991e-01;-3.949e-01;9.207e-01;1.027e+00;8.358e-01;-3.299e-01;1.044e+00;7.511e-01;-3.712e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.190221000;1.044e+00;8.347e-01;-4.125e-01;7.992e-01;-3.949e-01;9.207e-01;1.027e+00;8.359e-01;-3.299e-01;1.044e+00;7.513e-01;-3.712e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.195221000;1.044e+00;8.352e-01;-4.125e-01;7.996e-01;-3.950e-01;9.207e-01;1.027e+00;8.364e-01;-3.299e-01;1.044e+00;7.516e-01;-3.713e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.197221000;1.044e+00;8.353e-01;-4.126e-01;7.997e-01;-3.950e-01;9.207e-01;1.027e+00;8.365e-01;-3.299e-01;1.044e+00;7.518e-01;-3.713e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.203221000;1.044e+00;8.356e-01;-4.126e-01;8.000e-01;-3.950e-01;9.207e-01;1.027e+00;8.368e-01;-3.300e-01;1.044e+00;7.520e-01;-3.713e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.205221000;1.044e+00;8.356e-01;-4.126e-01;8.001e-01;-3.951e-01;9.207e-01;1.027e+00;8.368e-01;-3.300e-01;1.044e+00;7.521e-01;-3.714e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.208221000;1.044e+00;8.357e-01;-4.126e-01;8.001e-01;-3.951e-01;9.207e-01;1.027e+00;8.369e-01;-3.300e-01;1.044e+00;7.521e-01;-3.714e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.217221000;1.044e+00;8.356e-01;-4.127e-01;8.001e-01;-3.951e-01;9.206e-01;1.027e+00;8.368e-01;-3.300e-01;1.044e+00;7.521e-01;-3.714e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.220221000;1.044e+00;8.356e-01;-4.127e-01;8.000e-01;-3.951e-01;9.206e-01;1.027e+00;8.368e-01;-3.300e-01;1.044e+00;7.520e-01;-3.714e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.244221000;1.044e+00;8.348e-01;-4.126e-01;7.993e-01;-3.950e-01;9.207e-01;1.027e+00;8.361e-01;-3.300e-01;1.044e+00;7.514e-01;-3.713e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.245221000;1.044e+00;8.348e-01;-4.126e-01;7.993e-01;-3.950e-01;9.207e-01;1.027e+00;8.360e-01;-3.300e-01;1.044e+00;7.513e-01;-3.713e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.255221000;1.044e+00;8.346e-01;-4.125e-01;7.991e-01;-3.950e-01;9.207e-01;1.027e+00;8.358e-01;-3.300e-01;1.044e+00;7.512e-01;-3.713e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.258221000;1.044e+00;8.346e-01;-4.125e-01;7.991e-01;-3.950e-01;9.207e-01;1.027e+00;8.358e-01;-3.300e-01;1.044e+00;7.511e-01;-3.713e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.264221000;1.044e+00;8.346e-01;-4.125e-01;7.990e-01;-3.950e-01;9.207e-01;1.027e+00;8.358e-01;-3.300e-01;1.044e+00;7.511e-01;-3.713e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.267221000;1.044e+00;8.345e-01;-4.125e-01;7.990e-01;-3.950e-01;9.207e-01;1.027e+00;8.358e-01;-3.300e-01;1.044e+00;7.511e-01;-3.713e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.307221000;1.044e+00;8.347e-01;-4.125e-01;7.991e-01;-3.950e-01;9.207e-01;1.027e+00;8.359e-01;-3.300e-01;1.044e+00;7.512e-01;-3.713e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.328596000;1.044e+00;8.346e-01;-4.125e-01;7.991e-01;-3.950e-01;9.207e-01;1.027e+00;8.358e-01;-3.300e-01;1.044e+00;7.512e-01;-3.713e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.328612000;1.044e+00;8.346e-01;-4.125e-01;7.991e-01;-3.949e-01;9.207e-01;1.027e+00;8.358e-01;-3.300e-01;1.044e+00;7.512e-01;-3.713e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.328644000;1.044e+00;8.346e-01;-4.125e-01;7.991e-01;-3.949e-01;9.207e-01;1.027e+00;8.358e-01;-3.300e-01;1.044e+00;7.512e-01;-3.712e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.328836000;1.044e+00;8.346e-01;-4.123e-01;7.991e-01;-3.948e-01;9.207e-01;1.027e+00;8.358e-01;-3.298e-01;1.044e+00;7.512e-01;-3.711e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.329092000;1.044e+00;8.347e-01;-4.121e-01;7.991e-01;-3.946e-01;9.208e-01;1.027e+00;8.358e-01;-3.296e-01;1.044e+00;7.512e-01;-3.709e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.330116000;1.044e+00;8.347e-01;-4.114e-01;7.992e-01;-3.938e-01;9.210e-01;1.027e+00;8.358e-01;-3.289e-01;1.044e+00;7.512e-01;-3.702e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.336676000;1.044e+00;8.350e-01;-4.064e-01;7.995e-01;-3.891e-01;9.225e-01;1.027e+00;8.358e-01;-3.242e-01;1.044e+00;7.515e-01;-3.657e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.337676000;1.044e+00;8.351e-01;-4.056e-01;7.995e-01;-3.884e-01;9.228e-01;1.027e+00;8.357e-01;-3.235e-01;1.044e+00;7.516e-01;-3.651e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.342676000;1.044e+00;8.352e-01;-4.020e-01;7.997e-01;-3.849e-01;9.238e-01;1.027e+00;8.356e-01;-3.200e-01;1.044e+00;7.517e-01;-3.618e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.343676000;1.044e+00;8.353e-01;-4.013e-01;7.997e-01;-3.842e-01;9.241e-01;1.028e+00;8.356e-01;-3.194e-01;1.044e+00;7.517e-01;-3.611e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.345676000;1.044e+00;8.353e-01;-3.998e-01;7.998e-01;-3.828e-01;9.245e-01;1.028e+00;8.355e-01;-3.180e-01;1.044e+00;7.518e-01;-3.599e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.351676000;1.044e+00;8.354e-01;-3.956e-01;7.998e-01;-3.788e-01;9.258e-01;1.028e+00;8.353e-01;-3.141e-01;1.044e+00;7.518e-01;-3.561e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.357676000;1.044e+00;8.354e-01;-3.915e-01;7.998e-01;-3.749e-01;9.270e-01;1.028e+00;8.350e-01;-3.102e-01;1.044e+00;7.518e-01;-3.524e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.359676000;1.044e+00;8.353e-01;-3.902e-01;7.998e-01;-3.736e-01;9.274e-01;1.028e+00;8.349e-01;-3.089e-01;1.044e+00;7.518e-01;-3.512e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.361676000;1.044e+00;8.353e-01;-3.888e-01;7.998e-01;-3.723e-01;9.278e-01;1.028e+00;8.347e-01;-3.077e-01;1.044e+00;7.518e-01;-3.500e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.362676000;1.044e+00;8.353e-01;-3.882e-01;7.998e-01;-3.717e-01;9.280e-01;1.029e+00;8.347e-01;-3.071e-01;1.044e+00;7.518e-01;-3.494e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.363676000;1.044e+00;8.353e-01;-3.875e-01;7.998e-01;-3.710e-01;9.282e-01;1.029e+00;8.346e-01;-3.064e-01;1.044e+00;7.518e-01;-3.488e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.364676000;1.044e+00;8.353e-01;-3.868e-01;7.997e-01;-3.704e-01;9.284e-01;1.029e+00;8.345e-01;-3.058e-01;1.044e+00;7.518e-01;-3.482e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.380676000;1.044e+00;8.350e-01;-3.763e-01;7.995e-01;-3.603e-01;9.316e-01;1.029e+00;8.335e-01;-2.959e-01;1.044e+00;7.515e-01;-3.387e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.381676000;1.044e+00;8.350e-01;-3.756e-01;7.995e-01;-3.596e-01;9.318e-01;1.030e+00;8.334e-01;-2.953e-01;1.044e+00;7.515e-01;-3.381e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.390676000;1.044e+00;8.349e-01;-3.698e-01;7.994e-01;-3.540e-01;9.335e-01;1.030e+00;8.329e-01;-2.898e-01;1.044e+00;7.514e-01;-3.328e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.394676000;1.044e+00;8.348e-01;-3.672e-01;7.993e-01;-3.516e-01;9.343e-01;1.030e+00;8.326e-01;-2.874e-01;1.044e+00;7.514e-01;-3.305e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.396676000;1.044e+00;8.348e-01;-3.659e-01;7.993e-01;-3.503e-01;9.347e-01;1.030e+00;8.325e-01;-2.862e-01;1.044e+00;7.513e-01;-3.293e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.398676000;1.044e+00;8.348e-01;-3.646e-01;7.993e-01;-3.491e-01;9.351e-01;1.030e+00;8.324e-01;-2.850e-01;1.044e+00;7.513e-01;-3.281e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.399676000;1.044e+00;8.348e-01;-3.640e-01;7.993e-01;-3.485e-01;9.353e-01;1.030e+00;8.324e-01;-2.844e-01;1.044e+00;7.513e-01;-3.276e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.400676000;1.044e+00;8.348e-01;-3.633e-01;7.993e-01;-3.479e-01;9.354e-01;1.031e+00;8.323e-01;-2.838e-01;1.044e+00;7.513e-01;-3.270e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.401676000;1.044e+00;8.348e-01;-3.627e-01;7.993e-01;-3.472e-01;9.356e-01;1.031e+00;8.323e-01;-2.832e-01;1.044e+00;7.513e-01;-3.264e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.407676000;1.044e+00;8.348e-01;-3.588e-01;7.992e-01;-3.436e-01;9.368e-01;1.031e+00;8.320e-01;-2.796e-01;1.044e+00;7.513e-01;-3.230e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.411676000;1.044e+00;8.348e-01;-3.563e-01;7.992e-01;-3.411e-01;9.376e-01;1.031e+00;8.318e-01;-2.772e-01;1.044e+00;7.513e-01;-3.207e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.419676000;1.044e+00;8.348e-01;-3.512e-01;7.992e-01;-3.363e-01;9.391e-01;1.031e+00;8.314e-01;-2.724e-01;1.044e+00;7.513e-01;-3.161e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.420676000;1.044e+00;8.348e-01;-3.506e-01;7.992e-01;-3.357e-01;9.393e-01;1.032e+00;8.313e-01;-2.719e-01;1.044e+00;7.513e-01;-3.155e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.439676000;1.044e+00;8.348e-01;-3.387e-01;7.993e-01;-3.243e-01;9.428e-01;1.032e+00;8.305e-01;-2.607e-01;1.044e+00;7.513e-01;-3.048e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.440676000;1.044e+00;8.348e-01;-3.380e-01;7.993e-01;-3.237e-01;9.430e-01;1.033e+00;8.305e-01;-2.601e-01;1.044e+00;7.513e-01;-3.042e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.459676000;1.044e+00;8.348e-01;-3.263e-01;7.993e-01;-3.124e-01;9.466e-01;1.033e+00;8.296e-01;-2.491e-01;1.044e+00;7.513e-01;-2.937e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.460676000;1.044e+00;8.348e-01;-3.257e-01;7.993e-01;-3.118e-01;9.467e-01;1.034e+00;8.296e-01;-2.485e-01;1.044e+00;7.513e-01;-2.931e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.480676000;1.044e+00;8.348e-01;-3.135e-01;7.993e-01;-3.002e-01;9.504e-01;1.034e+00;8.287e-01;-2.371e-01;1.044e+00;7.513e-01;-2.822e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.481676000;1.044e+00;8.348e-01;-3.129e-01;7.993e-01;-2.996e-01;9.506e-01;1.035e+00;8.286e-01;-2.365e-01;1.044e+00;7.513e-01;-2.816e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.501676000;1.044e+00;8.348e-01;-3.009e-01;7.992e-01;-2.881e-01;9.542e-01;1.035e+00;8.277e-01;-2.252e-01;1.044e+00;7.513e-01;-2.708e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.502676000;1.044e+00;8.348e-01;-3.003e-01;7.992e-01;-2.875e-01;9.543e-01;1.036e+00;8.277e-01;-2.247e-01;1.044e+00;7.513e-01;-2.703e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.503676000;1.044e+00;8.348e-01;-2.997e-01;7.992e-01;-2.870e-01;9.545e-01;1.036e+00;8.276e-01;-2.241e-01;1.044e+00;7.513e-01;-2.698e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.514676000;1.044e+00;8.347e-01;-2.932e-01;7.992e-01;-2.807e-01;9.565e-01;1.036e+00;8.272e-01;-2.180e-01;1.044e+00;7.513e-01;-2.639e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.515676000;1.044e+00;8.347e-01;-2.926e-01;7.992e-01;-2.802e-01;9.567e-01;1.036e+00;8.271e-01;-2.174e-01;1.044e+00;7.513e-01;-2.634e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.519676000;1.044e+00;8.347e-01;-2.903e-01;7.992e-01;-2.779e-01;9.574e-01;1.036e+00;8.270e-01;-2.152e-01;1.044e+00;7.513e-01;-2.612e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.522676000;1.044e+00;8.347e-01;-2.885e-01;7.992e-01;-2.762e-01;9.579e-01;1.036e+00;8.268e-01;-2.136e-01;1.044e+00;7.513e-01;-2.597e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.523676000;1.044e+00;8.347e-01;-2.879e-01;7.992e-01;-2.757e-01;9.581e-01;1.037e+00;8.268e-01;-2.130e-01;1.044e+00;7.513e-01;-2.591e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.524676000;1.044e+00;8.347e-01;-2.873e-01;7.992e-01;-2.751e-01;9.582e-01;1.037e+00;8.267e-01;-2.125e-01;1.044e+00;7.513e-01;-2.586e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.543676000;1.044e+00;8.347e-01;-2.763e-01;7.992e-01;-2.645e-01;9.616e-01;1.037e+00;8.259e-01;-2.021e-01;1.044e+00;7.512e-01;-2.487e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.544676000;1.044e+00;8.347e-01;-2.757e-01;7.992e-01;-2.640e-01;9.617e-01;1.037e+00;8.259e-01;-2.016e-01;1.044e+00;7.512e-01;-2.482e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.545676000;1.044e+00;8.347e-01;-2.752e-01;7.992e-01;-2.634e-01;9.619e-01;1.038e+00;8.259e-01;-2.010e-01;1.044e+00;7.512e-01;-2.476e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.566676000;1.044e+00;8.347e-01;-2.631e-01;7.992e-01;-2.520e-01;9.655e-01;1.038e+00;8.250e-01;-1.898e-01;1.044e+00;7.512e-01;-2.368e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.567676000;1.044e+00;8.347e-01;-2.626e-01;7.992e-01;-2.514e-01;9.657e-01;1.039e+00;8.250e-01;-1.892e-01;1.044e+00;7.512e-01;-2.363e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.588676000;1.044e+00;8.347e-01;-2.508e-01;7.992e-01;-2.401e-01;9.692e-01;1.039e+00;8.241e-01;-1.781e-01;1.044e+00;7.512e-01;-2.257e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.589676000;1.044e+00;8.347e-01;-2.502e-01;7.992e-01;-2.396e-01;9.694e-01;1.040e+00;8.241e-01;-1.776e-01;1.044e+00;7.512e-01;-2.252e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.592676000;1.044e+00;8.347e-01;-2.485e-01;7.992e-01;-2.380e-01;9.699e-01;1.040e+00;8.239e-01;-1.761e-01;1.044e+00;7.512e-01;-2.237e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.611676000;1.044e+00;8.347e-01;-2.380e-01;7.991e-01;-2.279e-01;9.730e-01;1.040e+00;8.232e-01;-1.662e-01;1.044e+00;7.512e-01;-2.142e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.612676000;1.044e+00;8.346e-01;-2.375e-01;7.991e-01;-2.274e-01;9.732e-01;1.041e+00;8.232e-01;-1.657e-01;1.044e+00;7.512e-01;-2.137e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.623676000;1.044e+00;8.346e-01;-2.315e-01;7.991e-01;-2.216e-01;9.750e-01;1.041e+00;8.227e-01;-1.600e-01;1.044e+00;7.512e-01;-2.083e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.624676000;1.044e+00;8.346e-01;-2.309e-01;7.991e-01;-2.211e-01;9.752e-01;1.041e+00;8.227e-01;-1.595e-01;1.044e+00;7.512e-01;-2.078e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.633676000;1.044e+00;8.346e-01;-2.261e-01;7.991e-01;-2.164e-01;9.766e-01;1.041e+00;8.223e-01;-1.550e-01;1.044e+00;7.512e-01;-2.035e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.634676000;1.044e+00;8.346e-01;-2.255e-01;7.991e-01;-2.159e-01;9.768e-01;1.041e+00;8.223e-01;-1.544e-01;1.044e+00;7.512e-01;-2.030e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.635676000;1.044e+00;8.346e-01;-2.250e-01;7.991e-01;-2.154e-01;9.769e-01;1.042e+00;8.223e-01;-1.539e-01;1.044e+00;7.512e-01;-2.025e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.636676000;1.044e+00;8.346e-01;-2.244e-01;7.991e-01;-2.149e-01;9.771e-01;1.042e+00;8.222e-01;-1.534e-01;1.044e+00;7.512e-01;-2.020e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.642676000;1.044e+00;8.346e-01;-2.212e-01;7.991e-01;-2.118e-01;9.781e-01;1.042e+00;8.220e-01;-1.504e-01;1.044e+00;7.512e-01;-1.991e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.657676000;1.044e+00;8.346e-01;-2.132e-01;7.991e-01;-2.041e-01;9.805e-01;1.042e+00;8.214e-01;-1.429e-01;1.044e+00;7.511e-01;-1.919e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.658676000;1.044e+00;8.346e-01;-2.127e-01;7.991e-01;-2.036e-01;9.806e-01;1.043e+00;8.214e-01;-1.424e-01;1.044e+00;7.511e-01;-1.914e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.679676000;1.044e+00;8.346e-01;-2.016e-01;7.991e-01;-1.931e-01;9.840e-01;1.043e+00;8.206e-01;-1.320e-01;1.044e+00;7.511e-01;-1.815e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.681676000;1.044e+00;8.346e-01;-2.006e-01;7.990e-01;-1.921e-01;9.843e-01;1.043e+00;8.205e-01;-1.310e-01;1.044e+00;7.511e-01;-1.805e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.682676000;1.044e+00;8.346e-01;-2.001e-01;7.990e-01;-1.916e-01;9.844e-01;1.044e+00;8.205e-01;-1.305e-01;1.044e+00;7.511e-01;-1.801e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.705676000;1.044e+00;8.345e-01;-1.882e-01;7.990e-01;-1.802e-01;9.880e-01;1.044e+00;8.197e-01;-1.194e-01;1.044e+00;7.511e-01;-1.694e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.706676000;1.044e+00;8.345e-01;-1.877e-01;7.990e-01;-1.797e-01;9.881e-01;1.045e+00;8.196e-01;-1.189e-01;1.044e+00;7.511e-01;-1.689e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.714676000;1.044e+00;8.345e-01;-1.836e-01;7.990e-01;-1.758e-01;9.894e-01;1.045e+00;8.193e-01;-1.151e-01;1.044e+00;7.511e-01;-1.652e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.730676000;1.044e+00;8.345e-01;-1.755e-01;7.990e-01;-1.680e-01;9.918e-01;1.045e+00;8.188e-01;-1.075e-01;1.044e+00;7.510e-01;-1.580e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.731676000;1.044e+00;8.345e-01;-1.750e-01;7.990e-01;-1.676e-01;9.919e-01;1.046e+00;8.187e-01;-1.070e-01;1.044e+00;7.510e-01;-1.575e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.739676000;1.044e+00;8.345e-01;-1.710e-01;7.990e-01;-1.637e-01;9.931e-01;1.046e+00;8.185e-01;-1.032e-01;1.044e+00;7.510e-01;-1.539e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.740676000;1.044e+00;8.345e-01;-1.705e-01;7.990e-01;-1.632e-01;9.933e-01;1.046e+00;8.184e-01;-1.028e-01;1.044e+00;7.510e-01;-1.534e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.754676000;1.044e+00;8.345e-01;-1.635e-01;7.989e-01;-1.566e-01;9.954e-01;1.046e+00;8.180e-01;-9.624e-02;1.044e+00;7.510e-01;-1.472e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.755676000;1.044e+00;8.345e-01;-1.631e-01;7.989e-01;-1.561e-01;9.955e-01;1.046e+00;8.179e-01;-9.578e-02;1.044e+00;7.510e-01;-1.467e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.756676000;1.044e+00;8.345e-01;-1.626e-01;7.989e-01;-1.556e-01;9.957e-01;1.047e+00;8.179e-01;-9.532e-02;1.044e+00;7.510e-01;-1.463e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.766676000;1.044e+00;8.344e-01;-1.576e-01;7.989e-01;-1.509e-01;9.972e-01;1.047e+00;8.175e-01;-9.070e-02;1.044e+00;7.510e-01;-1.419e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.781676000;1.044e+00;8.344e-01;-1.503e-01;7.989e-01;-1.439e-01;9.993e-01;1.047e+00;8.170e-01;-8.384e-02;1.044e+00;7.510e-01;-1.353e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.782676000;1.044e+00;8.344e-01;-1.499e-01;7.989e-01;-1.435e-01;9.995e-01;1.048e+00;8.170e-01;-8.339e-02;1.044e+00;7.510e-01;-1.349e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.788676000;1.044e+00;8.344e-01;-1.470e-01;7.989e-01;-1.407e-01;1.000e+00;1.048e+00;8.168e-01;-8.067e-02;1.044e+00;7.510e-01;-1.323e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.789676000;1.044e+00;8.344e-01;-1.465e-01;7.989e-01;-1.402e-01;1.001e+00;1.048e+00;8.168e-01;-8.021e-02;1.044e+00;7.510e-01;-1.318e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.795676000;1.044e+00;8.344e-01;-1.436e-01;7.989e-01;-1.375e-01;1.001e+00;1.048e+00;8.166e-01;-7.751e-02;1.044e+00;7.510e-01;-1.292e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.796676000;1.044e+00;8.344e-01;-1.431e-01;7.989e-01;-1.370e-01;1.002e+00;1.048e+00;8.165e-01;-7.706e-02;1.044e+00;7.510e-01;-1.288e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.802676000;1.044e+00;8.344e-01;-1.403e-01;7.989e-01;-1.343e-01;1.002e+00;1.048e+00;8.163e-01;-7.436e-02;1.044e+00;7.509e-01;-1.262e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.803676000;1.044e+00;8.344e-01;-1.398e-01;7.989e-01;-1.338e-01;1.003e+00;1.048e+00;8.163e-01;-7.391e-02;1.044e+00;7.509e-01;-1.258e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.807676000;1.044e+00;8.344e-01;-1.379e-01;7.989e-01;-1.320e-01;1.003e+00;1.048e+00;8.162e-01;-7.213e-02;1.044e+00;7.509e-01;-1.241e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.808676000;1.044e+00;8.344e-01;-1.374e-01;7.989e-01;-1.316e-01;1.003e+00;1.049e+00;8.161e-01;-7.168e-02;1.044e+00;7.509e-01;-1.237e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.809676000;1.044e+00;8.344e-01;-1.369e-01;7.989e-01;-1.311e-01;1.003e+00;1.049e+00;8.161e-01;-7.124e-02;1.044e+00;7.509e-01;-1.232e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.810676000;1.044e+00;8.344e-01;-1.364e-01;7.989e-01;-1.306e-01;1.004e+00;1.049e+00;8.161e-01;-7.079e-02;1.044e+00;7.509e-01;-1.228e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.816676000;1.044e+00;8.344e-01;-1.336e-01;7.989e-01;-1.279e-01;1.004e+00;1.049e+00;8.159e-01;-6.812e-02;1.044e+00;7.509e-01;-1.202e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.817676000;1.044e+00;8.344e-01;-1.331e-01;7.989e-01;-1.275e-01;1.005e+00;1.049e+00;8.159e-01;-6.768e-02;1.044e+00;7.509e-01;-1.198e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.824676000;1.044e+00;8.344e-01;-1.298e-01;7.988e-01;-1.243e-01;1.005e+00;1.049e+00;8.156e-01;-6.459e-02;1.044e+00;7.509e-01;-1.169e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.825676000;1.044e+00;8.344e-01;-1.294e-01;7.988e-01;-1.239e-01;1.006e+00;1.049e+00;8.156e-01;-6.415e-02;1.044e+00;7.509e-01;-1.164e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.831676000;1.044e+00;8.343e-01;-1.266e-01;7.988e-01;-1.212e-01;1.006e+00;1.049e+00;8.154e-01;-6.151e-02;1.044e+00;7.509e-01;-1.139e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.832676000;1.044e+00;8.343e-01;-1.261e-01;7.988e-01;-1.207e-01;1.007e+00;1.049e+00;8.154e-01;-6.107e-02;1.044e+00;7.509e-01;-1.135e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.834676000;1.044e+00;8.343e-01;-1.252e-01;7.988e-01;-1.198e-01;1.007e+00;1.049e+00;8.153e-01;-6.020e-02;1.044e+00;7.509e-01;-1.127e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.835676000;1.044e+00;8.343e-01;-1.247e-01;7.988e-01;-1.194e-01;1.007e+00;1.050e+00;8.153e-01;-5.976e-02;1.044e+00;7.509e-01;-1.122e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.838676000;1.044e+00;8.343e-01;-1.233e-01;7.988e-01;-1.181e-01;1.007e+00;1.050e+00;8.152e-01;-5.845e-02;1.044e+00;7.509e-01;-1.110e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.839676000;1.044e+00;8.343e-01;-1.228e-01;7.988e-01;-1.176e-01;1.008e+00;1.050e+00;8.152e-01;-5.801e-02;1.044e+00;7.509e-01;-1.106e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.845676000;1.044e+00;8.343e-01;-1.201e-01;7.988e-01;-1.150e-01;1.008e+00;1.050e+00;8.150e-01;-5.540e-02;1.044e+00;7.509e-01;-1.081e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.846676000;1.044e+00;8.343e-01;-1.196e-01;7.988e-01;-1.145e-01;1.009e+00;1.050e+00;8.149e-01;-5.497e-02;1.044e+00;7.509e-01;-1.076e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.852676000;1.044e+00;8.343e-01;-1.168e-01;7.988e-01;-1.119e-01;1.009e+00;1.050e+00;8.148e-01;-5.237e-02;1.044e+00;7.509e-01;-1.052e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.853676000;1.044e+00;8.343e-01;-1.164e-01;7.988e-01;-1.114e-01;1.010e+00;1.050e+00;8.147e-01;-5.194e-02;1.044e+00;7.509e-01;-1.047e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.858676000;1.044e+00;8.343e-01;-1.141e-01;7.988e-01;-1.092e-01;1.010e+00;1.050e+00;8.146e-01;-4.979e-02;1.044e+00;7.509e-01;-1.027e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.860676000;1.044e+00;8.343e-01;-1.132e-01;7.988e-01;-1.084e-01;1.010e+00;1.050e+00;8.145e-01;-4.893e-02;1.044e+00;7.509e-01;-1.019e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.861676000;1.044e+00;8.343e-01;-1.127e-01;7.988e-01;-1.079e-01;1.011e+00;1.050e+00;8.145e-01;-4.850e-02;1.044e+00;7.509e-01;-1.014e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.862676000;1.044e+00;8.343e-01;-1.123e-01;7.988e-01;-1.075e-01;1.011e+00;1.051e+00;8.144e-01;-4.807e-02;1.044e+00;7.509e-01;-1.010e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.866676000;1.044e+00;8.343e-01;-1.104e-01;7.988e-01;-1.057e-01;1.011e+00;1.051e+00;8.143e-01;-4.636e-02;1.044e+00;7.509e-01;-9.940e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.867676000;1.044e+00;8.343e-01;-1.100e-01;7.988e-01;-1.053e-01;1.011e+00;1.051e+00;8.143e-01;-4.593e-02;1.044e+00;7.509e-01;-9.899e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.868676000;1.044e+00;8.343e-01;-1.095e-01;7.988e-01;-1.049e-01;1.012e+00;1.051e+00;8.143e-01;-4.551e-02;1.044e+00;7.509e-01;-9.858e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.874676000;1.044e+00;8.343e-01;-1.068e-01;7.988e-01;-1.023e-01;1.012e+00;1.051e+00;8.141e-01;-4.295e-02;1.044e+00;7.509e-01;-9.613e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.875676000;1.044e+00;8.343e-01;-1.064e-01;7.988e-01;-1.018e-01;1.013e+00;1.051e+00;8.140e-01;-4.253e-02;1.044e+00;7.509e-01;-9.573e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.882676000;1.044e+00;8.343e-01;-1.032e-01;7.988e-01;-9.882e-02;1.013e+00;1.051e+00;8.138e-01;-3.956e-02;1.044e+00;7.508e-01;-9.289e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.883676000;1.044e+00;8.343e-01;-1.028e-01;7.988e-01;-9.839e-02;1.014e+00;1.051e+00;8.138e-01;-3.914e-02;1.044e+00;7.508e-01;-9.248e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.889676000;1.044e+00;8.343e-01;-1.001e-01;7.988e-01;-9.581e-02;1.014e+00;1.051e+00;8.136e-01;-3.661e-02;1.044e+00;7.508e-01;-9.006e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.890676000;1.044e+00;8.343e-01;-9.962e-02;7.988e-01;-9.538e-02;1.015e+00;1.052e+00;8.136e-01;-3.619e-02;1.044e+00;7.508e-01;-8.966e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.897676000;1.044e+00;8.343e-01;-9.650e-02;7.988e-01;-9.240e-02;1.015e+00;1.052e+00;8.134e-01;-3.326e-02;1.044e+00;7.508e-01;-8.685e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.898676000;1.044e+00;8.343e-01;-9.606e-02;7.988e-01;-9.197e-02;1.016e+00;1.052e+00;8.134e-01;-3.285e-02;1.044e+00;7.508e-01;-8.645e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.904676000;1.044e+00;8.342e-01;-9.340e-02;7.987e-01;-8.942e-02;1.016e+00;1.052e+00;8.132e-01;-3.035e-02;1.044e+00;7.508e-01;-8.406e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.905676000;1.044e+00;8.342e-01;-9.296e-02;7.987e-01;-8.900e-02;1.017e+00;1.052e+00;8.131e-01;-2.993e-02;1.044e+00;7.508e-01;-8.366e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.912676000;1.044e+00;8.342e-01;-8.987e-02;7.987e-01;-8.605e-02;1.017e+00;1.052e+00;8.129e-01;-2.703e-02;1.044e+00;7.508e-01;-8.088e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.913676000;1.044e+00;8.342e-01;-8.943e-02;7.987e-01;-8.562e-02;1.018e+00;1.052e+00;8.129e-01;-2.662e-02;1.044e+00;7.508e-01;-8.049e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.917676000;1.044e+00;8.342e-01;-8.768e-02;7.987e-01;-8.394e-02;1.018e+00;1.052e+00;8.128e-01;-2.497e-02;1.044e+00;7.508e-01;-7.891e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.918676000;1.044e+00;8.342e-01;-8.724e-02;7.987e-01;-8.353e-02;1.018e+00;1.053e+00;8.128e-01;-2.456e-02;1.044e+00;7.508e-01;-7.851e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.919676000;1.044e+00;8.342e-01;-8.680e-02;7.987e-01;-8.311e-02;1.018e+00;1.053e+00;8.127e-01;-2.415e-02;1.044e+00;7.508e-01;-7.812e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.920676000;1.044e+00;8.342e-01;-8.636e-02;7.987e-01;-8.269e-02;1.019e+00;1.053e+00;8.127e-01;-2.374e-02;1.044e+00;7.508e-01;-7.773e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.922676000;1.044e+00;8.342e-01;-8.549e-02;7.987e-01;-8.185e-02;1.019e+00;1.053e+00;8.126e-01;-2.291e-02;1.044e+00;7.508e-01;-7.694e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.927676000;1.044e+00;8.342e-01;-8.331e-02;7.987e-01;-7.977e-02;1.019e+00;1.053e+00;8.125e-01;-2.087e-02;1.044e+00;7.508e-01;-7.498e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.928676000;1.044e+00;8.342e-01;-8.288e-02;7.987e-01;-7.935e-02;1.020e+00;1.053e+00;8.125e-01;-2.046e-02;1.044e+00;7.508e-01;-7.459e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.935676000;1.044e+00;8.342e-01;-7.984e-02;7.987e-01;-7.644e-02;1.020e+00;1.053e+00;8.123e-01;-1.761e-02;1.044e+00;7.508e-01;-7.186e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.936676000;1.044e+00;8.342e-01;-7.941e-02;7.987e-01;-7.603e-02;1.021e+00;1.053e+00;8.122e-01;-1.720e-02;1.044e+00;7.508e-01;-7.147e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.942676000;1.044e+00;8.342e-01;-7.682e-02;7.987e-01;-7.355e-02;1.021e+00;1.053e+00;8.121e-01;-1.477e-02;1.044e+00;7.508e-01;-6.914e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.943676000;1.044e+00;8.342e-01;-7.639e-02;7.987e-01;-7.314e-02;1.022e+00;1.053e+00;8.120e-01;-1.437e-02;1.044e+00;7.508e-01;-6.875e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.946676000;1.044e+00;8.342e-01;-7.511e-02;7.987e-01;-7.191e-02;1.022e+00;1.053e+00;8.120e-01;-1.316e-02;1.044e+00;7.508e-01;-6.760e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.947676000;1.044e+00;8.342e-01;-7.468e-02;7.987e-01;-7.150e-02;1.022e+00;1.054e+00;8.119e-01;-1.276e-02;1.044e+00;7.508e-01;-6.721e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.950676000;1.044e+00;8.342e-01;-7.339e-02;7.987e-01;-7.027e-02;1.022e+00;1.054e+00;8.118e-01;-1.155e-02;1.044e+00;7.508e-01;-6.605e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.951676000;1.044e+00;8.342e-01;-7.297e-02;7.987e-01;-6.986e-02;1.023e+00;1.054e+00;8.118e-01;-1.115e-02;1.044e+00;7.508e-01;-6.567e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.958676000;1.044e+00;8.342e-01;-6.998e-02;7.987e-01;-6.700e-02;1.023e+00;1.054e+00;8.116e-01;-8.344e-03;1.044e+00;7.508e-01;-6.298e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.959676000;1.044e+00;8.342e-01;-6.956e-02;7.987e-01;-6.660e-02;1.024e+00;1.054e+00;8.116e-01;-7.945e-03;1.044e+00;7.508e-01;-6.260e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.966676000;1.044e+00;8.342e-01;-6.659e-02;7.987e-01;-6.376e-02;1.024e+00;1.054e+00;8.114e-01;-5.158e-03;1.044e+00;7.508e-01;-5.993e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.967676000;1.044e+00;8.342e-01;-6.617e-02;7.987e-01;-6.335e-02;1.025e+00;1.054e+00;8.114e-01;-4.761e-03;1.044e+00;7.507e-01;-5.955e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.968676000;1.044e+00;8.342e-01;-6.575e-02;7.987e-01;-6.295e-02;1.025e+00;1.054e+00;8.113e-01;-4.364e-03;1.044e+00;7.507e-01;-5.917e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.974676000;1.044e+00;8.342e-01;-6.322e-02;7.987e-01;-6.053e-02;1.025e+00;1.054e+00;8.112e-01;-1.991e-03;1.044e+00;7.507e-01;-5.690e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.975676000;1.044e+00;8.342e-01;-6.280e-02;7.987e-01;-6.013e-02;1.026e+00;1.054e+00;8.111e-01;-1.596e-03;1.044e+00;7.507e-01;-5.652e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.976676000;1.044e+00;8.342e-01;-6.238e-02;7.987e-01;-5.973e-02;1.026e+00;1.054e+00;8.111e-01;-1.201e-03;1.044e+00;7.507e-01;-5.614e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.977676000;1.044e+00;8.342e-01;-6.196e-02;7.987e-01;-5.933e-02;1.026e+00;1.055e+00;8.111e-01;-8.082e-04;1.044e+00;7.507e-01;-5.577e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.979676000;1.044e+00;8.342e-01;-6.112e-02;7.987e-01;-5.852e-02;1.026e+00;1.055e+00;8.110e-01;-2.003e-05;1.044e+00;7.507e-01;-5.501e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.982676000;1.044e+00;8.341e-01;-5.987e-02;7.987e-01;-5.732e-02;1.026e+00;1.055e+00;8.110e-01;1.158e-03;1.044e+00;7.507e-01;-5.388e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.983676000;1.044e+00;8.341e-01;-5.945e-02;7.986e-01;-5.692e-02;1.027e+00;1.055e+00;8.109e-01;1.551e-03;1.044e+00;7.507e-01;-5.351e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.990676000;1.044e+00;8.341e-01;-5.654e-02;7.986e-01;-5.413e-02;1.027e+00;1.055e+00;8.107e-01;4.289e-03;1.044e+00;7.507e-01;-5.088e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.991676000;1.044e+00;8.341e-01;-5.612e-02;7.986e-01;-5.374e-02;1.028e+00;1.055e+00;8.107e-01;4.678e-03;1.044e+00;7.507e-01;-5.051e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.998676000;1.044e+00;8.341e-01;-5.323e-02;7.986e-01;-5.096e-02;1.028e+00;1.055e+00;8.105e-01;7.400e-03;1.044e+00;7.507e-01;-4.791e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
50.999676000;1.044e+00;8.341e-01;-5.281e-02;7.986e-01;-5.057e-02;1.029e+00;1.055e+00;8.105e-01;7.789e-03;1.044e+00;7.507e-01;-4.753e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.006676000;1.044e+00;8.341e-01;-4.994e-02;7.986e-01;-4.781e-02;1.029e+00;1.055e+00;8.103e-01;1.049e-02;1.044e+00;7.507e-01;-4.494e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.007676000;1.044e+00;8.341e-01;-4.952e-02;7.986e-01;-4.742e-02;1.030e+00;1.056e+00;8.103e-01;1.088e-02;1.044e+00;7.507e-01;-4.457e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.014676000;1.044e+00;8.341e-01;-4.666e-02;7.986e-01;-4.468e-02;1.030e+00;1.056e+00;8.101e-01;1.357e-02;1.044e+00;7.507e-01;-4.200e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.015676000;1.044e+00;8.341e-01;-4.625e-02;7.986e-01;-4.429e-02;1.031e+00;1.056e+00;8.101e-01;1.395e-02;1.044e+00;7.507e-01;-4.163e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.022676000;1.044e+00;8.341e-01;-4.341e-02;7.986e-01;-4.156e-02;1.031e+00;1.056e+00;8.099e-01;1.663e-02;1.044e+00;7.507e-01;-3.907e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.023676000;1.044e+00;8.341e-01;-4.300e-02;7.986e-01;-4.117e-02;1.032e+00;1.056e+00;8.099e-01;1.701e-02;1.044e+00;7.507e-01;-3.870e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.030676000;1.044e+00;8.341e-01;-4.017e-02;7.986e-01;-3.846e-02;1.032e+00;1.056e+00;8.097e-01;1.967e-02;1.044e+00;7.507e-01;-3.616e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.031676000;1.044e+00;8.341e-01;-3.977e-02;7.986e-01;-3.808e-02;1.033e+00;1.056e+00;8.096e-01;2.005e-02;1.044e+00;7.507e-01;-3.579e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.037676000;1.044e+00;8.341e-01;-3.736e-02;7.986e-01;-3.577e-02;1.033e+00;1.056e+00;8.095e-01;2.231e-02;1.044e+00;7.507e-01;-3.362e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.038676000;1.044e+00;8.341e-01;-3.696e-02;7.986e-01;-3.539e-02;1.033e+00;1.057e+00;8.095e-01;2.269e-02;1.044e+00;7.507e-01;-3.326e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.039676000;1.044e+00;8.341e-01;-3.656e-02;7.986e-01;-3.500e-02;1.033e+00;1.057e+00;8.094e-01;2.307e-02;1.044e+00;7.507e-01;-3.290e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.040676000;1.044e+00;8.341e-01;-3.616e-02;7.986e-01;-3.462e-02;1.034e+00;1.057e+00;8.094e-01;2.344e-02;1.044e+00;7.507e-01;-3.254e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.047676000;1.044e+00;8.341e-01;-3.336e-02;7.986e-01;-3.194e-02;1.034e+00;1.057e+00;8.092e-01;2.607e-02;1.044e+00;7.507e-01;-3.003e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.048676000;1.044e+00;8.341e-01;-3.297e-02;7.986e-01;-3.156e-02;1.035e+00;1.057e+00;8.092e-01;2.644e-02;1.044e+00;7.507e-01;-2.967e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.054676000;1.044e+00;8.341e-01;-3.058e-02;7.986e-01;-2.928e-02;1.035e+00;1.057e+00;8.090e-01;2.868e-02;1.044e+00;7.506e-01;-2.753e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.055676000;1.044e+00;8.341e-01;-3.019e-02;7.986e-01;-2.890e-02;1.035e+00;1.057e+00;8.090e-01;2.905e-02;1.044e+00;7.506e-01;-2.717e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.056676000;1.044e+00;8.341e-01;-2.979e-02;7.986e-01;-2.852e-02;1.036e+00;1.057e+00;8.090e-01;2.942e-02;1.044e+00;7.506e-01;-2.681e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.064676000;1.044e+00;8.340e-01;-2.664e-02;7.986e-01;-2.550e-02;1.036e+00;1.057e+00;8.088e-01;3.239e-02;1.044e+00;7.506e-01;-2.397e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.065676000;1.044e+00;8.340e-01;-2.624e-02;7.985e-01;-2.513e-02;1.037e+00;1.057e+00;8.088e-01;3.276e-02;1.044e+00;7.506e-01;-2.362e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.069676000;1.044e+00;8.340e-01;-2.468e-02;7.985e-01;-2.363e-02;1.037e+00;1.057e+00;8.087e-01;3.423e-02;1.044e+00;7.506e-01;-2.221e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.070676000;1.044e+00;8.340e-01;-2.428e-02;7.985e-01;-2.325e-02;1.037e+00;1.058e+00;8.086e-01;3.460e-02;1.044e+00;7.506e-01;-2.185e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.072676000;1.044e+00;8.340e-01;-2.350e-02;7.985e-01;-2.250e-02;1.037e+00;1.058e+00;8.086e-01;3.534e-02;1.044e+00;7.506e-01;-2.115e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.073676000;1.044e+00;8.340e-01;-2.311e-02;7.985e-01;-2.213e-02;1.038e+00;1.058e+00;8.086e-01;3.570e-02;1.044e+00;7.506e-01;-2.080e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.081676000;1.044e+00;8.340e-01;-2.000e-02;7.985e-01;-1.914e-02;1.038e+00;1.058e+00;8.084e-01;3.863e-02;1.044e+00;7.506e-01;-1.800e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.082676000;1.044e+00;8.340e-01;-1.961e-02;7.985e-01;-1.877e-02;1.039e+00;1.058e+00;8.083e-01;3.900e-02;1.044e+00;7.506e-01;-1.765e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.084676000;1.044e+00;8.340e-01;-1.883e-02;7.985e-01;-1.803e-02;1.039e+00;1.058e+00;8.083e-01;3.973e-02;1.044e+00;7.506e-01;-1.695e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.087676000;1.044e+00;8.340e-01;-1.767e-02;7.985e-01;-1.692e-02;1.039e+00;1.058e+00;8.082e-01;4.082e-02;1.044e+00;7.506e-01;-1.590e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.088676000;1.044e+00;8.340e-01;-1.728e-02;7.985e-01;-1.655e-02;1.039e+00;1.058e+00;8.082e-01;4.118e-02;1.044e+00;7.506e-01;-1.556e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.090676000;1.044e+00;8.340e-01;-1.651e-02;7.985e-01;-1.581e-02;1.039e+00;1.058e+00;8.081e-01;4.191e-02;1.044e+00;7.506e-01;-1.486e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.091676000;1.044e+00;8.340e-01;-1.613e-02;7.985e-01;-1.544e-02;1.040e+00;1.058e+00;8.081e-01;4.227e-02;1.044e+00;7.506e-01;-1.451e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.098676000;1.044e+00;8.340e-01;-1.344e-02;7.985e-01;-1.286e-02;1.040e+00;1.058e+00;8.079e-01;4.480e-02;1.044e+00;7.506e-01;-1.209e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.099676000;1.044e+00;8.340e-01;-1.305e-02;7.985e-01;-1.250e-02;1.041e+00;1.058e+00;8.079e-01;4.516e-02;1.044e+00;7.506e-01;-1.175e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.101676000;1.044e+00;8.340e-01;-1.229e-02;7.985e-01;-1.176e-02;1.041e+00;1.058e+00;8.079e-01;4.588e-02;1.044e+00;7.506e-01;-1.106e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.102676000;1.044e+00;8.340e-01;-1.190e-02;7.985e-01;-1.140e-02;1.041e+00;1.059e+00;8.078e-01;4.624e-02;1.044e+00;7.506e-01;-1.071e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.107676000;1.044e+00;8.340e-01;-9.996e-03;7.985e-01;-9.570e-03;1.041e+00;1.059e+00;8.077e-01;4.803e-02;1.044e+00;7.506e-01;-8.996e-03;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.108676000;1.044e+00;8.340e-01;-9.616e-03;7.985e-01;-9.206e-03;1.042e+00;1.059e+00;8.077e-01;4.839e-02;1.044e+00;7.506e-01;-8.654e-03;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.116676000;1.044e+00;8.340e-01;-6.579e-03;7.985e-01;-6.299e-03;1.042e+00;1.059e+00;8.075e-01;5.124e-02;1.044e+00;7.506e-01;-5.921e-03;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.117676000;1.044e+00;8.340e-01;-6.201e-03;7.985e-01;-5.937e-03;1.043e+00;1.059e+00;8.075e-01;5.160e-02;1.044e+00;7.506e-01;-5.581e-03;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.125676000;1.044e+00;8.340e-01;-3.184e-03;7.985e-01;-3.049e-03;1.043e+00;1.059e+00;8.073e-01;5.443e-02;1.044e+00;7.506e-01;-2.866e-03;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.126676000;1.044e+00;8.340e-01;-2.809e-03;7.985e-01;-2.689e-03;1.044e+00;1.059e+00;8.073e-01;5.479e-02;1.044e+00;7.506e-01;-2.528e-03;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.133676000;1.044e+00;8.340e-01;-1.856e-04;7.985e-01;-1.777e-04;1.044e+00;1.059e+00;8.071e-01;5.725e-02;1.044e+00;7.506e-01;-1.670e-04;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.134676000;1.044e+00;8.340e-01;1.878e-04;7.985e-01;1.798e-04;1.045e+00;1.059e+00;8.071e-01;5.760e-02;1.044e+00;7.506e-01;1.690e-04;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.135676000;1.044e+00;8.340e-01;5.611e-04;7.985e-01;5.372e-04;1.045e+00;1.059e+00;8.070e-01;5.795e-02;1.044e+00;7.506e-01;5.050e-04;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.136676000;1.044e+00;8.340e-01;9.333e-04;7.985e-01;8.936e-04;1.045e+00;1.060e+00;8.070e-01;5.830e-02;1.044e+00;7.506e-01;8.400e-04;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.138676000;1.044e+00;8.339e-01;1.679e-03;7.985e-01;1.607e-03;1.045e+00;1.060e+00;8.070e-01;5.901e-02;1.044e+00;7.506e-01;1.511e-03;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
