time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_UPuInjTerminal;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_VoltageSetpointPu;InfiniteBus_BUS_NetworkFrequencyPu;NetworkFrequencyPu
51.142676000;1.044e+00;8.339e-01;3.167e-03;7.985e-01;3.032e-03;1.045e+00;1.060e+00;8.069e-01;6.040e-02;1.044e+00;7.506e-01;2.850e-03;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.143676000;1.044e+00;8.339e-01;3.538e-03;7.985e-01;3.387e-03;1.046e+00;1.060e+00;8.069e-01;6.075e-02;1.044e+00;7.506e-01;3.184e-03;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.144676000;1.044e+00;8.339e-01;3.908e-03;7.985e-01;3.741e-03;1.046e+00;1.060e+00;8.068e-01;6.110e-02;1.044e+00;7.505e-01;3.517e-03;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.151676000;1.044e+00;8.339e-01;6.497e-03;7.984e-01;6.220e-03;1.046e+00;1.060e+00;8.067e-01;6.353e-02;1.044e+00;7.505e-01;5.847e-03;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.152676000;1.044e+00;8.339e-01;6.864e-03;7.984e-01;6.572e-03;1.047e+00;1.060e+00;8.066e-01;6.388e-02;1.044e+00;7.505e-01;6.178e-03;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.161676000;1.044e+00;8.339e-01;1.017e-02;7.984e-01;9.738e-03;1.047e+00;1.060e+00;8.064e-01;6.699e-02;1.044e+00;7.505e-01;9.154e-03;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.162676000;1.044e+00;8.339e-01;1.054e-02;7.984e-01;1.009e-02;1.048e+00;1.060e+00;8.064e-01;6.733e-02;1.044e+00;7.505e-01;9.483e-03;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.169676000;1.044e+00;8.339e-01;1.309e-02;7.984e-01;1.253e-02;1.048e+00;1.060e+00;8.063e-01;6.973e-02;1.044e+00;7.505e-01;1.178e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.170676000;1.044e+00;8.339e-01;1.345e-02;7.984e-01;1.288e-02;1.048e+00;1.061e+00;8.062e-01;7.007e-02;1.044e+00;7.505e-01;1.211e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.171676000;1.044e+00;8.339e-01;1.382e-02;7.984e-01;1.323e-02;1.049e+00;1.061e+00;8.062e-01;7.042e-02;1.044e+00;7.505e-01;1.244e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.178676000;1.044e+00;8.339e-01;1.636e-02;7.984e-01;1.566e-02;1.049e+00;1.061e+00;8.060e-01;7.280e-02;1.044e+00;7.505e-01;1.472e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.179676000;1.044e+00;8.339e-01;1.672e-02;7.984e-01;1.601e-02;1.049e+00;1.061e+00;8.060e-01;7.314e-02;1.044e+00;7.505e-01;1.504e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.180676000;1.044e+00;8.339e-01;1.708e-02;7.984e-01;1.635e-02;1.050e+00;1.061e+00;8.060e-01;7.348e-02;1.044e+00;7.505e-01;1.537e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.188676000;1.044e+00;8.339e-01;1.996e-02;7.984e-01;1.911e-02;1.050e+00;1.061e+00;8.058e-01;7.619e-02;1.044e+00;7.505e-01;1.796e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.189676000;1.044e+00;8.339e-01;2.032e-02;7.984e-01;1.945e-02;1.051e+00;1.061e+00;8.058e-01;7.652e-02;1.044e+00;7.505e-01;1.828e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.197676000;1.044e+00;8.339e-01;2.318e-02;7.984e-01;2.219e-02;1.051e+00;1.061e+00;8.056e-01;7.921e-02;1.044e+00;7.505e-01;2.086e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.198676000;1.044e+00;8.339e-01;2.353e-02;7.984e-01;2.253e-02;1.052e+00;1.061e+00;8.056e-01;7.955e-02;1.044e+00;7.505e-01;2.118e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.204676000;1.044e+00;8.339e-01;2.567e-02;7.984e-01;2.457e-02;1.052e+00;1.061e+00;8.055e-01;8.155e-02;1.044e+00;7.505e-01;2.310e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.205676000;1.044e+00;8.339e-01;2.602e-02;7.984e-01;2.491e-02;1.052e+00;1.062e+00;8.054e-01;8.189e-02;1.044e+00;7.505e-01;2.342e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.207676000;1.044e+00;8.339e-01;2.673e-02;7.984e-01;2.559e-02;1.052e+00;1.062e+00;8.054e-01;8.255e-02;1.044e+00;7.505e-01;2.406e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.208676000;1.044e+00;8.339e-01;2.708e-02;7.984e-01;2.593e-02;1.053e+00;1.062e+00;8.054e-01;8.289e-02;1.044e+00;7.505e-01;2.437e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.209676000;1.044e+00;8.339e-01;2.744e-02;7.984e-01;2.627e-02;1.053e+00;1.062e+00;8.054e-01;8.322e-02;1.044e+00;7.505e-01;2.469e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.210676000;1.044e+00;8.339e-01;2.779e-02;7.984e-01;2.661e-02;1.053e+00;1.062e+00;8.053e-01;8.355e-02;1.044e+00;7.505e-01;2.501e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.216676000;1.044e+00;8.339e-01;2.990e-02;7.984e-01;2.863e-02;1.053e+00;1.062e+00;8.052e-01;8.554e-02;1.044e+00;7.505e-01;2.691e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.217676000;1.044e+00;8.339e-01;3.025e-02;7.984e-01;2.897e-02;1.054e+00;1.062e+00;8.052e-01;8.587e-02;1.044e+00;7.505e-01;2.723e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.226676000;1.044e+00;8.338e-01;3.341e-02;7.984e-01;3.198e-02;1.054e+00;1.062e+00;8.050e-01;8.883e-02;1.044e+00;7.505e-01;3.007e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.227676000;1.044e+00;8.338e-01;3.375e-02;7.984e-01;3.232e-02;1.055e+00;1.062e+00;8.050e-01;8.916e-02;1.044e+00;7.505e-01;3.038e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.235676000;1.044e+00;8.338e-01;3.654e-02;7.984e-01;3.498e-02;1.055e+00;1.062e+00;8.048e-01;9.177e-02;1.044e+00;7.505e-01;3.288e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.236676000;1.044e+00;8.338e-01;3.688e-02;7.984e-01;3.531e-02;1.056e+00;1.062e+00;8.048e-01;9.210e-02;1.044e+00;7.505e-01;3.319e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.239676000;1.044e+00;8.338e-01;3.792e-02;7.984e-01;3.631e-02;1.056e+00;1.062e+00;8.047e-01;9.308e-02;1.044e+00;7.505e-01;3.413e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.240676000;1.044e+00;8.338e-01;3.827e-02;7.984e-01;3.664e-02;1.056e+00;1.063e+00;8.047e-01;9.340e-02;1.044e+00;7.504e-01;3.444e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.245676000;1.044e+00;8.338e-01;3.999e-02;7.983e-01;3.829e-02;1.056e+00;1.063e+00;8.046e-01;9.502e-02;1.044e+00;7.504e-01;3.599e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.246676000;1.044e+00;8.338e-01;4.033e-02;7.983e-01;3.862e-02;1.057e+00;1.063e+00;8.045e-01;9.534e-02;1.044e+00;7.504e-01;3.630e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.255676000;1.044e+00;8.338e-01;4.342e-02;7.983e-01;4.157e-02;1.057e+00;1.063e+00;8.044e-01;9.824e-02;1.044e+00;7.504e-01;3.908e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.256676000;1.044e+00;8.338e-01;4.376e-02;7.983e-01;4.190e-02;1.058e+00;1.063e+00;8.043e-01;9.857e-02;1.044e+00;7.504e-01;3.938e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.265676000;1.044e+00;8.338e-01;4.682e-02;7.983e-01;4.483e-02;1.058e+00;1.063e+00;8.041e-01;1.014e-01;1.044e+00;7.504e-01;4.214e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.266676000;1.044e+00;8.338e-01;4.716e-02;7.983e-01;4.515e-02;1.059e+00;1.063e+00;8.041e-01;1.018e-01;1.044e+00;7.504e-01;4.244e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.274676000;1.044e+00;8.338e-01;4.986e-02;7.983e-01;4.774e-02;1.059e+00;1.063e+00;8.040e-01;1.043e-01;1.044e+00;7.504e-01;4.488e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.275676000;1.044e+00;8.338e-01;5.020e-02;7.983e-01;4.806e-02;1.060e+00;1.063e+00;8.039e-01;1.046e-01;1.044e+00;7.504e-01;4.518e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.276676000;1.044e+00;8.338e-01;5.054e-02;7.983e-01;4.839e-02;1.060e+00;1.063e+00;8.039e-01;1.049e-01;1.044e+00;7.504e-01;4.548e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.277676000;1.044e+00;8.338e-01;5.087e-02;7.983e-01;4.871e-02;1.060e+00;1.064e+00;8.039e-01;1.053e-01;1.044e+00;7.504e-01;4.579e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.284676000;1.044e+00;8.338e-01;5.322e-02;7.983e-01;5.096e-02;1.060e+00;1.064e+00;8.037e-01;1.075e-01;1.044e+00;7.504e-01;4.790e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.285676000;1.044e+00;8.338e-01;5.355e-02;7.983e-01;5.128e-02;1.061e+00;1.064e+00;8.037e-01;1.078e-01;1.044e+00;7.504e-01;4.820e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.294676000;1.044e+00;8.338e-01;5.655e-02;7.983e-01;5.415e-02;1.061e+00;1.064e+00;8.035e-01;1.106e-01;1.044e+00;7.504e-01;5.090e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.295676000;1.044e+00;8.338e-01;5.688e-02;7.983e-01;5.446e-02;1.062e+00;1.064e+00;8.035e-01;1.109e-01;1.044e+00;7.504e-01;5.120e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.304676000;1.044e+00;8.338e-01;5.986e-02;7.983e-01;5.731e-02;1.062e+00;1.064e+00;8.033e-01;1.137e-01;1.044e+00;7.504e-01;5.387e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.305676000;1.044e+00;8.338e-01;6.019e-02;7.983e-01;5.763e-02;1.063e+00;1.064e+00;8.033e-01;1.140e-01;1.044e+00;7.504e-01;5.417e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.314676000;1.044e+00;8.338e-01;6.314e-02;7.983e-01;6.046e-02;1.063e+00;1.064e+00;8.031e-01;1.168e-01;1.044e+00;7.504e-01;5.683e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.315676000;1.044e+00;8.338e-01;6.347e-02;7.983e-01;6.077e-02;1.063e+00;1.065e+00;8.031e-01;1.171e-01;1.044e+00;7.504e-01;5.712e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.316676000;1.044e+00;8.338e-01;6.380e-02;7.983e-01;6.108e-02;1.064e+00;1.065e+00;8.031e-01;1.174e-01;1.044e+00;7.504e-01;5.742e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.324676000;1.044e+00;8.337e-01;6.640e-02;7.983e-01;6.358e-02;1.064e+00;1.065e+00;8.029e-01;1.199e-01;1.044e+00;7.504e-01;5.976e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.325676000;1.044e+00;8.337e-01;6.673e-02;7.983e-01;6.389e-02;1.064e+00;1.065e+00;8.029e-01;1.202e-01;1.044e+00;7.504e-01;6.005e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.326676000;1.044e+00;8.337e-01;6.705e-02;7.983e-01;6.420e-02;1.065e+00;1.065e+00;8.029e-01;1.205e-01;1.044e+00;7.504e-01;6.035e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.330676000;1.044e+00;8.337e-01;6.835e-02;7.983e-01;6.544e-02;1.065e+00;1.065e+00;8.028e-01;1.217e-01;1.044e+00;7.504e-01;6.151e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.332676000;1.044e+00;8.337e-01;6.899e-02;7.983e-01;6.606e-02;1.065e+00;1.065e+00;8.028e-01;1.223e-01;1.044e+00;7.504e-01;6.209e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.335676000;1.044e+00;8.337e-01;6.996e-02;7.983e-01;6.698e-02;1.065e+00;1.065e+00;8.027e-01;1.232e-01;1.044e+00;7.504e-01;6.296e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.336676000;1.044e+00;8.337e-01;7.028e-02;7.983e-01;6.729e-02;1.066e+00;1.065e+00;8.027e-01;1.235e-01;1.044e+00;7.504e-01;6.325e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.342676000;1.044e+00;8.337e-01;7.221e-02;7.983e-01;6.914e-02;1.066e+00;1.065e+00;8.026e-01;1.253e-01;1.044e+00;7.504e-01;6.499e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.346676000;1.044e+00;8.337e-01;7.349e-02;7.982e-01;7.036e-02;1.066e+00;1.065e+00;8.025e-01;1.265e-01;1.044e+00;7.504e-01;6.614e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.347676000;1.044e+00;8.337e-01;7.381e-02;7.982e-01;7.067e-02;1.067e+00;1.065e+00;8.025e-01;1.268e-01;1.044e+00;7.504e-01;6.643e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.353676000;1.044e+00;8.337e-01;7.572e-02;7.982e-01;7.250e-02;1.067e+00;1.065e+00;8.024e-01;1.286e-01;1.044e+00;7.503e-01;6.815e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.354676000;1.044e+00;8.337e-01;7.604e-02;7.982e-01;7.280e-02;1.067e+00;1.066e+00;8.024e-01;1.289e-01;1.044e+00;7.503e-01;6.843e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.356676000;1.044e+00;8.337e-01;7.667e-02;7.982e-01;7.341e-02;1.067e+00;1.066e+00;8.023e-01;1.295e-01;1.044e+00;7.503e-01;6.900e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.357676000;1.044e+00;8.337e-01;7.699e-02;7.982e-01;7.371e-02;1.068e+00;1.066e+00;8.023e-01;1.298e-01;1.044e+00;7.503e-01;6.929e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.367676000;1.044e+00;8.337e-01;8.015e-02;7.982e-01;7.674e-02;1.068e+00;1.066e+00;8.021e-01;1.328e-01;1.044e+00;7.503e-01;7.213e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.368676000;1.044e+00;8.337e-01;8.046e-02;7.982e-01;7.704e-02;1.069e+00;1.066e+00;8.021e-01;1.331e-01;1.044e+00;7.503e-01;7.241e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.377676000;1.044e+00;8.337e-01;8.328e-02;7.982e-01;7.974e-02;1.069e+00;1.066e+00;8.019e-01;1.357e-01;1.044e+00;7.503e-01;7.495e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.378676000;1.044e+00;8.337e-01;8.359e-02;7.982e-01;8.004e-02;1.070e+00;1.066e+00;8.019e-01;1.360e-01;1.044e+00;7.503e-01;7.523e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.388676000;1.044e+00;8.337e-01;8.670e-02;7.982e-01;8.301e-02;1.070e+00;1.066e+00;8.017e-01;1.389e-01;1.044e+00;7.503e-01;7.803e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.389676000;1.044e+00;8.337e-01;8.701e-02;7.982e-01;8.331e-02;1.071e+00;1.066e+00;8.017e-01;1.392e-01;1.044e+00;7.503e-01;7.831e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.393676000;1.044e+00;8.337e-01;8.825e-02;7.982e-01;8.449e-02;1.071e+00;1.066e+00;8.016e-01;1.404e-01;1.044e+00;7.503e-01;7.942e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.394676000;1.044e+00;8.337e-01;8.856e-02;7.982e-01;8.479e-02;1.071e+00;1.067e+00;8.016e-01;1.407e-01;1.044e+00;7.503e-01;7.970e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.399676000;1.044e+00;8.337e-01;9.009e-02;7.982e-01;8.626e-02;1.071e+00;1.067e+00;8.015e-01;1.421e-01;1.044e+00;7.503e-01;8.109e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.400676000;1.044e+00;8.337e-01;9.040e-02;7.982e-01;8.656e-02;1.072e+00;1.067e+00;8.015e-01;1.424e-01;1.044e+00;7.503e-01;8.136e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.410676000;1.044e+00;8.337e-01;9.346e-02;7.982e-01;8.948e-02;1.072e+00;1.067e+00;8.013e-01;1.453e-01;1.044e+00;7.503e-01;8.411e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.411676000;1.044e+00;8.337e-01;9.377e-02;7.982e-01;8.978e-02;1.073e+00;1.067e+00;8.013e-01;1.456e-01;1.044e+00;7.503e-01;8.439e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.421676000;1.044e+00;8.337e-01;9.680e-02;7.982e-01;9.268e-02;1.073e+00;1.067e+00;8.011e-01;1.484e-01;1.044e+00;7.503e-01;8.712e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.422676000;1.044e+00;8.337e-01;9.710e-02;7.982e-01;9.297e-02;1.074e+00;1.067e+00;8.011e-01;1.487e-01;1.044e+00;7.503e-01;8.739e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.432676000;1.044e+00;8.336e-01;1.001e-01;7.982e-01;9.585e-02;1.074e+00;1.067e+00;8.009e-01;1.516e-01;1.044e+00;7.503e-01;9.010e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.433676000;1.044e+00;8.336e-01;1.004e-01;7.982e-01;9.614e-02;1.075e+00;1.067e+00;8.009e-01;1.518e-01;1.044e+00;7.503e-01;9.037e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.434676000;1.044e+00;8.336e-01;1.007e-01;7.982e-01;9.643e-02;1.075e+00;1.067e+00;8.009e-01;1.521e-01;1.044e+00;7.503e-01;9.064e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.435676000;1.044e+00;8.336e-01;1.010e-01;7.982e-01;9.671e-02;1.075e+00;1.068e+00;8.008e-01;1.524e-01;1.044e+00;7.503e-01;9.091e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.443676000;1.044e+00;8.336e-01;1.034e-01;7.982e-01;9.900e-02;1.075e+00;1.068e+00;8.007e-01;1.546e-01;1.044e+00;7.503e-01;9.306e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.444676000;1.044e+00;8.336e-01;1.037e-01;7.982e-01;9.928e-02;1.076e+00;1.068e+00;8.007e-01;1.549e-01;1.044e+00;7.503e-01;9.333e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.446676000;1.044e+00;8.336e-01;1.043e-01;7.982e-01;9.985e-02;1.076e+00;1.068e+00;8.006e-01;1.555e-01;1.044e+00;7.503e-01;9.386e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.454676000;1.044e+00;8.336e-01;1.067e-01;7.982e-01;1.021e-01;1.076e+00;1.068e+00;8.005e-01;1.577e-01;1.044e+00;7.503e-01;9.599e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.455676000;1.044e+00;8.336e-01;1.070e-01;7.982e-01;1.024e-01;1.077e+00;1.068e+00;8.005e-01;1.580e-01;1.044e+00;7.503e-01;9.626e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.456676000;1.044e+00;8.336e-01;1.072e-01;7.981e-01;1.027e-01;1.077e+00;1.068e+00;8.005e-01;1.583e-01;1.044e+00;7.503e-01;9.652e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.463676000;1.044e+00;8.336e-01;1.093e-01;7.981e-01;1.047e-01;1.077e+00;1.068e+00;8.003e-01;1.602e-01;1.044e+00;7.503e-01;9.837e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.465676000;1.044e+00;8.336e-01;1.099e-01;7.981e-01;1.052e-01;1.077e+00;1.068e+00;8.003e-01;1.608e-01;1.044e+00;7.503e-01;9.890e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.466676000;1.044e+00;8.336e-01;1.102e-01;7.981e-01;1.055e-01;1.077e+00;1.068e+00;8.003e-01;1.610e-01;1.044e+00;7.503e-01;9.917e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.467676000;1.044e+00;8.336e-01;1.105e-01;7.981e-01;1.058e-01;1.078e+00;1.068e+00;8.003e-01;1.613e-01;1.044e+00;7.503e-01;9.943e-02;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.474676000;1.044e+00;8.336e-01;1.125e-01;7.981e-01;1.077e-01;1.078e+00;1.068e+00;8.002e-01;1.632e-01;1.044e+00;7.502e-01;1.013e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.477676000;1.044e+00;8.336e-01;1.134e-01;7.981e-01;1.086e-01;1.078e+00;1.068e+00;8.001e-01;1.640e-01;1.044e+00;7.502e-01;1.020e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.478676000;1.044e+00;8.336e-01;1.137e-01;7.981e-01;1.088e-01;1.079e+00;1.069e+00;8.001e-01;1.643e-01;1.044e+00;7.502e-01;1.023e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.488676000;1.044e+00;8.336e-01;1.166e-01;7.981e-01;1.116e-01;1.079e+00;1.069e+00;7.999e-01;1.670e-01;1.044e+00;7.502e-01;1.049e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.489676000;1.044e+00;8.336e-01;1.169e-01;7.981e-01;1.119e-01;1.080e+00;1.069e+00;7.999e-01;1.673e-01;1.044e+00;7.502e-01;1.052e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.500676000;1.044e+00;8.336e-01;1.200e-01;7.981e-01;1.149e-01;1.080e+00;1.069e+00;7.997e-01;1.703e-01;1.044e+00;7.502e-01;1.080e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.501676000;1.044e+00;8.336e-01;1.203e-01;7.981e-01;1.152e-01;1.081e+00;1.069e+00;7.997e-01;1.705e-01;1.044e+00;7.502e-01;1.083e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.512676000;1.044e+00;8.336e-01;1.234e-01;7.981e-01;1.182e-01;1.081e+00;1.069e+00;7.995e-01;1.735e-01;1.044e+00;7.502e-01;1.111e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.513676000;1.044e+00;8.336e-01;1.237e-01;7.981e-01;1.184e-01;1.082e+00;1.069e+00;7.995e-01;1.737e-01;1.044e+00;7.502e-01;1.113e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.521676000;1.044e+00;8.336e-01;1.259e-01;7.981e-01;1.206e-01;1.082e+00;1.069e+00;7.994e-01;1.759e-01;1.044e+00;7.502e-01;1.134e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.522676000;1.044e+00;8.336e-01;1.262e-01;7.981e-01;1.209e-01;1.082e+00;1.070e+00;7.993e-01;1.761e-01;1.044e+00;7.502e-01;1.136e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.524676000;1.044e+00;8.336e-01;1.268e-01;7.981e-01;1.214e-01;1.082e+00;1.070e+00;7.993e-01;1.766e-01;1.044e+00;7.502e-01;1.141e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.525676000;1.044e+00;8.336e-01;1.271e-01;7.981e-01;1.217e-01;1.083e+00;1.070e+00;7.993e-01;1.769e-01;1.044e+00;7.502e-01;1.144e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.536676000;1.044e+00;8.336e-01;1.301e-01;7.981e-01;1.246e-01;1.083e+00;1.070e+00;7.991e-01;1.798e-01;1.044e+00;7.502e-01;1.171e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.537676000;1.044e+00;8.336e-01;1.304e-01;7.981e-01;1.249e-01;1.084e+00;1.070e+00;7.991e-01;1.801e-01;1.044e+00;7.502e-01;1.174e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.548676000;1.044e+00;8.335e-01;1.335e-01;7.981e-01;1.278e-01;1.084e+00;1.070e+00;7.989e-01;1.829e-01;1.044e+00;7.502e-01;1.201e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.549676000;1.044e+00;8.335e-01;1.337e-01;7.981e-01;1.280e-01;1.085e+00;1.070e+00;7.989e-01;1.832e-01;1.044e+00;7.502e-01;1.204e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.560676000;1.044e+00;8.335e-01;1.367e-01;7.981e-01;1.309e-01;1.085e+00;1.070e+00;7.987e-01;1.860e-01;1.044e+00;7.502e-01;1.231e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.561676000;1.044e+00;8.335e-01;1.370e-01;7.981e-01;1.312e-01;1.086e+00;1.070e+00;7.987e-01;1.863e-01;1.044e+00;7.502e-01;1.233e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.566676000;1.044e+00;8.335e-01;1.384e-01;7.981e-01;1.325e-01;1.086e+00;1.070e+00;7.986e-01;1.876e-01;1.044e+00;7.502e-01;1.245e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.567676000;1.044e+00;8.335e-01;1.387e-01;7.981e-01;1.328e-01;1.086e+00;1.071e+00;7.986e-01;1.878e-01;1.044e+00;7.502e-01;1.248e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.572676000;1.044e+00;8.335e-01;1.400e-01;7.981e-01;1.341e-01;1.086e+00;1.071e+00;7.985e-01;1.891e-01;1.044e+00;7.502e-01;1.260e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.573676000;1.044e+00;8.335e-01;1.403e-01;7.981e-01;1.343e-01;1.087e+00;1.071e+00;7.985e-01;1.893e-01;1.044e+00;7.502e-01;1.263e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.574676000;1.044e+00;8.335e-01;1.406e-01;7.981e-01;1.346e-01;1.087e+00;1.071e+00;7.985e-01;1.896e-01;1.044e+00;7.502e-01;1.265e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.585676000;1.044e+00;8.335e-01;1.435e-01;7.980e-01;1.374e-01;1.087e+00;1.071e+00;7.983e-01;1.924e-01;1.044e+00;7.502e-01;1.292e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.586676000;1.044e+00;8.335e-01;1.438e-01;7.980e-01;1.377e-01;1.088e+00;1.071e+00;7.983e-01;1.926e-01;1.044e+00;7.502e-01;1.294e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.595676000;1.044e+00;8.335e-01;1.462e-01;7.980e-01;1.400e-01;1.088e+00;1.071e+00;7.982e-01;1.949e-01;1.044e+00;7.502e-01;1.316e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.597676000;1.044e+00;8.335e-01;1.467e-01;7.980e-01;1.405e-01;1.088e+00;1.071e+00;7.981e-01;1.954e-01;1.044e+00;7.502e-01;1.320e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.598676000;1.044e+00;8.335e-01;1.470e-01;7.980e-01;1.407e-01;1.089e+00;1.071e+00;7.981e-01;1.956e-01;1.044e+00;7.502e-01;1.323e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.610676000;1.044e+00;8.335e-01;1.501e-01;7.980e-01;1.438e-01;1.089e+00;1.071e+00;7.979e-01;1.986e-01;1.044e+00;7.501e-01;1.351e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.611676000;1.044e+00;8.335e-01;1.504e-01;7.980e-01;1.440e-01;1.090e+00;1.071e+00;7.979e-01;1.989e-01;1.044e+00;7.501e-01;1.354e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.613676000;1.044e+00;8.335e-01;1.509e-01;7.980e-01;1.445e-01;1.090e+00;1.071e+00;7.979e-01;1.994e-01;1.044e+00;7.501e-01;1.358e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.614676000;1.044e+00;8.335e-01;1.512e-01;7.980e-01;1.448e-01;1.090e+00;1.072e+00;7.979e-01;1.996e-01;1.044e+00;7.501e-01;1.361e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.615676000;1.044e+00;8.335e-01;1.515e-01;7.980e-01;1.450e-01;1.090e+00;1.072e+00;7.979e-01;1.999e-01;1.044e+00;7.501e-01;1.363e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.622676000;1.044e+00;8.335e-01;1.533e-01;7.980e-01;1.468e-01;1.090e+00;1.072e+00;7.978e-01;2.016e-01;1.044e+00;7.501e-01;1.380e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.623676000;1.044e+00;8.335e-01;1.536e-01;7.980e-01;1.470e-01;1.091e+00;1.072e+00;7.978e-01;2.018e-01;1.044e+00;7.501e-01;1.382e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.635676000;1.044e+00;8.335e-01;1.567e-01;7.980e-01;1.500e-01;1.091e+00;1.072e+00;7.976e-01;2.047e-01;1.044e+00;7.501e-01;1.410e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.636676000;1.044e+00;8.335e-01;1.569e-01;7.980e-01;1.502e-01;1.092e+00;1.072e+00;7.976e-01;2.050e-01;1.044e+00;7.501e-01;1.412e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.648676000;1.044e+00;8.335e-01;1.600e-01;7.980e-01;1.532e-01;1.092e+00;1.072e+00;7.974e-01;2.079e-01;1.044e+00;7.501e-01;1.440e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.649676000;1.044e+00;8.335e-01;1.603e-01;7.980e-01;1.534e-01;1.093e+00;1.072e+00;7.974e-01;2.081e-01;1.044e+00;7.501e-01;1.442e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.661676000;1.044e+00;8.335e-01;1.633e-01;7.980e-01;1.564e-01;1.093e+00;1.072e+00;7.972e-01;2.110e-01;1.044e+00;7.501e-01;1.470e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.662676000;1.044e+00;8.335e-01;1.636e-01;7.980e-01;1.566e-01;1.094e+00;1.072e+00;7.972e-01;2.112e-01;1.044e+00;7.501e-01;1.472e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.663676000;1.044e+00;8.335e-01;1.638e-01;7.980e-01;1.569e-01;1.094e+00;1.073e+00;7.972e-01;2.115e-01;1.044e+00;7.501e-01;1.474e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.675676000;1.044e+00;8.335e-01;1.668e-01;7.980e-01;1.597e-01;1.094e+00;1.073e+00;7.970e-01;2.143e-01;1.044e+00;7.501e-01;1.502e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.676676000;1.044e+00;8.335e-01;1.671e-01;7.980e-01;1.600e-01;1.095e+00;1.073e+00;7.970e-01;2.146e-01;1.044e+00;7.501e-01;1.504e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.688676000;1.044e+00;8.334e-01;1.701e-01;7.980e-01;1.629e-01;1.095e+00;1.073e+00;7.968e-01;2.174e-01;1.044e+00;7.501e-01;1.531e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.689676000;1.044e+00;8.334e-01;1.703e-01;7.980e-01;1.631e-01;1.096e+00;1.073e+00;7.968e-01;2.176e-01;1.044e+00;7.501e-01;1.533e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.701676000;1.044e+00;8.334e-01;1.733e-01;7.980e-01;1.659e-01;1.096e+00;1.073e+00;7.966e-01;2.204e-01;1.044e+00;7.501e-01;1.560e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.702676000;1.044e+00;8.334e-01;1.736e-01;7.980e-01;1.662e-01;1.097e+00;1.073e+00;7.966e-01;2.206e-01;1.044e+00;7.501e-01;1.562e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.712676000;1.044e+00;8.334e-01;1.760e-01;7.980e-01;1.685e-01;1.097e+00;1.073e+00;7.965e-01;2.229e-01;1.044e+00;7.501e-01;1.584e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.713676000;1.044e+00;8.334e-01;1.762e-01;7.980e-01;1.687e-01;1.097e+00;1.074e+00;7.964e-01;2.232e-01;1.044e+00;7.501e-01;1.586e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.715676000;1.044e+00;8.334e-01;1.767e-01;7.980e-01;1.692e-01;1.097e+00;1.074e+00;7.964e-01;2.236e-01;1.044e+00;7.501e-01;1.591e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.716676000;1.044e+00;8.334e-01;1.770e-01;7.980e-01;1.694e-01;1.098e+00;1.074e+00;7.964e-01;2.239e-01;1.044e+00;7.501e-01;1.593e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.725676000;1.044e+00;8.334e-01;1.792e-01;7.980e-01;1.715e-01;1.098e+00;1.074e+00;7.963e-01;2.259e-01;1.044e+00;7.501e-01;1.612e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.729676000;1.044e+00;8.334e-01;1.801e-01;7.980e-01;1.725e-01;1.098e+00;1.074e+00;7.962e-01;2.268e-01;1.044e+00;7.501e-01;1.621e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.730676000;1.044e+00;8.334e-01;1.804e-01;7.980e-01;1.727e-01;1.099e+00;1.074e+00;7.962e-01;2.270e-01;1.044e+00;7.501e-01;1.623e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.732676000;1.044e+00;8.334e-01;1.808e-01;7.980e-01;1.732e-01;1.099e+00;1.074e+00;7.962e-01;2.275e-01;1.044e+00;7.501e-01;1.628e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.734676000;1.044e+00;8.334e-01;1.813e-01;7.980e-01;1.736e-01;1.099e+00;1.074e+00;7.962e-01;2.280e-01;1.044e+00;7.501e-01;1.632e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.738676000;1.044e+00;8.334e-01;1.823e-01;7.979e-01;1.745e-01;1.099e+00;1.074e+00;7.961e-01;2.289e-01;1.044e+00;7.501e-01;1.641e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.743676000;1.044e+00;8.334e-01;1.835e-01;7.979e-01;1.757e-01;1.099e+00;1.074e+00;7.960e-01;2.300e-01;1.044e+00;7.501e-01;1.651e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.744676000;1.044e+00;8.334e-01;1.837e-01;7.979e-01;1.759e-01;1.100e+00;1.074e+00;7.960e-01;2.302e-01;1.044e+00;7.501e-01;1.653e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.757676000;1.044e+00;8.334e-01;1.868e-01;7.979e-01;1.789e-01;1.100e+00;1.074e+00;7.959e-01;2.331e-01;1.044e+00;7.501e-01;1.681e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.758676000;1.044e+00;8.334e-01;1.870e-01;7.979e-01;1.791e-01;1.101e+00;1.074e+00;7.958e-01;2.333e-01;1.044e+00;7.501e-01;1.683e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.765676000;1.044e+00;8.334e-01;1.887e-01;7.979e-01;1.807e-01;1.101e+00;1.074e+00;7.957e-01;2.349e-01;1.044e+00;7.501e-01;1.698e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.766676000;1.044e+00;8.334e-01;1.889e-01;7.979e-01;1.809e-01;1.101e+00;1.075e+00;7.957e-01;2.351e-01;1.044e+00;7.501e-01;1.700e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.771676000;1.044e+00;8.334e-01;1.901e-01;7.979e-01;1.820e-01;1.101e+00;1.075e+00;7.957e-01;2.362e-01;1.044e+00;7.501e-01;1.711e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.772676000;1.044e+00;8.334e-01;1.903e-01;7.979e-01;1.822e-01;1.102e+00;1.075e+00;7.957e-01;2.364e-01;1.044e+00;7.501e-01;1.713e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.777676000;1.044e+00;8.334e-01;1.915e-01;7.979e-01;1.833e-01;1.102e+00;1.075e+00;7.956e-01;2.375e-01;1.044e+00;7.500e-01;1.723e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.785676000;1.044e+00;8.334e-01;1.934e-01;7.979e-01;1.851e-01;1.102e+00;1.075e+00;7.955e-01;2.393e-01;1.044e+00;7.500e-01;1.740e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.786676000;1.044e+00;8.334e-01;1.936e-01;7.979e-01;1.853e-01;1.103e+00;1.075e+00;7.955e-01;2.395e-01;1.044e+00;7.500e-01;1.742e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.800676000;1.044e+00;8.334e-01;1.968e-01;7.979e-01;1.884e-01;1.103e+00;1.075e+00;7.953e-01;2.425e-01;1.044e+00;7.500e-01;1.771e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.801676000;1.044e+00;8.334e-01;1.970e-01;7.979e-01;1.886e-01;1.104e+00;1.075e+00;7.953e-01;2.427e-01;1.044e+00;7.500e-01;1.773e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.814676000;1.044e+00;8.334e-01;2.000e-01;7.979e-01;1.915e-01;1.104e+00;1.075e+00;7.951e-01;2.455e-01;1.044e+00;7.500e-01;1.800e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.815676000;1.044e+00;8.334e-01;2.002e-01;7.979e-01;1.917e-01;1.105e+00;1.075e+00;7.951e-01;2.457e-01;1.044e+00;7.500e-01;1.802e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.819676000;1.044e+00;8.334e-01;2.011e-01;7.979e-01;1.926e-01;1.105e+00;1.075e+00;7.950e-01;2.466e-01;1.044e+00;7.500e-01;1.810e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.820676000;1.044e+00;8.334e-01;2.013e-01;7.979e-01;1.928e-01;1.105e+00;1.076e+00;7.950e-01;2.468e-01;1.044e+00;7.500e-01;1.812e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.829676000;1.044e+00;8.334e-01;2.034e-01;7.979e-01;1.947e-01;1.105e+00;1.076e+00;7.949e-01;2.487e-01;1.044e+00;7.500e-01;1.830e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.830676000;1.044e+00;8.334e-01;2.036e-01;7.979e-01;1.949e-01;1.106e+00;1.076e+00;7.949e-01;2.489e-01;1.044e+00;7.500e-01;1.832e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.844676000;1.044e+00;8.334e-01;2.067e-01;7.979e-01;1.979e-01;1.106e+00;1.076e+00;7.947e-01;2.518e-01;1.044e+00;7.500e-01;1.860e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.845676000;1.044e+00;8.334e-01;2.069e-01;7.979e-01;1.981e-01;1.107e+00;1.076e+00;7.947e-01;2.520e-01;1.044e+00;7.500e-01;1.862e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.850676000;1.044e+00;8.333e-01;2.080e-01;7.979e-01;1.992e-01;1.107e+00;1.076e+00;7.947e-01;2.531e-01;1.044e+00;7.500e-01;1.872e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.859676000;1.044e+00;8.333e-01;2.100e-01;7.979e-01;2.011e-01;1.107e+00;1.076e+00;7.946e-01;2.549e-01;1.044e+00;7.500e-01;1.890e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.860676000;1.044e+00;8.333e-01;2.102e-01;7.979e-01;2.013e-01;1.108e+00;1.076e+00;7.945e-01;2.551e-01;1.044e+00;7.500e-01;1.892e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.868676000;1.044e+00;8.333e-01;2.120e-01;7.979e-01;2.030e-01;1.108e+00;1.076e+00;7.944e-01;2.568e-01;1.044e+00;7.500e-01;1.908e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.875676000;1.044e+00;8.333e-01;2.135e-01;7.979e-01;2.044e-01;1.108e+00;1.076e+00;7.944e-01;2.582e-01;1.044e+00;7.500e-01;1.921e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.876676000;1.044e+00;8.333e-01;2.137e-01;7.979e-01;2.046e-01;1.109e+00;1.076e+00;7.943e-01;2.584e-01;1.044e+00;7.500e-01;1.923e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.877676000;1.044e+00;8.333e-01;2.139e-01;7.979e-01;2.048e-01;1.109e+00;1.077e+00;7.943e-01;2.586e-01;1.044e+00;7.500e-01;1.925e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.885676000;1.044e+00;8.333e-01;2.157e-01;7.979e-01;2.065e-01;1.109e+00;1.077e+00;7.942e-01;2.603e-01;1.044e+00;7.500e-01;1.941e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.890676000;1.044e+00;8.333e-01;2.167e-01;7.979e-01;2.075e-01;1.109e+00;1.077e+00;7.942e-01;2.613e-01;1.044e+00;7.500e-01;1.951e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.891471000;1.044e+00;8.333e-01;2.169e-01;7.979e-01;2.077e-01;1.110e+00;1.077e+00;7.942e-01;2.614e-01;1.044e+00;7.500e-01;1.952e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.906495000;1.044e+00;8.333e-01;2.201e-01;7.979e-01;2.107e-01;1.110e+00;1.077e+00;7.940e-01;2.644e-01;1.044e+00;7.500e-01;1.981e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.907495000;1.044e+00;8.333e-01;2.203e-01;7.979e-01;2.109e-01;1.111e+00;1.077e+00;7.940e-01;2.646e-01;1.044e+00;7.500e-01;1.983e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.922495000;1.044e+00;8.333e-01;2.235e-01;7.979e-01;2.140e-01;1.111e+00;1.077e+00;7.938e-01;2.676e-01;1.044e+00;7.500e-01;2.011e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.923495000;1.044e+00;8.333e-01;2.237e-01;7.979e-01;2.142e-01;1.112e+00;1.077e+00;7.938e-01;2.678e-01;1.044e+00;7.500e-01;2.013e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.936495000;1.044e+00;8.333e-01;2.264e-01;7.978e-01;2.167e-01;1.112e+00;1.077e+00;7.936e-01;2.703e-01;1.044e+00;7.500e-01;2.037e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.937495000;1.044e+00;8.333e-01;2.266e-01;7.978e-01;2.169e-01;1.112e+00;1.078e+00;7.936e-01;2.705e-01;1.044e+00;7.500e-01;2.039e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.938495000;1.044e+00;8.333e-01;2.268e-01;7.978e-01;2.171e-01;1.112e+00;1.078e+00;7.936e-01;2.707e-01;1.044e+00;7.500e-01;2.041e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.939495000;1.044e+00;8.333e-01;2.270e-01;7.978e-01;2.173e-01;1.113e+00;1.078e+00;7.936e-01;2.709e-01;1.044e+00;7.500e-01;2.043e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.954495000;1.044e+00;8.333e-01;2.301e-01;7.978e-01;2.203e-01;1.113e+00;1.078e+00;7.934e-01;2.738e-01;1.044e+00;7.500e-01;2.071e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.955495000;1.044e+00;8.333e-01;2.303e-01;7.978e-01;2.205e-01;1.114e+00;1.078e+00;7.934e-01;2.740e-01;1.044e+00;7.500e-01;2.073e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.970495000;1.044e+00;8.333e-01;2.333e-01;7.978e-01;2.234e-01;1.114e+00;1.078e+00;7.933e-01;2.769e-01;1.044e+00;7.500e-01;2.100e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.971495000;1.044e+00;8.333e-01;2.335e-01;7.978e-01;2.236e-01;1.115e+00;1.078e+00;7.933e-01;2.771e-01;1.044e+00;7.500e-01;2.102e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.987495000;1.044e+00;8.333e-01;2.367e-01;7.978e-01;2.267e-01;1.115e+00;1.078e+00;7.931e-01;2.801e-01;1.044e+00;7.500e-01;2.131e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.988495000;1.044e+00;8.333e-01;2.369e-01;7.978e-01;2.269e-01;1.116e+00;1.078e+00;7.931e-01;2.803e-01;1.044e+00;7.500e-01;2.132e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.997495000;1.044e+00;8.333e-01;2.387e-01;7.978e-01;2.286e-01;1.116e+00;1.078e+00;7.930e-01;2.820e-01;1.044e+00;7.500e-01;2.149e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
51.998495000;1.044e+00;8.333e-01;2.389e-01;7.978e-01;2.288e-01;1.116e+00;1.079e+00;7.930e-01;2.821e-01;1.044e+00;7.500e-01;2.150e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.004495000;1.044e+00;8.333e-01;2.401e-01;7.978e-01;2.299e-01;1.116e+00;1.079e+00;7.929e-01;2.833e-01;1.044e+00;7.500e-01;2.161e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.005495000;1.044e+00;8.333e-01;2.403e-01;7.978e-01;2.301e-01;1.117e+00;1.079e+00;7.929e-01;2.834e-01;1.044e+00;7.499e-01;2.163e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.015495000;1.044e+00;8.333e-01;2.423e-01;7.978e-01;2.320e-01;1.117e+00;1.079e+00;7.928e-01;2.853e-01;1.044e+00;7.499e-01;2.180e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.016976000;1.044e+00;8.333e-01;2.426e-01;7.978e-01;2.322e-01;1.117e+00;1.079e+00;7.928e-01;2.856e-01;1.044e+00;7.499e-01;2.183e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.020968000;1.044e+00;8.333e-01;2.433e-01;7.978e-01;2.330e-01;1.117e+00;1.079e+00;7.927e-01;2.863e-01;1.044e+00;7.499e-01;2.190e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.021968000;1.044e+00;8.333e-01;2.435e-01;7.978e-01;2.332e-01;1.118e+00;1.079e+00;7.927e-01;2.865e-01;1.044e+00;7.499e-01;2.192e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.027968000;1.044e+00;8.333e-01;2.447e-01;7.978e-01;2.343e-01;1.118e+00;1.079e+00;7.926e-01;2.876e-01;1.044e+00;7.499e-01;2.202e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.034968000;1.044e+00;8.333e-01;2.460e-01;7.978e-01;2.356e-01;1.118e+00;1.079e+00;7.926e-01;2.889e-01;1.044e+00;7.499e-01;2.214e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.037968000;1.044e+00;8.333e-01;2.466e-01;7.978e-01;2.361e-01;1.118e+00;1.079e+00;7.925e-01;2.894e-01;1.044e+00;7.499e-01;2.220e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.038968000;1.044e+00;8.333e-01;2.468e-01;7.978e-01;2.363e-01;1.118e+00;1.079e+00;7.925e-01;2.896e-01;1.044e+00;7.499e-01;2.221e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.039968000;1.044e+00;8.333e-01;2.470e-01;7.978e-01;2.365e-01;1.119e+00;1.079e+00;7.925e-01;2.898e-01;1.044e+00;7.499e-01;2.223e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.055968000;1.044e+00;8.333e-01;2.501e-01;7.978e-01;2.394e-01;1.119e+00;1.079e+00;7.924e-01;2.926e-01;1.044e+00;7.499e-01;2.250e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.056968000;1.044e+00;8.333e-01;2.502e-01;7.978e-01;2.396e-01;1.120e+00;1.079e+00;7.924e-01;2.928e-01;1.044e+00;7.499e-01;2.252e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.062968000;1.044e+00;8.333e-01;2.514e-01;7.978e-01;2.407e-01;1.120e+00;1.079e+00;7.923e-01;2.939e-01;1.044e+00;7.499e-01;2.262e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.063968000;1.044e+00;8.333e-01;2.516e-01;7.978e-01;2.409e-01;1.120e+00;1.080e+00;7.923e-01;2.941e-01;1.044e+00;7.499e-01;2.264e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.073968000;1.044e+00;8.333e-01;2.534e-01;7.978e-01;2.427e-01;1.120e+00;1.080e+00;7.922e-01;2.958e-01;1.044e+00;7.499e-01;2.281e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.074968000;1.044e+00;8.332e-01;2.536e-01;7.978e-01;2.428e-01;1.121e+00;1.080e+00;7.922e-01;2.960e-01;1.044e+00;7.499e-01;2.283e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.091968000;1.044e+00;8.332e-01;2.568e-01;7.978e-01;2.459e-01;1.121e+00;1.080e+00;7.920e-01;2.990e-01;1.044e+00;7.499e-01;2.311e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.092968000;1.044e+00;8.332e-01;2.570e-01;7.978e-01;2.460e-01;1.122e+00;1.080e+00;7.920e-01;2.991e-01;1.044e+00;7.499e-01;2.313e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.109968000;1.044e+00;8.332e-01;2.601e-01;7.978e-01;2.490e-01;1.122e+00;1.080e+00;7.918e-01;3.021e-01;1.044e+00;7.499e-01;2.341e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.110968000;1.044e+00;8.332e-01;2.603e-01;7.978e-01;2.492e-01;1.123e+00;1.080e+00;7.918e-01;3.022e-01;1.044e+00;7.499e-01;2.342e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.127968000;1.044e+00;8.332e-01;2.634e-01;7.978e-01;2.521e-01;1.123e+00;1.080e+00;7.916e-01;3.051e-01;1.044e+00;7.499e-01;2.370e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.128968000;1.044e+00;8.332e-01;2.635e-01;7.978e-01;2.523e-01;1.124e+00;1.080e+00;7.916e-01;3.053e-01;1.044e+00;7.499e-01;2.372e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.130968000;1.044e+00;8.332e-01;2.639e-01;7.978e-01;2.527e-01;1.124e+00;1.080e+00;7.916e-01;3.057e-01;1.044e+00;7.499e-01;2.375e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.131968000;1.044e+00;8.332e-01;2.641e-01;7.978e-01;2.528e-01;1.124e+00;1.081e+00;7.916e-01;3.058e-01;1.044e+00;7.499e-01;2.377e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.146968000;1.044e+00;8.332e-01;2.667e-01;7.978e-01;2.554e-01;1.124e+00;1.081e+00;7.915e-01;3.083e-01;1.044e+00;7.499e-01;2.401e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.147968000;1.044e+00;8.332e-01;2.669e-01;7.978e-01;2.556e-01;1.125e+00;1.081e+00;7.915e-01;3.085e-01;1.044e+00;7.499e-01;2.402e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.165968000;1.044e+00;8.332e-01;2.701e-01;7.978e-01;2.586e-01;1.125e+00;1.081e+00;7.913e-01;3.115e-01;1.044e+00;7.499e-01;2.431e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.166968000;1.044e+00;8.332e-01;2.703e-01;7.978e-01;2.588e-01;1.126e+00;1.081e+00;7.913e-01;3.117e-01;1.044e+00;7.499e-01;2.432e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.184968000;1.044e+00;8.332e-01;2.734e-01;7.978e-01;2.618e-01;1.126e+00;1.081e+00;7.911e-01;3.146e-01;1.044e+00;7.499e-01;2.461e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.185968000;1.044e+00;8.332e-01;2.736e-01;7.978e-01;2.619e-01;1.127e+00;1.081e+00;7.911e-01;3.148e-01;1.044e+00;7.499e-01;2.462e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.187968000;1.044e+00;8.332e-01;2.739e-01;7.978e-01;2.623e-01;1.127e+00;1.081e+00;7.911e-01;3.151e-01;1.044e+00;7.499e-01;2.465e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.193968000;1.044e+00;8.332e-01;2.749e-01;7.978e-01;2.632e-01;1.127e+00;1.081e+00;7.910e-01;3.161e-01;1.044e+00;7.499e-01;2.474e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.202968000;1.044e+00;8.332e-01;2.765e-01;7.978e-01;2.647e-01;1.127e+00;1.081e+00;7.910e-01;3.175e-01;1.044e+00;7.499e-01;2.488e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.203968000;1.044e+00;8.332e-01;2.766e-01;7.978e-01;2.649e-01;1.127e+00;1.082e+00;7.909e-01;3.177e-01;1.044e+00;7.499e-01;2.490e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.204968000;1.044e+00;8.332e-01;2.768e-01;7.978e-01;2.650e-01;1.127e+00;1.082e+00;7.909e-01;3.178e-01;1.044e+00;7.499e-01;2.491e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.205968000;1.044e+00;8.332e-01;2.770e-01;7.978e-01;2.652e-01;1.128e+00;1.082e+00;7.909e-01;3.180e-01;1.044e+00;7.499e-01;2.493e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.223968000;1.044e+00;8.332e-01;2.800e-01;7.977e-01;2.681e-01;1.128e+00;1.082e+00;7.908e-01;3.208e-01;1.044e+00;7.499e-01;2.520e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.224968000;1.044e+00;8.332e-01;2.802e-01;7.977e-01;2.683e-01;1.129e+00;1.082e+00;7.908e-01;3.210e-01;1.044e+00;7.499e-01;2.522e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.244968000;1.044e+00;8.332e-01;2.835e-01;7.977e-01;2.715e-01;1.129e+00;1.082e+00;7.906e-01;3.241e-01;1.044e+00;7.499e-01;2.552e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.245968000;1.044e+00;8.332e-01;2.837e-01;7.977e-01;2.716e-01;1.130e+00;1.082e+00;7.906e-01;3.243e-01;1.044e+00;7.499e-01;2.553e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.264968000;1.044e+00;8.332e-01;2.868e-01;7.977e-01;2.746e-01;1.130e+00;1.082e+00;7.904e-01;3.272e-01;1.044e+00;7.499e-01;2.581e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.265968000;1.044e+00;8.332e-01;2.870e-01;7.977e-01;2.747e-01;1.131e+00;1.082e+00;7.904e-01;3.274e-01;1.044e+00;7.499e-01;2.583e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.277968000;1.044e+00;8.332e-01;2.889e-01;7.977e-01;2.766e-01;1.131e+00;1.082e+00;7.903e-01;3.292e-01;1.044e+00;7.499e-01;2.600e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.278968000;1.044e+00;8.332e-01;2.891e-01;7.977e-01;2.768e-01;1.131e+00;1.083e+00;7.903e-01;3.293e-01;1.044e+00;7.499e-01;2.601e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.285968000;1.044e+00;8.332e-01;2.902e-01;7.977e-01;2.778e-01;1.131e+00;1.083e+00;7.902e-01;3.304e-01;1.044e+00;7.499e-01;2.612e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.286968000;1.044e+00;8.332e-01;2.903e-01;7.977e-01;2.780e-01;1.132e+00;1.083e+00;7.902e-01;3.306e-01;1.044e+00;7.499e-01;2.613e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.306968000;1.044e+00;8.332e-01;2.935e-01;7.977e-01;2.810e-01;1.132e+00;1.083e+00;7.901e-01;3.335e-01;1.044e+00;7.499e-01;2.642e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.307968000;1.044e+00;8.332e-01;2.937e-01;7.977e-01;2.812e-01;1.133e+00;1.083e+00;7.901e-01;3.337e-01;1.044e+00;7.499e-01;2.643e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.327968000;1.044e+00;8.332e-01;2.968e-01;7.977e-01;2.842e-01;1.133e+00;1.083e+00;7.899e-01;3.366e-01;1.044e+00;7.499e-01;2.671e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.328968000;1.044e+00;8.332e-01;2.970e-01;7.977e-01;2.843e-01;1.134e+00;1.083e+00;7.899e-01;3.368e-01;1.044e+00;7.499e-01;2.673e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.336721000;1.044e+00;8.332e-01;2.982e-01;7.977e-01;2.855e-01;1.134e+00;1.083e+00;7.898e-01;3.379e-01;1.044e+00;7.499e-01;2.683e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.336977000;1.044e+00;8.332e-01;2.981e-01;7.977e-01;2.854e-01;1.134e+00;1.083e+00;7.898e-01;3.379e-01;1.044e+00;7.499e-01;2.683e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.337745000;1.044e+00;8.332e-01;2.979e-01;7.977e-01;2.853e-01;1.134e+00;1.083e+00;7.898e-01;3.377e-01;1.044e+00;7.498e-01;2.681e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.341769000;1.044e+00;8.331e-01;2.974e-01;7.976e-01;2.848e-01;1.134e+00;1.083e+00;7.898e-01;3.372e-01;1.044e+00;7.498e-01;2.677e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.347769000;1.044e+00;8.331e-01;2.973e-01;7.976e-01;2.846e-01;1.134e+00;1.083e+00;7.898e-01;3.370e-01;1.044e+00;7.497e-01;2.675e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.348769000;1.044e+00;8.330e-01;2.972e-01;7.976e-01;2.846e-01;1.134e+00;1.083e+00;7.897e-01;3.370e-01;1.044e+00;7.497e-01;2.675e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.389769000;1.044e+00;8.332e-01;2.972e-01;7.977e-01;2.845e-01;1.134e+00;1.083e+00;7.898e-01;3.370e-01;1.044e+00;7.498e-01;2.675e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.390769000;1.044e+00;8.332e-01;2.972e-01;7.977e-01;2.845e-01;1.134e+00;1.083e+00;7.899e-01;3.370e-01;1.044e+00;7.498e-01;2.675e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.395769000;1.044e+00;8.332e-01;2.972e-01;7.977e-01;2.845e-01;1.134e+00;1.083e+00;7.899e-01;3.370e-01;1.044e+00;7.499e-01;2.675e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.877769000;1.044e+00;8.333e-01;2.972e-01;7.978e-01;2.845e-01;1.134e+00;1.083e+00;7.899e-01;3.370e-01;1.044e+00;7.499e-01;2.675e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
52.946769000;1.044e+00;8.333e-01;2.972e-01;7.978e-01;2.845e-01;1.134e+00;1.083e+00;7.900e-01;3.370e-01;1.044e+00;7.499e-01;2.675e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
53.127769000;1.044e+00;8.333e-01;2.972e-01;7.978e-01;2.845e-01;1.134e+00;1.083e+00;7.900e-01;3.370e-01;1.044e+00;7.500e-01;2.675e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
53.683769000;1.044e+00;8.333e-01;2.972e-01;7.979e-01;2.845e-01;1.134e+00;1.083e+00;7.900e-01;3.370e-01;1.044e+00;7.500e-01;2.674e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
100.000000000;1.044e+00;8.333e-01;2.972e-01;7.979e-01;2.845e-01;1.134e+00;1.083e+00;7.900e-01;3.370e-01;1.044e+00;7.500e-01;2.674e-01;1.000e+01;8.333e-01;4.705e-01;1.178e+00;5.000e+01;5.000e+01
