time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_VoltageSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;NetworkFrequencyPu
0.000000;1.042e+00;8.297e-01;-5.428e-02;7.965e-01;-5.211e-02;1.025e+00;1.052e+00;8.085e-01;6.202e-03;1.042e+00;7.467e-01;-4.885e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.000073;1.042e+00;8.297e-01;-5.451e-02;7.965e-01;-5.233e-02;1.025e+00;1.052e+00;8.085e-01;5.980e-03;1.042e+00;7.467e-01;-4.906e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.000087;1.042e+00;8.296e-01;-5.455e-02;7.965e-01;-5.238e-02;1.025e+00;1.052e+00;8.085e-01;5.937e-03;1.042e+00;7.467e-01;-4.910e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.000188;1.042e+00;8.296e-01;-5.487e-02;7.965e-01;-5.268e-02;1.025e+00;1.052e+00;8.085e-01;5.636e-03;1.042e+00;7.467e-01;-4.938e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.000203;1.042e+00;8.296e-01;-5.492e-02;7.965e-01;-5.272e-02;1.025e+00;1.052e+00;8.085e-01;5.594e-03;1.042e+00;7.466e-01;-4.942e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.000390;1.042e+00;8.296e-01;-5.549e-02;7.965e-01;-5.328e-02;1.025e+00;1.052e+00;8.085e-01;5.048e-03;1.042e+00;7.466e-01;-4.994e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.000406;1.042e+00;8.295e-01;-5.554e-02;7.965e-01;-5.332e-02;1.025e+00;1.052e+00;8.085e-01;5.003e-03;1.042e+00;7.466e-01;-4.998e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.000470;1.042e+00;8.295e-01;-5.573e-02;7.965e-01;-5.351e-02;1.025e+00;1.052e+00;8.085e-01;4.821e-03;1.042e+00;7.466e-01;-5.016e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.000486;1.042e+00;8.295e-01;-5.578e-02;7.964e-01;-5.355e-02;1.025e+00;1.052e+00;8.085e-01;4.776e-03;1.042e+00;7.466e-01;-5.020e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.000550;1.042e+00;8.295e-01;-5.597e-02;7.964e-01;-5.373e-02;1.025e+00;1.052e+00;8.085e-01;4.596e-03;1.042e+00;7.466e-01;-5.037e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.000566;1.042e+00;8.295e-01;-5.601e-02;7.964e-01;-5.378e-02;1.025e+00;1.052e+00;8.085e-01;4.551e-03;1.042e+00;7.465e-01;-5.041e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.000662;1.042e+00;8.295e-01;-5.629e-02;7.964e-01;-5.405e-02;1.025e+00;1.052e+00;8.085e-01;4.286e-03;1.042e+00;7.465e-01;-5.066e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.000678;1.041e+00;8.295e-01;-5.634e-02;7.964e-01;-5.409e-02;1.025e+00;1.052e+00;8.085e-01;4.243e-03;1.041e+00;7.465e-01;-5.070e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.000739;1.041e+00;8.295e-01;-5.651e-02;7.964e-01;-5.426e-02;1.025e+00;1.052e+00;8.085e-01;4.075e-03;1.041e+00;7.465e-01;-5.086e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.000755;1.041e+00;8.294e-01;-5.656e-02;7.964e-01;-5.431e-02;1.025e+00;1.052e+00;8.085e-01;4.032e-03;1.041e+00;7.465e-01;-5.090e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.000787;1.041e+00;8.294e-01;-5.665e-02;7.964e-01;-5.439e-02;1.024e+00;1.052e+00;8.085e-01;3.946e-03;1.041e+00;7.465e-01;-5.099e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.000989;1.041e+00;8.294e-01;-5.721e-02;7.964e-01;-5.493e-02;1.024e+00;1.052e+00;8.085e-01;3.417e-03;1.041e+00;7.465e-01;-5.149e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.001000;1.041e+00;8.294e-01;-5.724e-02;7.964e-01;-5.496e-02;1.024e+00;1.052e+00;8.085e-01;3.388e-03;1.041e+00;7.464e-01;-5.151e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.001160;1.041e+00;8.294e-01;-5.767e-02;7.964e-01;-5.537e-02;1.024e+00;1.052e+00;8.085e-01;2.983e-03;1.041e+00;7.464e-01;-5.190e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.001192;1.041e+00;8.293e-01;-5.775e-02;7.964e-01;-5.545e-02;1.024e+00;1.052e+00;8.085e-01;2.904e-03;1.041e+00;7.464e-01;-5.197e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.001224;1.041e+00;8.293e-01;-5.783e-02;7.964e-01;-5.553e-02;1.024e+00;1.052e+00;8.085e-01;2.825e-03;1.041e+00;7.464e-01;-5.205e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.001256;1.041e+00;8.293e-01;-5.791e-02;7.963e-01;-5.561e-02;1.024e+00;1.052e+00;8.085e-01;2.747e-03;1.041e+00;7.464e-01;-5.212e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.001416;1.041e+00;8.293e-01;-5.832e-02;7.963e-01;-5.600e-02;1.024e+00;1.052e+00;8.086e-01;2.363e-03;1.041e+00;7.464e-01;-5.249e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.001448;1.041e+00;8.293e-01;-5.840e-02;7.963e-01;-5.608e-02;1.024e+00;1.052e+00;8.086e-01;2.287e-03;1.041e+00;7.464e-01;-5.256e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.001512;1.041e+00;8.293e-01;-5.856e-02;7.963e-01;-5.623e-02;1.024e+00;1.052e+00;8.086e-01;2.138e-03;1.041e+00;7.464e-01;-5.270e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.001544;1.041e+00;8.293e-01;-5.863e-02;7.963e-01;-5.630e-02;1.024e+00;1.052e+00;8.086e-01;2.064e-03;1.041e+00;7.463e-01;-5.277e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.001672;1.041e+00;8.293e-01;-5.894e-02;7.963e-01;-5.660e-02;1.024e+00;1.052e+00;8.086e-01;1.775e-03;1.041e+00;7.463e-01;-5.305e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.001704;1.041e+00;8.292e-01;-5.902e-02;7.963e-01;-5.667e-02;1.024e+00;1.052e+00;8.086e-01;1.703e-03;1.041e+00;7.463e-01;-5.312e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.001864;1.041e+00;8.292e-01;-5.938e-02;7.963e-01;-5.703e-02;1.024e+00;1.052e+00;8.086e-01;1.356e-03;1.041e+00;7.463e-01;-5.345e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.001896;1.041e+00;8.292e-01;-5.946e-02;7.963e-01;-5.710e-02;1.023e+00;1.052e+00;8.086e-01;1.287e-03;1.041e+00;7.463e-01;-5.351e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.002056;1.041e+00;8.292e-01;-5.981e-02;7.963e-01;-5.744e-02;1.023e+00;1.052e+00;8.086e-01;9.531e-04;1.041e+00;7.463e-01;-5.383e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.002088;1.041e+00;8.292e-01;-5.988e-02;7.963e-01;-5.750e-02;1.023e+00;1.051e+00;8.086e-01;8.876e-04;1.041e+00;7.463e-01;-5.389e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.002267;1.041e+00;8.292e-01;-6.026e-02;7.963e-01;-5.787e-02;1.023e+00;1.051e+00;8.086e-01;5.315e-04;1.041e+00;7.463e-01;-5.423e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.002299;1.041e+00;8.292e-01;-6.032e-02;7.963e-01;-5.793e-02;1.023e+00;1.051e+00;8.086e-01;4.703e-04;1.041e+00;7.462e-01;-5.429e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.002427;1.041e+00;8.292e-01;-6.058e-02;7.963e-01;-5.818e-02;1.023e+00;1.051e+00;8.087e-01;2.272e-04;1.041e+00;7.462e-01;-5.452e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.002459;1.041e+00;8.291e-01;-6.064e-02;7.963e-01;-5.824e-02;1.023e+00;1.051e+00;8.087e-01;1.670e-04;1.041e+00;7.462e-01;-5.458e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.002555;1.041e+00;8.291e-01;-6.083e-02;7.963e-01;-5.842e-02;1.023e+00;1.051e+00;8.087e-01;-8.455e-06;1.041e+00;7.462e-01;-5.475e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.002587;1.041e+00;8.291e-01;-6.089e-02;7.963e-01;-5.848e-02;1.023e+00;1.051e+00;8.087e-01;-6.658e-05;1.041e+00;7.462e-01;-5.480e-02;1.000e+01;8.333e-01;1.044e+00;5.002e+01;5.002e+01
0.003401;1.041e+00;8.291e-01;-6.228e-02;7.963e-01;-5.982e-02;1.023e+00;1.051e+00;8.088e-01;-1.378e-03;1.041e+00;7.462e-01;-5.605e-02;1.000e+01;8.333e-01;1.044e+00;5.002e+01;5.002e+01
0.003465;1.041e+00;8.291e-01;-6.238e-02;7.963e-01;-5.991e-02;1.022e+00;1.051e+00;8.088e-01;-1.470e-03;1.041e+00;7.462e-01;-5.614e-02;1.000e+01;8.333e-01;1.044e+00;5.002e+01;5.002e+01
0.004384;1.041e+00;8.291e-01;-6.358e-02;7.963e-01;-6.107e-02;1.022e+00;1.051e+00;8.089e-01;-2.596e-03;1.041e+00;7.462e-01;-5.722e-02;1.000e+01;8.333e-01;1.044e+00;5.002e+01;5.002e+01
0.004499;1.041e+00;8.291e-01;-6.371e-02;7.964e-01;-6.119e-02;1.022e+00;1.051e+00;8.089e-01;-2.714e-03;1.041e+00;7.462e-01;-5.733e-02;1.000e+01;8.333e-01;1.044e+00;5.002e+01;5.002e+01
0.005075;1.041e+00;8.291e-01;-6.426e-02;7.964e-01;-6.173e-02;1.022e+00;1.051e+00;8.090e-01;-3.234e-03;1.041e+00;7.462e-01;-5.784e-02;1.000e+01;8.333e-01;1.044e+00;5.002e+01;5.002e+01
0.005767;1.041e+00;8.291e-01;-6.477e-02;7.964e-01;-6.222e-02;1.022e+00;1.051e+00;8.091e-01;-3.710e-03;1.041e+00;7.462e-01;-5.830e-02;1.000e+01;8.333e-01;1.044e+00;5.002e+01;5.002e+01
0.005882;1.041e+00;8.292e-01;-6.484e-02;7.965e-01;-6.229e-02;1.022e+00;1.051e+00;8.091e-01;-3.775e-03;1.041e+00;7.462e-01;-5.836e-02;1.000e+01;8.333e-01;1.044e+00;5.002e+01;5.002e+01
0.006112;1.041e+00;8.292e-01;-6.497e-02;7.965e-01;-6.241e-02;1.022e+00;1.051e+00;8.091e-01;-3.892e-03;1.041e+00;7.462e-01;-5.847e-02;1.000e+01;8.333e-01;1.044e+00;5.002e+01;5.002e+01
0.006227;1.041e+00;8.292e-01;-6.503e-02;7.965e-01;-6.247e-02;1.022e+00;1.051e+00;8.091e-01;-3.945e-03;1.041e+00;7.463e-01;-5.853e-02;1.000e+01;8.333e-01;1.044e+00;5.002e+01;5.002e+01
0.006343;1.041e+00;8.292e-01;-6.508e-02;7.965e-01;-6.252e-02;1.022e+00;1.051e+00;8.091e-01;-3.995e-03;1.041e+00;7.463e-01;-5.857e-02;1.000e+01;8.333e-01;1.044e+00;5.002e+01;5.002e+01
0.006458;1.041e+00;8.292e-01;-6.513e-02;7.965e-01;-6.256e-02;1.021e+00;1.051e+00;8.092e-01;-4.040e-03;1.041e+00;7.463e-01;-5.862e-02;1.000e+01;8.333e-01;1.044e+00;5.002e+01;5.002e+01
0.007126;1.041e+00;8.292e-01;-6.534e-02;7.965e-01;-6.277e-02;1.021e+00;1.051e+00;8.092e-01;-4.235e-03;1.041e+00;7.463e-01;-5.881e-02;1.000e+01;8.333e-01;1.044e+00;5.002e+01;5.002e+01
0.007333;1.041e+00;8.292e-01;-6.538e-02;7.966e-01;-6.281e-02;1.021e+00;1.051e+00;8.092e-01;-4.272e-03;1.041e+00;7.463e-01;-5.885e-02;1.000e+01;8.333e-01;1.044e+00;5.002e+01;5.002e+01
0.007541;1.041e+00;8.292e-01;-6.542e-02;7.966e-01;-6.284e-02;1.021e+00;1.051e+00;8.092e-01;-4.298e-03;1.041e+00;7.463e-01;-5.887e-02;1.000e+01;8.333e-01;1.044e+00;5.002e+01;5.002e+01
0.007748;1.041e+00;8.293e-01;-6.544e-02;7.966e-01;-6.286e-02;1.021e+00;1.051e+00;8.093e-01;-4.315e-03;1.041e+00;7.463e-01;-5.889e-02;1.000e+01;8.333e-01;1.044e+00;5.002e+01;5.002e+01
0.007955;1.041e+00;8.293e-01;-6.544e-02;7.966e-01;-6.287e-02;1.021e+00;1.051e+00;8.093e-01;-4.323e-03;1.041e+00;7.463e-01;-5.890e-02;1.000e+01;8.333e-01;1.044e+00;5.002e+01;5.002e+01
0.008163;1.041e+00;8.293e-01;-6.544e-02;7.966e-01;-6.287e-02;1.021e+00;1.051e+00;8.093e-01;-4.322e-03;1.041e+00;7.464e-01;-5.890e-02;1.000e+01;8.333e-01;1.044e+00;5.002e+01;5.002e+01
0.008785;1.041e+00;8.293e-01;-6.539e-02;7.966e-01;-6.281e-02;1.021e+00;1.051e+00;8.093e-01;-4.262e-03;1.041e+00;7.464e-01;-5.885e-02;1.000e+01;8.333e-01;1.044e+00;5.002e+01;5.002e+01
0.008992;1.041e+00;8.293e-01;-6.535e-02;7.967e-01;-6.278e-02;1.021e+00;1.051e+00;8.093e-01;-4.226e-03;1.041e+00;7.464e-01;-5.882e-02;1.000e+01;8.333e-01;1.044e+00;5.002e+01;5.002e+01
0.009200;1.041e+00;8.294e-01;-6.531e-02;7.967e-01;-6.273e-02;1.021e+00;1.051e+00;8.093e-01;-4.183e-03;1.041e+00;7.464e-01;-5.878e-02;1.000e+01;8.333e-01;1.044e+00;5.002e+01;5.002e+01
0.009614;1.041e+00;8.294e-01;-6.519e-02;7.967e-01;-6.262e-02;1.021e+00;1.051e+00;8.093e-01;-4.073e-03;1.041e+00;7.464e-01;-5.867e-02;1.000e+01;8.333e-01;1.044e+00;5.002e+01;5.002e+01
0.009822;1.041e+00;8.294e-01;-6.512e-02;7.967e-01;-6.256e-02;1.021e+00;1.051e+00;8.094e-01;-4.009e-03;1.041e+00;7.465e-01;-5.861e-02;1.000e+01;8.333e-01;1.044e+00;5.002e+01;5.002e+01
0.010029;1.041e+00;8.294e-01;-6.505e-02;7.967e-01;-6.249e-02;1.022e+00;1.051e+00;8.094e-01;-3.937e-03;1.041e+00;7.465e-01;-5.854e-02;1.000e+01;8.333e-01;1.044e+00;5.002e+01;5.002e+01
0.010236;1.041e+00;8.294e-01;-6.497e-02;7.967e-01;-6.241e-02;1.022e+00;1.051e+00;8.094e-01;-3.858e-03;1.041e+00;7.465e-01;-5.847e-02;1.000e+01;8.333e-01;1.044e+00;5.002e+01;5.002e+01
0.010444;1.041e+00;8.294e-01;-6.488e-02;7.967e-01;-6.232e-02;1.022e+00;1.051e+00;8.094e-01;-3.774e-03;1.041e+00;7.465e-01;-5.839e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.010651;1.041e+00;8.294e-01;-6.479e-02;7.967e-01;-6.223e-02;1.022e+00;1.051e+00;8.094e-01;-3.683e-03;1.041e+00;7.465e-01;-5.831e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.010858;1.041e+00;8.295e-01;-6.468e-02;7.967e-01;-6.213e-02;1.022e+00;1.051e+00;8.094e-01;-3.588e-03;1.041e+00;7.465e-01;-5.822e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.011066;1.041e+00;8.295e-01;-6.458e-02;7.968e-01;-6.203e-02;1.022e+00;1.051e+00;8.094e-01;-3.486e-03;1.041e+00;7.465e-01;-5.812e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.011273;1.041e+00;8.295e-01;-6.447e-02;7.968e-01;-6.192e-02;1.022e+00;1.051e+00;8.094e-01;-3.379e-03;1.041e+00;7.465e-01;-5.802e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.011481;1.041e+00;8.295e-01;-6.435e-02;7.968e-01;-6.181e-02;1.022e+00;1.051e+00;8.094e-01;-3.268e-03;1.041e+00;7.466e-01;-5.792e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.012103;1.041e+00;8.295e-01;-6.397e-02;7.968e-01;-6.145e-02;1.022e+00;1.051e+00;8.094e-01;-2.906e-03;1.041e+00;7.466e-01;-5.757e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.012310;1.041e+00;8.296e-01;-6.384e-02;7.968e-01;-6.132e-02;1.022e+00;1.051e+00;8.094e-01;-2.777e-03;1.041e+00;7.466e-01;-5.745e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.012957;1.041e+00;8.296e-01;-6.339e-02;7.968e-01;-6.088e-02;1.022e+00;1.051e+00;8.094e-01;-2.351e-03;1.041e+00;7.466e-01;-5.705e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.013021;1.041e+00;8.296e-01;-6.334e-02;7.968e-01;-6.084e-02;1.022e+00;1.051e+00;8.094e-01;-2.307e-03;1.041e+00;7.467e-01;-5.701e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.013149;1.041e+00;8.296e-01;-6.325e-02;7.968e-01;-6.075e-02;1.022e+00;1.051e+00;8.094e-01;-2.218e-03;1.041e+00;7.467e-01;-5.692e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.013405;1.041e+00;8.296e-01;-6.306e-02;7.969e-01;-6.056e-02;1.022e+00;1.051e+00;8.094e-01;-2.037e-03;1.041e+00;7.467e-01;-5.675e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.013661;1.041e+00;8.297e-01;-6.286e-02;7.969e-01;-6.038e-02;1.022e+00;1.051e+00;8.094e-01;-1.851e-03;1.041e+00;7.467e-01;-5.658e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.014173;1.041e+00;8.297e-01;-6.246e-02;7.969e-01;-5.999e-02;1.022e+00;1.051e+00;8.094e-01;-1.468e-03;1.041e+00;7.467e-01;-5.621e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.014429;1.041e+00;8.297e-01;-6.225e-02;7.969e-01;-5.979e-02;1.023e+00;1.051e+00;8.094e-01;-1.271e-03;1.041e+00;7.467e-01;-5.603e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.014685;1.041e+00;8.297e-01;-6.204e-02;7.969e-01;-5.959e-02;1.023e+00;1.051e+00;8.094e-01;-1.071e-03;1.041e+00;7.468e-01;-5.584e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.014941;1.041e+00;8.298e-01;-6.183e-02;7.969e-01;-5.938e-02;1.023e+00;1.051e+00;8.094e-01;-8.677e-04;1.041e+00;7.468e-01;-5.564e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.015197;1.041e+00;8.298e-01;-6.161e-02;7.969e-01;-5.917e-02;1.023e+00;1.051e+00;8.094e-01;-6.616e-04;1.041e+00;7.468e-01;-5.545e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.015453;1.041e+00;8.298e-01;-6.139e-02;7.969e-01;-5.896e-02;1.023e+00;1.051e+00;8.094e-01;-4.534e-04;1.041e+00;7.468e-01;-5.525e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.015709;1.041e+00;8.298e-01;-6.117e-02;7.970e-01;-5.875e-02;1.023e+00;1.051e+00;8.094e-01;-2.431e-04;1.041e+00;7.468e-01;-5.505e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.015965;1.041e+00;8.299e-01;-6.095e-02;7.970e-01;-5.853e-02;1.023e+00;1.051e+00;8.094e-01;-3.170e-05;1.041e+00;7.469e-01;-5.485e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.016989;1.041e+00;8.299e-01;-6.004e-02;7.970e-01;-5.766e-02;1.023e+00;1.051e+00;8.094e-01;8.327e-04;1.041e+00;7.469e-01;-5.403e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.017156;1.041e+00;8.300e-01;-5.989e-02;7.970e-01;-5.751e-02;1.023e+00;1.052e+00;8.094e-01;9.753e-04;1.041e+00;7.470e-01;-5.390e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.017412;1.041e+00;8.300e-01;-5.966e-02;7.970e-01;-5.729e-02;1.023e+00;1.052e+00;8.094e-01;1.194e-03;1.041e+00;7.470e-01;-5.369e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.017668;1.041e+00;8.300e-01;-5.943e-02;7.971e-01;-5.707e-02;1.024e+00;1.052e+00;8.094e-01;1.414e-03;1.041e+00;7.470e-01;-5.348e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.017924;1.041e+00;8.300e-01;-5.920e-02;7.971e-01;-5.685e-02;1.024e+00;1.052e+00;8.094e-01;1.633e-03;1.041e+00;7.470e-01;-5.328e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.018180;1.041e+00;8.301e-01;-5.896e-02;7.971e-01;-5.662e-02;1.024e+00;1.052e+00;8.094e-01;1.853e-03;1.041e+00;7.470e-01;-5.307e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.018436;1.041e+00;8.301e-01;-5.873e-02;7.971e-01;-5.640e-02;1.024e+00;1.052e+00;8.094e-01;2.074e-03;1.041e+00;7.471e-01;-5.286e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.018948;1.041e+00;8.301e-01;-5.827e-02;7.971e-01;-5.595e-02;1.024e+00;1.052e+00;8.094e-01;2.513e-03;1.041e+00;7.471e-01;-5.244e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.019204;1.041e+00;8.302e-01;-5.804e-02;7.972e-01;-5.573e-02;1.024e+00;1.052e+00;8.094e-01;2.733e-03;1.041e+00;7.471e-01;-5.224e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.019460;1.041e+00;8.302e-01;-5.781e-02;7.972e-01;-5.551e-02;1.024e+00;1.052e+00;8.094e-01;2.952e-03;1.041e+00;7.472e-01;-5.203e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.019972;1.041e+00;8.302e-01;-5.735e-02;7.972e-01;-5.507e-02;1.024e+00;1.052e+00;8.094e-01;3.388e-03;1.041e+00;7.472e-01;-5.162e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.020228;1.041e+00;8.303e-01;-5.712e-02;7.972e-01;-5.485e-02;1.024e+00;1.052e+00;8.094e-01;3.604e-03;1.041e+00;7.472e-01;-5.141e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.020484;1.041e+00;8.303e-01;-5.690e-02;7.972e-01;-5.463e-02;1.024e+00;1.052e+00;8.094e-01;3.821e-03;1.041e+00;7.473e-01;-5.121e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.020740;1.041e+00;8.303e-01;-5.667e-02;7.972e-01;-5.442e-02;1.024e+00;1.052e+00;8.094e-01;4.035e-03;1.041e+00;7.473e-01;-5.101e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.020996;1.041e+00;8.303e-01;-5.645e-02;7.973e-01;-5.420e-02;1.025e+00;1.052e+00;8.094e-01;4.248e-03;1.041e+00;7.473e-01;-5.080e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.021508;1.042e+00;8.304e-01;-5.600e-02;7.973e-01;-5.377e-02;1.025e+00;1.052e+00;8.094e-01;4.671e-03;1.042e+00;7.474e-01;-5.040e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.021969;1.042e+00;8.304e-01;-5.561e-02;7.973e-01;-5.339e-02;1.025e+00;1.052e+00;8.094e-01;5.047e-03;1.042e+00;7.474e-01;-5.005e-02;1.000e+01;8.333e-01;1.044e+00;5.001e+01;5.001e+01
0.022430;1.042e+00;8.305e-01;-5.522e-02;7.974e-01;-5.302e-02;1.025e+00;1.052e+00;8.094e-01;5.419e-03;1.042e+00;7.474e-01;-4.970e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.022890;1.042e+00;8.306e-01;-5.484e-02;7.974e-01;-5.265e-02;1.025e+00;1.052e+00;8.094e-01;5.785e-03;1.042e+00;7.475e-01;-4.935e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.023318;1.042e+00;8.306e-01;-5.449e-02;7.974e-01;-5.231e-02;1.025e+00;1.052e+00;8.094e-01;6.118e-03;1.042e+00;7.475e-01;-4.904e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.023446;1.042e+00;8.306e-01;-5.438e-02;7.974e-01;-5.221e-02;1.025e+00;1.052e+00;8.094e-01;6.217e-03;1.042e+00;7.476e-01;-4.895e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.023702;1.042e+00;8.306e-01;-5.418e-02;7.975e-01;-5.201e-02;1.025e+00;1.052e+00;8.094e-01;6.415e-03;1.042e+00;7.476e-01;-4.876e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.024214;1.042e+00;8.307e-01;-5.377e-02;7.975e-01;-5.162e-02;1.025e+00;1.052e+00;8.094e-01;6.803e-03;1.042e+00;7.476e-01;-4.839e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.024726;1.042e+00;8.308e-01;-5.337e-02;7.975e-01;-5.124e-02;1.026e+00;1.052e+00;8.094e-01;7.183e-03;1.042e+00;7.477e-01;-4.804e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.025238;1.042e+00;8.308e-01;-5.298e-02;7.976e-01;-5.086e-02;1.026e+00;1.052e+00;8.095e-01;7.555e-03;1.042e+00;7.477e-01;-4.768e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.025750;1.042e+00;8.309e-01;-5.260e-02;7.976e-01;-5.050e-02;1.026e+00;1.052e+00;8.095e-01;7.919e-03;1.042e+00;7.478e-01;-4.734e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.026262;1.042e+00;8.309e-01;-5.223e-02;7.977e-01;-5.014e-02;1.026e+00;1.053e+00;8.095e-01;8.274e-03;1.042e+00;7.478e-01;-4.701e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.026774;1.042e+00;8.310e-01;-5.187e-02;7.977e-01;-4.979e-02;1.026e+00;1.053e+00;8.095e-01;8.621e-03;1.042e+00;7.479e-01;-4.668e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.027286;1.042e+00;8.310e-01;-5.152e-02;7.977e-01;-4.945e-02;1.026e+00;1.053e+00;8.095e-01;8.961e-03;1.042e+00;7.479e-01;-4.636e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.027798;1.042e+00;8.311e-01;-5.117e-02;7.978e-01;-4.912e-02;1.026e+00;1.053e+00;8.096e-01;9.291e-03;1.042e+00;7.480e-01;-4.605e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.028310;1.042e+00;8.312e-01;-5.084e-02;7.978e-01;-4.880e-02;1.027e+00;1.053e+00;8.096e-01;9.612e-03;1.042e+00;7.480e-01;-4.575e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.028822;1.042e+00;8.312e-01;-5.051e-02;7.979e-01;-4.848e-02;1.027e+00;1.053e+00;8.096e-01;9.925e-03;1.042e+00;7.481e-01;-4.546e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.029334;1.042e+00;8.313e-01;-5.019e-02;7.979e-01;-4.818e-02;1.027e+00;1.053e+00;8.096e-01;1.023e-02;1.042e+00;7.482e-01;-4.517e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.029846;1.042e+00;8.313e-01;-4.988e-02;7.980e-01;-4.788e-02;1.027e+00;1.053e+00;8.096e-01;1.053e-02;1.042e+00;7.482e-01;-4.489e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.030358;1.042e+00;8.314e-01;-4.958e-02;7.980e-01;-4.759e-02;1.027e+00;1.053e+00;8.097e-01;1.081e-02;1.042e+00;7.483e-01;-4.462e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.030870;1.042e+00;8.315e-01;-4.929e-02;7.980e-01;-4.731e-02;1.027e+00;1.053e+00;8.097e-01;1.109e-02;1.042e+00;7.483e-01;-4.436e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.031382;1.042e+00;8.315e-01;-4.901e-02;7.981e-01;-4.704e-02;1.027e+00;1.053e+00;8.097e-01;1.137e-02;1.042e+00;7.484e-01;-4.411e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.031894;1.042e+00;8.316e-01;-4.873e-02;7.981e-01;-4.677e-02;1.027e+00;1.053e+00;8.097e-01;1.163e-02;1.042e+00;7.484e-01;-4.386e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.032406;1.042e+00;8.316e-01;-4.847e-02;7.982e-01;-4.652e-02;1.027e+00;1.053e+00;8.098e-01;1.189e-02;1.042e+00;7.485e-01;-4.362e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.032918;1.042e+00;8.317e-01;-4.821e-02;7.982e-01;-4.627e-02;1.027e+00;1.053e+00;8.098e-01;1.214e-02;1.042e+00;7.485e-01;-4.339e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.033430;1.042e+00;8.317e-01;-4.796e-02;7.983e-01;-4.603e-02;1.028e+00;1.053e+00;8.098e-01;1.238e-02;1.042e+00;7.486e-01;-4.316e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.033942;1.042e+00;8.318e-01;-4.771e-02;7.983e-01;-4.579e-02;1.028e+00;1.053e+00;8.099e-01;1.262e-02;1.042e+00;7.486e-01;-4.294e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.034454;1.042e+00;8.318e-01;-4.748e-02;7.983e-01;-4.556e-02;1.028e+00;1.053e+00;8.099e-01;1.284e-02;1.042e+00;7.487e-01;-4.273e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.034966;1.042e+00;8.319e-01;-4.725e-02;7.984e-01;-4.534e-02;1.028e+00;1.053e+00;8.099e-01;1.307e-02;1.042e+00;7.487e-01;-4.252e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.035478;1.042e+00;8.320e-01;-4.702e-02;7.984e-01;-4.513e-02;1.028e+00;1.053e+00;8.099e-01;1.328e-02;1.042e+00;7.488e-01;-4.232e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.035990;1.042e+00;8.320e-01;-4.680e-02;7.985e-01;-4.492e-02;1.028e+00;1.053e+00;8.100e-01;1.349e-02;1.042e+00;7.488e-01;-4.212e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.036502;1.042e+00;8.321e-01;-4.659e-02;7.985e-01;-4.472e-02;1.028e+00;1.053e+00;8.100e-01;1.370e-02;1.042e+00;7.489e-01;-4.194e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.037014;1.042e+00;8.321e-01;-4.639e-02;7.986e-01;-4.452e-02;1.028e+00;1.053e+00;8.100e-01;1.390e-02;1.042e+00;7.489e-01;-4.175e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.037526;1.042e+00;8.322e-01;-4.619e-02;7.986e-01;-4.433e-02;1.028e+00;1.053e+00;8.101e-01;1.409e-02;1.042e+00;7.489e-01;-4.157e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.038038;1.042e+00;8.322e-01;-4.600e-02;7.986e-01;-4.414e-02;1.028e+00;1.053e+00;8.101e-01;1.428e-02;1.042e+00;7.490e-01;-4.140e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.038550;1.042e+00;8.323e-01;-4.581e-02;7.987e-01;-4.396e-02;1.028e+00;1.053e+00;8.101e-01;1.446e-02;1.042e+00;7.490e-01;-4.123e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.039062;1.042e+00;8.323e-01;-4.562e-02;7.987e-01;-4.378e-02;1.028e+00;1.053e+00;8.101e-01;1.464e-02;1.042e+00;7.491e-01;-4.106e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.039574;1.042e+00;8.324e-01;-4.545e-02;7.988e-01;-4.361e-02;1.028e+00;1.053e+00;8.102e-01;1.481e-02;1.042e+00;7.491e-01;-4.090e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.040086;1.042e+00;8.324e-01;-4.527e-02;7.988e-01;-4.344e-02;1.028e+00;1.053e+00;8.102e-01;1.498e-02;1.042e+00;7.492e-01;-4.074e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.040598;1.042e+00;8.325e-01;-4.510e-02;7.989e-01;-4.328e-02;1.029e+00;1.054e+00;8.102e-01;1.515e-02;1.042e+00;7.492e-01;-4.059e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.041110;1.042e+00;8.325e-01;-4.493e-02;7.989e-01;-4.312e-02;1.029e+00;1.054e+00;8.103e-01;1.531e-02;1.042e+00;7.493e-01;-4.044e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.041622;1.042e+00;8.326e-01;-4.477e-02;7.989e-01;-4.296e-02;1.029e+00;1.054e+00;8.103e-01;1.547e-02;1.042e+00;7.493e-01;-4.030e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.042134;1.042e+00;8.326e-01;-4.461e-02;7.990e-01;-4.281e-02;1.029e+00;1.054e+00;8.103e-01;1.562e-02;1.042e+00;7.494e-01;-4.015e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.043134;1.042e+00;8.327e-01;-4.431e-02;7.990e-01;-4.252e-02;1.029e+00;1.054e+00;8.104e-01;1.591e-02;1.042e+00;7.494e-01;-3.988e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.044034;1.042e+00;8.328e-01;-4.405e-02;7.991e-01;-4.227e-02;1.029e+00;1.054e+00;8.104e-01;1.616e-02;1.042e+00;7.495e-01;-3.965e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.044934;1.042e+00;8.329e-01;-4.380e-02;7.992e-01;-4.203e-02;1.029e+00;1.054e+00;8.105e-01;1.641e-02;1.042e+00;7.496e-01;-3.942e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.045834;1.042e+00;8.329e-01;-4.356e-02;7.992e-01;-4.180e-02;1.029e+00;1.054e+00;8.105e-01;1.665e-02;1.042e+00;7.496e-01;-3.920e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.046734;1.042e+00;8.330e-01;-4.332e-02;7.993e-01;-4.157e-02;1.029e+00;1.054e+00;8.106e-01;1.688e-02;1.042e+00;7.497e-01;-3.899e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.047634;1.042e+00;8.331e-01;-4.309e-02;7.994e-01;-4.135e-02;1.029e+00;1.054e+00;8.106e-01;1.711e-02;1.042e+00;7.498e-01;-3.878e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.048534;1.042e+00;8.332e-01;-4.286e-02;7.994e-01;-4.113e-02;1.029e+00;1.054e+00;8.107e-01;1.733e-02;1.042e+00;7.498e-01;-3.858e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.049434;1.042e+00;8.332e-01;-4.264e-02;7.995e-01;-4.092e-02;1.029e+00;1.054e+00;8.107e-01;1.754e-02;1.042e+00;7.499e-01;-3.838e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.050334;1.042e+00;8.333e-01;-4.242e-02;7.995e-01;-4.071e-02;1.029e+00;1.054e+00;8.107e-01;1.775e-02;1.042e+00;7.500e-01;-3.818e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.051234;1.042e+00;8.334e-01;-4.221e-02;7.996e-01;-4.050e-02;1.030e+00;1.054e+00;8.108e-01;1.796e-02;1.042e+00;7.500e-01;-3.799e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.052134;1.042e+00;8.334e-01;-4.200e-02;7.996e-01;-4.030e-02;1.030e+00;1.054e+00;8.108e-01;1.817e-02;1.042e+00;7.501e-01;-3.780e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.053034;1.042e+00;8.335e-01;-4.179e-02;7.997e-01;-4.009e-02;1.030e+00;1.054e+00;8.109e-01;1.837e-02;1.042e+00;7.501e-01;-3.761e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.053934;1.042e+00;8.335e-01;-4.158e-02;7.997e-01;-3.990e-02;1.030e+00;1.054e+00;8.109e-01;1.857e-02;1.042e+00;7.502e-01;-3.742e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.054834;1.042e+00;8.336e-01;-4.138e-02;7.998e-01;-3.970e-02;1.030e+00;1.054e+00;8.109e-01;1.877e-02;1.042e+00;7.502e-01;-3.724e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.055734;1.042e+00;8.336e-01;-4.117e-02;7.998e-01;-3.950e-02;1.030e+00;1.054e+00;8.110e-01;1.897e-02;1.042e+00;7.503e-01;-3.705e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.056634;1.042e+00;8.337e-01;-4.097e-02;7.999e-01;-3.931e-02;1.030e+00;1.054e+00;8.110e-01;1.917e-02;1.042e+00;7.503e-01;-3.687e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.057534;1.042e+00;8.337e-01;-4.076e-02;7.999e-01;-3.911e-02;1.030e+00;1.054e+00;8.110e-01;1.936e-02;1.042e+00;7.504e-01;-3.669e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.058434;1.042e+00;8.338e-01;-4.056e-02;7.999e-01;-3.892e-02;1.030e+00;1.054e+00;8.110e-01;1.956e-02;1.042e+00;7.504e-01;-3.651e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.058786;1.042e+00;8.338e-01;-4.048e-02;7.999e-01;-3.884e-02;1.030e+00;1.054e+00;8.110e-01;1.964e-02;1.042e+00;7.504e-01;-3.644e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.058914;1.042e+00;8.338e-01;-4.045e-02;8.000e-01;-3.881e-02;1.030e+00;1.054e+00;8.110e-01;1.966e-02;1.042e+00;7.504e-01;-3.641e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.059170;1.042e+00;8.338e-01;-4.040e-02;8.000e-01;-3.876e-02;1.030e+00;1.054e+00;8.111e-01;1.972e-02;1.042e+00;7.504e-01;-3.636e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.059682;1.042e+00;8.338e-01;-4.028e-02;8.000e-01;-3.865e-02;1.030e+00;1.054e+00;8.111e-01;1.983e-02;1.042e+00;7.505e-01;-3.625e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.060682;1.042e+00;8.339e-01;-4.006e-02;8.000e-01;-3.843e-02;1.030e+00;1.054e+00;8.111e-01;2.004e-02;1.042e+00;7.505e-01;-3.605e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.061682;1.042e+00;8.339e-01;-3.983e-02;8.001e-01;-3.821e-02;1.030e+00;1.054e+00;8.111e-01;2.026e-02;1.042e+00;7.505e-01;-3.585e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.062682;1.042e+00;8.340e-01;-3.961e-02;8.001e-01;-3.800e-02;1.030e+00;1.054e+00;8.111e-01;2.048e-02;1.042e+00;7.506e-01;-3.565e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.063682;1.042e+00;8.340e-01;-3.938e-02;8.001e-01;-3.778e-02;1.031e+00;1.054e+00;8.111e-01;2.069e-02;1.042e+00;7.506e-01;-3.544e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.064682;1.042e+00;8.341e-01;-3.916e-02;8.001e-01;-3.757e-02;1.031e+00;1.054e+00;8.111e-01;2.091e-02;1.042e+00;7.506e-01;-3.524e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.065682;1.042e+00;8.341e-01;-3.893e-02;8.002e-01;-3.735e-02;1.031e+00;1.054e+00;8.112e-01;2.112e-02;1.042e+00;7.507e-01;-3.504e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.066682;1.042e+00;8.341e-01;-3.871e-02;8.002e-01;-3.713e-02;1.031e+00;1.054e+00;8.112e-01;2.134e-02;1.042e+00;7.507e-01;-3.484e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.067682;1.042e+00;8.342e-01;-3.848e-02;8.002e-01;-3.691e-02;1.031e+00;1.054e+00;8.112e-01;2.155e-02;1.042e+00;7.507e-01;-3.463e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.068682;1.042e+00;8.342e-01;-3.825e-02;8.002e-01;-3.670e-02;1.031e+00;1.054e+00;8.112e-01;2.177e-02;1.042e+00;7.508e-01;-3.443e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.070682;1.042e+00;8.342e-01;-3.780e-02;8.002e-01;-3.626e-02;1.031e+00;1.054e+00;8.112e-01;2.220e-02;1.042e+00;7.508e-01;-3.402e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.071682;1.042e+00;8.342e-01;-3.757e-02;8.003e-01;-3.604e-02;1.031e+00;1.055e+00;8.112e-01;2.242e-02;1.042e+00;7.508e-01;-3.381e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.072682;1.042e+00;8.343e-01;-3.734e-02;8.003e-01;-3.582e-02;1.031e+00;1.055e+00;8.112e-01;2.263e-02;1.042e+00;7.508e-01;-3.361e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.073682;1.042e+00;8.343e-01;-3.711e-02;8.003e-01;-3.560e-02;1.031e+00;1.055e+00;8.112e-01;2.285e-02;1.042e+00;7.509e-01;-3.340e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.074682;1.043e+00;8.343e-01;-3.688e-02;8.003e-01;-3.538e-02;1.031e+00;1.055e+00;8.111e-01;2.307e-02;1.043e+00;7.509e-01;-3.320e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.075682;1.043e+00;8.343e-01;-3.666e-02;8.003e-01;-3.516e-02;1.032e+00;1.055e+00;8.111e-01;2.328e-02;1.043e+00;7.509e-01;-3.299e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.080682;1.043e+00;8.343e-01;-3.551e-02;8.003e-01;-3.406e-02;1.032e+00;1.055e+00;8.111e-01;2.436e-02;1.043e+00;7.509e-01;-3.196e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.081682;1.043e+00;8.344e-01;-3.528e-02;8.003e-01;-3.384e-02;1.032e+00;1.055e+00;8.110e-01;2.457e-02;1.043e+00;7.509e-01;-3.175e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.082682;1.043e+00;8.344e-01;-3.505e-02;8.003e-01;-3.362e-02;1.032e+00;1.055e+00;8.110e-01;2.479e-02;1.043e+00;7.509e-01;-3.155e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.083682;1.043e+00;8.344e-01;-3.482e-02;8.002e-01;-3.340e-02;1.032e+00;1.055e+00;8.110e-01;2.500e-02;1.043e+00;7.509e-01;-3.134e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.085682;1.043e+00;8.344e-01;-3.437e-02;8.002e-01;-3.296e-02;1.032e+00;1.055e+00;8.109e-01;2.543e-02;1.043e+00;7.509e-01;-3.093e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.086682;1.043e+00;8.343e-01;-3.414e-02;8.002e-01;-3.274e-02;1.032e+00;1.055e+00;8.109e-01;2.564e-02;1.043e+00;7.509e-01;-3.072e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.087682;1.043e+00;8.343e-01;-3.391e-02;8.002e-01;-3.252e-02;1.032e+00;1.055e+00;8.109e-01;2.585e-02;1.043e+00;7.509e-01;-3.052e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.088682;1.043e+00;8.343e-01;-3.368e-02;8.002e-01;-3.230e-02;1.033e+00;1.055e+00;8.109e-01;2.607e-02;1.043e+00;7.509e-01;-3.032e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.090682;1.043e+00;8.343e-01;-3.323e-02;8.002e-01;-3.187e-02;1.033e+00;1.055e+00;8.108e-01;2.649e-02;1.043e+00;7.509e-01;-2.991e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.091682;1.043e+00;8.343e-01;-3.301e-02;8.001e-01;-3.165e-02;1.033e+00;1.055e+00;8.108e-01;2.670e-02;1.043e+00;7.509e-01;-2.970e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.095682;1.043e+00;8.343e-01;-3.211e-02;8.001e-01;-3.079e-02;1.033e+00;1.055e+00;8.107e-01;2.753e-02;1.043e+00;7.509e-01;-2.890e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.096682;1.043e+00;8.343e-01;-3.189e-02;8.001e-01;-3.058e-02;1.033e+00;1.055e+00;8.106e-01;2.774e-02;1.043e+00;7.509e-01;-2.870e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.097682;1.043e+00;8.343e-01;-3.167e-02;8.000e-01;-3.037e-02;1.033e+00;1.055e+00;8.106e-01;2.795e-02;1.043e+00;7.508e-01;-2.850e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.099682;1.043e+00;8.343e-01;-3.122e-02;8.000e-01;-2.994e-02;1.033e+00;1.055e+00;8.105e-01;2.836e-02;1.043e+00;7.508e-01;-2.810e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.100682;1.043e+00;8.343e-01;-3.100e-02;8.000e-01;-2.973e-02;1.034e+00;1.055e+00;8.105e-01;2.856e-02;1.043e+00;7.508e-01;-2.790e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.101682;1.043e+00;8.342e-01;-3.078e-02;8.000e-01;-2.952e-02;1.034e+00;1.055e+00;8.105e-01;2.876e-02;1.043e+00;7.508e-01;-2.771e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.102682;1.043e+00;8.342e-01;-3.057e-02;8.000e-01;-2.931e-02;1.034e+00;1.055e+00;8.104e-01;2.897e-02;1.043e+00;7.508e-01;-2.751e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.103682;1.043e+00;8.342e-01;-3.035e-02;7.999e-01;-2.910e-02;1.034e+00;1.055e+00;8.104e-01;2.917e-02;1.043e+00;7.508e-01;-2.731e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.104682;1.043e+00;8.342e-01;-3.013e-02;7.999e-01;-2.889e-02;1.034e+00;1.056e+00;8.104e-01;2.937e-02;1.043e+00;7.508e-01;-2.712e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.105682;1.043e+00;8.342e-01;-2.991e-02;7.999e-01;-2.868e-02;1.034e+00;1.056e+00;8.103e-01;2.957e-02;1.043e+00;7.508e-01;-2.692e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.108682;1.043e+00;8.342e-01;-2.927e-02;7.999e-01;-2.807e-02;1.034e+00;1.056e+00;8.102e-01;3.017e-02;1.043e+00;7.508e-01;-2.634e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.109682;1.043e+00;8.342e-01;-2.906e-02;7.998e-01;-2.786e-02;1.034e+00;1.056e+00;8.102e-01;3.037e-02;1.043e+00;7.507e-01;-2.615e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.110682;1.043e+00;8.342e-01;-2.884e-02;7.998e-01;-2.766e-02;1.034e+00;1.056e+00;8.102e-01;3.057e-02;1.043e+00;7.507e-01;-2.596e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.111682;1.043e+00;8.341e-01;-2.863e-02;7.998e-01;-2.745e-02;1.034e+00;1.056e+00;8.102e-01;3.077e-02;1.043e+00;7.507e-01;-2.577e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.112682;1.043e+00;8.341e-01;-2.842e-02;7.998e-01;-2.725e-02;1.034e+00;1.056e+00;8.101e-01;3.096e-02;1.043e+00;7.507e-01;-2.558e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.113682;1.043e+00;8.341e-01;-2.821e-02;7.998e-01;-2.705e-02;1.035e+00;1.056e+00;8.101e-01;3.116e-02;1.043e+00;7.507e-01;-2.539e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.114682;1.043e+00;8.341e-01;-2.800e-02;7.998e-01;-2.685e-02;1.035e+00;1.056e+00;8.101e-01;3.135e-02;1.043e+00;7.507e-01;-2.520e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.115682;1.043e+00;8.341e-01;-2.779e-02;7.997e-01;-2.665e-02;1.035e+00;1.056e+00;8.100e-01;3.155e-02;1.043e+00;7.507e-01;-2.501e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.120682;1.043e+00;8.341e-01;-2.676e-02;7.997e-01;-2.566e-02;1.035e+00;1.056e+00;8.099e-01;3.251e-02;1.043e+00;7.507e-01;-2.408e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.121682;1.043e+00;8.341e-01;-2.656e-02;7.996e-01;-2.546e-02;1.035e+00;1.056e+00;8.099e-01;3.270e-02;1.043e+00;7.507e-01;-2.390e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.124682;1.043e+00;8.341e-01;-2.595e-02;7.996e-01;-2.488e-02;1.035e+00;1.056e+00;8.098e-01;3.326e-02;1.043e+00;7.507e-01;-2.335e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.125682;1.043e+00;8.341e-01;-2.575e-02;7.996e-01;-2.468e-02;1.035e+00;1.056e+00;8.098e-01;3.345e-02;1.043e+00;7.506e-01;-2.317e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.126682;1.043e+00;8.340e-01;-2.555e-02;7.996e-01;-2.449e-02;1.035e+00;1.056e+00;8.097e-01;3.364e-02;1.043e+00;7.506e-01;-2.299e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.127682;1.043e+00;8.340e-01;-2.535e-02;7.996e-01;-2.430e-02;1.036e+00;1.056e+00;8.097e-01;3.382e-02;1.043e+00;7.506e-01;-2.281e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.128682;1.043e+00;8.340e-01;-2.515e-02;7.996e-01;-2.411e-02;1.036e+00;1.056e+00;8.097e-01;3.401e-02;1.043e+00;7.506e-01;-2.263e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.129682;1.043e+00;8.340e-01;-2.495e-02;7.995e-01;-2.392e-02;1.036e+00;1.056e+00;8.097e-01;3.419e-02;1.043e+00;7.506e-01;-2.245e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.130682;1.043e+00;8.340e-01;-2.475e-02;7.995e-01;-2.373e-02;1.036e+00;1.056e+00;8.097e-01;3.438e-02;1.043e+00;7.506e-01;-2.228e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.135682;1.043e+00;8.340e-01;-2.378e-02;7.995e-01;-2.279e-02;1.036e+00;1.056e+00;8.095e-01;3.529e-02;1.043e+00;7.506e-01;-2.140e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.137682;1.043e+00;8.340e-01;-2.339e-02;7.995e-01;-2.242e-02;1.036e+00;1.056e+00;8.095e-01;3.565e-02;1.043e+00;7.506e-01;-2.105e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.138682;1.043e+00;8.340e-01;-2.320e-02;7.994e-01;-2.224e-02;1.036e+00;1.056e+00;8.095e-01;3.583e-02;1.043e+00;7.506e-01;-2.088e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.140682;1.043e+00;8.340e-01;-2.282e-02;7.994e-01;-2.188e-02;1.036e+00;1.056e+00;8.094e-01;3.618e-02;1.043e+00;7.506e-01;-2.054e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.141682;1.043e+00;8.340e-01;-2.263e-02;7.994e-01;-2.169e-02;1.036e+00;1.056e+00;8.094e-01;3.636e-02;1.043e+00;7.506e-01;-2.037e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.142682;1.043e+00;8.340e-01;-2.244e-02;7.994e-01;-2.151e-02;1.037e+00;1.057e+00;8.094e-01;3.653e-02;1.043e+00;7.506e-01;-2.020e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.145682;1.043e+00;8.340e-01;-2.188e-02;7.994e-01;-2.097e-02;1.037e+00;1.057e+00;8.093e-01;3.706e-02;1.043e+00;7.506e-01;-1.969e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.148682;1.043e+00;8.340e-01;-2.133e-02;7.994e-01;-2.044e-02;1.037e+00;1.057e+00;8.093e-01;3.757e-02;1.043e+00;7.506e-01;-1.920e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.149682;1.043e+00;8.340e-01;-2.115e-02;7.993e-01;-2.027e-02;1.037e+00;1.057e+00;8.092e-01;3.774e-02;1.043e+00;7.506e-01;-1.903e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.150682;1.043e+00;8.340e-01;-2.096e-02;7.993e-01;-2.009e-02;1.037e+00;1.057e+00;8.092e-01;3.791e-02;1.043e+00;7.506e-01;-1.887e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.155682;1.043e+00;8.340e-01;-2.006e-02;7.993e-01;-1.923e-02;1.037e+00;1.057e+00;8.091e-01;3.876e-02;1.043e+00;7.506e-01;-1.806e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.157682;1.043e+00;8.340e-01;-1.971e-02;7.993e-01;-1.889e-02;1.037e+00;1.057e+00;8.091e-01;3.909e-02;1.043e+00;7.506e-01;-1.774e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.158682;1.043e+00;8.340e-01;-1.953e-02;7.993e-01;-1.872e-02;1.038e+00;1.057e+00;8.091e-01;3.925e-02;1.043e+00;7.506e-01;-1.758e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.160682;1.043e+00;8.340e-01;-1.918e-02;7.993e-01;-1.838e-02;1.038e+00;1.057e+00;8.090e-01;3.958e-02;1.043e+00;7.506e-01;-1.726e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.161682;1.043e+00;8.340e-01;-1.900e-02;7.992e-01;-1.821e-02;1.038e+00;1.057e+00;8.090e-01;3.974e-02;1.043e+00;7.506e-01;-1.710e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.165682;1.043e+00;8.340e-01;-1.831e-02;7.992e-01;-1.755e-02;1.038e+00;1.057e+00;8.089e-01;4.039e-02;1.043e+00;7.506e-01;-1.648e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.166682;1.043e+00;8.340e-01;-1.814e-02;7.992e-01;-1.738e-02;1.038e+00;1.057e+00;8.089e-01;4.055e-02;1.043e+00;7.506e-01;-1.633e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.167682;1.044e+00;8.340e-01;-1.797e-02;7.992e-01;-1.722e-02;1.038e+00;1.057e+00;8.089e-01;4.071e-02;1.044e+00;7.506e-01;-1.617e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.170682;1.044e+00;8.340e-01;-1.746e-02;7.992e-01;-1.673e-02;1.038e+00;1.057e+00;8.089e-01;4.118e-02;1.044e+00;7.506e-01;-1.572e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.173682;1.044e+00;8.340e-01;-1.696e-02;7.992e-01;-1.625e-02;1.038e+00;1.057e+00;8.088e-01;4.165e-02;1.044e+00;7.506e-01;-1.527e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.174682;1.044e+00;8.340e-01;-1.680e-02;7.991e-01;-1.610e-02;1.039e+00;1.057e+00;8.088e-01;4.180e-02;1.044e+00;7.506e-01;-1.512e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.175682;1.044e+00;8.340e-01;-1.663e-02;7.991e-01;-1.594e-02;1.039e+00;1.057e+00;8.088e-01;4.196e-02;1.044e+00;7.506e-01;-1.497e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.180682;1.044e+00;8.340e-01;-1.582e-02;7.991e-01;-1.516e-02;1.039e+00;1.057e+00;8.087e-01;4.272e-02;1.044e+00;7.506e-01;-1.424e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.183682;1.044e+00;8.340e-01;-1.534e-02;7.991e-01;-1.470e-02;1.039e+00;1.057e+00;8.086e-01;4.316e-02;1.044e+00;7.506e-01;-1.380e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.184682;1.044e+00;8.339e-01;-1.518e-02;7.991e-01;-1.455e-02;1.039e+00;1.057e+00;8.086e-01;4.331e-02;1.044e+00;7.506e-01;-1.366e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.185682;1.044e+00;8.339e-01;-1.502e-02;7.991e-01;-1.439e-02;1.039e+00;1.057e+00;8.086e-01;4.346e-02;1.044e+00;7.506e-01;-1.352e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.186682;1.044e+00;8.339e-01;-1.487e-02;7.991e-01;-1.424e-02;1.039e+00;1.058e+00;8.086e-01;4.360e-02;1.044e+00;7.506e-01;-1.338e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.187682;1.044e+00;8.339e-01;-1.471e-02;7.990e-01;-1.409e-02;1.039e+00;1.058e+00;8.086e-01;4.375e-02;1.044e+00;7.506e-01;-1.324e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.188682;1.044e+00;8.339e-01;-1.455e-02;7.990e-01;-1.395e-02;1.039e+00;1.058e+00;8.085e-01;4.390e-02;1.044e+00;7.506e-01;-1.310e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.189682;1.044e+00;8.339e-01;-1.440e-02;7.990e-01;-1.380e-02;1.039e+00;1.058e+00;8.085e-01;4.404e-02;1.044e+00;7.505e-01;-1.296e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.190682;1.044e+00;8.339e-01;-1.424e-02;7.990e-01;-1.365e-02;1.039e+00;1.058e+00;8.085e-01;4.418e-02;1.044e+00;7.505e-01;-1.282e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.191682;1.044e+00;8.339e-01;-1.409e-02;7.990e-01;-1.350e-02;1.039e+00;1.058e+00;8.085e-01;4.433e-02;1.044e+00;7.505e-01;-1.268e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.192682;1.044e+00;8.339e-01;-1.394e-02;7.990e-01;-1.335e-02;1.040e+00;1.058e+00;8.085e-01;4.447e-02;1.044e+00;7.505e-01;-1.254e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.195682;1.044e+00;8.339e-01;-1.348e-02;7.990e-01;-1.292e-02;1.040e+00;1.058e+00;8.084e-01;4.489e-02;1.044e+00;7.505e-01;-1.213e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.200682;1.044e+00;8.339e-01;-1.274e-02;7.990e-01;-1.221e-02;1.040e+00;1.058e+00;8.083e-01;4.559e-02;1.044e+00;7.505e-01;-1.147e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.201682;1.044e+00;8.339e-01;-1.259e-02;7.989e-01;-1.207e-02;1.040e+00;1.058e+00;8.083e-01;4.573e-02;1.044e+00;7.505e-01;-1.133e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.205682;1.044e+00;8.339e-01;-1.201e-02;7.989e-01;-1.151e-02;1.040e+00;1.058e+00;8.083e-01;4.627e-02;1.044e+00;7.505e-01;-1.081e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.210682;1.044e+00;8.339e-01;-1.130e-02;7.989e-01;-1.083e-02;1.040e+00;1.058e+00;8.082e-01;4.693e-02;1.044e+00;7.505e-01;-1.017e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.211682;1.044e+00;8.339e-01;-1.116e-02;7.989e-01;-1.069e-02;1.041e+00;1.058e+00;8.082e-01;4.706e-02;1.044e+00;7.505e-01;-1.005e-02;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.214682;1.044e+00;8.339e-01;-1.075e-02;7.989e-01;-1.029e-02;1.041e+00;1.058e+00;8.081e-01;4.745e-02;1.044e+00;7.505e-01;-9.672e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.215682;1.044e+00;8.339e-01;-1.061e-02;7.988e-01;-1.016e-02;1.041e+00;1.058e+00;8.081e-01;4.757e-02;1.044e+00;7.505e-01;-9.548e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.221682;1.044e+00;8.339e-01;-9.800e-03;7.988e-01;-9.388e-03;1.041e+00;1.058e+00;8.080e-01;4.833e-02;1.044e+00;7.505e-01;-8.820e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.225682;1.044e+00;8.339e-01;-9.273e-03;7.988e-01;-8.883e-03;1.041e+00;1.058e+00;8.079e-01;4.882e-02;1.044e+00;7.505e-01;-8.346e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.229682;1.044e+00;8.339e-01;-8.757e-03;7.988e-01;-8.388e-03;1.041e+00;1.058e+00;8.079e-01;4.930e-02;1.044e+00;7.505e-01;-7.881e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.230682;1.044e+00;8.339e-01;-8.629e-03;7.987e-01;-8.265e-03;1.041e+00;1.058e+00;8.079e-01;4.942e-02;1.044e+00;7.505e-01;-7.766e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.232682;1.044e+00;8.339e-01;-8.377e-03;7.987e-01;-8.024e-03;1.041e+00;1.058e+00;8.079e-01;4.966e-02;1.044e+00;7.505e-01;-7.539e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.233682;1.044e+00;8.339e-01;-8.251e-03;7.987e-01;-7.903e-03;1.042e+00;1.058e+00;8.078e-01;4.977e-02;1.044e+00;7.505e-01;-7.426e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.235682;1.044e+00;8.339e-01;-8.002e-03;7.987e-01;-7.665e-03;1.042e+00;1.058e+00;8.078e-01;5.000e-02;1.044e+00;7.505e-01;-7.202e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
