time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_VoltageSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;NetworkFrequencyPu
0.240682;1.044e+00;8.339e-01;-7.391e-03;7.987e-01;-7.079e-03;1.042e+00;1.058e+00;8.077e-01;5.057e-02;1.044e+00;7.505e-01;-6.652e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.241682;1.044e+00;8.339e-01;-7.271e-03;7.987e-01;-6.964e-03;1.042e+00;1.059e+00;8.077e-01;5.069e-02;1.044e+00;7.505e-01;-6.544e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.245682;1.044e+00;8.339e-01;-6.796e-03;7.987e-01;-6.509e-03;1.042e+00;1.059e+00;8.077e-01;5.113e-02;1.044e+00;7.505e-01;-6.116e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.246682;1.044e+00;8.339e-01;-6.679e-03;7.986e-01;-6.397e-03;1.042e+00;1.059e+00;8.077e-01;5.124e-02;1.044e+00;7.505e-01;-6.011e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.251682;1.044e+00;8.339e-01;-6.102e-03;7.986e-01;-5.844e-03;1.042e+00;1.059e+00;8.076e-01;5.178e-02;1.044e+00;7.505e-01;-5.492e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.255682;1.044e+00;8.339e-01;-5.652e-03;7.986e-01;-5.413e-03;1.042e+00;1.059e+00;8.075e-01;5.219e-02;1.044e+00;7.505e-01;-5.087e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.256682;1.044e+00;8.338e-01;-5.541e-03;7.986e-01;-5.307e-03;1.042e+00;1.059e+00;8.075e-01;5.230e-02;1.044e+00;7.505e-01;-4.987e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.257682;1.044e+00;8.338e-01;-5.431e-03;7.986e-01;-5.201e-03;1.043e+00;1.059e+00;8.075e-01;5.240e-02;1.044e+00;7.505e-01;-4.888e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.260682;1.044e+00;8.338e-01;-5.104e-03;7.986e-01;-4.888e-03;1.043e+00;1.059e+00;8.075e-01;5.270e-02;1.044e+00;7.505e-01;-4.594e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.263682;1.044e+00;8.338e-01;-4.782e-03;7.986e-01;-4.580e-03;1.043e+00;1.059e+00;8.075e-01;5.300e-02;1.044e+00;7.505e-01;-4.304e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.264682;1.044e+00;8.338e-01;-4.677e-03;7.985e-01;-4.479e-03;1.043e+00;1.059e+00;8.074e-01;5.310e-02;1.044e+00;7.505e-01;-4.209e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.266682;1.044e+00;8.338e-01;-4.466e-03;7.985e-01;-4.276e-03;1.043e+00;1.059e+00;8.074e-01;5.330e-02;1.044e+00;7.505e-01;-4.019e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.269682;1.044e+00;8.338e-01;-4.154e-03;7.985e-01;-3.978e-03;1.043e+00;1.059e+00;8.074e-01;5.359e-02;1.044e+00;7.505e-01;-3.739e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.270682;1.044e+00;8.338e-01;-4.052e-03;7.985e-01;-3.881e-03;1.043e+00;1.059e+00;8.074e-01;5.369e-02;1.044e+00;7.504e-01;-3.647e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.275682;1.044e+00;8.338e-01;-3.549e-03;7.985e-01;-3.398e-03;1.043e+00;1.059e+00;8.073e-01;5.415e-02;1.044e+00;7.504e-01;-3.194e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.281682;1.044e+00;8.338e-01;-2.964e-03;7.985e-01;-2.839e-03;1.043e+00;1.059e+00;8.073e-01;5.470e-02;1.044e+00;7.504e-01;-2.668e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.282682;1.044e+00;8.338e-01;-2.869e-03;7.985e-01;-2.747e-03;1.043e+00;1.059e+00;8.072e-01;5.479e-02;1.044e+00;7.504e-01;-2.582e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.283682;1.044e+00;8.338e-01;-2.774e-03;7.984e-01;-2.657e-03;1.043e+00;1.059e+00;8.072e-01;5.488e-02;1.044e+00;7.504e-01;-2.497e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.284682;1.044e+00;8.338e-01;-2.680e-03;7.984e-01;-2.566e-03;1.043e+00;1.059e+00;8.072e-01;5.496e-02;1.044e+00;7.504e-01;-2.412e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.285682;1.044e+00;8.338e-01;-2.587e-03;7.984e-01;-2.477e-03;1.044e+00;1.059e+00;8.072e-01;5.505e-02;1.044e+00;7.504e-01;-2.328e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.290682;1.044e+00;8.338e-01;-2.127e-03;7.984e-01;-2.036e-03;1.044e+00;1.059e+00;8.072e-01;5.548e-02;1.044e+00;7.504e-01;-1.914e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.295682;1.044e+00;8.338e-01;-1.681e-03;7.984e-01;-1.610e-03;1.044e+00;1.059e+00;8.071e-01;5.589e-02;1.044e+00;7.504e-01;-1.513e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.300682;1.044e+00;8.338e-01;-1.249e-03;7.984e-01;-1.196e-03;1.044e+00;1.059e+00;8.071e-01;5.630e-02;1.044e+00;7.504e-01;-1.124e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.304682;1.044e+00;8.338e-01;-9.133e-04;7.984e-01;-8.745e-04;1.044e+00;1.059e+00;8.070e-01;5.661e-02;1.044e+00;7.504e-01;-8.220e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.305682;1.044e+00;8.338e-01;-8.311e-04;7.983e-01;-7.958e-04;1.044e+00;1.059e+00;8.070e-01;5.669e-02;1.044e+00;7.504e-01;-7.480e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.310682;1.044e+00;8.338e-01;-4.256e-04;7.983e-01;-4.075e-04;1.044e+00;1.059e+00;8.070e-01;5.706e-02;1.044e+00;7.504e-01;-3.830e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.315682;1.044e+00;8.338e-01;-3.444e-05;7.983e-01;-3.298e-05;1.044e+00;1.059e+00;8.069e-01;5.743e-02;1.044e+00;7.504e-01;-3.100e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.317682;1.044e+00;8.338e-01;1.178e-04;7.983e-01;1.128e-04;1.044e+00;1.059e+00;8.069e-01;5.757e-02;1.044e+00;7.504e-01;1.060e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.318682;1.044e+00;8.338e-01;1.944e-04;7.983e-01;1.862e-04;1.045e+00;1.059e+00;8.069e-01;5.764e-02;1.044e+00;7.504e-01;1.750e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.319682;1.044e+00;8.338e-01;2.689e-04;7.983e-01;2.574e-04;1.045e+00;1.059e+00;8.069e-01;5.771e-02;1.044e+00;7.504e-01;2.420e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.320682;1.044e+00;8.338e-01;3.433e-04;7.983e-01;3.287e-04;1.045e+00;1.060e+00;8.069e-01;5.778e-02;1.044e+00;7.504e-01;3.090e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.325682;1.044e+00;8.338e-01;7.089e-04;7.983e-01;6.787e-04;1.045e+00;1.060e+00;8.068e-01;5.812e-02;1.044e+00;7.504e-01;6.380e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.329540;1.044e+00;8.338e-01;9.822e-04;7.983e-01;9.404e-04;1.045e+00;1.060e+00;8.068e-01;5.837e-02;1.044e+00;7.504e-01;8.840e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.330540;1.044e+00;8.338e-01;1.052e-03;7.982e-01;1.007e-03;1.045e+00;1.060e+00;8.068e-01;5.844e-02;1.044e+00;7.504e-01;9.470e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.331540;1.045e+00;8.338e-01;1.121e-03;7.982e-01;1.073e-03;1.045e+00;1.060e+00;8.068e-01;5.850e-02;1.045e+00;7.504e-01;1.009e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.335540;1.045e+00;8.338e-01;1.392e-03;7.982e-01;1.333e-03;1.045e+00;1.060e+00;8.068e-01;5.876e-02;1.045e+00;7.504e-01;1.253e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.340540;1.045e+00;8.338e-01;1.721e-03;7.982e-01;1.648e-03;1.045e+00;1.060e+00;8.067e-01;5.906e-02;1.045e+00;7.504e-01;1.549e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.345540;1.045e+00;8.338e-01;2.038e-03;7.982e-01;1.951e-03;1.045e+00;1.060e+00;8.067e-01;5.936e-02;1.045e+00;7.504e-01;1.834e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.350540;1.045e+00;8.338e-01;2.342e-03;7.982e-01;2.242e-03;1.045e+00;1.060e+00;8.067e-01;5.964e-02;1.045e+00;7.504e-01;2.108e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.352540;1.045e+00;8.338e-01;2.460e-03;7.982e-01;2.355e-03;1.045e+00;1.060e+00;8.066e-01;5.975e-02;1.045e+00;7.504e-01;2.214e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.353540;1.045e+00;8.337e-01;2.519e-03;7.982e-01;2.411e-03;1.045e+00;1.060e+00;8.066e-01;5.980e-02;1.045e+00;7.504e-01;2.267e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.356540;1.045e+00;8.337e-01;2.692e-03;7.982e-01;2.577e-03;1.045e+00;1.060e+00;8.066e-01;5.997e-02;1.045e+00;7.504e-01;2.423e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.359540;1.045e+00;8.337e-01;2.861e-03;7.982e-01;2.739e-03;1.045e+00;1.060e+00;8.066e-01;6.012e-02;1.045e+00;7.504e-01;2.575e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.360540;1.045e+00;8.337e-01;2.917e-03;7.981e-01;2.792e-03;1.045e+00;1.060e+00;8.066e-01;6.017e-02;1.045e+00;7.504e-01;2.625e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.361540;1.045e+00;8.337e-01;2.971e-03;7.981e-01;2.844e-03;1.045e+00;1.060e+00;8.066e-01;6.022e-02;1.045e+00;7.504e-01;2.674e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.362540;1.045e+00;8.337e-01;3.026e-03;7.981e-01;2.896e-03;1.046e+00;1.060e+00;8.066e-01;6.028e-02;1.045e+00;7.504e-01;2.723e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.365540;1.045e+00;8.337e-01;3.187e-03;7.981e-01;3.051e-03;1.046e+00;1.060e+00;8.066e-01;6.043e-02;1.045e+00;7.504e-01;2.868e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.370540;1.045e+00;8.337e-01;3.446e-03;7.981e-01;3.298e-03;1.046e+00;1.060e+00;8.065e-01;6.067e-02;1.045e+00;7.504e-01;3.101e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.376540;1.045e+00;8.337e-01;3.742e-03;7.981e-01;3.582e-03;1.046e+00;1.060e+00;8.065e-01;6.094e-02;1.045e+00;7.504e-01;3.368e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.381540;1.045e+00;8.337e-01;3.979e-03;7.981e-01;3.809e-03;1.046e+00;1.060e+00;8.065e-01;6.116e-02;1.045e+00;7.504e-01;3.581e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.382540;1.045e+00;8.337e-01;4.024e-03;7.981e-01;3.852e-03;1.046e+00;1.060e+00;8.065e-01;6.120e-02;1.045e+00;7.503e-01;3.622e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.386540;1.045e+00;8.337e-01;4.204e-03;7.981e-01;4.025e-03;1.046e+00;1.060e+00;8.064e-01;6.137e-02;1.045e+00;7.503e-01;3.784e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.390540;1.045e+00;8.337e-01;4.377e-03;7.981e-01;4.190e-03;1.046e+00;1.060e+00;8.064e-01;6.153e-02;1.045e+00;7.503e-01;3.939e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.395540;1.045e+00;8.337e-01;4.584e-03;7.981e-01;4.388e-03;1.046e+00;1.060e+00;8.064e-01;6.173e-02;1.045e+00;7.503e-01;4.126e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.396540;1.045e+00;8.337e-01;4.624e-03;7.980e-01;4.427e-03;1.046e+00;1.060e+00;8.064e-01;6.176e-02;1.045e+00;7.503e-01;4.162e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.400540;1.045e+00;8.337e-01;4.782e-03;7.980e-01;4.578e-03;1.046e+00;1.060e+00;8.064e-01;6.191e-02;1.045e+00;7.503e-01;4.304e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.405540;1.045e+00;8.337e-01;4.970e-03;7.980e-01;4.757e-03;1.046e+00;1.060e+00;8.063e-01;6.208e-02;1.045e+00;7.503e-01;4.473e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.412540;1.045e+00;8.337e-01;5.218e-03;7.980e-01;4.994e-03;1.046e+00;1.060e+00;8.063e-01;6.231e-02;1.045e+00;7.503e-01;4.696e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.415540;1.045e+00;8.337e-01;5.319e-03;7.980e-01;5.091e-03;1.046e+00;1.060e+00;8.063e-01;6.241e-02;1.045e+00;7.503e-01;4.787e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.421540;1.045e+00;8.337e-01;5.510e-03;7.980e-01;5.274e-03;1.046e+00;1.060e+00;8.063e-01;6.259e-02;1.045e+00;7.503e-01;4.959e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.425540;1.045e+00;8.337e-01;5.631e-03;7.980e-01;5.390e-03;1.046e+00;1.060e+00;8.063e-01;6.270e-02;1.045e+00;7.503e-01;5.068e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.430540;1.045e+00;8.337e-01;5.774e-03;7.980e-01;5.527e-03;1.046e+00;1.060e+00;8.062e-01;6.283e-02;1.045e+00;7.503e-01;5.197e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.432540;1.045e+00;8.337e-01;5.829e-03;7.980e-01;5.579e-03;1.046e+00;1.060e+00;8.062e-01;6.288e-02;1.045e+00;7.503e-01;5.246e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.433540;1.045e+00;8.337e-01;5.857e-03;7.980e-01;5.606e-03;1.047e+00;1.060e+00;8.062e-01;6.291e-02;1.045e+00;7.503e-01;5.271e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.435540;1.045e+00;8.337e-01;5.909e-03;7.980e-01;5.656e-03;1.047e+00;1.060e+00;8.062e-01;6.296e-02;1.045e+00;7.503e-01;5.318e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.440540;1.045e+00;8.337e-01;6.037e-03;7.980e-01;5.778e-03;1.047e+00;1.060e+00;8.062e-01;6.307e-02;1.045e+00;7.503e-01;5.433e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.443540;1.045e+00;8.337e-01;6.109e-03;7.980e-01;5.847e-03;1.047e+00;1.060e+00;8.062e-01;6.314e-02;1.045e+00;7.503e-01;5.498e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.444540;1.045e+00;8.337e-01;6.132e-03;7.979e-01;5.869e-03;1.047e+00;1.060e+00;8.062e-01;6.316e-02;1.045e+00;7.503e-01;5.519e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.445540;1.045e+00;8.337e-01;6.156e-03;7.979e-01;5.892e-03;1.047e+00;1.060e+00;8.062e-01;6.318e-02;1.045e+00;7.503e-01;5.540e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.450540;1.045e+00;8.337e-01;6.267e-03;7.979e-01;5.998e-03;1.047e+00;1.060e+00;8.062e-01;6.329e-02;1.045e+00;7.503e-01;5.640e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.455540;1.045e+00;8.337e-01;6.370e-03;7.979e-01;6.097e-03;1.047e+00;1.060e+00;8.062e-01;6.338e-02;1.045e+00;7.503e-01;5.733e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.460540;1.045e+00;8.337e-01;6.467e-03;7.979e-01;6.189e-03;1.047e+00;1.060e+00;8.061e-01;6.347e-02;1.045e+00;7.503e-01;5.820e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.465540;1.045e+00;8.337e-01;6.556e-03;7.979e-01;6.275e-03;1.047e+00;1.060e+00;8.061e-01;6.356e-02;1.045e+00;7.503e-01;5.900e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.469540;1.045e+00;8.337e-01;6.621e-03;7.979e-01;6.337e-03;1.047e+00;1.060e+00;8.061e-01;6.362e-02;1.045e+00;7.503e-01;5.959e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.470540;1.045e+00;8.336e-01;6.638e-03;7.979e-01;6.353e-03;1.047e+00;1.060e+00;8.061e-01;6.363e-02;1.045e+00;7.503e-01;5.974e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.476540;1.045e+00;8.336e-01;6.727e-03;7.979e-01;6.438e-03;1.047e+00;1.060e+00;8.061e-01;6.371e-02;1.045e+00;7.503e-01;6.054e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.480540;1.045e+00;8.336e-01;6.781e-03;7.979e-01;6.490e-03;1.047e+00;1.060e+00;8.061e-01;6.376e-02;1.045e+00;7.503e-01;6.103e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.485540;1.045e+00;8.336e-01;6.843e-03;7.979e-01;6.550e-03;1.047e+00;1.060e+00;8.061e-01;6.382e-02;1.045e+00;7.503e-01;6.159e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.491540;1.045e+00;8.336e-01;6.910e-03;7.979e-01;6.614e-03;1.047e+00;1.060e+00;8.061e-01;6.388e-02;1.045e+00;7.503e-01;6.219e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.495540;1.045e+00;8.336e-01;6.949e-03;7.979e-01;6.651e-03;1.047e+00;1.060e+00;8.061e-01;6.392e-02;1.045e+00;7.503e-01;6.254e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.501540;1.045e+00;8.336e-01;7.001e-03;7.979e-01;6.701e-03;1.047e+00;1.060e+00;8.061e-01;6.397e-02;1.045e+00;7.503e-01;6.301e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.505540;1.045e+00;8.336e-01;7.031e-03;7.979e-01;6.730e-03;1.047e+00;1.060e+00;8.061e-01;6.399e-02;1.045e+00;7.503e-01;6.328e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.510540;1.045e+00;8.336e-01;7.063e-03;7.979e-01;6.760e-03;1.047e+00;1.060e+00;8.061e-01;6.403e-02;1.045e+00;7.503e-01;6.357e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.515540;1.045e+00;8.336e-01;7.090e-03;7.979e-01;6.786e-03;1.047e+00;1.060e+00;8.061e-01;6.405e-02;1.045e+00;7.503e-01;6.381e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.521540;1.045e+00;8.336e-01;7.116e-03;7.979e-01;6.810e-03;1.047e+00;1.060e+00;8.060e-01;6.407e-02;1.045e+00;7.503e-01;6.404e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.524540;1.045e+00;8.336e-01;7.126e-03;7.979e-01;6.820e-03;1.047e+00;1.060e+00;8.060e-01;6.408e-02;1.045e+00;7.503e-01;6.413e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.525540;1.045e+00;8.336e-01;7.129e-03;7.979e-01;6.823e-03;1.047e+00;1.060e+00;8.060e-01;6.409e-02;1.045e+00;7.502e-01;6.416e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.530540;1.045e+00;8.336e-01;7.141e-03;7.979e-01;6.835e-03;1.047e+00;1.060e+00;8.060e-01;6.410e-02;1.045e+00;7.502e-01;6.427e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.531540;1.045e+00;8.336e-01;7.142e-03;7.979e-01;6.836e-03;1.047e+00;1.060e+00;8.060e-01;6.410e-02;1.045e+00;7.502e-01;6.428e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.532540;1.045e+00;8.336e-01;7.144e-03;7.978e-01;6.838e-03;1.047e+00;1.060e+00;8.060e-01;6.410e-02;1.045e+00;7.502e-01;6.430e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.538540;1.045e+00;8.336e-01;7.150e-03;7.978e-01;6.843e-03;1.047e+00;1.060e+00;8.060e-01;6.410e-02;1.045e+00;7.502e-01;6.435e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.543540;1.045e+00;8.336e-01;7.150e-03;7.978e-01;6.843e-03;1.047e+00;1.060e+00;8.060e-01;6.410e-02;1.045e+00;7.502e-01;6.435e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.549540;1.045e+00;8.336e-01;7.143e-03;7.978e-01;6.837e-03;1.047e+00;1.060e+00;8.060e-01;6.410e-02;1.045e+00;7.502e-01;6.429e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.550540;1.045e+00;8.336e-01;7.142e-03;7.978e-01;6.836e-03;1.047e+00;1.060e+00;8.060e-01;6.409e-02;1.045e+00;7.502e-01;6.428e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.555540;1.045e+00;8.336e-01;7.131e-03;7.978e-01;6.825e-03;1.047e+00;1.060e+00;8.060e-01;6.409e-02;1.045e+00;7.502e-01;6.418e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.560540;1.045e+00;8.336e-01;7.117e-03;7.978e-01;6.811e-03;1.047e+00;1.060e+00;8.060e-01;6.407e-02;1.045e+00;7.502e-01;6.405e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.565540;1.045e+00;8.336e-01;7.098e-03;7.978e-01;6.793e-03;1.047e+00;1.060e+00;8.060e-01;6.405e-02;1.045e+00;7.502e-01;6.388e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.571540;1.045e+00;8.336e-01;7.071e-03;7.978e-01;6.768e-03;1.047e+00;1.060e+00;8.060e-01;6.403e-02;1.045e+00;7.502e-01;6.364e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.575540;1.045e+00;8.336e-01;7.050e-03;7.978e-01;6.748e-03;1.047e+00;1.060e+00;8.060e-01;6.401e-02;1.045e+00;7.502e-01;6.345e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.580540;1.045e+00;8.336e-01;7.021e-03;7.978e-01;6.720e-03;1.047e+00;1.060e+00;8.060e-01;6.398e-02;1.045e+00;7.502e-01;6.319e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.586540;1.045e+00;8.336e-01;6.981e-03;7.978e-01;6.682e-03;1.047e+00;1.060e+00;8.060e-01;6.394e-02;1.045e+00;7.502e-01;6.283e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.590540;1.045e+00;8.336e-01;6.953e-03;7.978e-01;6.655e-03;1.047e+00;1.060e+00;8.060e-01;6.392e-02;1.045e+00;7.502e-01;6.258e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.595540;1.045e+00;8.336e-01;6.914e-03;7.978e-01;6.618e-03;1.047e+00;1.060e+00;8.060e-01;6.388e-02;1.045e+00;7.502e-01;6.223e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.602540;1.045e+00;8.336e-01;6.854e-03;7.978e-01;6.561e-03;1.047e+00;1.060e+00;8.060e-01;6.382e-02;1.045e+00;7.502e-01;6.169e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.610540;1.045e+00;8.336e-01;6.780e-03;7.978e-01;6.489e-03;1.047e+00;1.060e+00;8.060e-01;6.375e-02;1.045e+00;7.502e-01;6.102e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.620540;1.045e+00;8.336e-01;6.679e-03;7.978e-01;6.393e-03;1.047e+00;1.060e+00;8.060e-01;6.366e-02;1.045e+00;7.502e-01;6.011e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.629540;1.045e+00;8.336e-01;6.579e-03;7.978e-01;6.297e-03;1.047e+00;1.060e+00;8.060e-01;6.357e-02;1.045e+00;7.502e-01;5.921e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.630540;1.045e+00;8.336e-01;6.567e-03;7.978e-01;6.285e-03;1.047e+00;1.060e+00;8.060e-01;6.355e-02;1.045e+00;7.502e-01;5.910e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.635540;1.045e+00;8.336e-01;6.508e-03;7.978e-01;6.229e-03;1.047e+00;1.060e+00;8.061e-01;6.350e-02;1.045e+00;7.502e-01;5.857e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.640540;1.045e+00;8.336e-01;6.447e-03;7.978e-01;6.170e-03;1.047e+00;1.060e+00;8.061e-01;6.344e-02;1.045e+00;7.502e-01;5.802e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.645540;1.045e+00;8.336e-01;6.384e-03;7.978e-01;6.111e-03;1.047e+00;1.060e+00;8.061e-01;6.338e-02;1.045e+00;7.502e-01;5.746e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.650540;1.045e+00;8.336e-01;6.319e-03;7.978e-01;6.048e-03;1.047e+00;1.060e+00;8.061e-01;6.332e-02;1.045e+00;7.502e-01;5.687e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.654540;1.045e+00;8.336e-01;6.267e-03;7.978e-01;5.998e-03;1.047e+00;1.060e+00;8.061e-01;6.327e-02;1.045e+00;7.502e-01;5.640e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.655540;1.045e+00;8.335e-01;6.253e-03;7.978e-01;5.985e-03;1.047e+00;1.060e+00;8.061e-01;6.326e-02;1.045e+00;7.502e-01;5.628e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.660540;1.045e+00;8.335e-01;6.186e-03;7.978e-01;5.921e-03;1.047e+00;1.060e+00;8.061e-01;6.320e-02;1.045e+00;7.502e-01;5.567e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.665540;1.045e+00;8.335e-01;6.116e-03;7.978e-01;5.854e-03;1.047e+00;1.060e+00;8.061e-01;6.313e-02;1.045e+00;7.502e-01;5.504e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.670540;1.045e+00;8.335e-01;6.044e-03;7.978e-01;5.785e-03;1.047e+00;1.060e+00;8.061e-01;6.307e-02;1.045e+00;7.502e-01;5.440e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.676540;1.045e+00;8.335e-01;5.958e-03;7.978e-01;5.703e-03;1.047e+00;1.060e+00;8.061e-01;6.298e-02;1.045e+00;7.502e-01;5.362e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.681540;1.045e+00;8.335e-01;5.884e-03;7.978e-01;5.632e-03;1.047e+00;1.060e+00;8.061e-01;6.292e-02;1.045e+00;7.502e-01;5.296e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.684540;1.045e+00;8.335e-01;5.839e-03;7.978e-01;5.589e-03;1.047e+00;1.060e+00;8.061e-01;6.287e-02;1.045e+00;7.502e-01;5.255e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.685540;1.045e+00;8.335e-01;5.824e-03;7.978e-01;5.575e-03;1.046e+00;1.060e+00;8.061e-01;6.286e-02;1.045e+00;7.502e-01;5.242e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.691540;1.045e+00;8.335e-01;5.733e-03;7.978e-01;5.488e-03;1.046e+00;1.060e+00;8.061e-01;6.278e-02;1.045e+00;7.502e-01;5.160e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.695540;1.045e+00;8.335e-01;5.672e-03;7.978e-01;5.429e-03;1.046e+00;1.060e+00;8.061e-01;6.272e-02;1.045e+00;7.502e-01;5.105e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.700540;1.045e+00;8.335e-01;5.594e-03;7.978e-01;5.355e-03;1.046e+00;1.060e+00;8.061e-01;6.265e-02;1.045e+00;7.502e-01;5.035e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.705540;1.045e+00;8.335e-01;5.516e-03;7.978e-01;5.279e-03;1.046e+00;1.060e+00;8.061e-01;6.257e-02;1.045e+00;7.502e-01;4.964e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.710540;1.045e+00;8.335e-01;5.437e-03;7.978e-01;5.204e-03;1.046e+00;1.060e+00;8.061e-01;6.250e-02;1.045e+00;7.502e-01;4.893e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.715540;1.045e+00;8.335e-01;5.357e-03;7.978e-01;5.127e-03;1.046e+00;1.060e+00;8.061e-01;6.242e-02;1.045e+00;7.502e-01;4.821e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.720540;1.045e+00;8.335e-01;5.277e-03;7.978e-01;5.051e-03;1.046e+00;1.060e+00;8.061e-01;6.235e-02;1.045e+00;7.502e-01;4.749e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.724540;1.045e+00;8.335e-01;5.211e-03;7.978e-01;4.988e-03;1.046e+00;1.060e+00;8.062e-01;6.229e-02;1.045e+00;7.502e-01;4.690e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.725540;1.045e+00;8.335e-01;5.196e-03;7.979e-01;4.973e-03;1.046e+00;1.060e+00;8.062e-01;6.227e-02;1.045e+00;7.502e-01;4.676e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.730540;1.045e+00;8.335e-01;5.114e-03;7.979e-01;4.896e-03;1.046e+00;1.060e+00;8.062e-01;6.220e-02;1.045e+00;7.502e-01;4.603e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.735540;1.045e+00;8.335e-01;5.032e-03;7.979e-01;4.817e-03;1.046e+00;1.060e+00;8.062e-01;6.212e-02;1.045e+00;7.502e-01;4.529e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.740540;1.045e+00;8.335e-01;4.950e-03;7.979e-01;4.738e-03;1.046e+00;1.060e+00;8.062e-01;6.204e-02;1.045e+00;7.502e-01;4.455e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.746540;1.045e+00;8.335e-01;4.851e-03;7.979e-01;4.644e-03;1.046e+00;1.060e+00;8.062e-01;6.195e-02;1.045e+00;7.502e-01;4.366e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.750540;1.045e+00;8.335e-01;4.784e-03;7.979e-01;4.580e-03;1.046e+00;1.060e+00;8.062e-01;6.189e-02;1.045e+00;7.502e-01;4.306e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.755540;1.045e+00;8.335e-01;4.702e-03;7.979e-01;4.501e-03;1.046e+00;1.060e+00;8.062e-01;6.181e-02;1.045e+00;7.502e-01;4.232e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.762540;1.045e+00;8.335e-01;4.586e-03;7.979e-01;4.389e-03;1.046e+00;1.060e+00;8.062e-01;6.170e-02;1.045e+00;7.502e-01;4.127e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.766540;1.045e+00;8.335e-01;4.519e-03;7.979e-01;4.326e-03;1.046e+00;1.060e+00;8.062e-01;6.164e-02;1.045e+00;7.502e-01;4.067e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.770540;1.045e+00;8.335e-01;4.453e-03;7.979e-01;4.263e-03;1.046e+00;1.060e+00;8.062e-01;6.158e-02;1.045e+00;7.502e-01;4.008e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.776540;1.045e+00;8.335e-01;4.353e-03;7.979e-01;4.167e-03;1.046e+00;1.060e+00;8.062e-01;6.148e-02;1.045e+00;7.502e-01;3.918e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.780540;1.045e+00;8.335e-01;4.287e-03;7.979e-01;4.103e-03;1.046e+00;1.060e+00;8.062e-01;6.142e-02;1.045e+00;7.502e-01;3.858e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.787540;1.045e+00;8.335e-01;4.171e-03;7.979e-01;3.993e-03;1.046e+00;1.060e+00;8.062e-01;6.132e-02;1.045e+00;7.502e-01;3.754e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.792540;1.045e+00;8.335e-01;4.089e-03;7.979e-01;3.914e-03;1.046e+00;1.060e+00;8.062e-01;6.124e-02;1.045e+00;7.502e-01;3.680e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.795540;1.045e+00;8.335e-01;4.040e-03;7.979e-01;3.867e-03;1.046e+00;1.060e+00;8.062e-01;6.119e-02;1.045e+00;7.502e-01;3.636e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.800540;1.045e+00;8.335e-01;3.958e-03;7.979e-01;3.789e-03;1.046e+00;1.060e+00;8.063e-01;6.112e-02;1.045e+00;7.502e-01;3.562e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.807540;1.045e+00;8.335e-01;3.843e-03;7.979e-01;3.679e-03;1.046e+00;1.060e+00;8.063e-01;6.101e-02;1.045e+00;7.502e-01;3.459e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.812540;1.045e+00;8.335e-01;3.762e-03;7.979e-01;3.601e-03;1.046e+00;1.060e+00;8.063e-01;6.093e-02;1.045e+00;7.502e-01;3.386e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.815540;1.045e+00;8.335e-01;3.714e-03;7.979e-01;3.556e-03;1.046e+00;1.060e+00;8.063e-01;6.089e-02;1.045e+00;7.502e-01;3.343e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.818540;1.045e+00;8.335e-01;3.666e-03;7.979e-01;3.509e-03;1.046e+00;1.060e+00;8.063e-01;6.084e-02;1.045e+00;7.502e-01;3.299e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.819540;1.045e+00;8.335e-01;3.650e-03;7.979e-01;3.494e-03;1.046e+00;1.060e+00;8.063e-01;6.083e-02;1.045e+00;7.501e-01;3.285e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.820540;1.045e+00;8.335e-01;3.633e-03;7.979e-01;3.478e-03;1.046e+00;1.060e+00;8.063e-01;6.081e-02;1.045e+00;7.501e-01;3.270e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.825540;1.045e+00;8.335e-01;3.553e-03;7.979e-01;3.402e-03;1.046e+00;1.060e+00;8.063e-01;6.074e-02;1.045e+00;7.501e-01;3.198e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.830540;1.045e+00;8.335e-01;3.474e-03;7.979e-01;3.326e-03;1.046e+00;1.060e+00;8.063e-01;6.066e-02;1.045e+00;7.501e-01;3.127e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.835540;1.045e+00;8.335e-01;3.396e-03;7.979e-01;3.251e-03;1.046e+00;1.060e+00;8.063e-01;6.059e-02;1.045e+00;7.501e-01;3.056e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.840540;1.045e+00;8.335e-01;3.317e-03;7.979e-01;3.175e-03;1.046e+00;1.060e+00;8.063e-01;6.052e-02;1.045e+00;7.501e-01;2.985e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.845540;1.045e+00;8.335e-01;3.239e-03;7.979e-01;3.101e-03;1.046e+00;1.060e+00;8.063e-01;6.044e-02;1.045e+00;7.501e-01;2.915e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.851229;1.045e+00;8.335e-01;3.151e-03;7.979e-01;3.017e-03;1.046e+00;1.060e+00;8.063e-01;6.036e-02;1.045e+00;7.501e-01;2.836e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.855229;1.045e+00;8.335e-01;3.090e-03;7.979e-01;2.958e-03;1.046e+00;1.060e+00;8.063e-01;6.030e-02;1.045e+00;7.501e-01;2.781e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.860229;1.045e+00;8.335e-01;3.014e-03;7.979e-01;2.886e-03;1.046e+00;1.060e+00;8.063e-01;6.023e-02;1.045e+00;7.501e-01;2.713e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.861229;1.045e+00;8.335e-01;2.999e-03;7.979e-01;2.871e-03;1.046e+00;1.060e+00;8.063e-01;6.022e-02;1.045e+00;7.501e-01;2.699e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.862229;1.045e+00;8.335e-01;2.984e-03;7.979e-01;2.857e-03;1.045e+00;1.060e+00;8.063e-01;6.021e-02;1.045e+00;7.501e-01;2.686e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.865229;1.045e+00;8.335e-01;2.939e-03;7.979e-01;2.813e-03;1.045e+00;1.060e+00;8.063e-01;6.016e-02;1.045e+00;7.501e-01;2.645e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.870229;1.045e+00;8.335e-01;2.864e-03;7.979e-01;2.742e-03;1.045e+00;1.060e+00;8.063e-01;6.009e-02;1.045e+00;7.501e-01;2.578e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.875229;1.045e+00;8.335e-01;2.791e-03;7.979e-01;2.672e-03;1.045e+00;1.060e+00;8.064e-01;6.003e-02;1.045e+00;7.501e-01;2.512e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.880229;1.045e+00;8.335e-01;2.718e-03;7.979e-01;2.602e-03;1.045e+00;1.060e+00;8.064e-01;5.996e-02;1.045e+00;7.501e-01;2.446e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.886229;1.045e+00;8.335e-01;2.631e-03;7.979e-01;2.519e-03;1.045e+00;1.060e+00;8.064e-01;5.988e-02;1.045e+00;7.501e-01;2.368e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.890229;1.045e+00;8.335e-01;2.574e-03;7.979e-01;2.465e-03;1.045e+00;1.060e+00;8.064e-01;5.982e-02;1.045e+00;7.501e-01;2.317e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.895229;1.045e+00;8.335e-01;2.503e-03;7.979e-01;2.397e-03;1.045e+00;1.060e+00;8.064e-01;5.976e-02;1.045e+00;7.501e-01;2.253e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.900229;1.045e+00;8.335e-01;2.434e-03;7.979e-01;2.331e-03;1.045e+00;1.060e+00;8.064e-01;5.969e-02;1.045e+00;7.501e-01;2.191e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.906229;1.045e+00;8.335e-01;2.351e-03;7.979e-01;2.251e-03;1.045e+00;1.060e+00;8.064e-01;5.962e-02;1.045e+00;7.501e-01;2.116e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.910229;1.045e+00;8.335e-01;2.298e-03;7.979e-01;2.200e-03;1.045e+00;1.060e+00;8.064e-01;5.956e-02;1.045e+00;7.501e-01;2.068e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.917229;1.045e+00;8.335e-01;2.203e-03;7.979e-01;2.109e-03;1.045e+00;1.060e+00;8.064e-01;5.948e-02;1.045e+00;7.501e-01;1.983e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.922229;1.045e+00;8.335e-01;2.138e-03;7.979e-01;2.047e-03;1.045e+00;1.060e+00;8.064e-01;5.942e-02;1.045e+00;7.501e-01;1.924e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.926229;1.045e+00;8.335e-01;2.086e-03;7.979e-01;1.997e-03;1.045e+00;1.060e+00;8.064e-01;5.937e-02;1.045e+00;7.501e-01;1.877e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.931229;1.045e+00;8.335e-01;2.021e-03;7.979e-01;1.935e-03;1.045e+00;1.060e+00;8.064e-01;5.931e-02;1.045e+00;7.501e-01;1.819e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.937229;1.045e+00;8.335e-01;1.946e-03;7.979e-01;1.863e-03;1.045e+00;1.060e+00;8.064e-01;5.924e-02;1.045e+00;7.501e-01;1.751e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.940229;1.045e+00;8.335e-01;1.908e-03;7.979e-01;1.826e-03;1.045e+00;1.060e+00;8.064e-01;5.920e-02;1.045e+00;7.501e-01;1.717e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.951229;1.045e+00;8.335e-01;1.773e-03;7.979e-01;1.698e-03;1.045e+00;1.060e+00;8.064e-01;5.908e-02;1.045e+00;7.501e-01;1.596e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.956229;1.045e+00;8.335e-01;1.713e-03;7.979e-01;1.640e-03;1.045e+00;1.060e+00;8.064e-01;5.902e-02;1.045e+00;7.501e-01;1.542e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.960229;1.045e+00;8.335e-01;1.667e-03;7.979e-01;1.596e-03;1.045e+00;1.060e+00;8.065e-01;5.898e-02;1.045e+00;7.501e-01;1.500e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.971229;1.045e+00;8.335e-01;1.540e-03;7.979e-01;1.474e-03;1.045e+00;1.060e+00;8.065e-01;5.886e-02;1.045e+00;7.501e-01;1.386e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.975229;1.045e+00;8.335e-01;1.496e-03;7.979e-01;1.432e-03;1.045e+00;1.060e+00;8.065e-01;5.882e-02;1.045e+00;7.501e-01;1.346e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.981229;1.045e+00;8.335e-01;1.430e-03;7.979e-01;1.369e-03;1.045e+00;1.060e+00;8.065e-01;5.875e-02;1.045e+00;7.501e-01;1.287e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.992229;1.045e+00;8.335e-01;1.312e-03;7.979e-01;1.256e-03;1.045e+00;1.060e+00;8.065e-01;5.864e-02;1.045e+00;7.501e-01;1.181e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
0.995229;1.045e+00;8.335e-01;1.281e-03;7.979e-01;1.227e-03;1.045e+00;1.060e+00;8.065e-01;5.862e-02;1.045e+00;7.501e-01;1.153e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.009229;1.045e+00;8.335e-01;1.140e-03;7.979e-01;1.091e-03;1.045e+00;1.060e+00;8.065e-01;5.848e-02;1.045e+00;7.501e-01;1.026e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.010229;1.045e+00;8.335e-01;1.131e-03;7.979e-01;1.083e-03;1.045e+00;1.060e+00;8.065e-01;5.847e-02;1.045e+00;7.501e-01;1.018e-03;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.013229;1.045e+00;8.335e-01;1.101e-03;7.979e-01;1.054e-03;1.045e+00;1.060e+00;8.065e-01;5.845e-02;1.045e+00;7.501e-01;9.910e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.014229;1.045e+00;8.335e-01;1.092e-03;7.980e-01;1.046e-03;1.045e+00;1.060e+00;8.065e-01;5.844e-02;1.045e+00;7.501e-01;9.830e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.015229;1.045e+00;8.335e-01;1.082e-03;7.980e-01;1.036e-03;1.045e+00;1.060e+00;8.065e-01;5.843e-02;1.045e+00;7.501e-01;9.740e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.016229;1.044e+00;8.335e-01;1.073e-03;7.980e-01;1.028e-03;1.045e+00;1.060e+00;8.065e-01;5.842e-02;1.044e+00;7.501e-01;9.660e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.020229;1.044e+00;8.335e-01;1.036e-03;7.980e-01;9.914e-04;1.045e+00;1.060e+00;8.065e-01;5.838e-02;1.044e+00;7.501e-01;9.320e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.027229;1.044e+00;8.335e-01;9.700e-04;7.980e-01;9.287e-04;1.045e+00;1.060e+00;8.065e-01;5.832e-02;1.044e+00;7.501e-01;8.730e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.033229;1.044e+00;8.335e-01;9.167e-04;7.980e-01;8.776e-04;1.045e+00;1.060e+00;8.065e-01;5.827e-02;1.044e+00;7.501e-01;8.250e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.039229;1.044e+00;8.335e-01;8.633e-04;7.980e-01;8.266e-04;1.045e+00;1.060e+00;8.065e-01;5.822e-02;1.044e+00;7.501e-01;7.770e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.040229;1.044e+00;8.335e-01;8.556e-04;7.980e-01;8.191e-04;1.045e+00;1.060e+00;8.065e-01;5.822e-02;1.044e+00;7.501e-01;7.700e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.045229;1.044e+00;8.335e-01;8.122e-04;7.980e-01;7.776e-04;1.045e+00;1.060e+00;8.065e-01;5.818e-02;1.044e+00;7.501e-01;7.310e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.050229;1.044e+00;8.335e-01;7.711e-04;7.980e-01;7.383e-04;1.045e+00;1.060e+00;8.065e-01;5.814e-02;1.044e+00;7.501e-01;6.940e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.057229;1.044e+00;8.335e-01;7.144e-04;7.980e-01;6.840e-04;1.045e+00;1.060e+00;8.065e-01;5.808e-02;1.044e+00;7.501e-01;6.430e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.061229;1.044e+00;8.335e-01;6.822e-04;7.980e-01;6.532e-04;1.045e+00;1.060e+00;8.065e-01;5.805e-02;1.044e+00;7.501e-01;6.140e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.065229;1.044e+00;8.335e-01;6.511e-04;7.980e-01;6.234e-04;1.045e+00;1.060e+00;8.065e-01;5.803e-02;1.044e+00;7.501e-01;5.860e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.071229;1.044e+00;8.335e-01;6.056e-04;7.980e-01;5.798e-04;1.045e+00;1.060e+00;8.065e-01;5.798e-02;1.044e+00;7.501e-01;5.450e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.075229;1.044e+00;8.335e-01;5.756e-04;7.980e-01;5.510e-04;1.045e+00;1.060e+00;8.065e-01;5.796e-02;1.044e+00;7.501e-01;5.180e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.080229;1.044e+00;8.335e-01;5.400e-04;7.980e-01;5.170e-04;1.045e+00;1.060e+00;8.065e-01;5.792e-02;1.044e+00;7.501e-01;4.860e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.081229;1.044e+00;8.334e-01;5.322e-04;7.980e-01;5.096e-04;1.045e+00;1.060e+00;8.065e-01;5.791e-02;1.044e+00;7.501e-01;4.790e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.086229;1.044e+00;8.334e-01;4.978e-04;7.980e-01;4.766e-04;1.045e+00;1.060e+00;8.065e-01;5.788e-02;1.044e+00;7.501e-01;4.480e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.090229;1.044e+00;8.334e-01;4.700e-04;7.980e-01;4.500e-04;1.045e+00;1.060e+00;8.065e-01;5.786e-02;1.044e+00;7.501e-01;4.230e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.095229;1.044e+00;8.334e-01;4.367e-04;7.980e-01;4.181e-04;1.045e+00;1.060e+00;8.066e-01;5.782e-02;1.044e+00;7.501e-01;3.930e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.100229;1.044e+00;8.334e-01;4.033e-04;7.980e-01;3.862e-04;1.045e+00;1.060e+00;8.066e-01;5.779e-02;1.044e+00;7.501e-01;3.630e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.105229;1.044e+00;8.334e-01;3.722e-04;7.980e-01;3.564e-04;1.045e+00;1.060e+00;8.066e-01;5.776e-02;1.044e+00;7.501e-01;3.350e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.106229;1.044e+00;8.334e-01;3.656e-04;7.980e-01;3.500e-04;1.045e+00;1.060e+00;8.066e-01;5.776e-02;1.044e+00;7.501e-01;3.290e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.107229;1.044e+00;8.334e-01;3.589e-04;7.980e-01;3.436e-04;1.045e+00;1.059e+00;8.066e-01;5.775e-02;1.044e+00;7.501e-01;3.230e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.110229;1.044e+00;8.334e-01;3.411e-04;7.980e-01;3.266e-04;1.045e+00;1.059e+00;8.066e-01;5.773e-02;1.044e+00;7.501e-01;3.070e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.117229;1.044e+00;8.334e-01;2.989e-04;7.980e-01;2.862e-04;1.045e+00;1.059e+00;8.066e-01;5.770e-02;1.044e+00;7.501e-01;2.690e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.120229;1.044e+00;8.334e-01;2.811e-04;7.980e-01;2.691e-04;1.045e+00;1.059e+00;8.066e-01;5.768e-02;1.044e+00;7.501e-01;2.530e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.125229;1.044e+00;8.334e-01;2.522e-04;7.980e-01;2.415e-04;1.045e+00;1.059e+00;8.066e-01;5.765e-02;1.044e+00;7.501e-01;2.270e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.130229;1.044e+00;8.334e-01;2.244e-04;7.980e-01;2.149e-04;1.045e+00;1.059e+00;8.066e-01;5.763e-02;1.044e+00;7.501e-01;2.020e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.135229;1.044e+00;8.334e-01;1.978e-04;7.980e-01;1.894e-04;1.045e+00;1.059e+00;8.066e-01;5.760e-02;1.044e+00;7.501e-01;1.780e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.140229;1.044e+00;8.334e-01;1.711e-04;7.980e-01;1.638e-04;1.045e+00;1.059e+00;8.066e-01;5.758e-02;1.044e+00;7.501e-01;1.540e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.142229;1.044e+00;8.334e-01;1.611e-04;7.980e-01;1.543e-04;1.045e+00;1.059e+00;8.066e-01;5.757e-02;1.044e+00;7.501e-01;1.450e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.143229;1.044e+00;8.334e-01;1.556e-04;7.980e-01;1.489e-04;1.044e+00;1.059e+00;8.066e-01;5.756e-02;1.044e+00;7.501e-01;1.400e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.147229;1.044e+00;8.334e-01;1.356e-04;7.980e-01;1.298e-04;1.044e+00;1.059e+00;8.066e-01;5.754e-02;1.044e+00;7.501e-01;1.220e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.150229;1.044e+00;8.334e-01;1.211e-04;7.980e-01;1.160e-04;1.044e+00;1.059e+00;8.066e-01;5.753e-02;1.044e+00;7.501e-01;1.090e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.156229;1.044e+00;8.334e-01;9.222e-05;7.980e-01;8.830e-05;1.044e+00;1.059e+00;8.066e-01;5.750e-02;1.044e+00;7.501e-01;8.300e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.160229;1.044e+00;8.334e-01;7.444e-05;7.980e-01;7.128e-05;1.044e+00;1.059e+00;8.066e-01;5.749e-02;1.044e+00;7.501e-01;6.700e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.165229;1.044e+00;8.334e-01;5.222e-05;7.980e-01;5.000e-05;1.044e+00;1.059e+00;8.066e-01;5.747e-02;1.044e+00;7.501e-01;4.700e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.170229;1.044e+00;8.334e-01;3.000e-05;7.980e-01;2.872e-05;1.044e+00;1.059e+00;8.066e-01;5.744e-02;1.044e+00;7.501e-01;2.700e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.175229;1.044e+00;8.334e-01;8.889e-06;7.980e-01;8.511e-06;1.044e+00;1.059e+00;8.066e-01;5.742e-02;1.044e+00;7.501e-01;8.000e-06;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.180229;1.044e+00;8.334e-01;-1.111e-05;7.980e-01;-1.064e-05;1.044e+00;1.059e+00;8.066e-01;5.741e-02;1.044e+00;7.501e-01;-1.000e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.185229;1.044e+00;8.334e-01;-3.111e-05;7.980e-01;-2.979e-05;1.044e+00;1.059e+00;8.066e-01;5.739e-02;1.044e+00;7.501e-01;-2.800e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.190661;1.044e+00;8.334e-01;-5.111e-05;7.980e-01;-4.894e-05;1.044e+00;1.059e+00;8.066e-01;5.737e-02;1.044e+00;7.501e-01;-4.600e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.196661;1.044e+00;8.334e-01;-7.333e-05;7.980e-01;-7.021e-05;1.044e+00;1.059e+00;8.066e-01;5.735e-02;1.044e+00;7.501e-01;-6.600e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.200661;1.044e+00;8.334e-01;-8.778e-05;7.980e-01;-8.404e-05;1.044e+00;1.059e+00;8.066e-01;5.733e-02;1.044e+00;7.501e-01;-7.900e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.206661;1.044e+00;8.334e-01;-1.078e-04;7.980e-01;-1.032e-04;1.044e+00;1.059e+00;8.066e-01;5.732e-02;1.044e+00;7.501e-01;-9.700e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.210661;1.044e+00;8.334e-01;-1.200e-04;7.980e-01;-1.149e-04;1.044e+00;1.059e+00;8.066e-01;5.730e-02;1.044e+00;7.501e-01;-1.080e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.216661;1.044e+00;8.334e-01;-1.389e-04;7.980e-01;-1.330e-04;1.044e+00;1.059e+00;8.066e-01;5.729e-02;1.044e+00;7.501e-01;-1.250e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.220661;1.044e+00;8.334e-01;-1.511e-04;7.980e-01;-1.447e-04;1.044e+00;1.059e+00;8.066e-01;5.727e-02;1.044e+00;7.501e-01;-1.360e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.227661;1.044e+00;8.334e-01;-1.711e-04;7.980e-01;-1.638e-04;1.044e+00;1.059e+00;8.066e-01;5.726e-02;1.044e+00;7.501e-01;-1.540e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.231661;1.044e+00;8.334e-01;-1.822e-04;7.980e-01;-1.745e-04;1.044e+00;1.059e+00;8.066e-01;5.725e-02;1.044e+00;7.501e-01;-1.640e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.235661;1.044e+00;8.334e-01;-1.933e-04;7.980e-01;-1.851e-04;1.044e+00;1.059e+00;8.066e-01;5.724e-02;1.044e+00;7.501e-01;-1.740e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.240661;1.044e+00;8.334e-01;-2.056e-04;7.980e-01;-1.968e-04;1.044e+00;1.059e+00;8.066e-01;5.722e-02;1.044e+00;7.501e-01;-1.850e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.248661;1.044e+00;8.334e-01;-2.244e-04;7.980e-01;-2.149e-04;1.044e+00;1.059e+00;8.066e-01;5.721e-02;1.044e+00;7.501e-01;-2.020e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.252661;1.044e+00;8.334e-01;-2.344e-04;7.980e-01;-2.245e-04;1.044e+00;1.059e+00;8.066e-01;5.720e-02;1.044e+00;7.501e-01;-2.110e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.257661;1.044e+00;8.334e-01;-2.444e-04;7.980e-01;-2.340e-04;1.044e+00;1.059e+00;8.066e-01;5.719e-02;1.044e+00;7.501e-01;-2.200e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.262661;1.044e+00;8.334e-01;-2.556e-04;7.980e-01;-2.447e-04;1.044e+00;1.059e+00;8.066e-01;5.718e-02;1.044e+00;7.501e-01;-2.300e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.267661;1.044e+00;8.334e-01;-2.656e-04;7.980e-01;-2.543e-04;1.044e+00;1.059e+00;8.066e-01;5.717e-02;1.044e+00;7.501e-01;-2.390e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.271661;1.044e+00;8.334e-01;-2.733e-04;7.980e-01;-2.617e-04;1.044e+00;1.059e+00;8.066e-01;5.716e-02;1.044e+00;7.501e-01;-2.460e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.275661;1.044e+00;8.334e-01;-2.800e-04;7.980e-01;-2.681e-04;1.044e+00;1.059e+00;8.066e-01;5.715e-02;1.044e+00;7.501e-01;-2.520e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.280661;1.044e+00;8.334e-01;-2.889e-04;7.980e-01;-2.766e-04;1.044e+00;1.059e+00;8.066e-01;5.715e-02;1.044e+00;7.501e-01;-2.600e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.286661;1.044e+00;8.334e-01;-2.989e-04;7.980e-01;-2.862e-04;1.044e+00;1.059e+00;8.066e-01;5.714e-02;1.044e+00;7.501e-01;-2.690e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.294661;1.044e+00;8.334e-01;-3.100e-04;7.980e-01;-2.968e-04;1.044e+00;1.059e+00;8.066e-01;5.713e-02;1.044e+00;7.501e-01;-2.790e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.295661;1.044e+00;8.334e-01;-3.122e-04;7.980e-01;-2.989e-04;1.044e+00;1.059e+00;8.066e-01;5.712e-02;1.044e+00;7.501e-01;-2.810e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.301661;1.044e+00;8.334e-01;-3.200e-04;7.980e-01;-3.064e-04;1.044e+00;1.059e+00;8.066e-01;5.712e-02;1.044e+00;7.501e-01;-2.880e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.310661;1.044e+00;8.334e-01;-3.311e-04;7.980e-01;-3.170e-04;1.044e+00;1.059e+00;8.066e-01;5.711e-02;1.044e+00;7.501e-01;-2.980e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.319661;1.044e+00;8.334e-01;-3.411e-04;7.980e-01;-3.266e-04;1.044e+00;1.059e+00;8.066e-01;5.710e-02;1.044e+00;7.501e-01;-3.070e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.320661;1.044e+00;8.334e-01;-3.422e-04;7.980e-01;-3.277e-04;1.044e+00;1.059e+00;8.066e-01;5.709e-02;1.044e+00;7.501e-01;-3.080e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.331661;1.044e+00;8.334e-01;-3.522e-04;7.980e-01;-3.372e-04;1.044e+00;1.059e+00;8.066e-01;5.709e-02;1.044e+00;7.501e-01;-3.170e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.346661;1.044e+00;8.334e-01;-3.633e-04;7.980e-01;-3.479e-04;1.044e+00;1.059e+00;8.066e-01;5.708e-02;1.044e+00;7.501e-01;-3.270e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.366661;1.044e+00;8.334e-01;-3.733e-04;7.980e-01;-3.575e-04;1.044e+00;1.059e+00;8.066e-01;5.707e-02;1.044e+00;7.501e-01;-3.360e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.388661;1.044e+00;8.334e-01;-3.789e-04;7.980e-01;-3.628e-04;1.044e+00;1.059e+00;8.066e-01;5.706e-02;1.044e+00;7.501e-01;-3.410e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.428661;1.044e+00;8.334e-01;-3.767e-04;7.980e-01;-3.606e-04;1.044e+00;1.059e+00;8.066e-01;5.706e-02;1.044e+00;7.501e-01;-3.390e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.441661;1.044e+00;8.334e-01;-3.722e-04;7.980e-01;-3.564e-04;1.044e+00;1.059e+00;8.066e-01;5.706e-02;1.044e+00;7.501e-01;-3.350e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.466661;1.044e+00;8.334e-01;-3.622e-04;7.980e-01;-3.468e-04;1.044e+00;1.059e+00;8.066e-01;5.707e-02;1.044e+00;7.501e-01;-3.260e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.473661;1.044e+00;8.334e-01;-3.589e-04;7.980e-01;-3.436e-04;1.044e+00;1.059e+00;8.066e-01;5.708e-02;1.044e+00;7.501e-01;-3.230e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.474661;1.044e+00;8.334e-01;-3.578e-04;7.979e-01;-3.426e-04;1.044e+00;1.059e+00;8.066e-01;5.708e-02;1.044e+00;7.501e-01;-3.220e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.487661;1.044e+00;8.334e-01;-3.511e-04;7.979e-01;-3.362e-04;1.044e+00;1.059e+00;8.066e-01;5.708e-02;1.044e+00;7.501e-01;-3.160e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.493661;1.044e+00;8.334e-01;-3.478e-04;7.979e-01;-3.330e-04;1.044e+00;1.059e+00;8.066e-01;5.709e-02;1.044e+00;7.501e-01;-3.130e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
