time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_VoltageSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;NetworkFrequencyPu
1.505661;1.044e+00;8.334e-01;-3.400e-04;7.979e-01;-3.255e-04;1.044e+00;1.059e+00;8.066e-01;5.709e-02;1.044e+00;7.501e-01;-3.060e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.520661;1.044e+00;8.334e-01;-3.289e-04;7.979e-01;-3.149e-04;1.044e+00;1.059e+00;8.066e-01;5.710e-02;1.044e+00;7.501e-01;-2.960e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.535661;1.044e+00;8.334e-01;-3.178e-04;7.979e-01;-3.043e-04;1.044e+00;1.059e+00;8.066e-01;5.711e-02;1.044e+00;7.501e-01;-2.860e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.549661;1.044e+00;8.334e-01;-3.067e-04;7.979e-01;-2.936e-04;1.044e+00;1.059e+00;8.066e-01;5.712e-02;1.044e+00;7.501e-01;-2.760e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.550661;1.044e+00;8.334e-01;-3.056e-04;7.979e-01;-2.926e-04;1.044e+00;1.059e+00;8.066e-01;5.713e-02;1.044e+00;7.501e-01;-2.750e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.562661;1.044e+00;8.334e-01;-2.967e-04;7.979e-01;-2.840e-04;1.044e+00;1.059e+00;8.066e-01;5.713e-02;1.044e+00;7.501e-01;-2.670e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.566661;1.044e+00;8.334e-01;-2.933e-04;7.979e-01;-2.809e-04;1.044e+00;1.059e+00;8.066e-01;5.714e-02;1.044e+00;7.501e-01;-2.640e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.575661;1.044e+00;8.334e-01;-2.856e-04;7.979e-01;-2.734e-04;1.044e+00;1.059e+00;8.066e-01;5.714e-02;1.044e+00;7.501e-01;-2.570e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.578661;1.044e+00;8.334e-01;-2.822e-04;7.979e-01;-2.702e-04;1.044e+00;1.059e+00;8.066e-01;5.715e-02;1.044e+00;7.501e-01;-2.540e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.579661;1.044e+00;8.334e-01;-2.822e-04;7.979e-01;-2.702e-04;1.044e+00;1.059e+00;8.066e-01;5.715e-02;1.044e+00;7.500e-01;-2.540e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.587661;1.044e+00;8.334e-01;-2.744e-04;7.979e-01;-2.628e-04;1.044e+00;1.059e+00;8.066e-01;5.715e-02;1.044e+00;7.500e-01;-2.470e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.600661;1.044e+00;8.334e-01;-2.633e-04;7.979e-01;-2.521e-04;1.044e+00;1.059e+00;8.066e-01;5.716e-02;1.044e+00;7.500e-01;-2.370e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.613661;1.044e+00;8.334e-01;-2.522e-04;7.979e-01;-2.415e-04;1.044e+00;1.059e+00;8.066e-01;5.717e-02;1.044e+00;7.500e-01;-2.270e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.624661;1.044e+00;8.334e-01;-2.422e-04;7.979e-01;-2.319e-04;1.044e+00;1.059e+00;8.066e-01;5.718e-02;1.044e+00;7.500e-01;-2.180e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.625661;1.044e+00;8.334e-01;-2.422e-04;7.979e-01;-2.319e-04;1.044e+00;1.059e+00;8.066e-01;5.719e-02;1.044e+00;7.500e-01;-2.180e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.637661;1.044e+00;8.334e-01;-2.311e-04;7.979e-01;-2.213e-04;1.044e+00;1.059e+00;8.066e-01;5.719e-02;1.044e+00;7.500e-01;-2.080e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.649661;1.044e+00;8.334e-01;-2.211e-04;7.979e-01;-2.117e-04;1.044e+00;1.059e+00;8.066e-01;5.720e-02;1.044e+00;7.500e-01;-1.990e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.650661;1.044e+00;8.334e-01;-2.200e-04;7.979e-01;-2.106e-04;1.044e+00;1.059e+00;8.066e-01;5.721e-02;1.044e+00;7.500e-01;-1.980e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.662661;1.044e+00;8.334e-01;-2.089e-04;7.979e-01;-2.000e-04;1.044e+00;1.059e+00;8.066e-01;5.721e-02;1.044e+00;7.500e-01;-1.880e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.675661;1.044e+00;8.334e-01;-1.978e-04;7.979e-01;-1.894e-04;1.044e+00;1.059e+00;8.066e-01;5.722e-02;1.044e+00;7.500e-01;-1.780e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.687661;1.044e+00;8.334e-01;-1.878e-04;7.979e-01;-1.798e-04;1.044e+00;1.059e+00;8.066e-01;5.723e-02;1.044e+00;7.500e-01;-1.690e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.699661;1.044e+00;8.334e-01;-1.778e-04;7.979e-01;-1.702e-04;1.044e+00;1.059e+00;8.066e-01;5.724e-02;1.044e+00;7.500e-01;-1.600e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.700661;1.044e+00;8.334e-01;-1.767e-04;7.979e-01;-1.692e-04;1.044e+00;1.059e+00;8.065e-01;5.724e-02;1.044e+00;7.500e-01;-1.590e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.713690;1.044e+00;8.334e-01;-1.667e-04;7.979e-01;-1.596e-04;1.044e+00;1.059e+00;8.065e-01;5.725e-02;1.044e+00;7.500e-01;-1.500e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.727690;1.044e+00;8.334e-01;-1.556e-04;7.979e-01;-1.489e-04;1.044e+00;1.059e+00;8.065e-01;5.726e-02;1.044e+00;7.500e-01;-1.400e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.741690;1.044e+00;8.334e-01;-1.444e-04;7.979e-01;-1.383e-04;1.044e+00;1.059e+00;8.065e-01;5.727e-02;1.044e+00;7.500e-01;-1.300e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.750690;1.044e+00;8.334e-01;-1.367e-04;7.979e-01;-1.309e-04;1.044e+00;1.059e+00;8.065e-01;5.728e-02;1.044e+00;7.500e-01;-1.230e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.755690;1.044e+00;8.334e-01;-1.333e-04;7.979e-01;-1.277e-04;1.044e+00;1.059e+00;8.065e-01;5.728e-02;1.044e+00;7.500e-01;-1.200e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.770690;1.044e+00;8.334e-01;-1.222e-04;7.979e-01;-1.170e-04;1.044e+00;1.059e+00;8.065e-01;5.729e-02;1.044e+00;7.500e-01;-1.100e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.785690;1.044e+00;8.334e-01;-1.122e-04;7.979e-01;-1.074e-04;1.044e+00;1.059e+00;8.065e-01;5.730e-02;1.044e+00;7.500e-01;-1.010e-04;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.801690;1.044e+00;8.334e-01;-1.011e-04;7.979e-01;-9.681e-05;1.044e+00;1.059e+00;8.065e-01;5.731e-02;1.044e+00;7.500e-01;-9.100e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.819690;1.044e+00;8.334e-01;-9.000e-05;7.979e-01;-8.617e-05;1.044e+00;1.059e+00;8.065e-01;5.732e-02;1.044e+00;7.500e-01;-8.100e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.820690;1.044e+00;8.334e-01;-8.889e-05;7.979e-01;-8.511e-05;1.044e+00;1.059e+00;8.065e-01;5.733e-02;1.044e+00;7.500e-01;-8.000e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.836690;1.044e+00;8.334e-01;-7.889e-05;7.979e-01;-7.553e-05;1.044e+00;1.059e+00;8.065e-01;5.733e-02;1.044e+00;7.500e-01;-7.100e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.856690;1.044e+00;8.334e-01;-6.778e-05;7.979e-01;-6.489e-05;1.044e+00;1.059e+00;8.065e-01;5.734e-02;1.044e+00;7.500e-01;-6.100e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.875690;1.044e+00;8.334e-01;-5.778e-05;7.979e-01;-5.532e-05;1.044e+00;1.059e+00;8.065e-01;5.735e-02;1.044e+00;7.500e-01;-5.200e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.897690;1.044e+00;8.334e-01;-4.667e-05;7.979e-01;-4.468e-05;1.044e+00;1.059e+00;8.065e-01;5.736e-02;1.044e+00;7.500e-01;-4.200e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.924690;1.044e+00;8.334e-01;-3.556e-05;7.979e-01;-3.404e-05;1.044e+00;1.059e+00;8.065e-01;5.737e-02;1.044e+00;7.500e-01;-3.200e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.925690;1.044e+00;8.334e-01;-3.444e-05;7.979e-01;-3.298e-05;1.044e+00;1.059e+00;8.065e-01;5.738e-02;1.044e+00;7.500e-01;-3.100e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.951690;1.044e+00;8.334e-01;-2.444e-05;7.979e-01;-2.340e-05;1.044e+00;1.059e+00;8.065e-01;5.738e-02;1.044e+00;7.500e-01;-2.200e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.970690;1.044e+00;8.334e-01;-1.778e-05;7.979e-01;-1.702e-05;1.044e+00;1.059e+00;8.065e-01;5.739e-02;1.044e+00;7.500e-01;-1.600e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
1.986690;1.044e+00;8.334e-01;-1.333e-05;7.979e-01;-1.277e-05;1.044e+00;1.059e+00;8.065e-01;5.739e-02;1.044e+00;7.500e-01;-1.200e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
2.024690;1.044e+00;8.334e-01;-3.333e-06;7.979e-01;-3.191e-06;1.044e+00;1.059e+00;8.065e-01;5.740e-02;1.044e+00;7.500e-01;-3.000e-06;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
2.025690;1.044e+00;8.334e-01;-3.333e-06;7.979e-01;-3.191e-06;1.044e+00;1.059e+00;8.065e-01;5.741e-02;1.044e+00;7.500e-01;-3.000e-06;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
2.046690;1.044e+00;8.334e-01;2.222e-06;7.979e-01;2.128e-06;1.044e+00;1.059e+00;8.065e-01;5.741e-02;1.044e+00;7.500e-01;2.000e-06;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
2.084398;1.044e+00;8.334e-01;8.889e-06;7.979e-01;8.511e-06;1.044e+00;1.059e+00;8.065e-01;5.741e-02;1.044e+00;7.500e-01;8.000e-06;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
2.085398;1.044e+00;8.334e-01;8.889e-06;7.979e-01;8.511e-06;1.044e+00;1.059e+00;8.065e-01;5.742e-02;1.044e+00;7.500e-01;8.000e-06;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
2.213398;1.044e+00;8.334e-01;2.000e-05;7.979e-01;1.915e-05;1.044e+00;1.059e+00;8.065e-01;5.742e-02;1.044e+00;7.500e-01;1.800e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
2.350398;1.044e+00;8.334e-01;1.889e-05;7.979e-01;1.809e-05;1.044e+00;1.059e+00;8.065e-01;5.742e-02;1.044e+00;7.500e-01;1.700e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
2.351398;1.044e+00;8.333e-01;1.889e-05;7.979e-01;1.809e-05;1.044e+00;1.059e+00;8.065e-01;5.742e-02;1.044e+00;7.500e-01;1.700e-05;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
2.543398;1.044e+00;8.333e-01;1.000e-05;7.979e-01;9.574e-06;1.044e+00;1.059e+00;8.065e-01;5.742e-02;1.044e+00;7.500e-01;9.000e-06;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
2.845526;1.044e+00;8.333e-01;1.111e-06;7.979e-01;1.064e-06;1.044e+00;1.059e+00;8.065e-01;5.741e-02;1.044e+00;7.500e-01;1.000e-06;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
2.923287;1.044e+00;8.333e-01;0.000e+00;7.979e-01;0.000e+00;1.044e+00;1.059e+00;8.065e-01;5.741e-02;1.044e+00;7.500e-01;-0.000e+00;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
2.961287;1.044e+00;8.333e-01;-1.111e-06;7.979e-01;-1.064e-06;1.044e+00;1.059e+00;8.065e-01;5.740e-02;1.044e+00;7.500e-01;-1.000e-06;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
19.999996;1.044e+00;8.333e-01;-2.863e-07;7.979e-01;-4.732e-07;1.044e+00;1.059e+00;8.065e-01;5.740e-02;1.044e+00;7.500e-01;-1.549e-07;1.000e+01;8.333e-01;1.044e+00;5.000e+01;5.000e+01
19.999997;1.044e+00;8.333e-01;-2.863e-07;7.979e-01;-4.732e-07;1.044e+00;1.059e+00;8.065e-01;5.740e-02;1.044e+00;7.500e-01;-1.549e-07;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.000000;1.044e+00;8.333e-01;-2.863e-07;7.979e-01;-4.732e-07;1.044e+00;1.059e+00;8.065e-01;5.740e-02;1.044e+00;7.500e-01;-1.551e-07;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.000316;1.044e+00;8.333e-01;9.860e-05;7.979e-01;9.420e-05;1.044e+00;1.059e+00;8.065e-01;5.750e-02;1.044e+00;7.500e-01;8.883e-05;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.000431;1.044e+00;8.334e-01;1.753e-04;7.979e-01;1.676e-04;1.045e+00;1.059e+00;8.065e-01;5.757e-02;1.044e+00;7.500e-01;1.578e-04;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.000546;1.044e+00;8.334e-01;2.708e-04;7.979e-01;2.591e-04;1.045e+00;1.059e+00;8.065e-01;5.766e-02;1.044e+00;7.500e-01;2.438e-04;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.000662;1.044e+00;8.334e-01;3.819e-04;7.979e-01;3.655e-04;1.045e+00;1.060e+00;8.065e-01;5.777e-02;1.044e+00;7.500e-01;3.438e-04;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.000777;1.044e+00;8.334e-01;5.075e-04;7.979e-01;4.857e-04;1.045e+00;1.060e+00;8.065e-01;5.788e-02;1.044e+00;7.500e-01;4.568e-04;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.000892;1.044e+00;8.334e-01;6.453e-04;7.979e-01;6.176e-04;1.045e+00;1.060e+00;8.065e-01;5.801e-02;1.044e+00;7.501e-01;5.808e-04;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.001007;1.044e+00;8.334e-01;7.930e-04;7.979e-01;7.590e-04;1.045e+00;1.060e+00;8.065e-01;5.815e-02;1.044e+00;7.501e-01;7.138e-04;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.001122;1.044e+00;8.334e-01;9.508e-04;7.979e-01;9.101e-04;1.045e+00;1.060e+00;8.065e-01;5.830e-02;1.044e+00;7.501e-01;8.558e-04;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.001238;1.045e+00;8.335e-01;1.117e-03;7.979e-01;1.069e-03;1.045e+00;1.060e+00;8.065e-01;5.846e-02;1.045e+00;7.501e-01;1.005e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.001353;1.045e+00;8.335e-01;1.289e-03;7.980e-01;1.234e-03;1.045e+00;1.060e+00;8.065e-01;5.862e-02;1.045e+00;7.501e-01;1.160e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.001468;1.045e+00;8.335e-01;1.468e-03;7.980e-01;1.405e-03;1.045e+00;1.060e+00;8.065e-01;5.879e-02;1.045e+00;7.501e-01;1.321e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.001583;1.045e+00;8.335e-01;1.651e-03;7.980e-01;1.581e-03;1.045e+00;1.060e+00;8.065e-01;5.897e-02;1.045e+00;7.502e-01;1.486e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.001814;1.045e+00;8.335e-01;2.031e-03;7.980e-01;1.944e-03;1.045e+00;1.060e+00;8.065e-01;5.932e-02;1.045e+00;7.502e-01;1.828e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.001929;1.045e+00;8.336e-01;2.226e-03;7.980e-01;2.131e-03;1.045e+00;1.060e+00;8.065e-01;5.951e-02;1.045e+00;7.502e-01;2.003e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.002044;1.045e+00;8.336e-01;2.423e-03;7.980e-01;2.319e-03;1.045e+00;1.060e+00;8.065e-01;5.970e-02;1.045e+00;7.502e-01;2.181e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.002159;1.045e+00;8.336e-01;2.622e-03;7.980e-01;2.509e-03;1.045e+00;1.060e+00;8.065e-01;5.988e-02;1.045e+00;7.502e-01;2.360e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.002274;1.045e+00;8.336e-01;2.822e-03;7.980e-01;2.701e-03;1.045e+00;1.060e+00;8.065e-01;6.007e-02;1.045e+00;7.503e-01;2.540e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.002505;1.045e+00;8.337e-01;3.227e-03;7.981e-01;3.088e-03;1.046e+00;1.060e+00;8.065e-01;6.045e-02;1.045e+00;7.503e-01;2.904e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.002712;1.045e+00;8.337e-01;3.592e-03;7.981e-01;3.438e-03;1.046e+00;1.060e+00;8.065e-01;6.080e-02;1.045e+00;7.503e-01;3.233e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.002920;1.045e+00;8.337e-01;3.959e-03;7.981e-01;3.789e-03;1.046e+00;1.060e+00;8.065e-01;6.115e-02;1.045e+00;7.504e-01;3.563e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.003127;1.045e+00;8.338e-01;4.323e-03;7.981e-01;4.137e-03;1.046e+00;1.060e+00;8.065e-01;6.149e-02;1.045e+00;7.504e-01;3.891e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.003334;1.045e+00;8.338e-01;4.687e-03;7.982e-01;4.485e-03;1.046e+00;1.060e+00;8.065e-01;6.183e-02;1.045e+00;7.504e-01;4.218e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.003542;1.045e+00;8.339e-01;5.048e-03;7.982e-01;4.831e-03;1.046e+00;1.060e+00;8.065e-01;6.218e-02;1.045e+00;7.505e-01;4.543e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.003956;1.045e+00;8.339e-01;5.758e-03;7.982e-01;5.510e-03;1.046e+00;1.060e+00;8.065e-01;6.285e-02;1.045e+00;7.505e-01;5.182e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.004164;1.045e+00;8.340e-01;6.108e-03;7.982e-01;5.845e-03;1.047e+00;1.060e+00;8.065e-01;6.318e-02;1.045e+00;7.506e-01;5.497e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.004371;1.045e+00;8.340e-01;6.452e-03;7.983e-01;6.175e-03;1.047e+00;1.060e+00;8.065e-01;6.350e-02;1.045e+00;7.506e-01;5.807e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.004578;1.045e+00;8.340e-01;6.792e-03;7.983e-01;6.500e-03;1.047e+00;1.060e+00;8.065e-01;6.382e-02;1.045e+00;7.506e-01;6.113e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.004786;1.045e+00;8.341e-01;7.127e-03;7.983e-01;6.820e-03;1.047e+00;1.060e+00;8.065e-01;6.414e-02;1.045e+00;7.507e-01;6.414e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.005200;1.045e+00;8.341e-01;7.781e-03;7.983e-01;7.446e-03;1.047e+00;1.060e+00;8.065e-01;6.476e-02;1.045e+00;7.507e-01;7.003e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.005408;1.045e+00;8.342e-01;8.100e-03;7.983e-01;7.751e-03;1.047e+00;1.061e+00;8.065e-01;6.506e-02;1.045e+00;7.507e-01;7.290e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.005615;1.045e+00;8.342e-01;8.414e-03;7.984e-01;8.052e-03;1.047e+00;1.061e+00;8.065e-01;6.535e-02;1.045e+00;7.508e-01;7.573e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.005823;1.045e+00;8.342e-01;8.723e-03;7.984e-01;8.347e-03;1.048e+00;1.061e+00;8.065e-01;6.565e-02;1.045e+00;7.508e-01;7.851e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.006030;1.045e+00;8.342e-01;9.026e-03;7.984e-01;8.637e-03;1.048e+00;1.061e+00;8.065e-01;6.593e-02;1.045e+00;7.508e-01;8.123e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.006237;1.045e+00;8.343e-01;9.323e-03;7.984e-01;8.921e-03;1.048e+00;1.061e+00;8.065e-01;6.621e-02;1.045e+00;7.508e-01;8.391e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.006445;1.045e+00;8.343e-01;9.617e-03;7.984e-01;9.202e-03;1.048e+00;1.061e+00;8.064e-01;6.649e-02;1.045e+00;7.509e-01;8.655e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.006652;1.045e+00;8.343e-01;9.903e-03;7.984e-01;9.476e-03;1.048e+00;1.061e+00;8.064e-01;6.676e-02;1.045e+00;7.509e-01;8.913e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.006859;1.045e+00;8.344e-01;1.019e-02;7.984e-01;9.746e-03;1.048e+00;1.061e+00;8.064e-01;6.702e-02;1.045e+00;7.509e-01;9.167e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.007067;1.045e+00;8.344e-01;1.046e-02;7.985e-01;1.001e-02;1.048e+00;1.061e+00;8.064e-01;6.729e-02;1.045e+00;7.509e-01;9.416e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.007274;1.045e+00;8.344e-01;1.073e-02;7.985e-01;1.027e-02;1.048e+00;1.061e+00;8.064e-01;6.754e-02;1.045e+00;7.510e-01;9.660e-03;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.007689;1.045e+00;8.344e-01;1.126e-02;7.985e-01;1.078e-02;1.048e+00;1.061e+00;8.064e-01;6.804e-02;1.045e+00;7.510e-01;1.013e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.007896;1.045e+00;8.345e-01;1.152e-02;7.985e-01;1.102e-02;1.048e+00;1.061e+00;8.064e-01;6.828e-02;1.045e+00;7.510e-01;1.036e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.008104;1.045e+00;8.345e-01;1.177e-02;7.985e-01;1.126e-02;1.049e+00;1.061e+00;8.064e-01;6.852e-02;1.045e+00;7.510e-01;1.059e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.008311;1.045e+00;8.345e-01;1.201e-02;7.985e-01;1.150e-02;1.049e+00;1.061e+00;8.064e-01;6.875e-02;1.045e+00;7.510e-01;1.081e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.008518;1.045e+00;8.345e-01;1.226e-02;7.985e-01;1.173e-02;1.049e+00;1.061e+00;8.064e-01;6.897e-02;1.045e+00;7.511e-01;1.103e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.008726;1.045e+00;8.345e-01;1.249e-02;7.985e-01;1.195e-02;1.049e+00;1.061e+00;8.064e-01;6.920e-02;1.045e+00;7.511e-01;1.124e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.008933;1.045e+00;8.346e-01;1.272e-02;7.985e-01;1.218e-02;1.049e+00;1.061e+00;8.064e-01;6.941e-02;1.045e+00;7.511e-01;1.145e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.009140;1.045e+00;8.346e-01;1.295e-02;7.985e-01;1.239e-02;1.049e+00;1.061e+00;8.064e-01;6.963e-02;1.045e+00;7.511e-01;1.166e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.009555;1.045e+00;8.346e-01;1.339e-02;7.985e-01;1.281e-02;1.049e+00;1.061e+00;8.064e-01;7.004e-02;1.045e+00;7.511e-01;1.205e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.009762;1.045e+00;8.346e-01;1.361e-02;7.986e-01;1.302e-02;1.049e+00;1.061e+00;8.063e-01;7.024e-02;1.045e+00;7.511e-01;1.225e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.009970;1.045e+00;8.346e-01;1.381e-02;7.986e-01;1.322e-02;1.049e+00;1.061e+00;8.063e-01;7.044e-02;1.045e+00;7.512e-01;1.243e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.010177;1.045e+00;8.346e-01;1.402e-02;7.986e-01;1.341e-02;1.049e+00;1.061e+00;8.063e-01;7.063e-02;1.045e+00;7.512e-01;1.262e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.010384;1.045e+00;8.346e-01;1.422e-02;7.986e-01;1.361e-02;1.049e+00;1.061e+00;8.063e-01;7.082e-02;1.045e+00;7.512e-01;1.280e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.010592;1.045e+00;8.347e-01;1.442e-02;7.986e-01;1.379e-02;1.050e+00;1.061e+00;8.063e-01;7.100e-02;1.045e+00;7.512e-01;1.298e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.011007;1.045e+00;8.347e-01;1.480e-02;7.986e-01;1.416e-02;1.050e+00;1.061e+00;8.063e-01;7.136e-02;1.045e+00;7.512e-01;1.332e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.011629;1.045e+00;8.347e-01;1.534e-02;7.986e-01;1.467e-02;1.050e+00;1.061e+00;8.063e-01;7.187e-02;1.045e+00;7.512e-01;1.380e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.011836;1.045e+00;8.347e-01;1.551e-02;7.986e-01;1.484e-02;1.050e+00;1.062e+00;8.062e-01;7.203e-02;1.045e+00;7.512e-01;1.396e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.012043;1.045e+00;8.347e-01;1.568e-02;7.986e-01;1.500e-02;1.050e+00;1.062e+00;8.062e-01;7.219e-02;1.045e+00;7.512e-01;1.411e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.012873;1.045e+00;8.347e-01;1.632e-02;7.986e-01;1.562e-02;1.050e+00;1.062e+00;8.062e-01;7.279e-02;1.045e+00;7.512e-01;1.469e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.013080;1.045e+00;8.347e-01;1.647e-02;7.985e-01;1.576e-02;1.050e+00;1.062e+00;8.062e-01;7.293e-02;1.045e+00;7.513e-01;1.483e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.014117;1.045e+00;8.347e-01;1.719e-02;7.985e-01;1.644e-02;1.050e+00;1.062e+00;8.061e-01;7.359e-02;1.045e+00;7.513e-01;1.547e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.014324;1.045e+00;8.347e-01;1.732e-02;7.985e-01;1.657e-02;1.051e+00;1.062e+00;8.061e-01;7.372e-02;1.045e+00;7.513e-01;1.559e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.014532;1.045e+00;8.347e-01;1.745e-02;7.985e-01;1.669e-02;1.051e+00;1.062e+00;8.061e-01;7.384e-02;1.045e+00;7.513e-01;1.570e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.014739;1.045e+00;8.347e-01;1.758e-02;7.985e-01;1.681e-02;1.051e+00;1.062e+00;8.061e-01;7.395e-02;1.045e+00;7.512e-01;1.582e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.015154;1.045e+00;8.347e-01;1.782e-02;7.985e-01;1.705e-02;1.051e+00;1.062e+00;8.060e-01;7.418e-02;1.045e+00;7.512e-01;1.604e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.015983;1.045e+00;8.347e-01;1.828e-02;7.985e-01;1.749e-02;1.051e+00;1.062e+00;8.060e-01;7.461e-02;1.045e+00;7.512e-01;1.646e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.016356;1.045e+00;8.347e-01;1.848e-02;7.984e-01;1.768e-02;1.051e+00;1.062e+00;8.059e-01;7.479e-02;1.045e+00;7.512e-01;1.663e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.017103;1.045e+00;8.347e-01;1.885e-02;7.984e-01;1.803e-02;1.051e+00;1.062e+00;8.059e-01;7.513e-02;1.045e+00;7.512e-01;1.696e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.017476;1.045e+00;8.347e-01;1.902e-02;7.984e-01;1.819e-02;1.051e+00;1.062e+00;8.058e-01;7.529e-02;1.045e+00;7.512e-01;1.712e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.017849;1.045e+00;8.346e-01;1.919e-02;7.984e-01;1.835e-02;1.051e+00;1.062e+00;8.058e-01;7.544e-02;1.045e+00;7.512e-01;1.727e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.018223;1.045e+00;8.346e-01;1.935e-02;7.983e-01;1.851e-02;1.051e+00;1.062e+00;8.058e-01;7.559e-02;1.045e+00;7.512e-01;1.741e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.018596;1.045e+00;8.346e-01;1.950e-02;7.983e-01;1.866e-02;1.051e+00;1.062e+00;8.058e-01;7.573e-02;1.045e+00;7.511e-01;1.755e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.019342;1.045e+00;8.346e-01;1.980e-02;7.983e-01;1.894e-02;1.051e+00;1.062e+00;8.057e-01;7.600e-02;1.045e+00;7.511e-01;1.782e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.019716;1.045e+00;8.345e-01;1.994e-02;7.982e-01;1.907e-02;1.051e+00;1.062e+00;8.057e-01;7.613e-02;1.045e+00;7.511e-01;1.794e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.020089;1.045e+00;8.345e-01;2.007e-02;7.982e-01;1.920e-02;1.052e+00;1.062e+00;8.056e-01;7.625e-02;1.045e+00;7.511e-01;1.806e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.020462;1.045e+00;8.345e-01;2.020e-02;7.982e-01;1.932e-02;1.052e+00;1.062e+00;8.056e-01;7.637e-02;1.045e+00;7.511e-01;1.818e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.020835;1.046e+00;8.345e-01;2.032e-02;7.982e-01;1.944e-02;1.052e+00;1.062e+00;8.056e-01;7.648e-02;1.046e+00;7.510e-01;1.829e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.021209;1.046e+00;8.345e-01;2.044e-02;7.981e-01;1.955e-02;1.052e+00;1.062e+00;8.055e-01;7.659e-02;1.046e+00;7.510e-01;1.840e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.021582;1.046e+00;8.344e-01;2.056e-02;7.981e-01;1.966e-02;1.052e+00;1.062e+00;8.055e-01;7.670e-02;1.046e+00;7.510e-01;1.850e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.022328;1.046e+00;8.344e-01;2.078e-02;7.981e-01;1.988e-02;1.052e+00;1.062e+00;8.054e-01;7.690e-02;1.046e+00;7.510e-01;1.870e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.022702;1.046e+00;8.344e-01;2.089e-02;7.980e-01;1.998e-02;1.052e+00;1.062e+00;8.054e-01;7.699e-02;1.046e+00;7.509e-01;1.880e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.023075;1.046e+00;8.343e-01;2.099e-02;7.980e-01;2.008e-02;1.052e+00;1.062e+00;8.054e-01;7.709e-02;1.046e+00;7.509e-01;1.889e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.023448;1.046e+00;8.343e-01;2.109e-02;7.980e-01;2.017e-02;1.052e+00;1.062e+00;8.053e-01;7.718e-02;1.046e+00;7.509e-01;1.898e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.023821;1.046e+00;8.343e-01;2.119e-02;7.979e-01;2.027e-02;1.052e+00;1.062e+00;8.053e-01;7.727e-02;1.046e+00;7.509e-01;1.907e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.024195;1.046e+00;8.343e-01;2.129e-02;7.979e-01;2.036e-02;1.052e+00;1.062e+00;8.053e-01;7.735e-02;1.046e+00;7.508e-01;1.916e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.024568;1.046e+00;8.342e-01;2.138e-02;7.979e-01;2.045e-02;1.052e+00;1.062e+00;8.052e-01;7.744e-02;1.046e+00;7.508e-01;1.924e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.024941;1.046e+00;8.342e-01;2.147e-02;7.979e-01;2.053e-02;1.052e+00;1.062e+00;8.052e-01;7.752e-02;1.046e+00;7.508e-01;1.932e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.025314;1.046e+00;8.342e-01;2.156e-02;7.978e-01;2.062e-02;1.052e+00;1.062e+00;8.052e-01;7.760e-02;1.046e+00;7.508e-01;1.940e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.025688;1.046e+00;8.342e-01;2.165e-02;7.978e-01;2.070e-02;1.052e+00;1.062e+00;8.051e-01;7.767e-02;1.046e+00;7.507e-01;1.948e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.026061;1.046e+00;8.341e-01;2.173e-02;7.978e-01;2.078e-02;1.052e+00;1.062e+00;8.051e-01;7.775e-02;1.046e+00;7.507e-01;1.956e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.026434;1.046e+00;8.341e-01;2.181e-02;7.977e-01;2.086e-02;1.052e+00;1.062e+00;8.051e-01;7.782e-02;1.046e+00;7.507e-01;1.963e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.027181;1.046e+00;8.341e-01;2.198e-02;7.977e-01;2.102e-02;1.052e+00;1.062e+00;8.050e-01;7.797e-02;1.046e+00;7.507e-01;1.978e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.027554;1.046e+00;8.340e-01;2.206e-02;7.977e-01;2.109e-02;1.052e+00;1.062e+00;8.050e-01;7.804e-02;1.046e+00;7.506e-01;1.985e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.027927;1.046e+00;8.340e-01;2.213e-02;7.976e-01;2.117e-02;1.052e+00;1.062e+00;8.049e-01;7.811e-02;1.046e+00;7.506e-01;1.992e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.028674;1.046e+00;8.340e-01;2.229e-02;7.976e-01;2.131e-02;1.052e+00;1.062e+00;8.049e-01;7.825e-02;1.046e+00;7.506e-01;2.006e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.029047;1.046e+00;8.339e-01;2.236e-02;7.976e-01;2.139e-02;1.052e+00;1.062e+00;8.048e-01;7.831e-02;1.046e+00;7.505e-01;2.013e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.029420;1.046e+00;8.339e-01;2.244e-02;7.975e-01;2.146e-02;1.052e+00;1.062e+00;8.048e-01;7.838e-02;1.046e+00;7.505e-01;2.019e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.030167;1.046e+00;8.339e-01;2.258e-02;7.975e-01;2.160e-02;1.052e+00;1.062e+00;8.047e-01;7.851e-02;1.046e+00;7.505e-01;2.032e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.030540;1.046e+00;8.338e-01;2.266e-02;7.974e-01;2.167e-02;1.052e+00;1.062e+00;8.047e-01;7.857e-02;1.046e+00;7.504e-01;2.039e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.030913;1.046e+00;8.338e-01;2.273e-02;7.974e-01;2.174e-02;1.052e+00;1.062e+00;8.047e-01;7.864e-02;1.046e+00;7.504e-01;2.046e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.031660;1.046e+00;8.338e-01;2.287e-02;7.974e-01;2.187e-02;1.053e+00;1.062e+00;8.046e-01;7.877e-02;1.046e+00;7.504e-01;2.058e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.032331;1.046e+00;8.337e-01;2.300e-02;7.973e-01;2.200e-02;1.053e+00;1.062e+00;8.046e-01;7.888e-02;1.046e+00;7.503e-01;2.070e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.033003;1.046e+00;8.337e-01;2.313e-02;7.973e-01;2.212e-02;1.053e+00;1.062e+00;8.045e-01;7.900e-02;1.046e+00;7.503e-01;2.082e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.033675;1.046e+00;8.336e-01;2.326e-02;7.972e-01;2.224e-02;1.053e+00;1.063e+00;8.045e-01;7.911e-02;1.046e+00;7.503e-01;2.093e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.034347;1.046e+00;8.336e-01;2.338e-02;7.972e-01;2.236e-02;1.053e+00;1.063e+00;8.044e-01;7.922e-02;1.046e+00;7.502e-01;2.105e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.035019;1.046e+00;8.336e-01;2.351e-02;7.972e-01;2.248e-02;1.053e+00;1.063e+00;8.044e-01;7.934e-02;1.046e+00;7.502e-01;2.116e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.035691;1.046e+00;8.335e-01;2.364e-02;7.971e-01;2.261e-02;1.053e+00;1.063e+00;8.043e-01;7.945e-02;1.046e+00;7.502e-01;2.128e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.036363;1.046e+00;8.335e-01;2.377e-02;7.971e-01;2.273e-02;1.053e+00;1.063e+00;8.043e-01;7.957e-02;1.046e+00;7.502e-01;2.139e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.037034;1.046e+00;8.335e-01;2.390e-02;7.971e-01;2.285e-02;1.053e+00;1.063e+00;8.042e-01;7.969e-02;1.046e+00;7.501e-01;2.151e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.037706;1.046e+00;8.334e-01;2.403e-02;7.970e-01;2.298e-02;1.053e+00;1.063e+00;8.042e-01;7.980e-02;1.046e+00;7.501e-01;2.162e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.038378;1.046e+00;8.334e-01;2.416e-02;7.970e-01;2.310e-02;1.053e+00;1.063e+00;8.042e-01;7.992e-02;1.046e+00;7.501e-01;2.174e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.039050;1.046e+00;8.334e-01;2.429e-02;7.970e-01;2.323e-02;1.053e+00;1.063e+00;8.041e-01;8.004e-02;1.046e+00;7.501e-01;2.186e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.039722;1.046e+00;8.334e-01;2.442e-02;7.969e-01;2.336e-02;1.053e+00;1.063e+00;8.041e-01;8.016e-02;1.046e+00;7.500e-01;2.198e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.040394;1.046e+00;8.333e-01;2.456e-02;7.969e-01;2.348e-02;1.053e+00;1.063e+00;8.041e-01;8.028e-02;1.046e+00;7.500e-01;2.210e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.041065;1.046e+00;8.333e-01;2.469e-02;7.969e-01;2.361e-02;1.053e+00;1.063e+00;8.040e-01;8.041e-02;1.046e+00;7.500e-01;2.222e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.041737;1.046e+00;8.333e-01;2.483e-02;7.968e-01;2.374e-02;1.053e+00;1.063e+00;8.040e-01;8.053e-02;1.046e+00;7.500e-01;2.235e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.042409;1.046e+00;8.333e-01;2.496e-02;7.968e-01;2.387e-02;1.053e+00;1.063e+00;8.040e-01;8.066e-02;1.046e+00;7.500e-01;2.247e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.043081;1.046e+00;8.333e-01;2.510e-02;7.968e-01;2.400e-02;1.053e+00;1.063e+00;8.039e-01;8.078e-02;1.046e+00;7.499e-01;2.259e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.043753;1.046e+00;8.332e-01;2.524e-02;7.968e-01;2.414e-02;1.053e+00;1.063e+00;8.039e-01;8.091e-02;1.046e+00;7.499e-01;2.272e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.044425;1.046e+00;8.332e-01;2.538e-02;7.968e-01;2.427e-02;1.053e+00;1.063e+00;8.039e-01;8.104e-02;1.046e+00;7.499e-01;2.284e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.045097;1.046e+00;8.332e-01;2.552e-02;7.967e-01;2.441e-02;1.053e+00;1.063e+00;8.038e-01;8.117e-02;1.046e+00;7.499e-01;2.297e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.045768;1.046e+00;8.332e-01;2.566e-02;7.967e-01;2.454e-02;1.053e+00;1.063e+00;8.038e-01;8.130e-02;1.046e+00;7.499e-01;2.310e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.046440;1.046e+00;8.332e-01;2.581e-02;7.967e-01;2.468e-02;1.054e+00;1.063e+00;8.038e-01;8.143e-02;1.046e+00;7.499e-01;2.322e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.047112;1.046e+00;8.332e-01;2.595e-02;7.967e-01;2.481e-02;1.054e+00;1.063e+00;8.038e-01;8.156e-02;1.046e+00;7.499e-01;2.336e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.048456;1.046e+00;8.332e-01;2.624e-02;7.967e-01;2.509e-02;1.054e+00;1.063e+00;8.037e-01;8.183e-02;1.046e+00;7.499e-01;2.362e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.048526;1.046e+00;8.332e-01;2.625e-02;7.967e-01;2.510e-02;1.054e+00;1.063e+00;8.037e-01;8.184e-02;1.046e+00;7.498e-01;2.363e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.049038;1.046e+00;8.332e-01;2.636e-02;7.967e-01;2.521e-02;1.054e+00;1.063e+00;8.037e-01;8.194e-02;1.046e+00;7.498e-01;2.373e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.049550;1.046e+00;8.332e-01;2.648e-02;7.966e-01;2.532e-02;1.054e+00;1.063e+00;8.037e-01;8.205e-02;1.046e+00;7.498e-01;2.383e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.050550;1.046e+00;8.332e-01;2.669e-02;7.966e-01;2.552e-02;1.054e+00;1.063e+00;8.037e-01;8.225e-02;1.046e+00;7.498e-01;2.403e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.051550;1.046e+00;8.331e-01;2.691e-02;7.966e-01;2.573e-02;1.054e+00;1.063e+00;8.036e-01;8.245e-02;1.046e+00;7.498e-01;2.422e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.052550;1.046e+00;8.331e-01;2.713e-02;7.966e-01;2.594e-02;1.054e+00;1.063e+00;8.036e-01;8.266e-02;1.046e+00;7.498e-01;2.442e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.053550;1.046e+00;8.331e-01;2.736e-02;7.966e-01;2.616e-02;1.054e+00;1.063e+00;8.036e-01;8.286e-02;1.046e+00;7.498e-01;2.462e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.054550;1.046e+00;8.331e-01;2.758e-02;7.966e-01;2.637e-02;1.054e+00;1.063e+00;8.036e-01;8.307e-02;1.046e+00;7.498e-01;2.482e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.055550;1.046e+00;8.331e-01;2.780e-02;7.966e-01;2.658e-02;1.054e+00;1.063e+00;8.035e-01;8.328e-02;1.046e+00;7.498e-01;2.502e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.056550;1.046e+00;8.331e-01;2.802e-02;7.966e-01;2.679e-02;1.054e+00;1.063e+00;8.035e-01;8.349e-02;1.046e+00;7.498e-01;2.522e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.057550;1.046e+00;8.332e-01;2.825e-02;7.966e-01;2.701e-02;1.054e+00;1.063e+00;8.035e-01;8.369e-02;1.046e+00;7.498e-01;2.542e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.058550;1.046e+00;8.332e-01;2.847e-02;7.966e-01;2.722e-02;1.054e+00;1.063e+00;8.035e-01;8.390e-02;1.046e+00;7.498e-01;2.562e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.059550;1.046e+00;8.332e-01;2.869e-02;7.966e-01;2.743e-02;1.055e+00;1.063e+00;8.035e-01;8.411e-02;1.046e+00;7.498e-01;2.583e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.060550;1.046e+00;8.332e-01;2.892e-02;7.966e-01;2.765e-02;1.055e+00;1.063e+00;8.035e-01;8.432e-02;1.046e+00;7.499e-01;2.603e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.061550;1.046e+00;8.332e-01;2.914e-02;7.966e-01;2.786e-02;1.055e+00;1.063e+00;8.035e-01;8.453e-02;1.046e+00;7.499e-01;2.623e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.062550;1.046e+00;8.332e-01;2.936e-02;7.966e-01;2.807e-02;1.055e+00;1.063e+00;8.034e-01;8.474e-02;1.046e+00;7.499e-01;2.643e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.063550;1.046e+00;8.332e-01;2.959e-02;7.966e-01;2.828e-02;1.055e+00;1.063e+00;8.034e-01;8.495e-02;1.046e+00;7.499e-01;2.663e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.064550;1.046e+00;8.332e-01;2.981e-02;7.966e-01;2.850e-02;1.055e+00;1.063e+00;8.034e-01;8.515e-02;1.046e+00;7.499e-01;2.683e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.066550;1.046e+00;8.332e-01;3.025e-02;7.966e-01;2.892e-02;1.055e+00;1.063e+00;8.034e-01;8.557e-02;1.046e+00;7.499e-01;2.723e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.067550;1.046e+00;8.332e-01;3.047e-02;7.966e-01;2.913e-02;1.055e+00;1.063e+00;8.034e-01;8.578e-02;1.046e+00;7.499e-01;2.742e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.068550;1.046e+00;8.333e-01;3.069e-02;7.966e-01;2.934e-02;1.055e+00;1.063e+00;8.034e-01;8.598e-02;1.046e+00;7.499e-01;2.762e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.069550;1.046e+00;8.333e-01;3.091e-02;7.966e-01;2.955e-02;1.055e+00;1.063e+00;8.034e-01;8.619e-02;1.046e+00;7.499e-01;2.782e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.070550;1.046e+00;8.333e-01;3.113e-02;7.966e-01;2.976e-02;1.055e+00;1.064e+00;8.033e-01;8.639e-02;1.046e+00;7.500e-01;2.802e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.071550;1.046e+00;8.333e-01;3.135e-02;7.966e-01;2.996e-02;1.055e+00;1.064e+00;8.033e-01;8.659e-02;1.046e+00;7.500e-01;2.821e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.072550;1.046e+00;8.333e-01;3.156e-02;7.966e-01;3.017e-02;1.056e+00;1.064e+00;8.033e-01;8.680e-02;1.046e+00;7.500e-01;2.841e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.073550;1.046e+00;8.333e-01;3.178e-02;7.966e-01;3.038e-02;1.056e+00;1.064e+00;8.033e-01;8.700e-02;1.046e+00;7.500e-01;2.860e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.074550;1.046e+00;8.333e-01;3.199e-02;7.966e-01;3.058e-02;1.056e+00;1.064e+00;8.033e-01;8.720e-02;1.046e+00;7.500e-01;2.880e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.075550;1.046e+00;8.333e-01;3.221e-02;7.966e-01;3.079e-02;1.056e+00;1.064e+00;8.033e-01;8.740e-02;1.046e+00;7.500e-01;2.899e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.076550;1.046e+00;8.333e-01;3.242e-02;7.966e-01;3.099e-02;1.056e+00;1.064e+00;8.033e-01;8.760e-02;1.046e+00;7.500e-01;2.918e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.077550;1.046e+00;8.334e-01;3.264e-02;7.966e-01;3.120e-02;1.056e+00;1.064e+00;8.033e-01;8.780e-02;1.046e+00;7.500e-01;2.937e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.078550;1.046e+00;8.334e-01;3.285e-02;7.966e-01;3.140e-02;1.056e+00;1.064e+00;8.033e-01;8.800e-02;1.046e+00;7.500e-01;2.956e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.079550;1.046e+00;8.334e-01;3.306e-02;7.966e-01;3.160e-02;1.056e+00;1.064e+00;8.032e-01;8.820e-02;1.046e+00;7.500e-01;2.975e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.080550;1.046e+00;8.334e-01;3.327e-02;7.966e-01;3.180e-02;1.056e+00;1.064e+00;8.032e-01;8.839e-02;1.046e+00;7.500e-01;2.994e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.081550;1.046e+00;8.334e-01;3.348e-02;7.966e-01;3.200e-02;1.056e+00;1.064e+00;8.032e-01;8.859e-02;1.046e+00;7.500e-01;3.013e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.082550;1.046e+00;8.334e-01;3.369e-02;7.966e-01;3.220e-02;1.056e+00;1.064e+00;8.032e-01;8.878e-02;1.046e+00;7.501e-01;3.032e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.083550;1.046e+00;8.334e-01;3.390e-02;7.966e-01;3.240e-02;1.056e+00;1.064e+00;8.032e-01;8.898e-02;1.046e+00;7.501e-01;3.051e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.084550;1.046e+00;8.334e-01;3.410e-02;7.966e-01;3.260e-02;1.056e+00;1.064e+00;8.032e-01;8.917e-02;1.046e+00;7.501e-01;3.069e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.085063;1.046e+00;8.334e-01;3.421e-02;7.966e-01;3.270e-02;1.056e+00;1.064e+00;8.032e-01;8.927e-02;1.046e+00;7.501e-01;3.079e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.085127;1.046e+00;8.334e-01;3.422e-02;7.966e-01;3.271e-02;1.056e+00;1.064e+00;8.032e-01;8.928e-02;1.046e+00;7.501e-01;3.080e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.085191;1.046e+00;8.334e-01;3.424e-02;7.966e-01;3.272e-02;1.057e+00;1.064e+00;8.032e-01;8.930e-02;1.046e+00;7.501e-01;3.081e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.086087;1.046e+00;8.334e-01;3.442e-02;7.966e-01;3.290e-02;1.057e+00;1.064e+00;8.032e-01;8.947e-02;1.046e+00;7.501e-01;3.098e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.087087;1.046e+00;8.334e-01;3.462e-02;7.966e-01;3.309e-02;1.057e+00;1.064e+00;8.031e-01;8.966e-02;1.046e+00;7.501e-01;3.116e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.088087;1.046e+00;8.334e-01;3.483e-02;7.966e-01;3.329e-02;1.057e+00;1.064e+00;8.031e-01;8.985e-02;1.046e+00;7.501e-01;3.135e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.089087;1.046e+00;8.334e-01;3.503e-02;7.966e-01;3.348e-02;1.057e+00;1.064e+00;8.031e-01;9.004e-02;1.046e+00;7.501e-01;3.153e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.090087;1.046e+00;8.334e-01;3.524e-02;7.966e-01;3.368e-02;1.057e+00;1.064e+00;8.031e-01;9.023e-02;1.046e+00;7.501e-01;3.171e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.091087;1.046e+00;8.334e-01;3.544e-02;7.966e-01;3.387e-02;1.057e+00;1.064e+00;8.031e-01;9.042e-02;1.046e+00;7.501e-01;3.189e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.092087;1.046e+00;8.335e-01;3.564e-02;7.966e-01;3.406e-02;1.057e+00;1.064e+00;8.031e-01;9.061e-02;1.046e+00;7.501e-01;3.207e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.093087;1.046e+00;8.335e-01;3.584e-02;7.966e-01;3.425e-02;1.057e+00;1.064e+00;8.031e-01;9.079e-02;1.046e+00;7.501e-01;3.226e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.094087;1.046e+00;8.335e-01;3.604e-02;7.966e-01;3.444e-02;1.057e+00;1.064e+00;8.030e-01;9.098e-02;1.046e+00;7.501e-01;3.243e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.095087;1.046e+00;8.335e-01;3.624e-02;7.965e-01;3.463e-02;1.057e+00;1.064e+00;8.030e-01;9.116e-02;1.046e+00;7.501e-01;3.261e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.096087;1.046e+00;8.335e-01;3.644e-02;7.965e-01;3.482e-02;1.057e+00;1.064e+00;8.030e-01;9.135e-02;1.046e+00;7.501e-01;3.279e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.097087;1.046e+00;8.335e-01;3.663e-02;7.965e-01;3.501e-02;1.057e+00;1.064e+00;8.030e-01;9.153e-02;1.046e+00;7.501e-01;3.297e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.098087;1.046e+00;8.335e-01;3.683e-02;7.965e-01;3.520e-02;1.057e+00;1.064e+00;8.030e-01;9.172e-02;1.046e+00;7.501e-01;3.315e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.099087;1.046e+00;8.335e-01;3.703e-02;7.965e-01;3.539e-02;1.057e+00;1.064e+00;8.029e-01;9.190e-02;1.046e+00;7.501e-01;3.332e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.100087;1.046e+00;8.335e-01;3.722e-02;7.965e-01;3.557e-02;1.058e+00;1.064e+00;8.029e-01;9.208e-02;1.046e+00;7.501e-01;3.350e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.101087;1.046e+00;8.335e-01;3.742e-02;7.965e-01;3.576e-02;1.058e+00;1.064e+00;8.029e-01;9.226e-02;1.046e+00;7.501e-01;3.367e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.102087;1.046e+00;8.335e-01;3.761e-02;7.965e-01;3.594e-02;1.058e+00;1.064e+00;8.029e-01;9.244e-02;1.046e+00;7.501e-01;3.385e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.103087;1.046e+00;8.335e-01;3.780e-02;7.965e-01;3.613e-02;1.058e+00;1.064e+00;8.029e-01;9.262e-02;1.046e+00;7.501e-01;3.402e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.104087;1.046e+00;8.335e-01;3.800e-02;7.965e-01;3.631e-02;1.058e+00;1.064e+00;8.029e-01;9.280e-02;1.046e+00;7.501e-01;3.420e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.105087;1.046e+00;8.335e-01;3.819e-02;7.965e-01;3.649e-02;1.058e+00;1.064e+00;8.028e-01;9.298e-02;1.046e+00;7.501e-01;3.437e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.106087;1.046e+00;8.335e-01;3.838e-02;7.965e-01;3.667e-02;1.058e+00;1.064e+00;8.028e-01;9.315e-02;1.046e+00;7.501e-01;3.454e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.107087;1.046e+00;8.335e-01;3.857e-02;7.965e-01;3.686e-02;1.058e+00;1.065e+00;8.028e-01;9.333e-02;1.046e+00;7.501e-01;3.471e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.108087;1.046e+00;8.335e-01;3.876e-02;7.965e-01;3.704e-02;1.058e+00;1.065e+00;8.028e-01;9.351e-02;1.046e+00;7.501e-01;3.488e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.109087;1.046e+00;8.335e-01;3.895e-02;7.964e-01;3.722e-02;1.058e+00;1.065e+00;8.028e-01;9.368e-02;1.046e+00;7.501e-01;3.505e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.110087;1.046e+00;8.335e-01;3.913e-02;7.964e-01;3.739e-02;1.058e+00;1.065e+00;8.027e-01;9.386e-02;1.046e+00;7.501e-01;3.522e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.111087;1.046e+00;8.335e-01;3.932e-02;7.964e-01;3.757e-02;1.058e+00;1.065e+00;8.027e-01;9.403e-02;1.046e+00;7.501e-01;3.539e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.112087;1.047e+00;8.335e-01;3.951e-02;7.964e-01;3.775e-02;1.058e+00;1.065e+00;8.027e-01;9.420e-02;1.047e+00;7.501e-01;3.556e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.113087;1.047e+00;8.335e-01;3.969e-02;7.964e-01;3.793e-02;1.058e+00;1.065e+00;8.027e-01;9.437e-02;1.047e+00;7.501e-01;3.572e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.114087;1.047e+00;8.335e-01;3.988e-02;7.964e-01;3.810e-02;1.058e+00;1.065e+00;8.027e-01;9.455e-02;1.047e+00;7.501e-01;3.589e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.115087;1.047e+00;8.335e-01;4.006e-02;7.964e-01;3.828e-02;1.059e+00;1.065e+00;8.026e-01;9.472e-02;1.047e+00;7.501e-01;3.605e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.116087;1.047e+00;8.335e-01;4.024e-02;7.964e-01;3.845e-02;1.059e+00;1.065e+00;8.026e-01;9.489e-02;1.047e+00;7.501e-01;3.622e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.117087;1.047e+00;8.335e-01;4.043e-02;7.964e-01;3.863e-02;1.059e+00;1.065e+00;8.026e-01;9.506e-02;1.047e+00;7.501e-01;3.638e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.118087;1.047e+00;8.335e-01;4.061e-02;7.964e-01;3.880e-02;1.059e+00;1.065e+00;8.026e-01;9.522e-02;1.047e+00;7.501e-01;3.655e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.119087;1.047e+00;8.335e-01;4.079e-02;7.964e-01;3.897e-02;1.059e+00;1.065e+00;8.026e-01;9.539e-02;1.047e+00;7.501e-01;3.671e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.120087;1.047e+00;8.334e-01;4.097e-02;7.964e-01;3.915e-02;1.059e+00;1.065e+00;8.025e-01;9.556e-02;1.047e+00;7.501e-01;3.687e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.121087;1.047e+00;8.334e-01;4.115e-02;7.963e-01;3.932e-02;1.059e+00;1.065e+00;8.025e-01;9.573e-02;1.047e+00;7.501e-01;3.703e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.122087;1.047e+00;8.334e-01;4.133e-02;7.963e-01;3.949e-02;1.059e+00;1.065e+00;8.025e-01;9.589e-02;1.047e+00;7.501e-01;3.719e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.123087;1.047e+00;8.334e-01;4.150e-02;7.963e-01;3.966e-02;1.059e+00;1.065e+00;8.025e-01;9.606e-02;1.047e+00;7.501e-01;3.735e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.124087;1.047e+00;8.334e-01;4.168e-02;7.963e-01;3.983e-02;1.059e+00;1.065e+00;8.025e-01;9.622e-02;1.047e+00;7.501e-01;3.751e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.125087;1.047e+00;8.334e-01;4.186e-02;7.963e-01;3.999e-02;1.059e+00;1.065e+00;8.024e-01;9.639e-02;1.047e+00;7.501e-01;3.767e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.127087;1.047e+00;8.334e-01;4.221e-02;7.963e-01;4.033e-02;1.059e+00;1.065e+00;8.024e-01;9.671e-02;1.047e+00;7.501e-01;3.799e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.128087;1.047e+00;8.334e-01;4.238e-02;7.963e-01;4.049e-02;1.059e+00;1.065e+00;8.024e-01;9.687e-02;1.047e+00;7.501e-01;3.814e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.129087;1.047e+00;8.334e-01;4.256e-02;7.963e-01;4.066e-02;1.059e+00;1.065e+00;8.024e-01;9.703e-02;1.047e+00;7.501e-01;3.830e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.130087;1.047e+00;8.334e-01;4.273e-02;7.963e-01;4.082e-02;1.059e+00;1.065e+00;8.024e-01;9.719e-02;1.047e+00;7.501e-01;3.846e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.131087;1.047e+00;8.334e-01;4.290e-02;7.963e-01;4.099e-02;1.060e+00;1.065e+00;8.023e-01;9.735e-02;1.047e+00;7.501e-01;3.861e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
