time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_VoltageSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.132087;1.047e+00;8.334e-01;4.307e-02;7.962e-01;4.115e-02;1.060e+00;1.065e+00;8.023e-01;9.751e-02;1.047e+00;7.501e-01;3.877e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.134087;1.047e+00;8.334e-01;4.341e-02;7.962e-01;4.147e-02;1.060e+00;1.065e+00;8.023e-01;9.783e-02;1.047e+00;7.501e-01;3.907e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.135087;1.047e+00;8.334e-01;4.358e-02;7.962e-01;4.164e-02;1.060e+00;1.065e+00;8.023e-01;9.798e-02;1.047e+00;7.501e-01;3.922e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.136087;1.047e+00;8.334e-01;4.375e-02;7.962e-01;4.180e-02;1.060e+00;1.065e+00;8.022e-01;9.814e-02;1.047e+00;7.501e-01;3.937e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.137087;1.047e+00;8.334e-01;4.392e-02;7.962e-01;4.195e-02;1.060e+00;1.065e+00;8.022e-01;9.829e-02;1.047e+00;7.501e-01;3.952e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.138087;1.047e+00;8.334e-01;4.408e-02;7.962e-01;4.211e-02;1.060e+00;1.065e+00;8.022e-01;9.845e-02;1.047e+00;7.501e-01;3.967e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.139087;1.047e+00;8.334e-01;4.425e-02;7.962e-01;4.227e-02;1.060e+00;1.065e+00;8.022e-01;9.860e-02;1.047e+00;7.501e-01;3.982e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.140087;1.047e+00;8.334e-01;4.441e-02;7.962e-01;4.243e-02;1.060e+00;1.065e+00;8.022e-01;9.876e-02;1.047e+00;7.501e-01;3.997e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.141087;1.047e+00;8.334e-01;4.458e-02;7.962e-01;4.259e-02;1.060e+00;1.065e+00;8.022e-01;9.891e-02;1.047e+00;7.501e-01;4.012e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.142087;1.047e+00;8.334e-01;4.474e-02;7.962e-01;4.274e-02;1.060e+00;1.065e+00;8.021e-01;9.906e-02;1.047e+00;7.501e-01;4.027e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.143087;1.047e+00;8.334e-01;4.490e-02;7.962e-01;4.290e-02;1.060e+00;1.065e+00;8.021e-01;9.921e-02;1.047e+00;7.501e-01;4.041e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.144087;1.047e+00;8.334e-01;4.507e-02;7.961e-01;4.305e-02;1.060e+00;1.065e+00;8.021e-01;9.936e-02;1.047e+00;7.501e-01;4.056e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.145087;1.047e+00;8.334e-01;4.523e-02;7.961e-01;4.320e-02;1.060e+00;1.065e+00;8.021e-01;9.951e-02;1.047e+00;7.501e-01;4.070e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.146087;1.047e+00;8.334e-01;4.539e-02;7.961e-01;4.336e-02;1.060e+00;1.065e+00;8.021e-01;9.966e-02;1.047e+00;7.501e-01;4.085e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.147087;1.047e+00;8.334e-01;4.555e-02;7.961e-01;4.351e-02;1.060e+00;1.065e+00;8.021e-01;9.981e-02;1.047e+00;7.501e-01;4.099e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.148087;1.047e+00;8.334e-01;4.571e-02;7.961e-01;4.366e-02;1.061e+00;1.065e+00;8.020e-01;9.995e-02;1.047e+00;7.501e-01;4.114e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.149087;1.047e+00;8.334e-01;4.586e-02;7.961e-01;4.381e-02;1.061e+00;1.065e+00;8.020e-01;1.001e-01;1.047e+00;7.501e-01;4.128e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.150087;1.047e+00;8.334e-01;4.602e-02;7.961e-01;4.396e-02;1.061e+00;1.065e+00;8.020e-01;1.002e-01;1.047e+00;7.501e-01;4.142e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.151087;1.047e+00;8.334e-01;4.618e-02;7.961e-01;4.411e-02;1.061e+00;1.065e+00;8.020e-01;1.004e-01;1.047e+00;7.501e-01;4.156e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.152087;1.047e+00;8.334e-01;4.633e-02;7.961e-01;4.426e-02;1.061e+00;1.066e+00;8.020e-01;1.005e-01;1.047e+00;7.501e-01;4.170e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.153087;1.047e+00;8.334e-01;4.649e-02;7.961e-01;4.441e-02;1.061e+00;1.066e+00;8.020e-01;1.007e-01;1.047e+00;7.501e-01;4.184e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.154087;1.047e+00;8.334e-01;4.664e-02;7.961e-01;4.456e-02;1.061e+00;1.066e+00;8.019e-01;1.008e-01;1.047e+00;7.501e-01;4.198e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.155087;1.047e+00;8.334e-01;4.680e-02;7.961e-01;4.470e-02;1.061e+00;1.066e+00;8.019e-01;1.010e-01;1.047e+00;7.500e-01;4.212e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.156087;1.047e+00;8.334e-01;4.695e-02;7.961e-01;4.485e-02;1.061e+00;1.066e+00;8.019e-01;1.011e-01;1.047e+00;7.500e-01;4.226e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.157087;1.047e+00;8.334e-01;4.710e-02;7.961e-01;4.499e-02;1.061e+00;1.066e+00;8.019e-01;1.013e-01;1.047e+00;7.500e-01;4.239e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.158087;1.047e+00;8.334e-01;4.726e-02;7.960e-01;4.514e-02;1.061e+00;1.066e+00;8.019e-01;1.014e-01;1.047e+00;7.500e-01;4.253e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.159087;1.047e+00;8.334e-01;4.741e-02;7.960e-01;4.528e-02;1.061e+00;1.066e+00;8.019e-01;1.015e-01;1.047e+00;7.500e-01;4.267e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.160087;1.047e+00;8.334e-01;4.756e-02;7.960e-01;4.542e-02;1.061e+00;1.066e+00;8.018e-01;1.017e-01;1.047e+00;7.500e-01;4.280e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.161087;1.047e+00;8.334e-01;4.771e-02;7.960e-01;4.557e-02;1.061e+00;1.066e+00;8.018e-01;1.018e-01;1.047e+00;7.500e-01;4.294e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.162087;1.047e+00;8.334e-01;4.785e-02;7.960e-01;4.571e-02;1.061e+00;1.066e+00;8.018e-01;1.019e-01;1.047e+00;7.500e-01;4.307e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.163087;1.047e+00;8.334e-01;4.800e-02;7.960e-01;4.585e-02;1.061e+00;1.066e+00;8.018e-01;1.021e-01;1.047e+00;7.500e-01;4.320e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.164087;1.047e+00;8.334e-01;4.815e-02;7.960e-01;4.599e-02;1.061e+00;1.066e+00;8.018e-01;1.022e-01;1.047e+00;7.500e-01;4.333e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.165087;1.047e+00;8.334e-01;4.830e-02;7.960e-01;4.613e-02;1.061e+00;1.066e+00;8.018e-01;1.024e-01;1.047e+00;7.500e-01;4.347e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.166087;1.047e+00;8.334e-01;4.844e-02;7.960e-01;4.627e-02;1.062e+00;1.066e+00;8.018e-01;1.025e-01;1.047e+00;7.500e-01;4.360e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.167087;1.047e+00;8.334e-01;4.859e-02;7.960e-01;4.641e-02;1.062e+00;1.066e+00;8.017e-01;1.026e-01;1.047e+00;7.500e-01;4.373e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.168087;1.047e+00;8.334e-01;4.873e-02;7.960e-01;4.654e-02;1.062e+00;1.066e+00;8.017e-01;1.028e-01;1.047e+00;7.500e-01;4.386e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.169087;1.047e+00;8.334e-01;4.887e-02;7.960e-01;4.668e-02;1.062e+00;1.066e+00;8.017e-01;1.029e-01;1.047e+00;7.500e-01;4.399e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.170087;1.047e+00;8.334e-01;4.902e-02;7.960e-01;4.682e-02;1.062e+00;1.066e+00;8.017e-01;1.030e-01;1.047e+00;7.500e-01;4.412e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.171087;1.047e+00;8.334e-01;4.916e-02;7.960e-01;4.695e-02;1.062e+00;1.066e+00;8.017e-01;1.032e-01;1.047e+00;7.500e-01;4.424e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.172087;1.047e+00;8.334e-01;4.930e-02;7.960e-01;4.709e-02;1.062e+00;1.066e+00;8.017e-01;1.033e-01;1.047e+00;7.500e-01;4.437e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.173087;1.047e+00;8.334e-01;4.944e-02;7.959e-01;4.722e-02;1.062e+00;1.066e+00;8.017e-01;1.034e-01;1.047e+00;7.500e-01;4.450e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.174087;1.047e+00;8.334e-01;4.958e-02;7.959e-01;4.735e-02;1.062e+00;1.066e+00;8.016e-01;1.036e-01;1.047e+00;7.500e-01;4.462e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.175087;1.047e+00;8.334e-01;4.972e-02;7.959e-01;4.749e-02;1.062e+00;1.066e+00;8.016e-01;1.037e-01;1.047e+00;7.500e-01;4.475e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.176087;1.047e+00;8.334e-01;4.986e-02;7.959e-01;4.762e-02;1.062e+00;1.066e+00;8.016e-01;1.038e-01;1.047e+00;7.500e-01;4.487e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.177087;1.047e+00;8.334e-01;5.000e-02;7.959e-01;4.775e-02;1.062e+00;1.066e+00;8.016e-01;1.039e-01;1.047e+00;7.500e-01;4.500e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.178087;1.047e+00;8.334e-01;5.013e-02;7.959e-01;4.788e-02;1.062e+00;1.066e+00;8.016e-01;1.041e-01;1.047e+00;7.500e-01;4.512e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.179087;1.047e+00;8.334e-01;5.027e-02;7.959e-01;4.801e-02;1.062e+00;1.066e+00;8.016e-01;1.042e-01;1.047e+00;7.500e-01;4.524e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.180087;1.047e+00;8.334e-01;5.041e-02;7.959e-01;4.814e-02;1.062e+00;1.066e+00;8.016e-01;1.043e-01;1.047e+00;7.500e-01;4.537e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.181087;1.047e+00;8.334e-01;5.054e-02;7.959e-01;4.827e-02;1.062e+00;1.066e+00;8.015e-01;1.044e-01;1.047e+00;7.500e-01;4.549e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.182087;1.047e+00;8.334e-01;5.068e-02;7.959e-01;4.840e-02;1.062e+00;1.066e+00;8.015e-01;1.046e-01;1.047e+00;7.500e-01;4.561e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.183087;1.047e+00;8.334e-01;5.081e-02;7.959e-01;4.852e-02;1.062e+00;1.066e+00;8.015e-01;1.047e-01;1.047e+00;7.500e-01;4.573e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.185087;1.047e+00;8.334e-01;5.107e-02;7.959e-01;4.878e-02;1.062e+00;1.066e+00;8.015e-01;1.049e-01;1.047e+00;7.500e-01;4.597e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.186087;1.047e+00;8.334e-01;5.121e-02;7.959e-01;4.890e-02;1.062e+00;1.066e+00;8.015e-01;1.051e-01;1.047e+00;7.500e-01;4.609e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.187087;1.047e+00;8.334e-01;5.134e-02;7.959e-01;4.903e-02;1.063e+00;1.066e+00;8.015e-01;1.052e-01;1.047e+00;7.500e-01;4.620e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.188087;1.047e+00;8.334e-01;5.147e-02;7.959e-01;4.915e-02;1.063e+00;1.066e+00;8.014e-01;1.053e-01;1.047e+00;7.500e-01;4.632e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.189087;1.047e+00;8.334e-01;5.160e-02;7.959e-01;4.927e-02;1.063e+00;1.066e+00;8.014e-01;1.054e-01;1.047e+00;7.500e-01;4.644e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.190087;1.047e+00;8.334e-01;5.173e-02;7.958e-01;4.940e-02;1.063e+00;1.066e+00;8.014e-01;1.055e-01;1.047e+00;7.500e-01;4.655e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.191087;1.047e+00;8.334e-01;5.185e-02;7.958e-01;4.952e-02;1.063e+00;1.066e+00;8.014e-01;1.057e-01;1.047e+00;7.500e-01;4.667e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.192087;1.047e+00;8.334e-01;5.198e-02;7.958e-01;4.964e-02;1.063e+00;1.066e+00;8.014e-01;1.058e-01;1.047e+00;7.500e-01;4.678e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.193087;1.047e+00;8.334e-01;5.211e-02;7.958e-01;4.976e-02;1.063e+00;1.066e+00;8.014e-01;1.059e-01;1.047e+00;7.500e-01;4.690e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.194087;1.047e+00;8.334e-01;5.223e-02;7.958e-01;4.988e-02;1.063e+00;1.066e+00;8.014e-01;1.060e-01;1.047e+00;7.500e-01;4.701e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.195087;1.047e+00;8.334e-01;5.236e-02;7.958e-01;5.000e-02;1.063e+00;1.066e+00;8.014e-01;1.061e-01;1.047e+00;7.500e-01;4.712e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.196087;1.047e+00;8.334e-01;5.248e-02;7.958e-01;5.012e-02;1.063e+00;1.066e+00;8.013e-01;1.062e-01;1.047e+00;7.500e-01;4.723e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.197087;1.047e+00;8.334e-01;5.261e-02;7.958e-01;5.024e-02;1.063e+00;1.066e+00;8.013e-01;1.064e-01;1.047e+00;7.500e-01;4.735e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.198087;1.047e+00;8.334e-01;5.273e-02;7.958e-01;5.035e-02;1.063e+00;1.066e+00;8.013e-01;1.065e-01;1.047e+00;7.500e-01;4.746e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.199087;1.047e+00;8.334e-01;5.285e-02;7.958e-01;5.047e-02;1.063e+00;1.066e+00;8.013e-01;1.066e-01;1.047e+00;7.500e-01;4.757e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.200087;1.047e+00;8.334e-01;5.298e-02;7.958e-01;5.059e-02;1.063e+00;1.066e+00;8.013e-01;1.067e-01;1.047e+00;7.500e-01;4.768e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.201087;1.047e+00;8.334e-01;5.310e-02;7.958e-01;5.070e-02;1.063e+00;1.066e+00;8.013e-01;1.068e-01;1.047e+00;7.500e-01;4.779e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.202087;1.047e+00;8.334e-01;5.322e-02;7.958e-01;5.082e-02;1.063e+00;1.066e+00;8.013e-01;1.069e-01;1.047e+00;7.500e-01;4.790e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.203087;1.047e+00;8.334e-01;5.334e-02;7.958e-01;5.093e-02;1.063e+00;1.066e+00;8.013e-01;1.070e-01;1.047e+00;7.500e-01;4.800e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.204087;1.047e+00;8.334e-01;5.346e-02;7.958e-01;5.105e-02;1.063e+00;1.066e+00;8.012e-01;1.071e-01;1.047e+00;7.500e-01;4.811e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.205087;1.047e+00;8.334e-01;5.358e-02;7.958e-01;5.116e-02;1.063e+00;1.066e+00;8.012e-01;1.073e-01;1.047e+00;7.500e-01;4.822e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.206087;1.047e+00;8.334e-01;5.369e-02;7.958e-01;5.127e-02;1.063e+00;1.066e+00;8.012e-01;1.074e-01;1.047e+00;7.500e-01;4.832e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.207087;1.047e+00;8.334e-01;5.381e-02;7.958e-01;5.138e-02;1.063e+00;1.066e+00;8.012e-01;1.075e-01;1.047e+00;7.500e-01;4.843e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.208087;1.047e+00;8.334e-01;5.393e-02;7.958e-01;5.149e-02;1.063e+00;1.067e+00;8.012e-01;1.076e-01;1.047e+00;7.500e-01;4.854e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.209087;1.047e+00;8.334e-01;5.404e-02;7.957e-01;5.161e-02;1.063e+00;1.067e+00;8.012e-01;1.077e-01;1.047e+00;7.500e-01;4.864e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.210087;1.047e+00;8.334e-01;5.416e-02;7.957e-01;5.171e-02;1.064e+00;1.067e+00;8.012e-01;1.078e-01;1.047e+00;7.500e-01;4.874e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.211087;1.047e+00;8.334e-01;5.427e-02;7.957e-01;5.182e-02;1.064e+00;1.067e+00;8.012e-01;1.079e-01;1.047e+00;7.500e-01;4.885e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.212087;1.047e+00;8.334e-01;5.439e-02;7.957e-01;5.193e-02;1.064e+00;1.067e+00;8.012e-01;1.080e-01;1.047e+00;7.500e-01;4.895e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.213087;1.047e+00;8.334e-01;5.450e-02;7.957e-01;5.204e-02;1.064e+00;1.067e+00;8.011e-01;1.081e-01;1.047e+00;7.500e-01;4.905e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.214087;1.047e+00;8.334e-01;5.461e-02;7.957e-01;5.215e-02;1.064e+00;1.067e+00;8.011e-01;1.082e-01;1.047e+00;7.500e-01;4.915e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.215087;1.047e+00;8.334e-01;5.473e-02;7.957e-01;5.226e-02;1.064e+00;1.067e+00;8.011e-01;1.083e-01;1.047e+00;7.500e-01;4.925e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.216087;1.047e+00;8.334e-01;5.484e-02;7.957e-01;5.236e-02;1.064e+00;1.067e+00;8.011e-01;1.084e-01;1.047e+00;7.500e-01;4.935e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.217087;1.047e+00;8.334e-01;5.495e-02;7.957e-01;5.247e-02;1.064e+00;1.067e+00;8.011e-01;1.085e-01;1.047e+00;7.500e-01;4.945e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.218087;1.047e+00;8.334e-01;5.506e-02;7.957e-01;5.257e-02;1.064e+00;1.067e+00;8.011e-01;1.086e-01;1.047e+00;7.500e-01;4.955e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.219087;1.047e+00;8.334e-01;5.517e-02;7.957e-01;5.268e-02;1.064e+00;1.067e+00;8.011e-01;1.087e-01;1.047e+00;7.500e-01;4.965e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.221087;1.047e+00;8.334e-01;5.539e-02;7.957e-01;5.288e-02;1.064e+00;1.067e+00;8.011e-01;1.089e-01;1.047e+00;7.500e-01;4.985e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.222087;1.047e+00;8.334e-01;5.549e-02;7.957e-01;5.299e-02;1.064e+00;1.067e+00;8.010e-01;1.090e-01;1.047e+00;7.500e-01;4.994e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.224087;1.047e+00;8.334e-01;5.571e-02;7.957e-01;5.319e-02;1.064e+00;1.067e+00;8.010e-01;1.092e-01;1.047e+00;7.500e-01;5.014e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.225087;1.047e+00;8.333e-01;5.581e-02;7.957e-01;5.329e-02;1.064e+00;1.067e+00;8.010e-01;1.093e-01;1.047e+00;7.500e-01;5.023e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.226087;1.047e+00;8.333e-01;5.592e-02;7.957e-01;5.339e-02;1.064e+00;1.067e+00;8.010e-01;1.094e-01;1.047e+00;7.500e-01;5.033e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.227087;1.047e+00;8.333e-01;5.602e-02;7.957e-01;5.349e-02;1.064e+00;1.067e+00;8.010e-01;1.095e-01;1.047e+00;7.500e-01;5.042e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.228087;1.047e+00;8.333e-01;5.613e-02;7.957e-01;5.359e-02;1.064e+00;1.067e+00;8.010e-01;1.096e-01;1.047e+00;7.500e-01;5.051e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.229087;1.047e+00;8.333e-01;5.623e-02;7.957e-01;5.368e-02;1.064e+00;1.067e+00;8.010e-01;1.097e-01;1.047e+00;7.500e-01;5.060e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.230087;1.047e+00;8.333e-01;5.633e-02;7.956e-01;5.378e-02;1.064e+00;1.067e+00;8.010e-01;1.098e-01;1.047e+00;7.500e-01;5.070e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.231087;1.047e+00;8.333e-01;5.643e-02;7.956e-01;5.388e-02;1.064e+00;1.067e+00;8.009e-01;1.099e-01;1.047e+00;7.500e-01;5.079e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.232087;1.047e+00;8.333e-01;5.653e-02;7.956e-01;5.398e-02;1.064e+00;1.067e+00;8.009e-01;1.100e-01;1.047e+00;7.500e-01;5.088e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.233087;1.047e+00;8.333e-01;5.663e-02;7.956e-01;5.407e-02;1.064e+00;1.067e+00;8.009e-01;1.101e-01;1.047e+00;7.500e-01;5.097e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.234087;1.047e+00;8.333e-01;5.673e-02;7.956e-01;5.417e-02;1.064e+00;1.067e+00;8.009e-01;1.102e-01;1.047e+00;7.500e-01;5.106e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.235087;1.047e+00;8.333e-01;5.683e-02;7.956e-01;5.426e-02;1.064e+00;1.067e+00;8.009e-01;1.103e-01;1.047e+00;7.500e-01;5.115e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.236248;1.047e+00;8.333e-01;5.695e-02;7.956e-01;5.437e-02;1.064e+00;1.067e+00;8.009e-01;1.104e-01;1.047e+00;7.500e-01;5.125e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.236760;1.047e+00;8.333e-01;5.700e-02;7.956e-01;5.442e-02;1.065e+00;1.067e+00;8.009e-01;1.104e-01;1.047e+00;7.500e-01;5.130e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.237760;1.047e+00;8.333e-01;5.710e-02;7.956e-01;5.451e-02;1.065e+00;1.067e+00;8.009e-01;1.105e-01;1.047e+00;7.500e-01;5.139e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.238760;1.047e+00;8.333e-01;5.719e-02;7.956e-01;5.460e-02;1.065e+00;1.067e+00;8.009e-01;1.106e-01;1.047e+00;7.500e-01;5.147e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.239760;1.047e+00;8.333e-01;5.729e-02;7.956e-01;5.470e-02;1.065e+00;1.067e+00;8.009e-01;1.107e-01;1.047e+00;7.500e-01;5.156e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.240760;1.047e+00;8.333e-01;5.739e-02;7.956e-01;5.479e-02;1.065e+00;1.067e+00;8.008e-01;1.108e-01;1.047e+00;7.500e-01;5.165e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.241760;1.047e+00;8.333e-01;5.748e-02;7.956e-01;5.488e-02;1.065e+00;1.067e+00;8.008e-01;1.109e-01;1.047e+00;7.500e-01;5.173e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.242760;1.047e+00;8.333e-01;5.758e-02;7.956e-01;5.497e-02;1.065e+00;1.067e+00;8.008e-01;1.110e-01;1.047e+00;7.500e-01;5.182e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.243760;1.047e+00;8.333e-01;5.767e-02;7.956e-01;5.506e-02;1.065e+00;1.067e+00;8.008e-01;1.111e-01;1.047e+00;7.500e-01;5.190e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.244760;1.047e+00;8.333e-01;5.776e-02;7.956e-01;5.515e-02;1.065e+00;1.067e+00;8.008e-01;1.111e-01;1.047e+00;7.500e-01;5.199e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.245760;1.047e+00;8.333e-01;5.786e-02;7.956e-01;5.524e-02;1.065e+00;1.067e+00;8.008e-01;1.112e-01;1.047e+00;7.500e-01;5.207e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.246760;1.047e+00;8.333e-01;5.795e-02;7.956e-01;5.532e-02;1.065e+00;1.067e+00;8.008e-01;1.113e-01;1.047e+00;7.500e-01;5.215e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.247760;1.047e+00;8.333e-01;5.804e-02;7.956e-01;5.541e-02;1.065e+00;1.067e+00;8.008e-01;1.114e-01;1.047e+00;7.500e-01;5.224e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.248760;1.047e+00;8.333e-01;5.813e-02;7.956e-01;5.550e-02;1.065e+00;1.067e+00;8.008e-01;1.115e-01;1.047e+00;7.500e-01;5.232e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.249760;1.047e+00;8.333e-01;5.822e-02;7.956e-01;5.558e-02;1.065e+00;1.067e+00;8.008e-01;1.116e-01;1.047e+00;7.500e-01;5.240e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.250760;1.047e+00;8.333e-01;5.831e-02;7.956e-01;5.567e-02;1.065e+00;1.067e+00;8.008e-01;1.117e-01;1.047e+00;7.500e-01;5.248e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.251760;1.047e+00;8.333e-01;5.840e-02;7.956e-01;5.576e-02;1.065e+00;1.067e+00;8.007e-01;1.117e-01;1.047e+00;7.500e-01;5.256e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.252760;1.047e+00;8.333e-01;5.849e-02;7.955e-01;5.584e-02;1.065e+00;1.067e+00;8.007e-01;1.118e-01;1.047e+00;7.500e-01;5.264e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.253760;1.048e+00;8.333e-01;5.858e-02;7.955e-01;5.592e-02;1.065e+00;1.067e+00;8.007e-01;1.119e-01;1.048e+00;7.500e-01;5.272e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.254760;1.048e+00;8.333e-01;5.867e-02;7.955e-01;5.601e-02;1.065e+00;1.067e+00;8.007e-01;1.120e-01;1.048e+00;7.500e-01;5.280e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.255760;1.048e+00;8.333e-01;5.875e-02;7.955e-01;5.609e-02;1.065e+00;1.067e+00;8.007e-01;1.121e-01;1.048e+00;7.500e-01;5.288e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.256760;1.048e+00;8.333e-01;5.884e-02;7.955e-01;5.617e-02;1.065e+00;1.067e+00;8.007e-01;1.121e-01;1.048e+00;7.500e-01;5.296e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.257760;1.048e+00;8.333e-01;5.893e-02;7.955e-01;5.625e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.303e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.258760;1.048e+00;8.333e-01;5.901e-02;7.955e-01;5.634e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.311e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.259760;1.048e+00;8.333e-01;5.910e-02;7.955e-01;5.642e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.319e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.260760;1.048e+00;8.333e-01;5.918e-02;7.955e-01;5.650e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.326e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.261760;1.048e+00;8.333e-01;5.927e-02;7.955e-01;5.658e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.334e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.262760;1.048e+00;8.333e-01;5.935e-02;7.955e-01;5.665e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.341e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.263760;1.048e+00;8.333e-01;5.943e-02;7.955e-01;5.673e-02;1.065e+00;1.067e+00;8.006e-01;1.127e-01;1.048e+00;7.500e-01;5.349e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.264760;1.048e+00;8.333e-01;5.951e-02;7.955e-01;5.681e-02;1.065e+00;1.067e+00;8.006e-01;1.128e-01;1.048e+00;7.500e-01;5.356e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.265760;1.048e+00;8.333e-01;5.959e-02;7.955e-01;5.689e-02;1.065e+00;1.067e+00;8.006e-01;1.128e-01;1.048e+00;7.500e-01;5.364e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.266760;1.048e+00;8.333e-01;5.967e-02;7.955e-01;5.697e-02;1.065e+00;1.067e+00;8.006e-01;1.129e-01;1.048e+00;7.500e-01;5.371e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.267760;1.048e+00;8.333e-01;5.976e-02;7.955e-01;5.704e-02;1.065e+00;1.067e+00;8.006e-01;1.130e-01;1.048e+00;7.500e-01;5.378e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.268760;1.048e+00;8.333e-01;5.983e-02;7.955e-01;5.712e-02;1.066e+00;1.067e+00;8.006e-01;1.131e-01;1.048e+00;7.500e-01;5.385e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.269760;1.048e+00;8.333e-01;5.991e-02;7.955e-01;5.719e-02;1.066e+00;1.067e+00;8.006e-01;1.131e-01;1.048e+00;7.500e-01;5.392e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.270760;1.048e+00;8.333e-01;5.999e-02;7.955e-01;5.727e-02;1.066e+00;1.067e+00;8.006e-01;1.132e-01;1.048e+00;7.500e-01;5.399e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.272728;1.048e+00;8.333e-01;6.015e-02;7.955e-01;5.741e-02;1.066e+00;1.067e+00;8.006e-01;1.134e-01;1.048e+00;7.500e-01;5.413e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.273240;1.048e+00;8.333e-01;6.019e-02;7.955e-01;5.745e-02;1.066e+00;1.067e+00;8.006e-01;1.134e-01;1.048e+00;7.500e-01;5.417e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.274752;1.048e+00;8.333e-01;6.030e-02;7.955e-01;5.756e-02;1.066e+00;1.067e+00;8.006e-01;1.135e-01;1.048e+00;7.500e-01;5.427e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.275752;1.048e+00;8.333e-01;6.038e-02;7.955e-01;5.763e-02;1.066e+00;1.067e+00;8.005e-01;1.136e-01;1.048e+00;7.500e-01;5.434e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.276752;1.048e+00;8.333e-01;6.045e-02;7.955e-01;5.771e-02;1.066e+00;1.067e+00;8.005e-01;1.136e-01;1.048e+00;7.500e-01;5.441e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.277752;1.048e+00;8.333e-01;6.053e-02;7.955e-01;5.778e-02;1.066e+00;1.067e+00;8.005e-01;1.137e-01;1.048e+00;7.500e-01;5.447e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.278752;1.048e+00;8.333e-01;6.060e-02;7.955e-01;5.785e-02;1.066e+00;1.067e+00;8.005e-01;1.138e-01;1.048e+00;7.500e-01;5.454e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.279752;1.048e+00;8.333e-01;6.067e-02;7.955e-01;5.792e-02;1.066e+00;1.067e+00;8.005e-01;1.138e-01;1.048e+00;7.500e-01;5.461e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.280752;1.048e+00;8.333e-01;6.075e-02;7.954e-01;5.799e-02;1.066e+00;1.067e+00;8.005e-01;1.139e-01;1.048e+00;7.500e-01;5.467e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.281752;1.048e+00;8.333e-01;6.082e-02;7.954e-01;5.806e-02;1.066e+00;1.067e+00;8.005e-01;1.140e-01;1.048e+00;7.500e-01;5.474e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.282752;1.048e+00;8.333e-01;6.089e-02;7.954e-01;5.812e-02;1.066e+00;1.067e+00;8.005e-01;1.140e-01;1.048e+00;7.500e-01;5.480e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.283752;1.048e+00;8.333e-01;6.096e-02;7.954e-01;5.819e-02;1.066e+00;1.067e+00;8.005e-01;1.141e-01;1.048e+00;7.500e-01;5.487e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.284752;1.048e+00;8.333e-01;6.104e-02;7.954e-01;5.826e-02;1.066e+00;1.067e+00;8.005e-01;1.142e-01;1.048e+00;7.500e-01;5.493e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.285752;1.048e+00;8.333e-01;6.111e-02;7.954e-01;5.833e-02;1.066e+00;1.067e+00;8.005e-01;1.142e-01;1.048e+00;7.500e-01;5.500e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.286752;1.048e+00;8.333e-01;6.118e-02;7.954e-01;5.839e-02;1.066e+00;1.067e+00;8.005e-01;1.143e-01;1.048e+00;7.500e-01;5.506e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.287752;1.048e+00;8.333e-01;6.125e-02;7.954e-01;5.846e-02;1.066e+00;1.067e+00;8.005e-01;1.144e-01;1.048e+00;7.500e-01;5.512e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.288752;1.048e+00;8.333e-01;6.131e-02;7.954e-01;5.853e-02;1.066e+00;1.067e+00;8.004e-01;1.144e-01;1.048e+00;7.500e-01;5.518e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.289752;1.048e+00;8.333e-01;6.138e-02;7.954e-01;5.859e-02;1.066e+00;1.067e+00;8.004e-01;1.145e-01;1.048e+00;7.500e-01;5.524e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.290752;1.048e+00;8.333e-01;6.145e-02;7.954e-01;5.866e-02;1.066e+00;1.067e+00;8.004e-01;1.146e-01;1.048e+00;7.500e-01;5.530e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.291752;1.048e+00;8.333e-01;6.152e-02;7.954e-01;5.872e-02;1.066e+00;1.067e+00;8.004e-01;1.146e-01;1.048e+00;7.500e-01;5.537e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.292752;1.048e+00;8.333e-01;6.158e-02;7.954e-01;5.878e-02;1.066e+00;1.068e+00;8.004e-01;1.147e-01;1.048e+00;7.500e-01;5.543e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.293752;1.048e+00;8.333e-01;6.165e-02;7.954e-01;5.885e-02;1.066e+00;1.068e+00;8.004e-01;1.147e-01;1.048e+00;7.500e-01;5.549e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.294752;1.048e+00;8.333e-01;6.172e-02;7.954e-01;5.891e-02;1.066e+00;1.068e+00;8.004e-01;1.148e-01;1.048e+00;7.500e-01;5.554e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.295752;1.048e+00;8.333e-01;6.178e-02;7.954e-01;5.897e-02;1.066e+00;1.068e+00;8.004e-01;1.149e-01;1.048e+00;7.500e-01;5.560e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.296752;1.048e+00;8.333e-01;6.185e-02;7.954e-01;5.903e-02;1.066e+00;1.068e+00;8.004e-01;1.149e-01;1.048e+00;7.500e-01;5.566e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.297752;1.048e+00;8.333e-01;6.191e-02;7.954e-01;5.909e-02;1.066e+00;1.068e+00;8.004e-01;1.150e-01;1.048e+00;7.500e-01;5.572e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.298752;1.048e+00;8.333e-01;6.198e-02;7.954e-01;5.916e-02;1.066e+00;1.068e+00;8.004e-01;1.150e-01;1.048e+00;7.500e-01;5.578e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.299752;1.048e+00;8.333e-01;6.204e-02;7.954e-01;5.921e-02;1.066e+00;1.068e+00;8.004e-01;1.151e-01;1.048e+00;7.500e-01;5.583e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.300752;1.048e+00;8.333e-01;6.210e-02;7.954e-01;5.927e-02;1.066e+00;1.068e+00;8.004e-01;1.152e-01;1.048e+00;7.500e-01;5.589e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.301752;1.048e+00;8.333e-01;6.216e-02;7.954e-01;5.933e-02;1.066e+00;1.068e+00;8.004e-01;1.152e-01;1.048e+00;7.500e-01;5.595e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.302752;1.048e+00;8.333e-01;6.223e-02;7.954e-01;5.939e-02;1.066e+00;1.068e+00;8.004e-01;1.153e-01;1.048e+00;7.500e-01;5.600e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.303752;1.048e+00;8.333e-01;6.229e-02;7.954e-01;5.945e-02;1.066e+00;1.068e+00;8.003e-01;1.153e-01;1.048e+00;7.500e-01;5.606e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.304752;1.048e+00;8.333e-01;6.235e-02;7.954e-01;5.951e-02;1.066e+00;1.068e+00;8.003e-01;1.154e-01;1.048e+00;7.500e-01;5.611e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.305752;1.048e+00;8.333e-01;6.241e-02;7.954e-01;5.957e-02;1.066e+00;1.068e+00;8.003e-01;1.154e-01;1.048e+00;7.500e-01;5.617e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.306752;1.048e+00;8.333e-01;6.247e-02;7.954e-01;5.962e-02;1.066e+00;1.068e+00;8.003e-01;1.155e-01;1.048e+00;7.500e-01;5.622e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.307752;1.048e+00;8.333e-01;6.253e-02;7.954e-01;5.968e-02;1.066e+00;1.068e+00;8.003e-01;1.156e-01;1.048e+00;7.500e-01;5.627e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.308752;1.048e+00;8.333e-01;6.259e-02;7.954e-01;5.974e-02;1.066e+00;1.068e+00;8.003e-01;1.156e-01;1.048e+00;7.500e-01;5.633e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.309752;1.048e+00;8.333e-01;6.264e-02;7.954e-01;5.979e-02;1.067e+00;1.068e+00;8.003e-01;1.157e-01;1.048e+00;7.500e-01;5.638e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.310752;1.048e+00;8.333e-01;6.270e-02;7.954e-01;5.985e-02;1.067e+00;1.068e+00;8.003e-01;1.157e-01;1.048e+00;7.500e-01;5.643e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.311752;1.048e+00;8.333e-01;6.276e-02;7.954e-01;5.990e-02;1.067e+00;1.068e+00;8.003e-01;1.158e-01;1.048e+00;7.500e-01;5.648e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.312752;1.048e+00;8.333e-01;6.282e-02;7.954e-01;5.996e-02;1.067e+00;1.068e+00;8.003e-01;1.158e-01;1.048e+00;7.500e-01;5.654e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.313752;1.048e+00;8.333e-01;6.287e-02;7.954e-01;6.001e-02;1.067e+00;1.068e+00;8.003e-01;1.159e-01;1.048e+00;7.500e-01;5.659e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.314752;1.048e+00;8.333e-01;6.293e-02;7.954e-01;6.006e-02;1.067e+00;1.068e+00;8.003e-01;1.159e-01;1.048e+00;7.500e-01;5.664e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.315752;1.048e+00;8.333e-01;6.298e-02;7.953e-01;6.012e-02;1.067e+00;1.068e+00;8.003e-01;1.160e-01;1.048e+00;7.500e-01;5.669e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.316752;1.048e+00;8.333e-01;6.304e-02;7.953e-01;6.017e-02;1.067e+00;1.068e+00;8.003e-01;1.160e-01;1.048e+00;7.500e-01;5.674e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.317752;1.048e+00;8.333e-01;6.309e-02;7.953e-01;6.022e-02;1.067e+00;1.068e+00;8.003e-01;1.161e-01;1.048e+00;7.500e-01;5.679e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.318752;1.048e+00;8.333e-01;6.315e-02;7.953e-01;6.027e-02;1.067e+00;1.068e+00;8.003e-01;1.161e-01;1.048e+00;7.500e-01;5.683e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.319752;1.048e+00;8.333e-01;6.320e-02;7.953e-01;6.032e-02;1.067e+00;1.068e+00;8.003e-01;1.162e-01;1.048e+00;7.500e-01;5.688e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.320752;1.048e+00;8.333e-01;6.326e-02;7.953e-01;6.037e-02;1.067e+00;1.068e+00;8.002e-01;1.162e-01;1.048e+00;7.500e-01;5.693e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.321752;1.048e+00;8.333e-01;6.331e-02;7.953e-01;6.042e-02;1.067e+00;1.068e+00;8.002e-01;1.163e-01;1.048e+00;7.500e-01;5.698e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.322752;1.048e+00;8.333e-01;6.336e-02;7.953e-01;6.047e-02;1.067e+00;1.068e+00;8.002e-01;1.163e-01;1.048e+00;7.500e-01;5.702e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.323752;1.048e+00;8.333e-01;6.341e-02;7.953e-01;6.052e-02;1.067e+00;1.068e+00;8.002e-01;1.164e-01;1.048e+00;7.500e-01;5.707e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.324752;1.048e+00;8.333e-01;6.346e-02;7.953e-01;6.057e-02;1.067e+00;1.068e+00;8.002e-01;1.164e-01;1.048e+00;7.500e-01;5.712e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.325752;1.048e+00;8.333e-01;6.351e-02;7.953e-01;6.062e-02;1.067e+00;1.068e+00;8.002e-01;1.165e-01;1.048e+00;7.500e-01;5.716e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.326752;1.048e+00;8.333e-01;6.357e-02;7.953e-01;6.067e-02;1.067e+00;1.068e+00;8.002e-01;1.165e-01;1.048e+00;7.500e-01;5.721e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.327752;1.048e+00;8.333e-01;6.362e-02;7.953e-01;6.072e-02;1.067e+00;1.068e+00;8.002e-01;1.166e-01;1.048e+00;7.500e-01;5.725e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.328752;1.048e+00;8.333e-01;6.366e-02;7.953e-01;6.076e-02;1.067e+00;1.068e+00;8.002e-01;1.166e-01;1.048e+00;7.500e-01;5.730e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.329752;1.048e+00;8.333e-01;6.371e-02;7.953e-01;6.081e-02;1.067e+00;1.068e+00;8.002e-01;1.167e-01;1.048e+00;7.500e-01;5.734e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.330752;1.048e+00;8.333e-01;6.376e-02;7.953e-01;6.086e-02;1.067e+00;1.068e+00;8.002e-01;1.167e-01;1.048e+00;7.500e-01;5.739e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.331752;1.048e+00;8.333e-01;6.381e-02;7.953e-01;6.090e-02;1.067e+00;1.068e+00;8.002e-01;1.167e-01;1.048e+00;7.500e-01;5.743e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.332752;1.048e+00;8.333e-01;6.386e-02;7.953e-01;6.095e-02;1.067e+00;1.068e+00;8.002e-01;1.168e-01;1.048e+00;7.500e-01;5.747e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.333752;1.048e+00;8.333e-01;6.391e-02;7.953e-01;6.099e-02;1.067e+00;1.068e+00;8.002e-01;1.168e-01;1.048e+00;7.500e-01;5.752e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.334752;1.048e+00;8.333e-01;6.395e-02;7.953e-01;6.104e-02;1.067e+00;1.068e+00;8.002e-01;1.169e-01;1.048e+00;7.500e-01;5.756e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.335752;1.048e+00;8.333e-01;6.400e-02;7.953e-01;6.108e-02;1.067e+00;1.068e+00;8.002e-01;1.169e-01;1.048e+00;7.500e-01;5.760e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.336752;1.048e+00;8.333e-01;6.405e-02;7.953e-01;6.112e-02;1.067e+00;1.068e+00;8.002e-01;1.170e-01;1.048e+00;7.500e-01;5.764e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.337752;1.048e+00;8.333e-01;6.409e-02;7.953e-01;6.117e-02;1.067e+00;1.068e+00;8.002e-01;1.170e-01;1.048e+00;7.500e-01;5.768e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.338752;1.048e+00;8.333e-01;6.414e-02;7.953e-01;6.121e-02;1.067e+00;1.068e+00;8.002e-01;1.171e-01;1.048e+00;7.500e-01;5.772e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.339752;1.048e+00;8.333e-01;6.418e-02;7.953e-01;6.125e-02;1.067e+00;1.068e+00;8.002e-01;1.171e-01;1.048e+00;7.500e-01;5.776e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.340752;1.048e+00;8.333e-01;6.423e-02;7.953e-01;6.130e-02;1.067e+00;1.068e+00;8.001e-01;1.171e-01;1.048e+00;7.500e-01;5.780e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.341752;1.048e+00;8.333e-01;6.427e-02;7.953e-01;6.134e-02;1.067e+00;1.068e+00;8.001e-01;1.172e-01;1.048e+00;7.500e-01;5.784e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.342752;1.048e+00;8.333e-01;6.431e-02;7.953e-01;6.138e-02;1.067e+00;1.068e+00;8.001e-01;1.172e-01;1.048e+00;7.500e-01;5.788e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.343752;1.048e+00;8.333e-01;6.436e-02;7.953e-01;6.142e-02;1.067e+00;1.068e+00;8.001e-01;1.173e-01;1.048e+00;7.500e-01;5.792e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.345752;1.048e+00;8.333e-01;6.444e-02;7.953e-01;6.150e-02;1.067e+00;1.068e+00;8.001e-01;1.173e-01;1.048e+00;7.500e-01;5.800e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.346752;1.048e+00;8.333e-01;6.448e-02;7.953e-01;6.154e-02;1.067e+00;1.068e+00;8.001e-01;1.174e-01;1.048e+00;7.500e-01;5.804e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.347752;1.048e+00;8.333e-01;6.452e-02;7.953e-01;6.158e-02;1.067e+00;1.068e+00;8.001e-01;1.174e-01;1.048e+00;7.500e-01;5.807e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.348752;1.048e+00;8.333e-01;6.457e-02;7.953e-01;6.162e-02;1.067e+00;1.068e+00;8.001e-01;1.174e-01;1.048e+00;7.500e-01;5.811e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.349752;1.048e+00;8.333e-01;6.461e-02;7.953e-01;6.166e-02;1.067e+00;1.068e+00;8.001e-01;1.175e-01;1.048e+00;7.500e-01;5.815e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.350752;1.048e+00;8.333e-01;6.465e-02;7.953e-01;6.170e-02;1.067e+00;1.068e+00;8.001e-01;1.175e-01;1.048e+00;7.500e-01;5.818e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.351752;1.048e+00;8.333e-01;6.469e-02;7.953e-01;6.173e-02;1.067e+00;1.068e+00;8.001e-01;1.176e-01;1.048e+00;7.500e-01;5.822e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.352752;1.048e+00;8.333e-01;6.473e-02;7.953e-01;6.177e-02;1.067e+00;1.068e+00;8.001e-01;1.176e-01;1.048e+00;7.500e-01;5.825e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.353752;1.048e+00;8.333e-01;6.476e-02;7.953e-01;6.181e-02;1.067e+00;1.068e+00;8.001e-01;1.176e-01;1.048e+00;7.500e-01;5.829e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.354752;1.048e+00;8.333e-01;6.480e-02;7.953e-01;6.185e-02;1.067e+00;1.068e+00;8.001e-01;1.177e-01;1.048e+00;7.500e-01;5.832e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.355752;1.048e+00;8.333e-01;6.484e-02;7.953e-01;6.188e-02;1.067e+00;1.068e+00;8.001e-01;1.177e-01;1.048e+00;7.500e-01;5.836e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.356752;1.048e+00;8.333e-01;6.488e-02;7.953e-01;6.192e-02;1.067e+00;1.068e+00;8.001e-01;1.177e-01;1.048e+00;7.500e-01;5.839e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.357752;1.048e+00;8.333e-01;6.492e-02;7.953e-01;6.195e-02;1.067e+00;1.068e+00;8.001e-01;1.178e-01;1.048e+00;7.500e-01;5.842e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.358752;1.048e+00;8.333e-01;6.495e-02;7.953e-01;6.199e-02;1.067e+00;1.068e+00;8.001e-01;1.178e-01;1.048e+00;7.500e-01;5.846e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.359752;1.048e+00;8.333e-01;6.499e-02;7.953e-01;6.202e-02;1.067e+00;1.068e+00;8.001e-01;1.178e-01;1.048e+00;7.500e-01;5.849e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.360752;1.048e+00;8.333e-01;6.503e-02;7.953e-01;6.206e-02;1.067e+00;1.068e+00;8.001e-01;1.179e-01;1.048e+00;7.500e-01;5.852e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.361752;1.048e+00;8.333e-01;6.506e-02;7.953e-01;6.209e-02;1.067e+00;1.068e+00;8.001e-01;1.179e-01;1.048e+00;7.500e-01;5.856e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.362752;1.048e+00;8.333e-01;6.510e-02;7.953e-01;6.212e-02;1.067e+00;1.068e+00;8.001e-01;1.179e-01;1.048e+00;7.500e-01;5.859e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.363752;1.048e+00;8.333e-01;6.513e-02;7.952e-01;6.216e-02;1.067e+00;1.068e+00;8.001e-01;1.180e-01;1.048e+00;7.500e-01;5.862e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.364752;1.048e+00;8.333e-01;6.517e-02;7.952e-01;6.219e-02;1.067e+00;1.068e+00;8.001e-01;1.180e-01;1.048e+00;7.500e-01;5.865e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.365752;1.048e+00;8.333e-01;6.520e-02;7.952e-01;6.222e-02;1.067e+00;1.068e+00;8.000e-01;1.180e-01;1.048e+00;7.500e-01;5.868e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.366752;1.048e+00;8.333e-01;6.523e-02;7.952e-01;6.226e-02;1.067e+00;1.068e+00;8.000e-01;1.181e-01;1.048e+00;7.500e-01;5.871e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.367752;1.048e+00;8.333e-01;6.527e-02;7.952e-01;6.229e-02;1.067e+00;1.068e+00;8.000e-01;1.181e-01;1.048e+00;7.500e-01;5.874e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.368752;1.048e+00;8.333e-01;6.530e-02;7.952e-01;6.232e-02;1.067e+00;1.068e+00;8.000e-01;1.181e-01;1.048e+00;7.500e-01;5.877e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.369752;1.048e+00;8.333e-01;6.533e-02;7.952e-01;6.235e-02;1.067e+00;1.068e+00;8.000e-01;1.182e-01;1.048e+00;7.500e-01;5.880e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.370752;1.048e+00;8.333e-01;6.537e-02;7.952e-01;6.238e-02;1.067e+00;1.068e+00;8.000e-01;1.182e-01;1.048e+00;7.500e-01;5.883e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.372752;1.048e+00;8.333e-01;6.543e-02;7.952e-01;6.244e-02;1.067e+00;1.068e+00;8.000e-01;1.182e-01;1.048e+00;7.500e-01;5.889e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.373752;1.048e+00;8.333e-01;6.546e-02;7.952e-01;6.247e-02;1.067e+00;1.068e+00;8.000e-01;1.183e-01;1.048e+00;7.500e-01;5.892e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.374752;1.048e+00;8.333e-01;6.549e-02;7.952e-01;6.250e-02;1.068e+00;1.068e+00;8.000e-01;1.183e-01;1.048e+00;7.500e-01;5.894e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.375752;1.048e+00;8.333e-01;6.552e-02;7.952e-01;6.253e-02;1.068e+00;1.068e+00;8.000e-01;1.183e-01;1.048e+00;7.500e-01;5.897e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.376752;1.048e+00;8.333e-01;6.555e-02;7.952e-01;6.256e-02;1.068e+00;1.068e+00;8.000e-01;1.184e-01;1.048e+00;7.500e-01;5.900e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.377752;1.048e+00;8.333e-01;6.558e-02;7.952e-01;6.259e-02;1.068e+00;1.068e+00;8.000e-01;1.184e-01;1.048e+00;7.500e-01;5.903e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.378752;1.048e+00;8.333e-01;6.561e-02;7.952e-01;6.262e-02;1.068e+00;1.068e+00;8.000e-01;1.184e-01;1.048e+00;7.500e-01;5.905e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.379752;1.048e+00;8.333e-01;6.564e-02;7.952e-01;6.264e-02;1.068e+00;1.068e+00;8.000e-01;1.184e-01;1.048e+00;7.500e-01;5.908e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.380752;1.048e+00;8.333e-01;6.567e-02;7.952e-01;6.267e-02;1.068e+00;1.068e+00;8.000e-01;1.185e-01;1.048e+00;7.500e-01;5.910e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.381752;1.048e+00;8.333e-01;6.570e-02;7.952e-01;6.270e-02;1.068e+00;1.068e+00;8.000e-01;1.185e-01;1.048e+00;7.500e-01;5.913e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.382752;1.048e+00;8.333e-01;6.573e-02;7.952e-01;6.272e-02;1.068e+00;1.068e+00;8.000e-01;1.185e-01;1.048e+00;7.500e-01;5.915e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.383752;1.048e+00;8.333e-01;6.575e-02;7.952e-01;6.275e-02;1.068e+00;1.068e+00;8.000e-01;1.185e-01;1.048e+00;7.500e-01;5.918e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.384752;1.048e+00;8.333e-01;6.578e-02;7.952e-01;6.278e-02;1.068e+00;1.068e+00;8.000e-01;1.186e-01;1.048e+00;7.500e-01;5.920e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.385752;1.048e+00;8.333e-01;6.581e-02;7.952e-01;6.280e-02;1.068e+00;1.068e+00;8.000e-01;1.186e-01;1.048e+00;7.500e-01;5.923e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.386752;1.048e+00;8.333e-01;6.584e-02;7.952e-01;6.283e-02;1.068e+00;1.068e+00;8.000e-01;1.186e-01;1.048e+00;7.500e-01;5.925e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.387752;1.048e+00;8.333e-01;6.586e-02;7.952e-01;6.285e-02;1.068e+00;1.068e+00;8.000e-01;1.186e-01;1.048e+00;7.500e-01;5.928e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.388752;1.048e+00;8.333e-01;6.589e-02;7.952e-01;6.288e-02;1.068e+00;1.068e+00;8.000e-01;1.187e-01;1.048e+00;7.500e-01;5.930e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.389752;1.048e+00;8.333e-01;6.591e-02;7.952e-01;6.290e-02;1.068e+00;1.068e+00;8.000e-01;1.187e-01;1.048e+00;7.500e-01;5.932e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.390752;1.048e+00;8.333e-01;6.594e-02;7.952e-01;6.293e-02;1.068e+00;1.068e+00;8.000e-01;1.187e-01;1.048e+00;7.500e-01;5.935e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.391752;1.048e+00;8.333e-01;6.596e-02;7.952e-01;6.295e-02;1.068e+00;1.068e+00;8.000e-01;1.187e-01;1.048e+00;7.500e-01;5.937e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.392752;1.048e+00;8.333e-01;6.599e-02;7.952e-01;6.297e-02;1.068e+00;1.068e+00;8.000e-01;1.188e-01;1.048e+00;7.500e-01;5.939e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.393752;1.048e+00;8.333e-01;6.601e-02;7.952e-01;6.300e-02;1.068e+00;1.068e+00;8.000e-01;1.188e-01;1.048e+00;7.500e-01;5.941e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.394752;1.048e+00;8.333e-01;6.604e-02;7.952e-01;6.302e-02;1.068e+00;1.068e+00;8.000e-01;1.188e-01;1.048e+00;7.500e-01;5.943e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.395752;1.048e+00;8.333e-01;6.606e-02;7.952e-01;6.304e-02;1.068e+00;1.068e+00;8.000e-01;1.188e-01;1.048e+00;7.500e-01;5.945e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.396752;1.048e+00;8.333e-01;6.608e-02;7.952e-01;6.306e-02;1.068e+00;1.068e+00;8.000e-01;1.189e-01;1.048e+00;7.500e-01;5.948e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.397752;1.048e+00;8.333e-01;6.611e-02;7.952e-01;6.309e-02;1.068e+00;1.068e+00;8.000e-01;1.189e-01;1.048e+00;7.500e-01;5.950e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.400752;1.048e+00;8.333e-01;6.617e-02;7.952e-01;6.315e-02;1.068e+00;1.068e+00;8.000e-01;1.189e-01;1.048e+00;7.500e-01;5.956e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.401752;1.048e+00;8.333e-01;6.619e-02;7.952e-01;6.317e-02;1.068e+00;1.068e+00;7.999e-01;1.190e-01;1.048e+00;7.500e-01;5.958e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.402752;1.048e+00;8.333e-01;6.622e-02;7.952e-01;6.319e-02;1.068e+00;1.068e+00;7.999e-01;1.190e-01;1.048e+00;7.500e-01;5.960e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.403752;1.048e+00;8.333e-01;6.624e-02;7.952e-01;6.321e-02;1.068e+00;1.068e+00;7.999e-01;1.190e-01;1.048e+00;7.500e-01;5.961e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.405752;1.048e+00;8.333e-01;6.628e-02;7.952e-01;6.325e-02;1.068e+00;1.068e+00;7.999e-01;1.190e-01;1.048e+00;7.500e-01;5.965e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.406752;1.048e+00;8.333e-01;6.630e-02;7.952e-01;6.327e-02;1.068e+00;1.068e+00;7.999e-01;1.191e-01;1.048e+00;7.500e-01;5.967e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
