time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_VoltageSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.407752;1.048e+00;8.333e-01;6.632e-02;7.952e-01;6.329e-02;1.068e+00;1.068e+00;7.999e-01;1.191e-01;1.048e+00;7.500e-01;5.969e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.408752;1.048e+00;8.333e-01;6.634e-02;7.952e-01;6.331e-02;1.068e+00;1.068e+00;7.999e-01;1.191e-01;1.048e+00;7.500e-01;5.970e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.409752;1.048e+00;8.333e-01;6.636e-02;7.952e-01;6.332e-02;1.068e+00;1.068e+00;7.999e-01;1.191e-01;1.048e+00;7.500e-01;5.972e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.410752;1.048e+00;8.333e-01;6.638e-02;7.952e-01;6.334e-02;1.068e+00;1.068e+00;7.999e-01;1.191e-01;1.048e+00;7.500e-01;5.974e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.411752;1.048e+00;8.333e-01;6.639e-02;7.952e-01;6.336e-02;1.068e+00;1.068e+00;7.999e-01;1.191e-01;1.048e+00;7.500e-01;5.976e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.412752;1.048e+00;8.333e-01;6.641e-02;7.952e-01;6.338e-02;1.068e+00;1.068e+00;7.999e-01;1.192e-01;1.048e+00;7.500e-01;5.977e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.413752;1.048e+00;8.333e-01;6.643e-02;7.952e-01;6.339e-02;1.068e+00;1.068e+00;7.999e-01;1.192e-01;1.048e+00;7.500e-01;5.979e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.414752;1.048e+00;8.333e-01;6.645e-02;7.952e-01;6.341e-02;1.068e+00;1.068e+00;7.999e-01;1.192e-01;1.048e+00;7.500e-01;5.980e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.415752;1.048e+00;8.333e-01;6.647e-02;7.952e-01;6.343e-02;1.068e+00;1.068e+00;7.999e-01;1.192e-01;1.048e+00;7.500e-01;5.982e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.416752;1.048e+00;8.333e-01;6.648e-02;7.952e-01;6.344e-02;1.068e+00;1.068e+00;7.999e-01;1.192e-01;1.048e+00;7.500e-01;5.983e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.417752;1.048e+00;8.333e-01;6.650e-02;7.952e-01;6.346e-02;1.068e+00;1.068e+00;7.999e-01;1.192e-01;1.048e+00;7.500e-01;5.985e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.418752;1.048e+00;8.333e-01;6.652e-02;7.952e-01;6.347e-02;1.068e+00;1.068e+00;7.999e-01;1.193e-01;1.048e+00;7.500e-01;5.986e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.419752;1.048e+00;8.333e-01;6.653e-02;7.952e-01;6.349e-02;1.068e+00;1.068e+00;7.999e-01;1.193e-01;1.048e+00;7.500e-01;5.988e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.420752;1.048e+00;8.333e-01;6.655e-02;7.952e-01;6.350e-02;1.068e+00;1.068e+00;7.999e-01;1.193e-01;1.048e+00;7.500e-01;5.989e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.421752;1.048e+00;8.333e-01;6.656e-02;7.952e-01;6.352e-02;1.068e+00;1.068e+00;7.999e-01;1.193e-01;1.048e+00;7.500e-01;5.991e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.422752;1.048e+00;8.333e-01;6.658e-02;7.952e-01;6.353e-02;1.068e+00;1.068e+00;7.999e-01;1.193e-01;1.048e+00;7.500e-01;5.992e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.423752;1.048e+00;8.333e-01;6.659e-02;7.952e-01;6.355e-02;1.068e+00;1.068e+00;7.999e-01;1.193e-01;1.048e+00;7.500e-01;5.993e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.424752;1.048e+00;8.333e-01;6.661e-02;7.952e-01;6.356e-02;1.068e+00;1.068e+00;7.999e-01;1.193e-01;1.048e+00;7.500e-01;5.995e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.425752;1.048e+00;8.333e-01;6.662e-02;7.952e-01;6.358e-02;1.068e+00;1.068e+00;7.999e-01;1.194e-01;1.048e+00;7.500e-01;5.996e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.426752;1.048e+00;8.333e-01;6.664e-02;7.952e-01;6.359e-02;1.068e+00;1.068e+00;7.999e-01;1.194e-01;1.048e+00;7.500e-01;5.997e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.427752;1.048e+00;8.333e-01;6.665e-02;7.952e-01;6.360e-02;1.068e+00;1.068e+00;7.999e-01;1.194e-01;1.048e+00;7.500e-01;5.999e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.428752;1.048e+00;8.333e-01;6.666e-02;7.952e-01;6.362e-02;1.068e+00;1.068e+00;7.999e-01;1.194e-01;1.048e+00;7.500e-01;6.000e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.429752;1.048e+00;8.333e-01;6.668e-02;7.952e-01;6.363e-02;1.068e+00;1.068e+00;7.999e-01;1.194e-01;1.048e+00;7.500e-01;6.001e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.431752;1.048e+00;8.333e-01;6.670e-02;7.952e-01;6.365e-02;1.068e+00;1.068e+00;7.999e-01;1.194e-01;1.048e+00;7.500e-01;6.003e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.432752;1.048e+00;8.333e-01;6.672e-02;7.952e-01;6.366e-02;1.068e+00;1.068e+00;7.999e-01;1.194e-01;1.048e+00;7.500e-01;6.004e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.433752;1.048e+00;8.333e-01;6.673e-02;7.952e-01;6.368e-02;1.068e+00;1.068e+00;7.999e-01;1.195e-01;1.048e+00;7.500e-01;6.005e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.434752;1.048e+00;8.333e-01;6.674e-02;7.952e-01;6.369e-02;1.068e+00;1.068e+00;7.999e-01;1.195e-01;1.048e+00;7.500e-01;6.007e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.437752;1.048e+00;8.333e-01;6.677e-02;7.952e-01;6.372e-02;1.068e+00;1.068e+00;7.999e-01;1.195e-01;1.048e+00;7.500e-01;6.010e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.438752;1.048e+00;8.333e-01;6.679e-02;7.952e-01;6.373e-02;1.068e+00;1.068e+00;7.999e-01;1.195e-01;1.048e+00;7.500e-01;6.011e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.439752;1.048e+00;8.333e-01;6.680e-02;7.952e-01;6.374e-02;1.068e+00;1.068e+00;7.999e-01;1.195e-01;1.048e+00;7.500e-01;6.012e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.441752;1.048e+00;8.333e-01;6.682e-02;7.952e-01;6.376e-02;1.068e+00;1.068e+00;7.999e-01;1.195e-01;1.048e+00;7.500e-01;6.014e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.442752;1.048e+00;8.333e-01;6.683e-02;7.952e-01;6.377e-02;1.068e+00;1.068e+00;7.999e-01;1.195e-01;1.048e+00;7.500e-01;6.014e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.443752;1.048e+00;8.333e-01;6.684e-02;7.952e-01;6.378e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.015e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.444752;1.048e+00;8.333e-01;6.685e-02;7.952e-01;6.379e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.016e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.445752;1.048e+00;8.333e-01;6.685e-02;7.952e-01;6.380e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.017e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.446752;1.048e+00;8.333e-01;6.686e-02;7.952e-01;6.381e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.018e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.447752;1.048e+00;8.333e-01;6.687e-02;7.952e-01;6.381e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.019e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.448752;1.048e+00;8.333e-01;6.688e-02;7.952e-01;6.382e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.019e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.450752;1.048e+00;8.333e-01;6.690e-02;7.952e-01;6.384e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.021e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.451752;1.048e+00;8.333e-01;6.690e-02;7.952e-01;6.384e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.021e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.453752;1.048e+00;8.333e-01;6.692e-02;7.952e-01;6.386e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.023e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.454752;1.048e+00;8.333e-01;6.693e-02;7.952e-01;6.386e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.023e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.455752;1.048e+00;8.333e-01;6.693e-02;7.952e-01;6.387e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.024e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.456752;1.048e+00;8.333e-01;6.694e-02;7.952e-01;6.388e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.024e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.457752;1.048e+00;8.333e-01;6.695e-02;7.952e-01;6.388e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.025e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.458752;1.048e+00;8.333e-01;6.695e-02;7.952e-01;6.389e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.026e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.459752;1.048e+00;8.333e-01;6.696e-02;7.952e-01;6.389e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.026e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.460752;1.048e+00;8.333e-01;6.696e-02;7.952e-01;6.390e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.027e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.461752;1.048e+00;8.333e-01;6.697e-02;7.952e-01;6.390e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.027e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.462752;1.048e+00;8.333e-01;6.697e-02;7.952e-01;6.391e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.028e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.463752;1.048e+00;8.333e-01;6.698e-02;7.952e-01;6.391e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.028e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.464752;1.048e+00;8.333e-01;6.698e-02;7.952e-01;6.392e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.028e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.465752;1.048e+00;8.333e-01;6.699e-02;7.952e-01;6.392e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.029e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.466752;1.048e+00;8.333e-01;6.699e-02;7.952e-01;6.393e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.029e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.467752;1.048e+00;8.333e-01;6.699e-02;7.952e-01;6.393e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.030e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.468752;1.048e+00;8.333e-01;6.700e-02;7.952e-01;6.393e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.030e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.469752;1.048e+00;8.333e-01;6.700e-02;7.952e-01;6.394e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.030e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.470752;1.048e+00;8.333e-01;6.701e-02;7.952e-01;6.394e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.030e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.471752;1.048e+00;8.333e-01;6.701e-02;7.952e-01;6.394e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.031e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.472752;1.048e+00;8.333e-01;6.701e-02;7.952e-01;6.395e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.031e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.473752;1.048e+00;8.333e-01;6.701e-02;7.952e-01;6.395e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.031e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.474752;1.048e+00;8.333e-01;6.702e-02;7.952e-01;6.395e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.032e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.475752;1.048e+00;8.333e-01;6.702e-02;7.952e-01;6.395e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.032e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.476752;1.048e+00;8.333e-01;6.702e-02;7.952e-01;6.396e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.032e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.478752;1.048e+00;8.333e-01;6.702e-02;7.952e-01;6.396e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.032e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.479752;1.048e+00;8.333e-01;6.703e-02;7.952e-01;6.396e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.032e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.481752;1.048e+00;8.333e-01;6.703e-02;7.952e-01;6.396e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.032e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.482752;1.048e+00;8.333e-01;6.703e-02;7.952e-01;6.396e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.033e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.489752;1.048e+00;8.333e-01;6.703e-02;7.952e-01;6.396e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.033e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.490752;1.048e+00;8.333e-01;6.703e-02;7.952e-01;6.396e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.032e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.492752;1.048e+00;8.333e-01;6.703e-02;7.952e-01;6.396e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.032e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.493752;1.048e+00;8.333e-01;6.702e-02;7.952e-01;6.396e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.032e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.495752;1.048e+00;8.333e-01;6.702e-02;7.952e-01;6.396e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.032e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.496752;1.048e+00;8.333e-01;6.702e-02;7.952e-01;6.395e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.032e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.497752;1.048e+00;8.333e-01;6.702e-02;7.952e-01;6.395e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.032e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.498752;1.048e+00;8.333e-01;6.702e-02;7.952e-01;6.395e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.031e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.499752;1.048e+00;8.333e-01;6.701e-02;7.952e-01;6.395e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.031e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.500752;1.048e+00;8.333e-01;6.701e-02;7.952e-01;6.395e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.031e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.501752;1.048e+00;8.333e-01;6.701e-02;7.952e-01;6.394e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.031e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.502752;1.048e+00;8.333e-01;6.701e-02;7.952e-01;6.394e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.030e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.503752;1.048e+00;8.333e-01;6.700e-02;7.952e-01;6.394e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.030e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.504752;1.048e+00;8.333e-01;6.700e-02;7.952e-01;6.393e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.030e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.505752;1.048e+00;8.333e-01;6.700e-02;7.952e-01;6.393e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.030e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.506752;1.048e+00;8.333e-01;6.699e-02;7.952e-01;6.393e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.029e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.507752;1.048e+00;8.333e-01;6.699e-02;7.952e-01;6.392e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.029e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.508752;1.048e+00;8.333e-01;6.698e-02;7.952e-01;6.392e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.029e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.509752;1.048e+00;8.333e-01;6.698e-02;7.952e-01;6.392e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.028e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.510752;1.048e+00;8.333e-01;6.698e-02;7.952e-01;6.391e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.028e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.511752;1.048e+00;8.333e-01;6.697e-02;7.952e-01;6.391e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.027e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.512752;1.048e+00;8.333e-01;6.697e-02;7.952e-01;6.390e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.027e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.513752;1.048e+00;8.333e-01;6.696e-02;7.952e-01;6.390e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.027e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.514752;1.048e+00;8.333e-01;6.696e-02;7.952e-01;6.389e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.026e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.515752;1.048e+00;8.333e-01;6.695e-02;7.952e-01;6.389e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.026e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.516752;1.048e+00;8.333e-01;6.695e-02;7.952e-01;6.389e-02;1.068e+00;1.068e+00;7.999e-01;1.197e-01;1.048e+00;7.500e-01;6.025e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.517752;1.048e+00;8.333e-01;6.694e-02;7.952e-01;6.388e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.025e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.518752;1.048e+00;8.333e-01;6.694e-02;7.952e-01;6.387e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.024e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.519752;1.048e+00;8.333e-01;6.693e-02;7.952e-01;6.387e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.024e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.520752;1.048e+00;8.333e-01;6.693e-02;7.952e-01;6.386e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.023e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.521752;1.048e+00;8.333e-01;6.692e-02;7.952e-01;6.386e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.023e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.522752;1.048e+00;8.333e-01;6.691e-02;7.952e-01;6.385e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.022e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.523752;1.048e+00;8.333e-01;6.691e-02;7.952e-01;6.385e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.022e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.525752;1.048e+00;8.333e-01;6.689e-02;7.952e-01;6.383e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.020e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.526752;1.048e+00;8.333e-01;6.689e-02;7.952e-01;6.383e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.020e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.527752;1.048e+00;8.333e-01;6.688e-02;7.952e-01;6.382e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.019e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.528752;1.048e+00;8.333e-01;6.687e-02;7.952e-01;6.381e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.019e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.529752;1.048e+00;8.333e-01;6.687e-02;7.952e-01;6.381e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.018e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.530752;1.048e+00;8.333e-01;6.686e-02;7.952e-01;6.380e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.017e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.531752;1.048e+00;8.333e-01;6.685e-02;7.952e-01;6.379e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.017e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.532752;1.048e+00;8.333e-01;6.684e-02;7.952e-01;6.379e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.016e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.533752;1.048e+00;8.333e-01;6.684e-02;7.952e-01;6.378e-02;1.068e+00;1.068e+00;7.999e-01;1.196e-01;1.048e+00;7.500e-01;6.015e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.534752;1.048e+00;8.333e-01;6.683e-02;7.952e-01;6.377e-02;1.068e+00;1.068e+00;7.999e-01;1.195e-01;1.048e+00;7.500e-01;6.015e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.535752;1.048e+00;8.333e-01;6.682e-02;7.952e-01;6.376e-02;1.068e+00;1.068e+00;7.999e-01;1.195e-01;1.048e+00;7.500e-01;6.014e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.536752;1.048e+00;8.333e-01;6.681e-02;7.952e-01;6.376e-02;1.068e+00;1.068e+00;7.999e-01;1.195e-01;1.048e+00;7.500e-01;6.013e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.537752;1.048e+00;8.333e-01;6.680e-02;7.952e-01;6.375e-02;1.068e+00;1.068e+00;7.999e-01;1.195e-01;1.048e+00;7.500e-01;6.012e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.538752;1.048e+00;8.333e-01;6.680e-02;7.952e-01;6.374e-02;1.068e+00;1.068e+00;7.999e-01;1.195e-01;1.048e+00;7.500e-01;6.012e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.540752;1.048e+00;8.333e-01;6.678e-02;7.952e-01;6.372e-02;1.068e+00;1.068e+00;7.999e-01;1.195e-01;1.048e+00;7.500e-01;6.010e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.541752;1.048e+00;8.333e-01;6.677e-02;7.952e-01;6.372e-02;1.068e+00;1.068e+00;7.999e-01;1.195e-01;1.048e+00;7.500e-01;6.009e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.542752;1.048e+00;8.333e-01;6.676e-02;7.952e-01;6.371e-02;1.068e+00;1.068e+00;7.999e-01;1.195e-01;1.048e+00;7.500e-01;6.008e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.543752;1.048e+00;8.333e-01;6.675e-02;7.952e-01;6.370e-02;1.068e+00;1.068e+00;7.999e-01;1.195e-01;1.048e+00;7.500e-01;6.008e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.545752;1.048e+00;8.333e-01;6.673e-02;7.952e-01;6.368e-02;1.068e+00;1.068e+00;7.999e-01;1.195e-01;1.048e+00;7.500e-01;6.006e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.546752;1.048e+00;8.333e-01;6.672e-02;7.952e-01;6.367e-02;1.068e+00;1.068e+00;7.999e-01;1.194e-01;1.048e+00;7.500e-01;6.005e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.547752;1.048e+00;8.333e-01;6.672e-02;7.952e-01;6.366e-02;1.068e+00;1.068e+00;7.999e-01;1.194e-01;1.048e+00;7.500e-01;6.004e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.548752;1.048e+00;8.333e-01;6.671e-02;7.952e-01;6.366e-02;1.068e+00;1.068e+00;7.999e-01;1.194e-01;1.048e+00;7.500e-01;6.003e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.549752;1.048e+00;8.333e-01;6.670e-02;7.952e-01;6.365e-02;1.068e+00;1.068e+00;7.999e-01;1.194e-01;1.048e+00;7.500e-01;6.003e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.556752;1.048e+00;8.333e-01;6.663e-02;7.952e-01;6.358e-02;1.068e+00;1.068e+00;7.999e-01;1.194e-01;1.048e+00;7.500e-01;5.996e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.557752;1.048e+00;8.333e-01;6.661e-02;7.952e-01;6.357e-02;1.068e+00;1.068e+00;7.999e-01;1.193e-01;1.048e+00;7.500e-01;5.995e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.564752;1.048e+00;8.333e-01;6.654e-02;7.952e-01;6.350e-02;1.068e+00;1.068e+00;7.999e-01;1.193e-01;1.048e+00;7.500e-01;5.988e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.565752;1.048e+00;8.333e-01;6.653e-02;7.952e-01;6.348e-02;1.068e+00;1.068e+00;7.999e-01;1.193e-01;1.048e+00;7.500e-01;5.987e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.566752;1.048e+00;8.333e-01;6.651e-02;7.952e-01;6.347e-02;1.068e+00;1.068e+00;7.999e-01;1.193e-01;1.048e+00;7.500e-01;5.986e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.567752;1.048e+00;8.333e-01;6.650e-02;7.952e-01;6.346e-02;1.068e+00;1.068e+00;7.999e-01;1.192e-01;1.048e+00;7.500e-01;5.985e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.569752;1.048e+00;8.333e-01;6.648e-02;7.952e-01;6.344e-02;1.068e+00;1.068e+00;7.999e-01;1.192e-01;1.048e+00;7.500e-01;5.983e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.570752;1.048e+00;8.333e-01;6.647e-02;7.952e-01;6.343e-02;1.068e+00;1.068e+00;7.999e-01;1.192e-01;1.048e+00;7.500e-01;5.982e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.571752;1.048e+00;8.333e-01;6.645e-02;7.952e-01;6.342e-02;1.068e+00;1.068e+00;7.999e-01;1.192e-01;1.048e+00;7.500e-01;5.981e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.572752;1.048e+00;8.333e-01;6.644e-02;7.952e-01;6.341e-02;1.068e+00;1.068e+00;7.999e-01;1.192e-01;1.048e+00;7.500e-01;5.980e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.573752;1.048e+00;8.333e-01;6.643e-02;7.952e-01;6.339e-02;1.068e+00;1.068e+00;7.999e-01;1.192e-01;1.048e+00;7.500e-01;5.979e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.574752;1.048e+00;8.333e-01;6.642e-02;7.952e-01;6.338e-02;1.068e+00;1.068e+00;7.999e-01;1.192e-01;1.048e+00;7.500e-01;5.978e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.575752;1.048e+00;8.333e-01;6.641e-02;7.952e-01;6.337e-02;1.068e+00;1.068e+00;7.999e-01;1.192e-01;1.048e+00;7.500e-01;5.976e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.576752;1.048e+00;8.333e-01;6.639e-02;7.952e-01;6.336e-02;1.068e+00;1.068e+00;7.999e-01;1.191e-01;1.048e+00;7.500e-01;5.975e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.577752;1.048e+00;8.333e-01;6.638e-02;7.952e-01;6.335e-02;1.068e+00;1.068e+00;7.999e-01;1.191e-01;1.048e+00;7.500e-01;5.974e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.578752;1.048e+00;8.333e-01;6.637e-02;7.952e-01;6.333e-02;1.068e+00;1.068e+00;7.999e-01;1.191e-01;1.048e+00;7.500e-01;5.973e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.579752;1.048e+00;8.333e-01;6.636e-02;7.952e-01;6.332e-02;1.068e+00;1.068e+00;7.999e-01;1.191e-01;1.048e+00;7.500e-01;5.972e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.580752;1.048e+00;8.333e-01;6.634e-02;7.952e-01;6.331e-02;1.068e+00;1.068e+00;7.999e-01;1.191e-01;1.048e+00;7.500e-01;5.971e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.582752;1.048e+00;8.333e-01;6.632e-02;7.952e-01;6.329e-02;1.068e+00;1.068e+00;7.999e-01;1.191e-01;1.048e+00;7.500e-01;5.969e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.583752;1.048e+00;8.333e-01;6.630e-02;7.952e-01;6.327e-02;1.068e+00;1.068e+00;7.999e-01;1.191e-01;1.048e+00;7.500e-01;5.967e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.584752;1.048e+00;8.333e-01;6.629e-02;7.952e-01;6.326e-02;1.068e+00;1.068e+00;7.999e-01;1.190e-01;1.048e+00;7.500e-01;5.966e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.585752;1.048e+00;8.333e-01;6.628e-02;7.952e-01;6.325e-02;1.068e+00;1.068e+00;7.999e-01;1.190e-01;1.048e+00;7.500e-01;5.965e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.586752;1.048e+00;8.333e-01;6.626e-02;7.952e-01;6.323e-02;1.068e+00;1.068e+00;7.999e-01;1.190e-01;1.048e+00;7.500e-01;5.964e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.587752;1.048e+00;8.333e-01;6.625e-02;7.952e-01;6.322e-02;1.068e+00;1.068e+00;7.999e-01;1.190e-01;1.048e+00;7.500e-01;5.962e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.588752;1.048e+00;8.333e-01;6.624e-02;7.952e-01;6.321e-02;1.068e+00;1.068e+00;7.999e-01;1.190e-01;1.048e+00;7.500e-01;5.961e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.589752;1.048e+00;8.333e-01;6.622e-02;7.952e-01;6.320e-02;1.068e+00;1.068e+00;7.999e-01;1.190e-01;1.048e+00;7.500e-01;5.960e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.590752;1.048e+00;8.333e-01;6.621e-02;7.952e-01;6.318e-02;1.068e+00;1.068e+00;7.999e-01;1.190e-01;1.048e+00;7.500e-01;5.959e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.591752;1.048e+00;8.333e-01;6.620e-02;7.952e-01;6.317e-02;1.068e+00;1.068e+00;7.999e-01;1.190e-01;1.048e+00;7.500e-01;5.958e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.592752;1.048e+00;8.333e-01;6.618e-02;7.952e-01;6.316e-02;1.068e+00;1.068e+00;7.999e-01;1.189e-01;1.048e+00;7.500e-01;5.956e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.593752;1.048e+00;8.333e-01;6.617e-02;7.952e-01;6.314e-02;1.068e+00;1.068e+00;7.999e-01;1.189e-01;1.048e+00;7.500e-01;5.955e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.594752;1.048e+00;8.333e-01;6.615e-02;7.952e-01;6.313e-02;1.068e+00;1.068e+00;7.999e-01;1.189e-01;1.048e+00;7.500e-01;5.954e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.595752;1.048e+00;8.333e-01;6.614e-02;7.952e-01;6.312e-02;1.068e+00;1.068e+00;7.999e-01;1.189e-01;1.048e+00;7.500e-01;5.953e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.596752;1.048e+00;8.333e-01;6.612e-02;7.952e-01;6.310e-02;1.068e+00;1.068e+00;7.999e-01;1.189e-01;1.048e+00;7.500e-01;5.951e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.597752;1.048e+00;8.333e-01;6.611e-02;7.952e-01;6.309e-02;1.068e+00;1.068e+00;7.999e-01;1.189e-01;1.048e+00;7.500e-01;5.950e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.598752;1.048e+00;8.333e-01;6.610e-02;7.952e-01;6.308e-02;1.068e+00;1.068e+00;8.000e-01;1.189e-01;1.048e+00;7.500e-01;5.949e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.599752;1.048e+00;8.333e-01;6.608e-02;7.952e-01;6.306e-02;1.068e+00;1.068e+00;8.000e-01;1.189e-01;1.048e+00;7.500e-01;5.947e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.600752;1.048e+00;8.333e-01;6.607e-02;7.952e-01;6.305e-02;1.068e+00;1.068e+00;8.000e-01;1.188e-01;1.048e+00;7.500e-01;5.946e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.601752;1.048e+00;8.333e-01;6.605e-02;7.952e-01;6.303e-02;1.068e+00;1.068e+00;8.000e-01;1.188e-01;1.048e+00;7.500e-01;5.945e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.602752;1.048e+00;8.333e-01;6.604e-02;7.952e-01;6.302e-02;1.068e+00;1.068e+00;8.000e-01;1.188e-01;1.048e+00;7.500e-01;5.944e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.603752;1.048e+00;8.333e-01;6.602e-02;7.952e-01;6.301e-02;1.068e+00;1.068e+00;8.000e-01;1.188e-01;1.048e+00;7.500e-01;5.942e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.604752;1.048e+00;8.333e-01;6.601e-02;7.952e-01;6.299e-02;1.068e+00;1.068e+00;8.000e-01;1.188e-01;1.048e+00;7.500e-01;5.941e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.605752;1.048e+00;8.333e-01;6.599e-02;7.952e-01;6.298e-02;1.068e+00;1.068e+00;8.000e-01;1.188e-01;1.048e+00;7.500e-01;5.940e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.606752;1.048e+00;8.333e-01;6.598e-02;7.952e-01;6.296e-02;1.068e+00;1.068e+00;8.000e-01;1.188e-01;1.048e+00;7.500e-01;5.938e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.607752;1.048e+00;8.333e-01;6.596e-02;7.952e-01;6.295e-02;1.068e+00;1.068e+00;8.000e-01;1.187e-01;1.048e+00;7.500e-01;5.937e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.608752;1.048e+00;8.333e-01;6.595e-02;7.952e-01;6.294e-02;1.068e+00;1.068e+00;8.000e-01;1.187e-01;1.048e+00;7.500e-01;5.935e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.609752;1.048e+00;8.333e-01;6.593e-02;7.952e-01;6.292e-02;1.068e+00;1.068e+00;8.000e-01;1.187e-01;1.048e+00;7.500e-01;5.934e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.610752;1.048e+00;8.333e-01;6.592e-02;7.952e-01;6.291e-02;1.068e+00;1.068e+00;8.000e-01;1.187e-01;1.048e+00;7.500e-01;5.933e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.611752;1.048e+00;8.333e-01;6.590e-02;7.952e-01;6.289e-02;1.068e+00;1.068e+00;8.000e-01;1.187e-01;1.048e+00;7.500e-01;5.931e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.612752;1.048e+00;8.333e-01;6.589e-02;7.952e-01;6.288e-02;1.068e+00;1.068e+00;8.000e-01;1.187e-01;1.048e+00;7.500e-01;5.930e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.613752;1.048e+00;8.333e-01;6.587e-02;7.952e-01;6.286e-02;1.068e+00;1.068e+00;8.000e-01;1.187e-01;1.048e+00;7.500e-01;5.929e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.614752;1.048e+00;8.333e-01;6.586e-02;7.952e-01;6.285e-02;1.068e+00;1.068e+00;8.000e-01;1.186e-01;1.048e+00;7.500e-01;5.927e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.615752;1.048e+00;8.333e-01;6.584e-02;7.952e-01;6.283e-02;1.068e+00;1.068e+00;8.000e-01;1.186e-01;1.048e+00;7.500e-01;5.926e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.616752;1.048e+00;8.333e-01;6.583e-02;7.952e-01;6.282e-02;1.068e+00;1.068e+00;8.000e-01;1.186e-01;1.048e+00;7.500e-01;5.924e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.617752;1.048e+00;8.333e-01;6.581e-02;7.952e-01;6.281e-02;1.068e+00;1.068e+00;8.000e-01;1.186e-01;1.048e+00;7.500e-01;5.923e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.618752;1.048e+00;8.333e-01;6.580e-02;7.952e-01;6.279e-02;1.068e+00;1.068e+00;8.000e-01;1.186e-01;1.048e+00;7.500e-01;5.922e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.619752;1.048e+00;8.333e-01;6.578e-02;7.952e-01;6.277e-02;1.068e+00;1.068e+00;8.000e-01;1.186e-01;1.048e+00;7.500e-01;5.920e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.620752;1.048e+00;8.333e-01;6.576e-02;7.952e-01;6.276e-02;1.068e+00;1.068e+00;8.000e-01;1.186e-01;1.048e+00;7.500e-01;5.919e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.621752;1.048e+00;8.333e-01;6.575e-02;7.952e-01;6.275e-02;1.068e+00;1.068e+00;8.000e-01;1.185e-01;1.048e+00;7.500e-01;5.917e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.622752;1.048e+00;8.333e-01;6.573e-02;7.952e-01;6.273e-02;1.068e+00;1.068e+00;8.000e-01;1.185e-01;1.048e+00;7.500e-01;5.916e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.623752;1.048e+00;8.333e-01;6.572e-02;7.952e-01;6.272e-02;1.068e+00;1.068e+00;8.000e-01;1.185e-01;1.048e+00;7.500e-01;5.915e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.624752;1.048e+00;8.333e-01;6.570e-02;7.952e-01;6.270e-02;1.068e+00;1.068e+00;8.000e-01;1.185e-01;1.048e+00;7.500e-01;5.913e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.625752;1.048e+00;8.333e-01;6.569e-02;7.952e-01;6.268e-02;1.068e+00;1.068e+00;8.000e-01;1.185e-01;1.048e+00;7.500e-01;5.912e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.626752;1.048e+00;8.333e-01;6.567e-02;7.952e-01;6.267e-02;1.068e+00;1.068e+00;8.000e-01;1.185e-01;1.048e+00;7.500e-01;5.910e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.627752;1.048e+00;8.333e-01;6.565e-02;7.952e-01;6.265e-02;1.068e+00;1.068e+00;8.000e-01;1.185e-01;1.048e+00;7.500e-01;5.909e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.628752;1.048e+00;8.333e-01;6.564e-02;7.952e-01;6.264e-02;1.068e+00;1.068e+00;8.000e-01;1.184e-01;1.048e+00;7.500e-01;5.907e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.629752;1.048e+00;8.333e-01;6.562e-02;7.952e-01;6.262e-02;1.068e+00;1.068e+00;8.000e-01;1.184e-01;1.048e+00;7.500e-01;5.906e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.630752;1.048e+00;8.333e-01;6.560e-02;7.952e-01;6.261e-02;1.068e+00;1.068e+00;8.000e-01;1.184e-01;1.048e+00;7.500e-01;5.904e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.631752;1.048e+00;8.333e-01;6.559e-02;7.952e-01;6.259e-02;1.068e+00;1.068e+00;8.000e-01;1.184e-01;1.048e+00;7.500e-01;5.903e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.632752;1.048e+00;8.333e-01;6.557e-02;7.952e-01;6.258e-02;1.068e+00;1.068e+00;8.000e-01;1.184e-01;1.048e+00;7.500e-01;5.901e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.633752;1.048e+00;8.333e-01;6.556e-02;7.952e-01;6.256e-02;1.068e+00;1.068e+00;8.000e-01;1.184e-01;1.048e+00;7.500e-01;5.900e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.634752;1.048e+00;8.333e-01;6.554e-02;7.952e-01;6.255e-02;1.068e+00;1.068e+00;8.000e-01;1.183e-01;1.048e+00;7.500e-01;5.899e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.635752;1.048e+00;8.333e-01;6.552e-02;7.952e-01;6.253e-02;1.068e+00;1.068e+00;8.000e-01;1.183e-01;1.048e+00;7.500e-01;5.897e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.636752;1.048e+00;8.333e-01;6.551e-02;7.952e-01;6.251e-02;1.068e+00;1.068e+00;8.000e-01;1.183e-01;1.048e+00;7.500e-01;5.896e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.637752;1.048e+00;8.333e-01;6.549e-02;7.952e-01;6.250e-02;1.068e+00;1.068e+00;8.000e-01;1.183e-01;1.048e+00;7.500e-01;5.894e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.638752;1.048e+00;8.333e-01;6.547e-02;7.952e-01;6.248e-02;1.068e+00;1.068e+00;8.000e-01;1.183e-01;1.048e+00;7.500e-01;5.893e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.639752;1.048e+00;8.333e-01;6.546e-02;7.952e-01;6.247e-02;1.067e+00;1.068e+00;8.000e-01;1.183e-01;1.048e+00;7.500e-01;5.891e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.640752;1.048e+00;8.333e-01;6.544e-02;7.952e-01;6.245e-02;1.067e+00;1.068e+00;8.000e-01;1.183e-01;1.048e+00;7.500e-01;5.890e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.641752;1.048e+00;8.333e-01;6.542e-02;7.952e-01;6.244e-02;1.067e+00;1.068e+00;8.000e-01;1.182e-01;1.048e+00;7.500e-01;5.888e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.642752;1.048e+00;8.333e-01;6.541e-02;7.952e-01;6.242e-02;1.067e+00;1.068e+00;8.000e-01;1.182e-01;1.048e+00;7.500e-01;5.887e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.643752;1.048e+00;8.333e-01;6.539e-02;7.952e-01;6.240e-02;1.067e+00;1.068e+00;8.000e-01;1.182e-01;1.048e+00;7.500e-01;5.885e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.644752;1.048e+00;8.333e-01;6.537e-02;7.952e-01;6.239e-02;1.067e+00;1.068e+00;8.000e-01;1.182e-01;1.048e+00;7.500e-01;5.884e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.645752;1.048e+00;8.333e-01;6.536e-02;7.952e-01;6.237e-02;1.067e+00;1.068e+00;8.000e-01;1.182e-01;1.048e+00;7.500e-01;5.882e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.646752;1.048e+00;8.333e-01;6.534e-02;7.952e-01;6.236e-02;1.067e+00;1.068e+00;8.000e-01;1.182e-01;1.048e+00;7.500e-01;5.881e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.647752;1.048e+00;8.333e-01;6.532e-02;7.952e-01;6.234e-02;1.067e+00;1.068e+00;8.000e-01;1.181e-01;1.048e+00;7.500e-01;5.879e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.648752;1.048e+00;8.333e-01;6.531e-02;7.952e-01;6.232e-02;1.067e+00;1.068e+00;8.000e-01;1.181e-01;1.048e+00;7.500e-01;5.878e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.649752;1.048e+00;8.333e-01;6.529e-02;7.952e-01;6.231e-02;1.067e+00;1.068e+00;8.000e-01;1.181e-01;1.048e+00;7.500e-01;5.876e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.650752;1.048e+00;8.333e-01;6.527e-02;7.952e-01;6.229e-02;1.067e+00;1.068e+00;8.000e-01;1.181e-01;1.048e+00;7.500e-01;5.874e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.651752;1.048e+00;8.333e-01;6.526e-02;7.952e-01;6.228e-02;1.067e+00;1.068e+00;8.000e-01;1.181e-01;1.048e+00;7.500e-01;5.873e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.652752;1.048e+00;8.333e-01;6.524e-02;7.952e-01;6.226e-02;1.067e+00;1.068e+00;8.000e-01;1.181e-01;1.048e+00;7.500e-01;5.871e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.653752;1.048e+00;8.333e-01;6.522e-02;7.952e-01;6.224e-02;1.067e+00;1.068e+00;8.000e-01;1.181e-01;1.048e+00;7.500e-01;5.870e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.654752;1.048e+00;8.333e-01;6.520e-02;7.952e-01;6.223e-02;1.067e+00;1.068e+00;8.000e-01;1.180e-01;1.048e+00;7.500e-01;5.868e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.655752;1.048e+00;8.333e-01;6.519e-02;7.952e-01;6.221e-02;1.067e+00;1.068e+00;8.000e-01;1.180e-01;1.048e+00;7.500e-01;5.867e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.656752;1.048e+00;8.333e-01;6.517e-02;7.952e-01;6.219e-02;1.067e+00;1.068e+00;8.000e-01;1.180e-01;1.048e+00;7.500e-01;5.865e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.657752;1.048e+00;8.333e-01;6.515e-02;7.952e-01;6.218e-02;1.067e+00;1.068e+00;8.000e-01;1.180e-01;1.048e+00;7.500e-01;5.864e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.658752;1.048e+00;8.333e-01;6.513e-02;7.952e-01;6.216e-02;1.067e+00;1.068e+00;8.000e-01;1.180e-01;1.048e+00;7.500e-01;5.862e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.659752;1.048e+00;8.333e-01;6.512e-02;7.952e-01;6.214e-02;1.067e+00;1.068e+00;8.000e-01;1.180e-01;1.048e+00;7.500e-01;5.861e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.660752;1.048e+00;8.333e-01;6.510e-02;7.952e-01;6.213e-02;1.067e+00;1.068e+00;8.001e-01;1.179e-01;1.048e+00;7.500e-01;5.859e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.661752;1.048e+00;8.333e-01;6.508e-02;7.952e-01;6.211e-02;1.067e+00;1.068e+00;8.001e-01;1.179e-01;1.048e+00;7.500e-01;5.858e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.662752;1.048e+00;8.333e-01;6.507e-02;7.952e-01;6.210e-02;1.067e+00;1.068e+00;8.001e-01;1.179e-01;1.048e+00;7.500e-01;5.856e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.663752;1.048e+00;8.333e-01;6.505e-02;7.952e-01;6.208e-02;1.067e+00;1.068e+00;8.001e-01;1.179e-01;1.048e+00;7.500e-01;5.854e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.664752;1.048e+00;8.333e-01;6.503e-02;7.952e-01;6.206e-02;1.067e+00;1.068e+00;8.001e-01;1.179e-01;1.048e+00;7.500e-01;5.853e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.665752;1.048e+00;8.333e-01;6.501e-02;7.952e-01;6.205e-02;1.067e+00;1.068e+00;8.001e-01;1.179e-01;1.048e+00;7.500e-01;5.851e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.666752;1.048e+00;8.333e-01;6.500e-02;7.952e-01;6.203e-02;1.067e+00;1.068e+00;8.001e-01;1.178e-01;1.048e+00;7.500e-01;5.850e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.667752;1.048e+00;8.333e-01;6.498e-02;7.952e-01;6.201e-02;1.067e+00;1.068e+00;8.001e-01;1.178e-01;1.048e+00;7.500e-01;5.848e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.668752;1.048e+00;8.333e-01;6.496e-02;7.952e-01;6.200e-02;1.067e+00;1.068e+00;8.001e-01;1.178e-01;1.048e+00;7.500e-01;5.847e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.669752;1.048e+00;8.333e-01;6.494e-02;7.952e-01;6.198e-02;1.067e+00;1.068e+00;8.001e-01;1.178e-01;1.048e+00;7.500e-01;5.845e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.670752;1.048e+00;8.333e-01;6.493e-02;7.952e-01;6.196e-02;1.067e+00;1.068e+00;8.001e-01;1.178e-01;1.048e+00;7.500e-01;5.843e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.671752;1.048e+00;8.333e-01;6.491e-02;7.952e-01;6.195e-02;1.067e+00;1.068e+00;8.001e-01;1.178e-01;1.048e+00;7.500e-01;5.842e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.672752;1.048e+00;8.333e-01;6.489e-02;7.952e-01;6.193e-02;1.067e+00;1.068e+00;8.001e-01;1.177e-01;1.048e+00;7.500e-01;5.840e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.673752;1.048e+00;8.333e-01;6.487e-02;7.953e-01;6.191e-02;1.067e+00;1.068e+00;8.001e-01;1.177e-01;1.048e+00;7.500e-01;5.839e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.674752;1.048e+00;8.333e-01;6.486e-02;7.953e-01;6.190e-02;1.067e+00;1.068e+00;8.001e-01;1.177e-01;1.048e+00;7.500e-01;5.837e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.675752;1.048e+00;8.333e-01;6.484e-02;7.953e-01;6.188e-02;1.067e+00;1.068e+00;8.001e-01;1.177e-01;1.048e+00;7.500e-01;5.835e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.676752;1.048e+00;8.333e-01;6.482e-02;7.953e-01;6.186e-02;1.067e+00;1.068e+00;8.001e-01;1.177e-01;1.048e+00;7.500e-01;5.834e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.677752;1.048e+00;8.333e-01;6.480e-02;7.953e-01;6.185e-02;1.067e+00;1.068e+00;8.001e-01;1.177e-01;1.048e+00;7.500e-01;5.832e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.678752;1.048e+00;8.333e-01;6.479e-02;7.953e-01;6.183e-02;1.067e+00;1.068e+00;8.001e-01;1.176e-01;1.048e+00;7.500e-01;5.831e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.679752;1.048e+00;8.333e-01;6.477e-02;7.953e-01;6.181e-02;1.067e+00;1.068e+00;8.001e-01;1.176e-01;1.048e+00;7.500e-01;5.829e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.680752;1.048e+00;8.333e-01;6.475e-02;7.953e-01;6.179e-02;1.067e+00;1.068e+00;8.001e-01;1.176e-01;1.048e+00;7.500e-01;5.828e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.681752;1.048e+00;8.333e-01;6.473e-02;7.953e-01;6.178e-02;1.067e+00;1.068e+00;8.001e-01;1.176e-01;1.048e+00;7.500e-01;5.826e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.682752;1.048e+00;8.333e-01;6.471e-02;7.953e-01;6.176e-02;1.067e+00;1.068e+00;8.001e-01;1.176e-01;1.048e+00;7.500e-01;5.824e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.683752;1.048e+00;8.333e-01;6.470e-02;7.953e-01;6.174e-02;1.067e+00;1.068e+00;8.001e-01;1.176e-01;1.048e+00;7.500e-01;5.823e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.684752;1.048e+00;8.333e-01;6.468e-02;7.953e-01;6.173e-02;1.067e+00;1.068e+00;8.001e-01;1.176e-01;1.048e+00;7.500e-01;5.821e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.685752;1.048e+00;8.333e-01;6.466e-02;7.953e-01;6.171e-02;1.067e+00;1.068e+00;8.001e-01;1.175e-01;1.048e+00;7.500e-01;5.819e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.686752;1.048e+00;8.333e-01;6.464e-02;7.953e-01;6.169e-02;1.067e+00;1.068e+00;8.001e-01;1.175e-01;1.048e+00;7.500e-01;5.818e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.687752;1.048e+00;8.333e-01;6.463e-02;7.953e-01;6.168e-02;1.067e+00;1.068e+00;8.001e-01;1.175e-01;1.048e+00;7.500e-01;5.816e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.688752;1.048e+00;8.333e-01;6.461e-02;7.953e-01;6.166e-02;1.067e+00;1.068e+00;8.001e-01;1.175e-01;1.048e+00;7.500e-01;5.815e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.689752;1.048e+00;8.333e-01;6.459e-02;7.953e-01;6.164e-02;1.067e+00;1.068e+00;8.001e-01;1.175e-01;1.048e+00;7.500e-01;5.813e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.690752;1.048e+00;8.333e-01;6.457e-02;7.953e-01;6.163e-02;1.067e+00;1.068e+00;8.001e-01;1.175e-01;1.048e+00;7.500e-01;5.811e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.691752;1.048e+00;8.333e-01;6.455e-02;7.953e-01;6.161e-02;1.067e+00;1.068e+00;8.001e-01;1.174e-01;1.048e+00;7.500e-01;5.810e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.692752;1.048e+00;8.333e-01;6.454e-02;7.953e-01;6.159e-02;1.067e+00;1.068e+00;8.001e-01;1.174e-01;1.048e+00;7.500e-01;5.808e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.693752;1.048e+00;8.333e-01;6.452e-02;7.953e-01;6.158e-02;1.067e+00;1.068e+00;8.001e-01;1.174e-01;1.048e+00;7.500e-01;5.807e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.695752;1.048e+00;8.333e-01;6.448e-02;7.953e-01;6.154e-02;1.067e+00;1.068e+00;8.001e-01;1.174e-01;1.048e+00;7.500e-01;5.803e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.696752;1.048e+00;8.333e-01;6.446e-02;7.953e-01;6.152e-02;1.067e+00;1.068e+00;8.001e-01;1.174e-01;1.048e+00;7.500e-01;5.802e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.697752;1.048e+00;8.333e-01;6.445e-02;7.953e-01;6.151e-02;1.067e+00;1.068e+00;8.001e-01;1.173e-01;1.048e+00;7.500e-01;5.800e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.698752;1.048e+00;8.333e-01;6.443e-02;7.953e-01;6.149e-02;1.067e+00;1.068e+00;8.001e-01;1.173e-01;1.048e+00;7.500e-01;5.799e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.699752;1.048e+00;8.333e-01;6.441e-02;7.953e-01;6.147e-02;1.067e+00;1.068e+00;8.001e-01;1.173e-01;1.048e+00;7.500e-01;5.797e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.700752;1.048e+00;8.333e-01;6.439e-02;7.953e-01;6.146e-02;1.067e+00;1.068e+00;8.001e-01;1.173e-01;1.048e+00;7.500e-01;5.795e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.701752;1.048e+00;8.333e-01;6.438e-02;7.953e-01;6.144e-02;1.067e+00;1.068e+00;8.001e-01;1.173e-01;1.048e+00;7.500e-01;5.794e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.702752;1.048e+00;8.333e-01;6.436e-02;7.953e-01;6.142e-02;1.067e+00;1.068e+00;8.001e-01;1.173e-01;1.048e+00;7.500e-01;5.792e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.703752;1.048e+00;8.333e-01;6.434e-02;7.953e-01;6.140e-02;1.067e+00;1.068e+00;8.001e-01;1.172e-01;1.048e+00;7.500e-01;5.791e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.704752;1.048e+00;8.333e-01;6.432e-02;7.953e-01;6.139e-02;1.067e+00;1.068e+00;8.001e-01;1.172e-01;1.048e+00;7.500e-01;5.789e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.705752;1.048e+00;8.333e-01;6.430e-02;7.953e-01;6.137e-02;1.067e+00;1.068e+00;8.001e-01;1.172e-01;1.048e+00;7.500e-01;5.787e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.706752;1.048e+00;8.333e-01;6.429e-02;7.953e-01;6.135e-02;1.067e+00;1.068e+00;8.001e-01;1.172e-01;1.048e+00;7.500e-01;5.786e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
