time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_VoltageSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.707752;1.048e+00;8.333e-01;6.427e-02;7.953e-01;6.134e-02;1.067e+00;1.068e+00;8.001e-01;1.172e-01;1.048e+00;7.500e-01;5.784e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.708752;1.048e+00;8.333e-01;6.425e-02;7.953e-01;6.132e-02;1.067e+00;1.068e+00;8.001e-01;1.172e-01;1.048e+00;7.500e-01;5.783e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.709752;1.048e+00;8.333e-01;6.423e-02;7.953e-01;6.130e-02;1.067e+00;1.068e+00;8.001e-01;1.171e-01;1.048e+00;7.500e-01;5.781e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.710752;1.048e+00;8.333e-01;6.421e-02;7.953e-01;6.129e-02;1.067e+00;1.068e+00;8.001e-01;1.171e-01;1.048e+00;7.500e-01;5.779e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.711752;1.048e+00;8.333e-01;6.420e-02;7.953e-01;6.127e-02;1.067e+00;1.068e+00;8.001e-01;1.171e-01;1.048e+00;7.500e-01;5.778e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.713752;1.048e+00;8.333e-01;6.416e-02;7.953e-01;6.123e-02;1.067e+00;1.068e+00;8.001e-01;1.171e-01;1.048e+00;7.500e-01;5.774e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.714752;1.048e+00;8.333e-01;6.414e-02;7.953e-01;6.122e-02;1.067e+00;1.068e+00;8.001e-01;1.171e-01;1.048e+00;7.500e-01;5.773e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.715752;1.048e+00;8.333e-01;6.412e-02;7.953e-01;6.120e-02;1.067e+00;1.068e+00;8.001e-01;1.170e-01;1.048e+00;7.500e-01;5.771e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.716752;1.048e+00;8.333e-01;6.411e-02;7.953e-01;6.118e-02;1.067e+00;1.068e+00;8.001e-01;1.170e-01;1.048e+00;7.500e-01;5.770e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.717752;1.048e+00;8.333e-01;6.409e-02;7.953e-01;6.117e-02;1.067e+00;1.068e+00;8.002e-01;1.170e-01;1.048e+00;7.500e-01;5.768e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.718752;1.048e+00;8.333e-01;6.407e-02;7.953e-01;6.115e-02;1.067e+00;1.068e+00;8.002e-01;1.170e-01;1.048e+00;7.500e-01;5.766e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.719752;1.048e+00;8.333e-01;6.405e-02;7.953e-01;6.113e-02;1.067e+00;1.068e+00;8.002e-01;1.170e-01;1.048e+00;7.500e-01;5.765e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.720752;1.048e+00;8.333e-01;6.403e-02;7.953e-01;6.111e-02;1.067e+00;1.068e+00;8.002e-01;1.170e-01;1.048e+00;7.500e-01;5.763e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.721752;1.048e+00;8.333e-01;6.402e-02;7.953e-01;6.110e-02;1.067e+00;1.068e+00;8.002e-01;1.169e-01;1.048e+00;7.500e-01;5.761e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.722752;1.048e+00;8.333e-01;6.400e-02;7.953e-01;6.108e-02;1.067e+00;1.068e+00;8.002e-01;1.169e-01;1.048e+00;7.500e-01;5.760e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.723752;1.048e+00;8.333e-01;6.398e-02;7.953e-01;6.106e-02;1.067e+00;1.068e+00;8.002e-01;1.169e-01;1.048e+00;7.500e-01;5.758e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.724752;1.048e+00;8.333e-01;6.396e-02;7.953e-01;6.105e-02;1.067e+00;1.068e+00;8.002e-01;1.169e-01;1.048e+00;7.500e-01;5.757e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.725752;1.048e+00;8.333e-01;6.395e-02;7.953e-01;6.103e-02;1.067e+00;1.068e+00;8.002e-01;1.169e-01;1.048e+00;7.500e-01;5.755e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.726752;1.048e+00;8.333e-01;6.393e-02;7.953e-01;6.101e-02;1.067e+00;1.068e+00;8.002e-01;1.169e-01;1.048e+00;7.500e-01;5.754e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.727752;1.048e+00;8.333e-01;6.391e-02;7.953e-01;6.100e-02;1.067e+00;1.068e+00;8.002e-01;1.168e-01;1.048e+00;7.500e-01;5.752e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.728752;1.048e+00;8.333e-01;6.389e-02;7.953e-01;6.098e-02;1.067e+00;1.068e+00;8.002e-01;1.168e-01;1.048e+00;7.500e-01;5.750e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.729752;1.048e+00;8.333e-01;6.387e-02;7.953e-01;6.096e-02;1.067e+00;1.068e+00;8.002e-01;1.168e-01;1.048e+00;7.500e-01;5.749e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.730752;1.048e+00;8.333e-01;6.386e-02;7.953e-01;6.094e-02;1.067e+00;1.068e+00;8.002e-01;1.168e-01;1.048e+00;7.500e-01;5.747e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.731752;1.048e+00;8.333e-01;6.384e-02;7.953e-01;6.093e-02;1.067e+00;1.068e+00;8.002e-01;1.168e-01;1.048e+00;7.500e-01;5.745e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.732752;1.048e+00;8.333e-01;6.382e-02;7.953e-01;6.091e-02;1.067e+00;1.068e+00;8.002e-01;1.168e-01;1.048e+00;7.500e-01;5.744e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.733752;1.048e+00;8.333e-01;6.380e-02;7.953e-01;6.089e-02;1.067e+00;1.068e+00;8.002e-01;1.167e-01;1.048e+00;7.500e-01;5.742e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.734752;1.048e+00;8.333e-01;6.378e-02;7.953e-01;6.088e-02;1.067e+00;1.068e+00;8.002e-01;1.167e-01;1.048e+00;7.500e-01;5.741e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.735752;1.048e+00;8.333e-01;6.377e-02;7.953e-01;6.086e-02;1.067e+00;1.068e+00;8.002e-01;1.167e-01;1.048e+00;7.500e-01;5.739e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.736752;1.048e+00;8.333e-01;6.375e-02;7.953e-01;6.084e-02;1.067e+00;1.068e+00;8.002e-01;1.167e-01;1.048e+00;7.500e-01;5.737e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.737752;1.048e+00;8.333e-01;6.373e-02;7.953e-01;6.083e-02;1.067e+00;1.068e+00;8.002e-01;1.167e-01;1.048e+00;7.500e-01;5.736e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.738752;1.048e+00;8.333e-01;6.371e-02;7.953e-01;6.081e-02;1.067e+00;1.068e+00;8.002e-01;1.167e-01;1.048e+00;7.500e-01;5.734e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.739752;1.048e+00;8.333e-01;6.370e-02;7.953e-01;6.079e-02;1.067e+00;1.068e+00;8.002e-01;1.166e-01;1.048e+00;7.500e-01;5.733e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.740752;1.048e+00;8.333e-01;6.368e-02;7.953e-01;6.077e-02;1.067e+00;1.068e+00;8.002e-01;1.166e-01;1.048e+00;7.500e-01;5.731e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.741752;1.048e+00;8.333e-01;6.366e-02;7.953e-01;6.076e-02;1.067e+00;1.068e+00;8.002e-01;1.166e-01;1.048e+00;7.500e-01;5.729e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.742752;1.048e+00;8.333e-01;6.364e-02;7.953e-01;6.074e-02;1.067e+00;1.068e+00;8.002e-01;1.166e-01;1.048e+00;7.500e-01;5.728e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.743752;1.048e+00;8.333e-01;6.362e-02;7.953e-01;6.072e-02;1.067e+00;1.068e+00;8.002e-01;1.166e-01;1.048e+00;7.500e-01;5.726e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.744752;1.048e+00;8.333e-01;6.361e-02;7.953e-01;6.071e-02;1.067e+00;1.068e+00;8.002e-01;1.166e-01;1.048e+00;7.500e-01;5.725e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.745752;1.048e+00;8.333e-01;6.359e-02;7.953e-01;6.069e-02;1.067e+00;1.068e+00;8.002e-01;1.165e-01;1.048e+00;7.500e-01;5.723e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.746752;1.048e+00;8.333e-01;6.357e-02;7.953e-01;6.067e-02;1.067e+00;1.068e+00;8.002e-01;1.165e-01;1.048e+00;7.500e-01;5.722e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.747752;1.048e+00;8.333e-01;6.355e-02;7.953e-01;6.066e-02;1.067e+00;1.068e+00;8.002e-01;1.165e-01;1.048e+00;7.500e-01;5.720e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.748752;1.048e+00;8.333e-01;6.354e-02;7.953e-01;6.064e-02;1.067e+00;1.068e+00;8.002e-01;1.165e-01;1.048e+00;7.500e-01;5.718e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.749752;1.048e+00;8.333e-01;6.352e-02;7.953e-01;6.062e-02;1.067e+00;1.068e+00;8.002e-01;1.165e-01;1.048e+00;7.500e-01;5.717e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.750752;1.048e+00;8.333e-01;6.350e-02;7.953e-01;6.061e-02;1.067e+00;1.068e+00;8.002e-01;1.165e-01;1.048e+00;7.500e-01;5.715e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.751752;1.048e+00;8.333e-01;6.348e-02;7.953e-01;6.059e-02;1.067e+00;1.068e+00;8.002e-01;1.164e-01;1.048e+00;7.500e-01;5.713e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.752752;1.048e+00;8.333e-01;6.347e-02;7.953e-01;6.057e-02;1.067e+00;1.068e+00;8.002e-01;1.164e-01;1.048e+00;7.500e-01;5.712e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.753752;1.048e+00;8.333e-01;6.345e-02;7.953e-01;6.056e-02;1.067e+00;1.068e+00;8.002e-01;1.164e-01;1.048e+00;7.500e-01;5.710e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.754752;1.048e+00;8.333e-01;6.343e-02;7.953e-01;6.054e-02;1.067e+00;1.068e+00;8.002e-01;1.164e-01;1.048e+00;7.500e-01;5.709e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.755752;1.048e+00;8.333e-01;6.341e-02;7.953e-01;6.052e-02;1.067e+00;1.068e+00;8.002e-01;1.164e-01;1.048e+00;7.500e-01;5.707e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.756752;1.048e+00;8.333e-01;6.340e-02;7.953e-01;6.051e-02;1.067e+00;1.068e+00;8.002e-01;1.164e-01;1.048e+00;7.500e-01;5.706e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.757752;1.048e+00;8.333e-01;6.338e-02;7.953e-01;6.049e-02;1.067e+00;1.068e+00;8.002e-01;1.163e-01;1.048e+00;7.500e-01;5.704e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.758752;1.048e+00;8.333e-01;6.336e-02;7.953e-01;6.047e-02;1.067e+00;1.068e+00;8.002e-01;1.163e-01;1.048e+00;7.500e-01;5.702e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.759752;1.048e+00;8.333e-01;6.334e-02;7.953e-01;6.046e-02;1.067e+00;1.068e+00;8.002e-01;1.163e-01;1.048e+00;7.500e-01;5.701e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.760752;1.048e+00;8.333e-01;6.333e-02;7.953e-01;6.044e-02;1.067e+00;1.068e+00;8.002e-01;1.163e-01;1.048e+00;7.500e-01;5.699e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.761752;1.048e+00;8.333e-01;6.331e-02;7.953e-01;6.042e-02;1.067e+00;1.068e+00;8.002e-01;1.163e-01;1.048e+00;7.500e-01;5.698e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.762752;1.048e+00;8.333e-01;6.329e-02;7.953e-01;6.041e-02;1.067e+00;1.068e+00;8.002e-01;1.163e-01;1.048e+00;7.500e-01;5.696e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.763752;1.048e+00;8.333e-01;6.327e-02;7.953e-01;6.039e-02;1.067e+00;1.068e+00;8.002e-01;1.162e-01;1.048e+00;7.500e-01;5.695e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.764752;1.048e+00;8.333e-01;6.326e-02;7.953e-01;6.037e-02;1.067e+00;1.068e+00;8.002e-01;1.162e-01;1.048e+00;7.500e-01;5.693e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.765752;1.048e+00;8.333e-01;6.324e-02;7.953e-01;6.036e-02;1.067e+00;1.068e+00;8.002e-01;1.162e-01;1.048e+00;7.500e-01;5.692e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.767752;1.048e+00;8.333e-01;6.320e-02;7.953e-01;6.032e-02;1.067e+00;1.068e+00;8.002e-01;1.162e-01;1.048e+00;7.500e-01;5.688e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.768752;1.048e+00;8.333e-01;6.319e-02;7.953e-01;6.031e-02;1.067e+00;1.068e+00;8.002e-01;1.162e-01;1.048e+00;7.500e-01;5.687e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.769752;1.048e+00;8.333e-01;6.317e-02;7.953e-01;6.029e-02;1.067e+00;1.068e+00;8.002e-01;1.162e-01;1.048e+00;7.500e-01;5.685e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.770752;1.048e+00;8.333e-01;6.315e-02;7.953e-01;6.028e-02;1.067e+00;1.068e+00;8.002e-01;1.161e-01;1.048e+00;7.500e-01;5.684e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.771752;1.048e+00;8.333e-01;6.314e-02;7.953e-01;6.026e-02;1.067e+00;1.068e+00;8.002e-01;1.161e-01;1.048e+00;7.500e-01;5.682e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.772752;1.048e+00;8.333e-01;6.312e-02;7.953e-01;6.024e-02;1.067e+00;1.068e+00;8.002e-01;1.161e-01;1.048e+00;7.500e-01;5.681e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.773752;1.048e+00;8.333e-01;6.310e-02;7.953e-01;6.023e-02;1.067e+00;1.068e+00;8.003e-01;1.161e-01;1.048e+00;7.500e-01;5.679e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.774752;1.048e+00;8.333e-01;6.308e-02;7.953e-01;6.021e-02;1.067e+00;1.068e+00;8.003e-01;1.161e-01;1.048e+00;7.500e-01;5.678e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.775752;1.048e+00;8.333e-01;6.307e-02;7.953e-01;6.019e-02;1.067e+00;1.068e+00;8.003e-01;1.161e-01;1.048e+00;7.500e-01;5.676e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.776752;1.048e+00;8.333e-01;6.305e-02;7.953e-01;6.018e-02;1.067e+00;1.068e+00;8.003e-01;1.160e-01;1.048e+00;7.500e-01;5.674e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.777752;1.048e+00;8.333e-01;6.303e-02;7.953e-01;6.016e-02;1.067e+00;1.068e+00;8.003e-01;1.160e-01;1.048e+00;7.500e-01;5.673e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.778752;1.048e+00;8.333e-01;6.302e-02;7.953e-01;6.014e-02;1.067e+00;1.068e+00;8.003e-01;1.160e-01;1.048e+00;7.500e-01;5.671e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.779752;1.048e+00;8.333e-01;6.300e-02;7.953e-01;6.013e-02;1.067e+00;1.068e+00;8.003e-01;1.160e-01;1.048e+00;7.500e-01;5.670e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.780752;1.048e+00;8.333e-01;6.298e-02;7.953e-01;6.011e-02;1.067e+00;1.068e+00;8.003e-01;1.160e-01;1.048e+00;7.500e-01;5.668e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.781752;1.048e+00;8.333e-01;6.296e-02;7.953e-01;6.010e-02;1.067e+00;1.068e+00;8.003e-01;1.160e-01;1.048e+00;7.500e-01;5.667e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.782752;1.048e+00;8.333e-01;6.295e-02;7.953e-01;6.008e-02;1.067e+00;1.068e+00;8.003e-01;1.159e-01;1.048e+00;7.500e-01;5.665e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.783752;1.048e+00;8.333e-01;6.293e-02;7.953e-01;6.006e-02;1.067e+00;1.068e+00;8.003e-01;1.159e-01;1.048e+00;7.500e-01;5.664e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.784752;1.048e+00;8.333e-01;6.291e-02;7.953e-01;6.005e-02;1.067e+00;1.068e+00;8.003e-01;1.159e-01;1.048e+00;7.500e-01;5.662e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.785752;1.048e+00;8.333e-01;6.290e-02;7.953e-01;6.003e-02;1.067e+00;1.068e+00;8.003e-01;1.159e-01;1.048e+00;7.500e-01;5.661e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.786752;1.048e+00;8.333e-01;6.288e-02;7.953e-01;6.002e-02;1.067e+00;1.068e+00;8.003e-01;1.159e-01;1.048e+00;7.500e-01;5.659e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.787752;1.048e+00;8.333e-01;6.286e-02;7.953e-01;6.000e-02;1.067e+00;1.068e+00;8.003e-01;1.159e-01;1.048e+00;7.500e-01;5.658e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.788752;1.048e+00;8.333e-01;6.285e-02;7.953e-01;5.998e-02;1.067e+00;1.068e+00;8.003e-01;1.159e-01;1.048e+00;7.500e-01;5.656e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.789752;1.048e+00;8.333e-01;6.283e-02;7.953e-01;5.997e-02;1.067e+00;1.068e+00;8.003e-01;1.158e-01;1.048e+00;7.500e-01;5.655e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.790752;1.048e+00;8.333e-01;6.281e-02;7.953e-01;5.995e-02;1.067e+00;1.068e+00;8.003e-01;1.158e-01;1.048e+00;7.500e-01;5.653e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.791752;1.048e+00;8.333e-01;6.280e-02;7.953e-01;5.994e-02;1.067e+00;1.068e+00;8.003e-01;1.158e-01;1.048e+00;7.500e-01;5.652e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.792752;1.048e+00;8.333e-01;6.278e-02;7.953e-01;5.992e-02;1.067e+00;1.068e+00;8.003e-01;1.158e-01;1.048e+00;7.500e-01;5.650e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.793752;1.048e+00;8.333e-01;6.276e-02;7.953e-01;5.990e-02;1.067e+00;1.068e+00;8.003e-01;1.158e-01;1.048e+00;7.500e-01;5.649e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.794266;1.048e+00;8.333e-01;6.275e-02;7.953e-01;5.990e-02;1.067e+00;1.068e+00;8.003e-01;1.158e-01;1.048e+00;7.500e-01;5.648e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.795290;1.048e+00;8.333e-01;6.274e-02;7.953e-01;5.988e-02;1.067e+00;1.068e+00;8.003e-01;1.158e-01;1.048e+00;7.500e-01;5.646e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.796290;1.048e+00;8.333e-01;6.272e-02;7.953e-01;5.986e-02;1.067e+00;1.068e+00;8.003e-01;1.157e-01;1.048e+00;7.500e-01;5.645e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.797290;1.048e+00;8.333e-01;6.270e-02;7.953e-01;5.985e-02;1.067e+00;1.068e+00;8.003e-01;1.157e-01;1.048e+00;7.500e-01;5.643e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.798290;1.048e+00;8.333e-01;6.269e-02;7.953e-01;5.983e-02;1.067e+00;1.068e+00;8.003e-01;1.157e-01;1.048e+00;7.500e-01;5.642e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.799290;1.048e+00;8.333e-01;6.267e-02;7.953e-01;5.982e-02;1.067e+00;1.068e+00;8.003e-01;1.157e-01;1.048e+00;7.500e-01;5.640e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.800290;1.048e+00;8.333e-01;6.265e-02;7.953e-01;5.980e-02;1.067e+00;1.068e+00;8.003e-01;1.157e-01;1.048e+00;7.500e-01;5.639e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.801290;1.048e+00;8.333e-01;6.264e-02;7.953e-01;5.979e-02;1.067e+00;1.068e+00;8.003e-01;1.157e-01;1.048e+00;7.500e-01;5.638e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.802290;1.048e+00;8.333e-01;6.262e-02;7.954e-01;5.977e-02;1.066e+00;1.068e+00;8.003e-01;1.156e-01;1.048e+00;7.500e-01;5.636e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.803290;1.048e+00;8.333e-01;6.261e-02;7.954e-01;5.975e-02;1.066e+00;1.068e+00;8.003e-01;1.156e-01;1.048e+00;7.500e-01;5.634e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.804290;1.048e+00;8.333e-01;6.259e-02;7.954e-01;5.974e-02;1.066e+00;1.068e+00;8.003e-01;1.156e-01;1.048e+00;7.500e-01;5.633e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.805290;1.048e+00;8.333e-01;6.257e-02;7.954e-01;5.972e-02;1.066e+00;1.068e+00;8.003e-01;1.156e-01;1.048e+00;7.500e-01;5.632e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.806290;1.048e+00;8.333e-01;6.256e-02;7.954e-01;5.971e-02;1.066e+00;1.068e+00;8.003e-01;1.156e-01;1.048e+00;7.500e-01;5.630e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.807290;1.048e+00;8.333e-01;6.254e-02;7.954e-01;5.969e-02;1.066e+00;1.068e+00;8.003e-01;1.156e-01;1.048e+00;7.500e-01;5.629e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.808290;1.048e+00;8.333e-01;6.252e-02;7.954e-01;5.968e-02;1.066e+00;1.068e+00;8.003e-01;1.156e-01;1.048e+00;7.500e-01;5.627e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.809290;1.048e+00;8.333e-01;6.251e-02;7.954e-01;5.966e-02;1.066e+00;1.068e+00;8.003e-01;1.155e-01;1.048e+00;7.500e-01;5.626e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.810290;1.048e+00;8.333e-01;6.249e-02;7.954e-01;5.965e-02;1.066e+00;1.068e+00;8.003e-01;1.155e-01;1.048e+00;7.500e-01;5.624e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.811290;1.048e+00;8.333e-01;6.248e-02;7.954e-01;5.963e-02;1.066e+00;1.068e+00;8.003e-01;1.155e-01;1.048e+00;7.500e-01;5.623e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.812290;1.048e+00;8.333e-01;6.246e-02;7.954e-01;5.962e-02;1.066e+00;1.068e+00;8.003e-01;1.155e-01;1.048e+00;7.500e-01;5.621e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.813290;1.048e+00;8.333e-01;6.244e-02;7.954e-01;5.960e-02;1.066e+00;1.068e+00;8.003e-01;1.155e-01;1.048e+00;7.500e-01;5.620e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.814290;1.048e+00;8.333e-01;6.243e-02;7.954e-01;5.959e-02;1.066e+00;1.068e+00;8.003e-01;1.155e-01;1.048e+00;7.500e-01;5.618e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.815290;1.048e+00;8.333e-01;6.241e-02;7.954e-01;5.957e-02;1.066e+00;1.068e+00;8.003e-01;1.154e-01;1.048e+00;7.500e-01;5.617e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.816290;1.048e+00;8.333e-01;6.240e-02;7.954e-01;5.955e-02;1.066e+00;1.068e+00;8.003e-01;1.154e-01;1.048e+00;7.500e-01;5.616e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.817290;1.048e+00;8.333e-01;6.238e-02;7.954e-01;5.954e-02;1.066e+00;1.068e+00;8.003e-01;1.154e-01;1.048e+00;7.500e-01;5.614e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.818290;1.048e+00;8.333e-01;6.236e-02;7.954e-01;5.952e-02;1.066e+00;1.068e+00;8.003e-01;1.154e-01;1.048e+00;7.500e-01;5.613e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.819290;1.048e+00;8.333e-01;6.235e-02;7.954e-01;5.951e-02;1.066e+00;1.068e+00;8.003e-01;1.154e-01;1.048e+00;7.500e-01;5.611e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.820290;1.048e+00;8.333e-01;6.233e-02;7.954e-01;5.949e-02;1.066e+00;1.068e+00;8.003e-01;1.154e-01;1.048e+00;7.500e-01;5.610e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.821290;1.048e+00;8.333e-01;6.232e-02;7.954e-01;5.948e-02;1.066e+00;1.068e+00;8.003e-01;1.154e-01;1.048e+00;7.500e-01;5.608e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.822290;1.048e+00;8.333e-01;6.230e-02;7.954e-01;5.946e-02;1.066e+00;1.068e+00;8.003e-01;1.153e-01;1.048e+00;7.500e-01;5.607e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.823290;1.048e+00;8.333e-01;6.228e-02;7.954e-01;5.945e-02;1.066e+00;1.068e+00;8.003e-01;1.153e-01;1.048e+00;7.500e-01;5.606e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.824290;1.048e+00;8.333e-01;6.227e-02;7.954e-01;5.943e-02;1.066e+00;1.068e+00;8.003e-01;1.153e-01;1.048e+00;7.500e-01;5.604e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.825290;1.048e+00;8.333e-01;6.225e-02;7.954e-01;5.942e-02;1.066e+00;1.068e+00;8.003e-01;1.153e-01;1.048e+00;7.500e-01;5.603e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.826290;1.048e+00;8.333e-01;6.224e-02;7.954e-01;5.940e-02;1.066e+00;1.068e+00;8.003e-01;1.153e-01;1.048e+00;7.500e-01;5.601e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.827290;1.048e+00;8.333e-01;6.222e-02;7.954e-01;5.939e-02;1.066e+00;1.068e+00;8.003e-01;1.153e-01;1.048e+00;7.500e-01;5.600e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.828290;1.048e+00;8.333e-01;6.221e-02;7.954e-01;5.937e-02;1.066e+00;1.068e+00;8.003e-01;1.153e-01;1.048e+00;7.500e-01;5.599e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.829290;1.048e+00;8.333e-01;6.219e-02;7.954e-01;5.936e-02;1.066e+00;1.068e+00;8.003e-01;1.152e-01;1.048e+00;7.500e-01;5.597e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.830290;1.048e+00;8.333e-01;6.217e-02;7.954e-01;5.934e-02;1.066e+00;1.068e+00;8.003e-01;1.152e-01;1.048e+00;7.500e-01;5.596e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.831290;1.048e+00;8.333e-01;6.216e-02;7.954e-01;5.933e-02;1.066e+00;1.068e+00;8.003e-01;1.152e-01;1.048e+00;7.500e-01;5.594e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.832290;1.048e+00;8.333e-01;6.214e-02;7.954e-01;5.932e-02;1.066e+00;1.068e+00;8.003e-01;1.152e-01;1.048e+00;7.500e-01;5.593e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.833290;1.048e+00;8.333e-01;6.213e-02;7.954e-01;5.930e-02;1.066e+00;1.068e+00;8.004e-01;1.152e-01;1.048e+00;7.500e-01;5.592e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.834290;1.048e+00;8.333e-01;6.211e-02;7.954e-01;5.929e-02;1.066e+00;1.068e+00;8.004e-01;1.152e-01;1.048e+00;7.500e-01;5.590e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.835290;1.048e+00;8.333e-01;6.210e-02;7.954e-01;5.927e-02;1.066e+00;1.068e+00;8.004e-01;1.152e-01;1.048e+00;7.500e-01;5.589e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.836290;1.048e+00;8.333e-01;6.208e-02;7.954e-01;5.926e-02;1.066e+00;1.068e+00;8.004e-01;1.151e-01;1.048e+00;7.500e-01;5.587e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.837290;1.048e+00;8.333e-01;6.207e-02;7.954e-01;5.924e-02;1.066e+00;1.068e+00;8.004e-01;1.151e-01;1.048e+00;7.500e-01;5.586e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.838290;1.048e+00;8.333e-01;6.205e-02;7.954e-01;5.923e-02;1.066e+00;1.068e+00;8.004e-01;1.151e-01;1.048e+00;7.500e-01;5.585e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.839290;1.048e+00;8.333e-01;6.204e-02;7.954e-01;5.921e-02;1.066e+00;1.068e+00;8.004e-01;1.151e-01;1.048e+00;7.500e-01;5.583e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.840290;1.048e+00;8.333e-01;6.202e-02;7.954e-01;5.920e-02;1.066e+00;1.068e+00;8.004e-01;1.151e-01;1.048e+00;7.500e-01;5.582e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.841290;1.048e+00;8.333e-01;6.201e-02;7.954e-01;5.918e-02;1.066e+00;1.068e+00;8.004e-01;1.151e-01;1.048e+00;7.500e-01;5.581e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.842290;1.048e+00;8.333e-01;6.199e-02;7.954e-01;5.917e-02;1.066e+00;1.068e+00;8.004e-01;1.151e-01;1.048e+00;7.500e-01;5.579e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.843290;1.048e+00;8.333e-01;6.198e-02;7.954e-01;5.916e-02;1.066e+00;1.068e+00;8.004e-01;1.150e-01;1.048e+00;7.500e-01;5.578e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.844290;1.048e+00;8.333e-01;6.196e-02;7.954e-01;5.914e-02;1.066e+00;1.068e+00;8.004e-01;1.150e-01;1.048e+00;7.500e-01;5.577e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.845290;1.048e+00;8.333e-01;6.195e-02;7.954e-01;5.913e-02;1.066e+00;1.068e+00;8.004e-01;1.150e-01;1.048e+00;7.500e-01;5.575e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.846290;1.048e+00;8.333e-01;6.193e-02;7.954e-01;5.911e-02;1.066e+00;1.068e+00;8.004e-01;1.150e-01;1.048e+00;7.500e-01;5.574e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.847290;1.048e+00;8.333e-01;6.192e-02;7.954e-01;5.910e-02;1.066e+00;1.068e+00;8.004e-01;1.150e-01;1.048e+00;7.500e-01;5.572e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.848290;1.048e+00;8.333e-01;6.190e-02;7.954e-01;5.908e-02;1.066e+00;1.068e+00;8.004e-01;1.150e-01;1.048e+00;7.500e-01;5.571e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.849290;1.048e+00;8.333e-01;6.189e-02;7.954e-01;5.907e-02;1.066e+00;1.068e+00;8.004e-01;1.150e-01;1.048e+00;7.500e-01;5.570e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.850290;1.048e+00;8.333e-01;6.187e-02;7.954e-01;5.906e-02;1.066e+00;1.068e+00;8.004e-01;1.150e-01;1.048e+00;7.500e-01;5.568e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.851290;1.048e+00;8.333e-01;6.186e-02;7.954e-01;5.904e-02;1.066e+00;1.068e+00;8.004e-01;1.149e-01;1.048e+00;7.500e-01;5.567e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.852290;1.048e+00;8.333e-01;6.184e-02;7.954e-01;5.903e-02;1.066e+00;1.068e+00;8.004e-01;1.149e-01;1.048e+00;7.500e-01;5.566e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.853290;1.048e+00;8.333e-01;6.183e-02;7.954e-01;5.901e-02;1.066e+00;1.068e+00;8.004e-01;1.149e-01;1.048e+00;7.500e-01;5.565e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.854290;1.048e+00;8.333e-01;6.181e-02;7.954e-01;5.900e-02;1.066e+00;1.068e+00;8.004e-01;1.149e-01;1.048e+00;7.500e-01;5.563e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.855290;1.048e+00;8.333e-01;6.180e-02;7.954e-01;5.899e-02;1.066e+00;1.068e+00;8.004e-01;1.149e-01;1.048e+00;7.500e-01;5.562e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.856290;1.048e+00;8.333e-01;6.178e-02;7.954e-01;5.897e-02;1.066e+00;1.068e+00;8.004e-01;1.149e-01;1.048e+00;7.500e-01;5.561e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.857290;1.048e+00;8.333e-01;6.177e-02;7.954e-01;5.896e-02;1.066e+00;1.068e+00;8.004e-01;1.149e-01;1.048e+00;7.500e-01;5.559e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.858290;1.048e+00;8.333e-01;6.175e-02;7.954e-01;5.894e-02;1.066e+00;1.068e+00;8.004e-01;1.148e-01;1.048e+00;7.500e-01;5.558e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.859290;1.048e+00;8.333e-01;6.174e-02;7.954e-01;5.893e-02;1.066e+00;1.068e+00;8.004e-01;1.148e-01;1.048e+00;7.500e-01;5.557e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.860290;1.048e+00;8.333e-01;6.173e-02;7.954e-01;5.892e-02;1.066e+00;1.068e+00;8.004e-01;1.148e-01;1.048e+00;7.500e-01;5.555e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.861290;1.048e+00;8.333e-01;6.171e-02;7.954e-01;5.890e-02;1.066e+00;1.068e+00;8.004e-01;1.148e-01;1.048e+00;7.500e-01;5.554e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.863290;1.048e+00;8.333e-01;6.168e-02;7.954e-01;5.888e-02;1.066e+00;1.068e+00;8.004e-01;1.148e-01;1.048e+00;7.500e-01;5.552e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.864290;1.048e+00;8.333e-01;6.167e-02;7.954e-01;5.886e-02;1.066e+00;1.068e+00;8.004e-01;1.148e-01;1.048e+00;7.500e-01;5.550e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.865290;1.048e+00;8.333e-01;6.165e-02;7.954e-01;5.885e-02;1.066e+00;1.068e+00;8.004e-01;1.147e-01;1.048e+00;7.500e-01;5.549e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.866290;1.048e+00;8.333e-01;6.164e-02;7.954e-01;5.884e-02;1.066e+00;1.068e+00;8.004e-01;1.147e-01;1.048e+00;7.500e-01;5.548e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.867290;1.048e+00;8.333e-01;6.163e-02;7.954e-01;5.882e-02;1.066e+00;1.068e+00;8.004e-01;1.147e-01;1.048e+00;7.500e-01;5.546e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.869290;1.048e+00;8.333e-01;6.160e-02;7.954e-01;5.880e-02;1.066e+00;1.068e+00;8.004e-01;1.147e-01;1.048e+00;7.500e-01;5.544e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.870290;1.048e+00;8.333e-01;6.158e-02;7.954e-01;5.878e-02;1.066e+00;1.068e+00;8.004e-01;1.147e-01;1.048e+00;7.500e-01;5.543e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.871290;1.048e+00;8.333e-01;6.157e-02;7.954e-01;5.877e-02;1.066e+00;1.068e+00;8.004e-01;1.147e-01;1.048e+00;7.500e-01;5.541e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.872290;1.048e+00;8.333e-01;6.156e-02;7.954e-01;5.876e-02;1.066e+00;1.068e+00;8.004e-01;1.147e-01;1.048e+00;7.500e-01;5.540e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.873290;1.048e+00;8.333e-01;6.154e-02;7.954e-01;5.874e-02;1.066e+00;1.068e+00;8.004e-01;1.146e-01;1.048e+00;7.500e-01;5.539e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.874290;1.048e+00;8.333e-01;6.153e-02;7.954e-01;5.873e-02;1.066e+00;1.067e+00;8.004e-01;1.146e-01;1.048e+00;7.500e-01;5.538e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.875290;1.048e+00;8.333e-01;6.151e-02;7.954e-01;5.872e-02;1.066e+00;1.067e+00;8.004e-01;1.146e-01;1.048e+00;7.500e-01;5.536e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.876290;1.048e+00;8.333e-01;6.150e-02;7.954e-01;5.870e-02;1.066e+00;1.067e+00;8.004e-01;1.146e-01;1.048e+00;7.500e-01;5.535e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.877290;1.048e+00;8.333e-01;6.149e-02;7.954e-01;5.869e-02;1.066e+00;1.067e+00;8.004e-01;1.146e-01;1.048e+00;7.500e-01;5.534e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.878290;1.048e+00;8.333e-01;6.147e-02;7.954e-01;5.868e-02;1.066e+00;1.067e+00;8.004e-01;1.146e-01;1.048e+00;7.500e-01;5.533e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.879290;1.048e+00;8.333e-01;6.146e-02;7.954e-01;5.866e-02;1.066e+00;1.067e+00;8.004e-01;1.146e-01;1.048e+00;7.500e-01;5.531e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.880290;1.048e+00;8.333e-01;6.145e-02;7.954e-01;5.865e-02;1.066e+00;1.067e+00;8.004e-01;1.146e-01;1.048e+00;7.500e-01;5.530e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.881290;1.048e+00;8.333e-01;6.143e-02;7.954e-01;5.864e-02;1.066e+00;1.067e+00;8.004e-01;1.145e-01;1.048e+00;7.500e-01;5.529e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.882290;1.048e+00;8.333e-01;6.142e-02;7.954e-01;5.863e-02;1.066e+00;1.067e+00;8.004e-01;1.145e-01;1.048e+00;7.500e-01;5.528e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.883290;1.048e+00;8.333e-01;6.140e-02;7.954e-01;5.861e-02;1.066e+00;1.067e+00;8.004e-01;1.145e-01;1.048e+00;7.500e-01;5.526e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.885290;1.048e+00;8.333e-01;6.138e-02;7.954e-01;5.859e-02;1.066e+00;1.067e+00;8.004e-01;1.145e-01;1.048e+00;7.500e-01;5.524e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.886290;1.048e+00;8.333e-01;6.136e-02;7.954e-01;5.857e-02;1.066e+00;1.067e+00;8.004e-01;1.145e-01;1.048e+00;7.500e-01;5.523e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.887290;1.048e+00;8.333e-01;6.135e-02;7.954e-01;5.856e-02;1.066e+00;1.067e+00;8.004e-01;1.145e-01;1.048e+00;7.500e-01;5.522e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.888290;1.048e+00;8.333e-01;6.134e-02;7.954e-01;5.855e-02;1.066e+00;1.067e+00;8.004e-01;1.145e-01;1.048e+00;7.500e-01;5.520e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.889290;1.048e+00;8.333e-01;6.132e-02;7.954e-01;5.854e-02;1.066e+00;1.067e+00;8.004e-01;1.144e-01;1.048e+00;7.500e-01;5.519e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.890290;1.048e+00;8.333e-01;6.131e-02;7.954e-01;5.852e-02;1.066e+00;1.067e+00;8.004e-01;1.144e-01;1.048e+00;7.500e-01;5.518e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.891290;1.048e+00;8.333e-01;6.130e-02;7.954e-01;5.851e-02;1.066e+00;1.067e+00;8.004e-01;1.144e-01;1.048e+00;7.500e-01;5.517e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.892290;1.048e+00;8.333e-01;6.128e-02;7.954e-01;5.850e-02;1.066e+00;1.067e+00;8.004e-01;1.144e-01;1.048e+00;7.500e-01;5.516e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.893290;1.048e+00;8.333e-01;6.127e-02;7.954e-01;5.849e-02;1.066e+00;1.067e+00;8.004e-01;1.144e-01;1.048e+00;7.500e-01;5.514e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.894290;1.048e+00;8.333e-01;6.126e-02;7.954e-01;5.847e-02;1.066e+00;1.067e+00;8.004e-01;1.144e-01;1.048e+00;7.500e-01;5.513e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.895290;1.048e+00;8.333e-01;6.125e-02;7.954e-01;5.846e-02;1.066e+00;1.067e+00;8.004e-01;1.144e-01;1.048e+00;7.500e-01;5.512e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.896290;1.048e+00;8.333e-01;6.123e-02;7.954e-01;5.845e-02;1.066e+00;1.067e+00;8.004e-01;1.144e-01;1.048e+00;7.500e-01;5.511e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.897290;1.048e+00;8.333e-01;6.122e-02;7.954e-01;5.844e-02;1.066e+00;1.067e+00;8.004e-01;1.143e-01;1.048e+00;7.500e-01;5.510e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.898290;1.048e+00;8.333e-01;6.121e-02;7.954e-01;5.842e-02;1.066e+00;1.067e+00;8.004e-01;1.143e-01;1.048e+00;7.500e-01;5.509e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.899290;1.048e+00;8.333e-01;6.119e-02;7.954e-01;5.841e-02;1.066e+00;1.067e+00;8.004e-01;1.143e-01;1.048e+00;7.500e-01;5.507e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.901290;1.048e+00;8.333e-01;6.117e-02;7.954e-01;5.839e-02;1.066e+00;1.067e+00;8.004e-01;1.143e-01;1.048e+00;7.500e-01;5.505e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.902290;1.048e+00;8.333e-01;6.116e-02;7.954e-01;5.837e-02;1.066e+00;1.067e+00;8.005e-01;1.143e-01;1.048e+00;7.500e-01;5.504e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.903290;1.048e+00;8.333e-01;6.114e-02;7.954e-01;5.836e-02;1.066e+00;1.067e+00;8.005e-01;1.143e-01;1.048e+00;7.500e-01;5.503e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.905290;1.048e+00;8.333e-01;6.112e-02;7.954e-01;5.834e-02;1.066e+00;1.067e+00;8.005e-01;1.143e-01;1.048e+00;7.500e-01;5.501e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.906290;1.048e+00;8.333e-01;6.111e-02;7.954e-01;5.833e-02;1.066e+00;1.067e+00;8.005e-01;1.142e-01;1.048e+00;7.500e-01;5.500e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.907290;1.048e+00;8.333e-01;6.109e-02;7.954e-01;5.831e-02;1.066e+00;1.067e+00;8.005e-01;1.142e-01;1.048e+00;7.500e-01;5.498e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.910290;1.048e+00;8.333e-01;6.106e-02;7.954e-01;5.828e-02;1.066e+00;1.067e+00;8.005e-01;1.142e-01;1.048e+00;7.500e-01;5.495e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.911290;1.048e+00;8.333e-01;6.104e-02;7.954e-01;5.827e-02;1.066e+00;1.067e+00;8.005e-01;1.142e-01;1.048e+00;7.500e-01;5.494e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.912290;1.048e+00;8.333e-01;6.103e-02;7.954e-01;5.826e-02;1.066e+00;1.067e+00;8.005e-01;1.142e-01;1.048e+00;7.500e-01;5.493e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.913290;1.048e+00;8.333e-01;6.102e-02;7.954e-01;5.824e-02;1.066e+00;1.067e+00;8.005e-01;1.142e-01;1.048e+00;7.500e-01;5.492e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.914290;1.048e+00;8.333e-01;6.101e-02;7.954e-01;5.823e-02;1.066e+00;1.067e+00;8.005e-01;1.141e-01;1.048e+00;7.500e-01;5.491e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.915290;1.048e+00;8.333e-01;6.099e-02;7.954e-01;5.822e-02;1.066e+00;1.067e+00;8.005e-01;1.141e-01;1.048e+00;7.500e-01;5.489e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.919290;1.048e+00;8.333e-01;6.095e-02;7.954e-01;5.818e-02;1.066e+00;1.067e+00;8.005e-01;1.141e-01;1.048e+00;7.500e-01;5.485e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.920290;1.048e+00;8.333e-01;6.093e-02;7.954e-01;5.816e-02;1.066e+00;1.067e+00;8.005e-01;1.141e-01;1.048e+00;7.500e-01;5.484e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.922290;1.048e+00;8.333e-01;6.091e-02;7.954e-01;5.814e-02;1.066e+00;1.067e+00;8.005e-01;1.141e-01;1.048e+00;7.500e-01;5.482e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.923290;1.048e+00;8.333e-01;6.090e-02;7.954e-01;5.813e-02;1.066e+00;1.067e+00;8.005e-01;1.140e-01;1.048e+00;7.500e-01;5.481e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.924290;1.048e+00;8.333e-01;6.089e-02;7.954e-01;5.812e-02;1.066e+00;1.067e+00;8.005e-01;1.140e-01;1.048e+00;7.500e-01;5.480e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.925290;1.048e+00;8.333e-01;6.087e-02;7.954e-01;5.811e-02;1.066e+00;1.067e+00;8.005e-01;1.140e-01;1.048e+00;7.500e-01;5.479e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.926290;1.048e+00;8.333e-01;6.086e-02;7.954e-01;5.810e-02;1.066e+00;1.067e+00;8.005e-01;1.140e-01;1.048e+00;7.500e-01;5.478e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.927290;1.048e+00;8.333e-01;6.085e-02;7.954e-01;5.808e-02;1.066e+00;1.067e+00;8.005e-01;1.140e-01;1.048e+00;7.500e-01;5.477e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.928290;1.048e+00;8.333e-01;6.084e-02;7.954e-01;5.807e-02;1.066e+00;1.067e+00;8.005e-01;1.140e-01;1.048e+00;7.500e-01;5.475e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.930290;1.048e+00;8.333e-01;6.082e-02;7.954e-01;5.805e-02;1.066e+00;1.067e+00;8.005e-01;1.140e-01;1.048e+00;7.500e-01;5.473e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.931290;1.048e+00;8.333e-01;6.080e-02;7.954e-01;5.804e-02;1.066e+00;1.067e+00;8.005e-01;1.140e-01;1.048e+00;7.500e-01;5.472e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.932290;1.048e+00;8.333e-01;6.079e-02;7.954e-01;5.803e-02;1.066e+00;1.067e+00;8.005e-01;1.139e-01;1.048e+00;7.500e-01;5.471e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.937290;1.048e+00;8.333e-01;6.074e-02;7.954e-01;5.798e-02;1.066e+00;1.067e+00;8.005e-01;1.139e-01;1.048e+00;7.500e-01;5.466e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.938290;1.048e+00;8.333e-01;6.072e-02;7.954e-01;5.796e-02;1.066e+00;1.067e+00;8.005e-01;1.139e-01;1.048e+00;7.500e-01;5.465e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.941290;1.048e+00;8.333e-01;6.069e-02;7.954e-01;5.793e-02;1.066e+00;1.067e+00;8.005e-01;1.139e-01;1.048e+00;7.500e-01;5.462e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.942290;1.048e+00;8.333e-01;6.068e-02;7.954e-01;5.792e-02;1.066e+00;1.067e+00;8.005e-01;1.138e-01;1.048e+00;7.500e-01;5.461e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.946290;1.048e+00;8.333e-01;6.064e-02;7.954e-01;5.788e-02;1.066e+00;1.067e+00;8.005e-01;1.138e-01;1.048e+00;7.500e-01;5.457e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.947290;1.048e+00;8.333e-01;6.062e-02;7.954e-01;5.787e-02;1.066e+00;1.067e+00;8.005e-01;1.138e-01;1.048e+00;7.500e-01;5.456e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.951290;1.048e+00;8.333e-01;6.058e-02;7.954e-01;5.783e-02;1.066e+00;1.067e+00;8.005e-01;1.138e-01;1.048e+00;7.500e-01;5.452e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.952290;1.048e+00;8.333e-01;6.057e-02;7.954e-01;5.782e-02;1.066e+00;1.067e+00;8.005e-01;1.137e-01;1.048e+00;7.500e-01;5.451e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.953290;1.048e+00;8.333e-01;6.056e-02;7.954e-01;5.781e-02;1.066e+00;1.067e+00;8.005e-01;1.137e-01;1.048e+00;7.500e-01;5.450e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.954290;1.048e+00;8.333e-01;6.055e-02;7.954e-01;5.780e-02;1.066e+00;1.067e+00;8.005e-01;1.137e-01;1.048e+00;7.500e-01;5.450e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.955290;1.048e+00;8.333e-01;6.054e-02;7.954e-01;5.779e-02;1.066e+00;1.067e+00;8.005e-01;1.137e-01;1.048e+00;7.500e-01;5.448e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.956290;1.048e+00;8.333e-01;6.053e-02;7.954e-01;5.778e-02;1.066e+00;1.067e+00;8.005e-01;1.137e-01;1.048e+00;7.500e-01;5.448e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.961290;1.048e+00;8.333e-01;6.048e-02;7.954e-01;5.773e-02;1.066e+00;1.067e+00;8.005e-01;1.137e-01;1.048e+00;7.500e-01;5.443e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.962290;1.048e+00;8.333e-01;6.047e-02;7.954e-01;5.772e-02;1.066e+00;1.067e+00;8.005e-01;1.136e-01;1.048e+00;7.500e-01;5.442e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.966290;1.048e+00;8.333e-01;6.043e-02;7.954e-01;5.768e-02;1.066e+00;1.067e+00;8.005e-01;1.136e-01;1.048e+00;7.500e-01;5.438e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.967290;1.048e+00;8.333e-01;6.042e-02;7.955e-01;5.767e-02;1.066e+00;1.067e+00;8.005e-01;1.136e-01;1.048e+00;7.500e-01;5.437e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.968290;1.048e+00;8.333e-01;6.041e-02;7.955e-01;5.766e-02;1.066e+00;1.067e+00;8.005e-01;1.136e-01;1.048e+00;7.500e-01;5.436e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.969290;1.048e+00;8.333e-01;6.040e-02;7.955e-01;5.765e-02;1.066e+00;1.067e+00;8.005e-01;1.136e-01;1.048e+00;7.500e-01;5.436e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.972290;1.048e+00;8.333e-01;6.037e-02;7.955e-01;5.762e-02;1.066e+00;1.067e+00;8.005e-01;1.136e-01;1.048e+00;7.500e-01;5.433e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.973290;1.048e+00;8.333e-01;6.036e-02;7.955e-01;5.761e-02;1.066e+00;1.067e+00;8.005e-01;1.135e-01;1.048e+00;7.500e-01;5.432e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.974290;1.048e+00;8.333e-01;6.035e-02;7.955e-01;5.761e-02;1.066e+00;1.067e+00;8.005e-01;1.135e-01;1.048e+00;7.500e-01;5.431e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.976290;1.048e+00;8.333e-01;6.033e-02;7.955e-01;5.759e-02;1.066e+00;1.067e+00;8.005e-01;1.135e-01;1.048e+00;7.500e-01;5.429e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.977290;1.048e+00;8.333e-01;6.032e-02;7.955e-01;5.758e-02;1.066e+00;1.067e+00;8.005e-01;1.135e-01;1.048e+00;7.500e-01;5.429e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.983290;1.048e+00;8.333e-01;6.026e-02;7.955e-01;5.752e-02;1.066e+00;1.067e+00;8.005e-01;1.135e-01;1.048e+00;7.500e-01;5.423e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.984290;1.048e+00;8.333e-01;6.025e-02;7.955e-01;5.751e-02;1.066e+00;1.067e+00;8.005e-01;1.134e-01;1.048e+00;7.500e-01;5.423e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.985290;1.048e+00;8.333e-01;6.024e-02;7.955e-01;5.750e-02;1.066e+00;1.067e+00;8.005e-01;1.134e-01;1.048e+00;7.500e-01;5.422e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.986290;1.048e+00;8.333e-01;6.023e-02;7.955e-01;5.750e-02;1.066e+00;1.067e+00;8.005e-01;1.134e-01;1.048e+00;7.500e-01;5.421e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.989290;1.048e+00;8.333e-01;6.020e-02;7.955e-01;5.747e-02;1.066e+00;1.067e+00;8.005e-01;1.134e-01;1.048e+00;7.500e-01;5.418e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.990290;1.048e+00;8.333e-01;6.020e-02;7.955e-01;5.746e-02;1.066e+00;1.067e+00;8.005e-01;1.134e-01;1.048e+00;7.500e-01;5.418e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.991290;1.048e+00;8.333e-01;6.019e-02;7.955e-01;5.745e-02;1.066e+00;1.067e+00;8.005e-01;1.134e-01;1.048e+00;7.500e-01;5.417e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.992290;1.048e+00;8.333e-01;6.018e-02;7.955e-01;5.744e-02;1.066e+00;1.067e+00;8.006e-01;1.134e-01;1.048e+00;7.500e-01;5.416e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.993290;1.048e+00;8.333e-01;6.017e-02;7.955e-01;5.744e-02;1.066e+00;1.067e+00;8.006e-01;1.134e-01;1.048e+00;7.500e-01;5.415e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.994290;1.048e+00;8.333e-01;6.016e-02;7.955e-01;5.743e-02;1.066e+00;1.067e+00;8.006e-01;1.134e-01;1.048e+00;7.500e-01;5.414e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.995290;1.048e+00;8.333e-01;6.015e-02;7.955e-01;5.742e-02;1.066e+00;1.067e+00;8.006e-01;1.134e-01;1.048e+00;7.500e-01;5.414e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.996290;1.048e+00;8.333e-01;6.014e-02;7.955e-01;5.741e-02;1.066e+00;1.067e+00;8.006e-01;1.133e-01;1.048e+00;7.500e-01;5.413e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.998290;1.048e+00;8.333e-01;6.012e-02;7.955e-01;5.739e-02;1.066e+00;1.067e+00;8.006e-01;1.133e-01;1.048e+00;7.500e-01;5.411e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
20.999290;1.048e+00;8.333e-01;6.012e-02;7.955e-01;5.739e-02;1.066e+00;1.067e+00;8.006e-01;1.133e-01;1.048e+00;7.500e-01;5.410e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.000290;1.048e+00;8.333e-01;6.011e-02;7.955e-01;5.738e-02;1.066e+00;1.067e+00;8.006e-01;1.133e-01;1.048e+00;7.500e-01;5.410e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.003290;1.048e+00;8.333e-01;6.008e-02;7.955e-01;5.735e-02;1.066e+00;1.067e+00;8.006e-01;1.133e-01;1.048e+00;7.500e-01;5.407e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.004290;1.048e+00;8.333e-01;6.007e-02;7.955e-01;5.734e-02;1.066e+00;1.067e+00;8.006e-01;1.133e-01;1.048e+00;7.500e-01;5.407e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.005290;1.048e+00;8.333e-01;6.006e-02;7.955e-01;5.734e-02;1.066e+00;1.067e+00;8.006e-01;1.133e-01;1.048e+00;7.500e-01;5.406e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.006290;1.048e+00;8.333e-01;6.006e-02;7.955e-01;5.733e-02;1.066e+00;1.067e+00;8.006e-01;1.133e-01;1.048e+00;7.500e-01;5.405e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.007290;1.048e+00;8.333e-01;6.005e-02;7.955e-01;5.732e-02;1.066e+00;1.067e+00;8.006e-01;1.133e-01;1.048e+00;7.500e-01;5.404e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.008290;1.048e+00;8.333e-01;6.004e-02;7.955e-01;5.731e-02;1.066e+00;1.067e+00;8.006e-01;1.132e-01;1.048e+00;7.500e-01;5.403e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.009290;1.048e+00;8.333e-01;6.003e-02;7.955e-01;5.730e-02;1.066e+00;1.067e+00;8.006e-01;1.132e-01;1.048e+00;7.500e-01;5.403e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.010290;1.048e+00;8.333e-01;6.002e-02;7.955e-01;5.730e-02;1.066e+00;1.067e+00;8.006e-01;1.132e-01;1.048e+00;7.500e-01;5.402e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.011290;1.048e+00;8.333e-01;6.001e-02;7.955e-01;5.729e-02;1.066e+00;1.067e+00;8.006e-01;1.132e-01;1.048e+00;7.500e-01;5.401e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.012290;1.048e+00;8.333e-01;6.001e-02;7.955e-01;5.728e-02;1.066e+00;1.067e+00;8.006e-01;1.132e-01;1.048e+00;7.500e-01;5.400e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.013290;1.048e+00;8.333e-01;6.000e-02;7.955e-01;5.727e-02;1.066e+00;1.067e+00;8.006e-01;1.132e-01;1.048e+00;7.500e-01;5.400e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.014290;1.048e+00;8.333e-01;5.999e-02;7.955e-01;5.726e-02;1.066e+00;1.067e+00;8.006e-01;1.132e-01;1.048e+00;7.500e-01;5.399e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.015290;1.048e+00;8.333e-01;5.998e-02;7.955e-01;5.726e-02;1.066e+00;1.067e+00;8.006e-01;1.132e-01;1.048e+00;7.500e-01;5.398e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.016290;1.048e+00;8.333e-01;5.997e-02;7.955e-01;5.725e-02;1.066e+00;1.067e+00;8.006e-01;1.132e-01;1.048e+00;7.500e-01;5.398e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.017290;1.048e+00;8.333e-01;5.996e-02;7.955e-01;5.724e-02;1.066e+00;1.067e+00;8.006e-01;1.132e-01;1.048e+00;7.500e-01;5.397e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.018290;1.048e+00;8.333e-01;5.996e-02;7.955e-01;5.723e-02;1.066e+00;1.067e+00;8.006e-01;1.132e-01;1.048e+00;7.500e-01;5.396e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
