time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_VoltageSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.019290;1.048e+00;8.333e-01;5.995e-02;7.955e-01;5.723e-02;1.066e+00;1.067e+00;8.006e-01;1.132e-01;1.048e+00;7.500e-01;5.395e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.020290;1.048e+00;8.333e-01;5.994e-02;7.955e-01;5.722e-02;1.066e+00;1.067e+00;8.006e-01;1.132e-01;1.048e+00;7.500e-01;5.395e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.021290;1.048e+00;8.333e-01;5.993e-02;7.955e-01;5.721e-02;1.066e+00;1.067e+00;8.006e-01;1.132e-01;1.048e+00;7.500e-01;5.394e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.022290;1.048e+00;8.333e-01;5.992e-02;7.955e-01;5.720e-02;1.066e+00;1.067e+00;8.006e-01;1.131e-01;1.048e+00;7.500e-01;5.393e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.023290;1.048e+00;8.333e-01;5.992e-02;7.955e-01;5.720e-02;1.066e+00;1.067e+00;8.006e-01;1.131e-01;1.048e+00;7.500e-01;5.393e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.026290;1.048e+00;8.333e-01;5.989e-02;7.955e-01;5.717e-02;1.066e+00;1.067e+00;8.006e-01;1.131e-01;1.048e+00;7.500e-01;5.390e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.027290;1.048e+00;8.333e-01;5.989e-02;7.955e-01;5.717e-02;1.066e+00;1.067e+00;8.006e-01;1.131e-01;1.048e+00;7.500e-01;5.390e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.029290;1.048e+00;8.333e-01;5.987e-02;7.955e-01;5.715e-02;1.066e+00;1.067e+00;8.006e-01;1.131e-01;1.048e+00;7.500e-01;5.388e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.030290;1.048e+00;8.333e-01;5.986e-02;7.955e-01;5.715e-02;1.066e+00;1.067e+00;8.006e-01;1.131e-01;1.048e+00;7.500e-01;5.388e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.031290;1.048e+00;8.333e-01;5.986e-02;7.955e-01;5.714e-02;1.066e+00;1.067e+00;8.006e-01;1.131e-01;1.048e+00;7.500e-01;5.387e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.032290;1.048e+00;8.333e-01;5.985e-02;7.955e-01;5.713e-02;1.066e+00;1.067e+00;8.006e-01;1.131e-01;1.048e+00;7.500e-01;5.386e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.033290;1.048e+00;8.333e-01;5.984e-02;7.955e-01;5.712e-02;1.066e+00;1.067e+00;8.006e-01;1.131e-01;1.048e+00;7.500e-01;5.386e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.034290;1.048e+00;8.333e-01;5.983e-02;7.955e-01;5.712e-02;1.066e+00;1.067e+00;8.006e-01;1.131e-01;1.048e+00;7.500e-01;5.385e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.035290;1.048e+00;8.333e-01;5.983e-02;7.955e-01;5.711e-02;1.066e+00;1.067e+00;8.006e-01;1.131e-01;1.048e+00;7.500e-01;5.384e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.036290;1.048e+00;8.333e-01;5.982e-02;7.955e-01;5.710e-02;1.066e+00;1.067e+00;8.006e-01;1.130e-01;1.048e+00;7.500e-01;5.384e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.037290;1.048e+00;8.333e-01;5.981e-02;7.955e-01;5.710e-02;1.066e+00;1.067e+00;8.006e-01;1.130e-01;1.048e+00;7.500e-01;5.383e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.038290;1.048e+00;8.333e-01;5.980e-02;7.955e-01;5.709e-02;1.066e+00;1.067e+00;8.006e-01;1.130e-01;1.048e+00;7.500e-01;5.382e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.039290;1.048e+00;8.333e-01;5.980e-02;7.955e-01;5.708e-02;1.066e+00;1.067e+00;8.006e-01;1.130e-01;1.048e+00;7.500e-01;5.382e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.040290;1.048e+00;8.333e-01;5.979e-02;7.955e-01;5.708e-02;1.066e+00;1.067e+00;8.006e-01;1.130e-01;1.048e+00;7.500e-01;5.381e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.041290;1.048e+00;8.333e-01;5.978e-02;7.955e-01;5.707e-02;1.065e+00;1.067e+00;8.006e-01;1.130e-01;1.048e+00;7.500e-01;5.380e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.042290;1.048e+00;8.333e-01;5.978e-02;7.955e-01;5.706e-02;1.065e+00;1.067e+00;8.006e-01;1.130e-01;1.048e+00;7.500e-01;5.380e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.043290;1.048e+00;8.333e-01;5.977e-02;7.955e-01;5.706e-02;1.065e+00;1.067e+00;8.006e-01;1.130e-01;1.048e+00;7.500e-01;5.379e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.044290;1.048e+00;8.333e-01;5.976e-02;7.955e-01;5.705e-02;1.065e+00;1.067e+00;8.006e-01;1.130e-01;1.048e+00;7.500e-01;5.378e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.045290;1.048e+00;8.333e-01;5.975e-02;7.955e-01;5.704e-02;1.065e+00;1.067e+00;8.006e-01;1.130e-01;1.048e+00;7.500e-01;5.378e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.046290;1.048e+00;8.333e-01;5.975e-02;7.955e-01;5.704e-02;1.065e+00;1.067e+00;8.006e-01;1.130e-01;1.048e+00;7.500e-01;5.377e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.047290;1.048e+00;8.333e-01;5.974e-02;7.955e-01;5.703e-02;1.065e+00;1.067e+00;8.006e-01;1.130e-01;1.048e+00;7.500e-01;5.377e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.048290;1.048e+00;8.333e-01;5.973e-02;7.955e-01;5.702e-02;1.065e+00;1.067e+00;8.006e-01;1.130e-01;1.048e+00;7.500e-01;5.376e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.049290;1.048e+00;8.333e-01;5.973e-02;7.955e-01;5.702e-02;1.065e+00;1.067e+00;8.006e-01;1.130e-01;1.048e+00;7.500e-01;5.375e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.050290;1.048e+00;8.333e-01;5.972e-02;7.955e-01;5.701e-02;1.065e+00;1.067e+00;8.006e-01;1.130e-01;1.048e+00;7.500e-01;5.375e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.051290;1.048e+00;8.333e-01;5.971e-02;7.955e-01;5.700e-02;1.065e+00;1.067e+00;8.006e-01;1.129e-01;1.048e+00;7.500e-01;5.374e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.052290;1.048e+00;8.333e-01;5.971e-02;7.955e-01;5.700e-02;1.065e+00;1.067e+00;8.006e-01;1.129e-01;1.048e+00;7.500e-01;5.374e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.054290;1.048e+00;8.333e-01;5.969e-02;7.955e-01;5.698e-02;1.065e+00;1.067e+00;8.006e-01;1.129e-01;1.048e+00;7.500e-01;5.372e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.055290;1.048e+00;8.333e-01;5.969e-02;7.955e-01;5.698e-02;1.065e+00;1.067e+00;8.006e-01;1.129e-01;1.048e+00;7.500e-01;5.372e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.056290;1.048e+00;8.333e-01;5.968e-02;7.955e-01;5.697e-02;1.065e+00;1.067e+00;8.006e-01;1.129e-01;1.048e+00;7.500e-01;5.371e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.057290;1.048e+00;8.333e-01;5.967e-02;7.955e-01;5.696e-02;1.065e+00;1.067e+00;8.006e-01;1.129e-01;1.048e+00;7.500e-01;5.371e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.058290;1.048e+00;8.333e-01;5.967e-02;7.955e-01;5.696e-02;1.065e+00;1.067e+00;8.006e-01;1.129e-01;1.048e+00;7.500e-01;5.370e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.059290;1.048e+00;8.333e-01;5.966e-02;7.955e-01;5.695e-02;1.065e+00;1.067e+00;8.006e-01;1.129e-01;1.048e+00;7.500e-01;5.369e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.060290;1.048e+00;8.333e-01;5.965e-02;7.955e-01;5.695e-02;1.065e+00;1.067e+00;8.006e-01;1.129e-01;1.048e+00;7.500e-01;5.369e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.061290;1.048e+00;8.333e-01;5.965e-02;7.955e-01;5.694e-02;1.065e+00;1.067e+00;8.006e-01;1.129e-01;1.048e+00;7.500e-01;5.368e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.062290;1.048e+00;8.333e-01;5.964e-02;7.955e-01;5.693e-02;1.065e+00;1.067e+00;8.006e-01;1.129e-01;1.048e+00;7.500e-01;5.368e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.063290;1.048e+00;8.333e-01;5.963e-02;7.955e-01;5.693e-02;1.065e+00;1.067e+00;8.006e-01;1.129e-01;1.048e+00;7.500e-01;5.367e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.064290;1.048e+00;8.333e-01;5.963e-02;7.955e-01;5.692e-02;1.065e+00;1.067e+00;8.006e-01;1.129e-01;1.048e+00;7.500e-01;5.367e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.065290;1.048e+00;8.333e-01;5.962e-02;7.955e-01;5.692e-02;1.065e+00;1.067e+00;8.006e-01;1.129e-01;1.048e+00;7.500e-01;5.366e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.066290;1.048e+00;8.333e-01;5.962e-02;7.955e-01;5.691e-02;1.065e+00;1.067e+00;8.006e-01;1.129e-01;1.048e+00;7.500e-01;5.365e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.067290;1.048e+00;8.333e-01;5.961e-02;7.955e-01;5.690e-02;1.065e+00;1.067e+00;8.006e-01;1.129e-01;1.048e+00;7.500e-01;5.365e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.068290;1.048e+00;8.333e-01;5.960e-02;7.955e-01;5.690e-02;1.065e+00;1.067e+00;8.006e-01;1.128e-01;1.048e+00;7.500e-01;5.364e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.069290;1.048e+00;8.333e-01;5.960e-02;7.955e-01;5.689e-02;1.065e+00;1.067e+00;8.006e-01;1.128e-01;1.048e+00;7.500e-01;5.364e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.070290;1.048e+00;8.333e-01;5.959e-02;7.955e-01;5.689e-02;1.065e+00;1.067e+00;8.006e-01;1.128e-01;1.048e+00;7.500e-01;5.363e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.071290;1.048e+00;8.333e-01;5.959e-02;7.955e-01;5.688e-02;1.065e+00;1.067e+00;8.006e-01;1.128e-01;1.048e+00;7.500e-01;5.363e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.072290;1.048e+00;8.333e-01;5.958e-02;7.955e-01;5.687e-02;1.065e+00;1.067e+00;8.006e-01;1.128e-01;1.048e+00;7.500e-01;5.362e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.073290;1.048e+00;8.333e-01;5.957e-02;7.955e-01;5.687e-02;1.065e+00;1.067e+00;8.006e-01;1.128e-01;1.048e+00;7.500e-01;5.362e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.074290;1.048e+00;8.333e-01;5.957e-02;7.955e-01;5.686e-02;1.065e+00;1.067e+00;8.006e-01;1.128e-01;1.048e+00;7.500e-01;5.361e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.075290;1.048e+00;8.333e-01;5.956e-02;7.955e-01;5.686e-02;1.065e+00;1.067e+00;8.006e-01;1.128e-01;1.048e+00;7.500e-01;5.360e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.076290;1.048e+00;8.333e-01;5.956e-02;7.955e-01;5.685e-02;1.065e+00;1.067e+00;8.006e-01;1.128e-01;1.048e+00;7.500e-01;5.360e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.077290;1.048e+00;8.333e-01;5.955e-02;7.955e-01;5.685e-02;1.065e+00;1.067e+00;8.006e-01;1.128e-01;1.048e+00;7.500e-01;5.359e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.078290;1.048e+00;8.333e-01;5.954e-02;7.955e-01;5.684e-02;1.065e+00;1.067e+00;8.006e-01;1.128e-01;1.048e+00;7.500e-01;5.359e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.079290;1.048e+00;8.333e-01;5.954e-02;7.955e-01;5.684e-02;1.065e+00;1.067e+00;8.006e-01;1.128e-01;1.048e+00;7.500e-01;5.358e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.080290;1.048e+00;8.333e-01;5.953e-02;7.955e-01;5.683e-02;1.065e+00;1.067e+00;8.006e-01;1.128e-01;1.048e+00;7.500e-01;5.358e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.081290;1.048e+00;8.333e-01;5.953e-02;7.955e-01;5.682e-02;1.065e+00;1.067e+00;8.006e-01;1.128e-01;1.048e+00;7.500e-01;5.357e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.082290;1.048e+00;8.333e-01;5.952e-02;7.955e-01;5.682e-02;1.065e+00;1.067e+00;8.006e-01;1.128e-01;1.048e+00;7.500e-01;5.357e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.083290;1.048e+00;8.333e-01;5.952e-02;7.955e-01;5.681e-02;1.065e+00;1.067e+00;8.006e-01;1.128e-01;1.048e+00;7.500e-01;5.356e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.084290;1.048e+00;8.333e-01;5.951e-02;7.955e-01;5.681e-02;1.065e+00;1.067e+00;8.006e-01;1.128e-01;1.048e+00;7.500e-01;5.356e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.085290;1.048e+00;8.333e-01;5.950e-02;7.955e-01;5.680e-02;1.065e+00;1.067e+00;8.006e-01;1.128e-01;1.048e+00;7.500e-01;5.355e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.086290;1.048e+00;8.333e-01;5.950e-02;7.955e-01;5.680e-02;1.065e+00;1.067e+00;8.006e-01;1.128e-01;1.048e+00;7.500e-01;5.355e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.087290;1.048e+00;8.333e-01;5.949e-02;7.955e-01;5.679e-02;1.065e+00;1.067e+00;8.006e-01;1.127e-01;1.048e+00;7.500e-01;5.354e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.088290;1.048e+00;8.333e-01;5.949e-02;7.955e-01;5.679e-02;1.065e+00;1.067e+00;8.006e-01;1.127e-01;1.048e+00;7.500e-01;5.354e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.089290;1.048e+00;8.333e-01;5.948e-02;7.955e-01;5.678e-02;1.065e+00;1.067e+00;8.006e-01;1.127e-01;1.048e+00;7.500e-01;5.353e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.090290;1.048e+00;8.333e-01;5.948e-02;7.955e-01;5.678e-02;1.065e+00;1.067e+00;8.006e-01;1.127e-01;1.048e+00;7.500e-01;5.353e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.091290;1.048e+00;8.333e-01;5.947e-02;7.955e-01;5.677e-02;1.065e+00;1.067e+00;8.006e-01;1.127e-01;1.048e+00;7.500e-01;5.352e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.092290;1.048e+00;8.333e-01;5.947e-02;7.955e-01;5.677e-02;1.065e+00;1.067e+00;8.006e-01;1.127e-01;1.048e+00;7.500e-01;5.352e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.093290;1.048e+00;8.333e-01;5.946e-02;7.955e-01;5.676e-02;1.065e+00;1.067e+00;8.006e-01;1.127e-01;1.048e+00;7.500e-01;5.351e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.094290;1.048e+00;8.333e-01;5.946e-02;7.955e-01;5.676e-02;1.065e+00;1.067e+00;8.006e-01;1.127e-01;1.048e+00;7.500e-01;5.351e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.095290;1.048e+00;8.333e-01;5.945e-02;7.955e-01;5.675e-02;1.065e+00;1.067e+00;8.006e-01;1.127e-01;1.048e+00;7.500e-01;5.350e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.096290;1.048e+00;8.333e-01;5.944e-02;7.955e-01;5.675e-02;1.065e+00;1.067e+00;8.006e-01;1.127e-01;1.048e+00;7.500e-01;5.350e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.097290;1.048e+00;8.333e-01;5.944e-02;7.955e-01;5.674e-02;1.065e+00;1.067e+00;8.006e-01;1.127e-01;1.048e+00;7.500e-01;5.350e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.098290;1.048e+00;8.333e-01;5.943e-02;7.955e-01;5.674e-02;1.065e+00;1.067e+00;8.006e-01;1.127e-01;1.048e+00;7.500e-01;5.349e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.099290;1.048e+00;8.333e-01;5.943e-02;7.955e-01;5.673e-02;1.065e+00;1.067e+00;8.006e-01;1.127e-01;1.048e+00;7.500e-01;5.349e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.100290;1.048e+00;8.333e-01;5.942e-02;7.955e-01;5.673e-02;1.065e+00;1.067e+00;8.006e-01;1.127e-01;1.048e+00;7.500e-01;5.348e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.101290;1.048e+00;8.333e-01;5.942e-02;7.955e-01;5.672e-02;1.065e+00;1.067e+00;8.006e-01;1.127e-01;1.048e+00;7.500e-01;5.348e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.102290;1.048e+00;8.333e-01;5.941e-02;7.955e-01;5.672e-02;1.065e+00;1.067e+00;8.006e-01;1.127e-01;1.048e+00;7.500e-01;5.347e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.103290;1.048e+00;8.333e-01;5.941e-02;7.955e-01;5.671e-02;1.065e+00;1.067e+00;8.006e-01;1.127e-01;1.048e+00;7.500e-01;5.347e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.104290;1.048e+00;8.333e-01;5.940e-02;7.955e-01;5.671e-02;1.065e+00;1.067e+00;8.006e-01;1.127e-01;1.048e+00;7.500e-01;5.346e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.105290;1.048e+00;8.333e-01;5.940e-02;7.955e-01;5.670e-02;1.065e+00;1.067e+00;8.006e-01;1.127e-01;1.048e+00;7.500e-01;5.346e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.106290;1.048e+00;8.333e-01;5.939e-02;7.955e-01;5.670e-02;1.065e+00;1.067e+00;8.006e-01;1.127e-01;1.048e+00;7.500e-01;5.346e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.107290;1.048e+00;8.333e-01;5.939e-02;7.955e-01;5.669e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.345e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.108290;1.048e+00;8.333e-01;5.938e-02;7.955e-01;5.669e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.345e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.109290;1.048e+00;8.333e-01;5.938e-02;7.955e-01;5.669e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.344e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.110290;1.048e+00;8.333e-01;5.937e-02;7.955e-01;5.668e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.344e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.111290;1.048e+00;8.333e-01;5.937e-02;7.955e-01;5.668e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.343e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.112290;1.048e+00;8.333e-01;5.937e-02;7.955e-01;5.667e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.343e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.113290;1.048e+00;8.333e-01;5.936e-02;7.955e-01;5.667e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.343e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.114290;1.048e+00;8.333e-01;5.936e-02;7.955e-01;5.666e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.342e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.115290;1.048e+00;8.333e-01;5.935e-02;7.955e-01;5.666e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.342e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.116290;1.048e+00;8.333e-01;5.935e-02;7.955e-01;5.665e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.341e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.117290;1.048e+00;8.333e-01;5.934e-02;7.955e-01;5.665e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.341e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.118290;1.048e+00;8.333e-01;5.934e-02;7.955e-01;5.664e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.340e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.119290;1.048e+00;8.333e-01;5.933e-02;7.955e-01;5.664e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.340e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.120290;1.048e+00;8.333e-01;5.933e-02;7.955e-01;5.664e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.340e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.121290;1.048e+00;8.333e-01;5.932e-02;7.955e-01;5.663e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.339e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.122290;1.048e+00;8.333e-01;5.932e-02;7.955e-01;5.663e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.339e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.123290;1.048e+00;8.333e-01;5.932e-02;7.955e-01;5.662e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.338e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.124290;1.048e+00;8.333e-01;5.931e-02;7.955e-01;5.662e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.338e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.125290;1.048e+00;8.333e-01;5.931e-02;7.955e-01;5.662e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.338e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.126290;1.048e+00;8.333e-01;5.930e-02;7.955e-01;5.661e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.337e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.127290;1.048e+00;8.333e-01;5.930e-02;7.955e-01;5.661e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.337e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.128290;1.048e+00;8.333e-01;5.929e-02;7.955e-01;5.660e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.337e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.129290;1.048e+00;8.333e-01;5.929e-02;7.955e-01;5.660e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.336e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.130290;1.048e+00;8.333e-01;5.929e-02;7.955e-01;5.660e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.336e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.131290;1.048e+00;8.333e-01;5.928e-02;7.955e-01;5.659e-02;1.065e+00;1.067e+00;8.006e-01;1.125e-01;1.048e+00;7.500e-01;5.335e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.132290;1.048e+00;8.333e-01;5.928e-02;7.955e-01;5.659e-02;1.065e+00;1.067e+00;8.006e-01;1.125e-01;1.048e+00;7.500e-01;5.335e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.133290;1.048e+00;8.333e-01;5.927e-02;7.955e-01;5.658e-02;1.065e+00;1.067e+00;8.006e-01;1.125e-01;1.048e+00;7.500e-01;5.335e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.134433;1.048e+00;8.333e-01;5.927e-02;7.955e-01;5.658e-02;1.065e+00;1.067e+00;8.006e-01;1.125e-01;1.048e+00;7.500e-01;5.334e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.135433;1.048e+00;8.333e-01;5.926e-02;7.955e-01;5.658e-02;1.065e+00;1.067e+00;8.006e-01;1.125e-01;1.048e+00;7.500e-01;5.334e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.136433;1.048e+00;8.333e-01;5.926e-02;7.955e-01;5.657e-02;1.065e+00;1.067e+00;8.006e-01;1.125e-01;1.048e+00;7.500e-01;5.334e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.137433;1.048e+00;8.333e-01;5.926e-02;7.955e-01;5.657e-02;1.065e+00;1.067e+00;8.006e-01;1.125e-01;1.048e+00;7.500e-01;5.333e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.138433;1.048e+00;8.333e-01;5.925e-02;7.955e-01;5.656e-02;1.065e+00;1.067e+00;8.006e-01;1.125e-01;1.048e+00;7.500e-01;5.333e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.139433;1.048e+00;8.333e-01;5.925e-02;7.955e-01;5.656e-02;1.065e+00;1.067e+00;8.006e-01;1.125e-01;1.048e+00;7.500e-01;5.332e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.140433;1.048e+00;8.333e-01;5.925e-02;7.955e-01;5.656e-02;1.065e+00;1.067e+00;8.006e-01;1.125e-01;1.048e+00;7.500e-01;5.332e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.141433;1.048e+00;8.333e-01;5.924e-02;7.955e-01;5.655e-02;1.065e+00;1.067e+00;8.006e-01;1.125e-01;1.048e+00;7.500e-01;5.332e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.142433;1.048e+00;8.333e-01;5.924e-02;7.955e-01;5.655e-02;1.065e+00;1.067e+00;8.006e-01;1.125e-01;1.048e+00;7.500e-01;5.331e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.143433;1.048e+00;8.333e-01;5.923e-02;7.955e-01;5.655e-02;1.065e+00;1.067e+00;8.006e-01;1.125e-01;1.048e+00;7.500e-01;5.331e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.144433;1.048e+00;8.333e-01;5.923e-02;7.955e-01;5.654e-02;1.065e+00;1.067e+00;8.006e-01;1.125e-01;1.048e+00;7.500e-01;5.331e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.145433;1.048e+00;8.333e-01;5.923e-02;7.955e-01;5.654e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.330e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.146433;1.048e+00;8.333e-01;5.922e-02;7.955e-01;5.653e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.330e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.147433;1.048e+00;8.333e-01;5.922e-02;7.955e-01;5.653e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.330e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.148433;1.048e+00;8.333e-01;5.922e-02;7.955e-01;5.653e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.329e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.149433;1.048e+00;8.333e-01;5.921e-02;7.955e-01;5.652e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.329e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.150433;1.048e+00;8.333e-01;5.921e-02;7.955e-01;5.652e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.329e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.151433;1.048e+00;8.333e-01;5.920e-02;7.955e-01;5.652e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.328e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.152433;1.048e+00;8.333e-01;5.920e-02;7.955e-01;5.651e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.328e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.153433;1.048e+00;8.333e-01;5.920e-02;7.955e-01;5.651e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.328e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.154433;1.048e+00;8.333e-01;5.919e-02;7.955e-01;5.651e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.327e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.155433;1.048e+00;8.333e-01;5.919e-02;7.955e-01;5.650e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.327e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.156433;1.048e+00;8.333e-01;5.919e-02;7.955e-01;5.650e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.327e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.157433;1.048e+00;8.333e-01;5.918e-02;7.955e-01;5.650e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.326e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.158433;1.048e+00;8.333e-01;5.918e-02;7.955e-01;5.649e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.326e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.159433;1.048e+00;8.333e-01;5.918e-02;7.955e-01;5.649e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.326e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.160433;1.048e+00;8.333e-01;5.917e-02;7.955e-01;5.649e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.326e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.161433;1.048e+00;8.333e-01;5.917e-02;7.955e-01;5.649e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.325e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.162433;1.048e+00;8.333e-01;5.917e-02;7.955e-01;5.648e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.325e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.163433;1.048e+00;8.333e-01;5.916e-02;7.955e-01;5.648e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.325e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.164433;1.048e+00;8.333e-01;5.916e-02;7.955e-01;5.648e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.324e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.165433;1.048e+00;8.333e-01;5.916e-02;7.955e-01;5.647e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.324e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.166433;1.048e+00;8.333e-01;5.915e-02;7.955e-01;5.647e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.324e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.167433;1.048e+00;8.333e-01;5.915e-02;7.955e-01;5.647e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.324e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.168433;1.048e+00;8.333e-01;5.915e-02;7.955e-01;5.646e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.323e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.169433;1.048e+00;8.333e-01;5.914e-02;7.955e-01;5.646e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.323e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.170433;1.048e+00;8.333e-01;5.914e-02;7.955e-01;5.646e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.323e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.171433;1.048e+00;8.333e-01;5.914e-02;7.955e-01;5.645e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.322e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.172433;1.048e+00;8.333e-01;5.914e-02;7.955e-01;5.645e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.322e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.173433;1.048e+00;8.333e-01;5.913e-02;7.955e-01;5.645e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.322e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.174433;1.048e+00;8.333e-01;5.913e-02;7.955e-01;5.645e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.322e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.175433;1.048e+00;8.333e-01;5.913e-02;7.955e-01;5.644e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.321e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.176433;1.048e+00;8.333e-01;5.912e-02;7.955e-01;5.644e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.321e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.178433;1.048e+00;8.333e-01;5.912e-02;7.955e-01;5.644e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.321e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.179433;1.048e+00;8.333e-01;5.911e-02;7.955e-01;5.643e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.320e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.181433;1.048e+00;8.333e-01;5.911e-02;7.955e-01;5.643e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.320e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.182433;1.048e+00;8.333e-01;5.911e-02;7.955e-01;5.642e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.320e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.183433;1.048e+00;8.333e-01;5.910e-02;7.955e-01;5.642e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.319e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.185433;1.048e+00;8.333e-01;5.910e-02;7.955e-01;5.642e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.319e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.186433;1.048e+00;8.333e-01;5.910e-02;7.955e-01;5.641e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.319e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.187433;1.048e+00;8.333e-01;5.909e-02;7.955e-01;5.641e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.318e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.189433;1.048e+00;8.333e-01;5.909e-02;7.955e-01;5.641e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.318e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.190433;1.048e+00;8.333e-01;5.908e-02;7.955e-01;5.640e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.318e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.191433;1.048e+00;8.333e-01;5.908e-02;7.955e-01;5.640e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.317e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.193433;1.048e+00;8.333e-01;5.908e-02;7.955e-01;5.640e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.317e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.194433;1.048e+00;8.333e-01;5.907e-02;7.955e-01;5.639e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.317e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.195433;1.048e+00;8.333e-01;5.907e-02;7.955e-01;5.639e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.316e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.197433;1.048e+00;8.333e-01;5.907e-02;7.955e-01;5.639e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.316e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.198433;1.048e+00;8.333e-01;5.907e-02;7.955e-01;5.639e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.316e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.199433;1.048e+00;8.333e-01;5.906e-02;7.955e-01;5.638e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.316e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.200433;1.048e+00;8.333e-01;5.906e-02;7.955e-01;5.638e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.315e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.202433;1.048e+00;8.333e-01;5.906e-02;7.955e-01;5.638e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.315e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.203433;1.048e+00;8.333e-01;5.905e-02;7.955e-01;5.637e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.315e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.204433;1.048e+00;8.333e-01;5.905e-02;7.955e-01;5.637e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.315e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.205433;1.048e+00;8.333e-01;5.905e-02;7.955e-01;5.637e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.314e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.206433;1.048e+00;8.333e-01;5.905e-02;7.955e-01;5.637e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.314e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.207433;1.048e+00;8.333e-01;5.904e-02;7.955e-01;5.637e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.314e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.208433;1.048e+00;8.333e-01;5.904e-02;7.955e-01;5.636e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.314e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.209433;1.048e+00;8.333e-01;5.904e-02;7.955e-01;5.636e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.314e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.210433;1.048e+00;8.333e-01;5.904e-02;7.955e-01;5.636e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.313e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.211433;1.048e+00;8.333e-01;5.904e-02;7.955e-01;5.636e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.313e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.212433;1.048e+00;8.333e-01;5.903e-02;7.955e-01;5.636e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.313e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.213433;1.048e+00;8.333e-01;5.903e-02;7.955e-01;5.635e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.313e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.214433;1.048e+00;8.333e-01;5.903e-02;7.955e-01;5.635e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.313e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.215433;1.048e+00;8.333e-01;5.903e-02;7.955e-01;5.635e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.312e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.216433;1.048e+00;8.333e-01;5.903e-02;7.955e-01;5.635e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.312e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.217433;1.048e+00;8.333e-01;5.902e-02;7.955e-01;5.635e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.312e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.218433;1.048e+00;8.333e-01;5.902e-02;7.955e-01;5.634e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.312e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.220433;1.048e+00;8.333e-01;5.902e-02;7.955e-01;5.634e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.312e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.221433;1.048e+00;8.333e-01;5.902e-02;7.955e-01;5.634e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.311e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.222433;1.048e+00;8.333e-01;5.901e-02;7.955e-01;5.634e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.311e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.223433;1.048e+00;8.333e-01;5.901e-02;7.955e-01;5.634e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.311e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.224433;1.048e+00;8.333e-01;5.901e-02;7.955e-01;5.633e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.311e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.226433;1.048e+00;8.333e-01;5.901e-02;7.955e-01;5.633e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.311e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.227433;1.048e+00;8.333e-01;5.900e-02;7.955e-01;5.633e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.310e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.228433;1.048e+00;8.333e-01;5.900e-02;7.955e-01;5.633e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.310e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.229433;1.048e+00;8.333e-01;5.900e-02;7.955e-01;5.632e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.310e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.232433;1.048e+00;8.333e-01;5.900e-02;7.955e-01;5.632e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.310e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.233433;1.048e+00;8.333e-01;5.899e-02;7.955e-01;5.632e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.310e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.234433;1.048e+00;8.333e-01;5.899e-02;7.955e-01;5.632e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.309e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.235433;1.048e+00;8.333e-01;5.899e-02;7.955e-01;5.631e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.309e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.238433;1.048e+00;8.333e-01;5.899e-02;7.955e-01;5.631e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.309e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.239433;1.048e+00;8.333e-01;5.898e-02;7.955e-01;5.631e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.309e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.240433;1.048e+00;8.333e-01;5.898e-02;7.955e-01;5.631e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.309e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.241433;1.048e+00;8.333e-01;5.898e-02;7.955e-01;5.631e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.308e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.242433;1.048e+00;8.333e-01;5.898e-02;7.955e-01;5.630e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.308e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.245433;1.048e+00;8.333e-01;5.898e-02;7.955e-01;5.630e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.308e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.246433;1.048e+00;8.333e-01;5.897e-02;7.955e-01;5.630e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.308e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.247433;1.048e+00;8.333e-01;5.897e-02;7.955e-01;5.630e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.308e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.248433;1.048e+00;8.333e-01;5.897e-02;7.955e-01;5.630e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.307e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.249433;1.048e+00;8.333e-01;5.897e-02;7.955e-01;5.629e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.307e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.253433;1.048e+00;8.333e-01;5.897e-02;7.955e-01;5.629e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.307e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.254433;1.048e+00;8.333e-01;5.896e-02;7.955e-01;5.629e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.307e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.256433;1.048e+00;8.333e-01;5.896e-02;7.955e-01;5.629e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.307e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.257433;1.048e+00;8.333e-01;5.896e-02;7.955e-01;5.629e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.306e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.258433;1.048e+00;8.333e-01;5.896e-02;7.955e-01;5.628e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.306e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.261433;1.048e+00;8.333e-01;5.896e-02;7.955e-01;5.628e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.306e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.262433;1.048e+00;8.333e-01;5.895e-02;7.955e-01;5.628e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.306e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.265433;1.048e+00;8.333e-01;5.895e-02;7.955e-01;5.628e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.306e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.266433;1.048e+00;8.333e-01;5.895e-02;7.955e-01;5.628e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.305e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.267433;1.048e+00;8.333e-01;5.895e-02;7.955e-01;5.627e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.305e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.270433;1.048e+00;8.333e-01;5.895e-02;7.955e-01;5.627e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.305e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.271433;1.048e+00;8.333e-01;5.894e-02;7.955e-01;5.627e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.305e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.277433;1.048e+00;8.333e-01;5.894e-02;7.955e-01;5.627e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.305e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.278433;1.048e+00;8.333e-01;5.894e-02;7.955e-01;5.626e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.304e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.281433;1.048e+00;8.333e-01;5.894e-02;7.955e-01;5.626e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.304e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.282433;1.048e+00;8.333e-01;5.893e-02;7.955e-01;5.626e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.304e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.290433;1.048e+00;8.333e-01;5.893e-02;7.955e-01;5.626e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.304e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.291433;1.048e+00;8.333e-01;5.893e-02;7.955e-01;5.625e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.303e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.295433;1.048e+00;8.333e-01;5.893e-02;7.955e-01;5.625e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.303e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.296433;1.048e+00;8.333e-01;5.892e-02;7.955e-01;5.625e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.303e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.311433;1.048e+00;8.333e-01;5.892e-02;7.955e-01;5.625e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.303e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.312433;1.048e+00;8.333e-01;5.892e-02;7.955e-01;5.624e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.303e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.314433;1.048e+00;8.333e-01;5.892e-02;7.955e-01;5.624e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.303e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.315433;1.048e+00;8.333e-01;5.892e-02;7.955e-01;5.624e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.302e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.317433;1.048e+00;8.333e-01;5.892e-02;7.955e-01;5.624e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.302e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.318433;1.048e+00;8.333e-01;5.891e-02;7.955e-01;5.624e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.302e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.378433;1.048e+00;8.333e-01;5.891e-02;7.955e-01;5.624e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.302e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.379433;1.048e+00;8.333e-01;5.892e-02;7.955e-01;5.624e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.302e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.381433;1.048e+00;8.333e-01;5.892e-02;7.955e-01;5.624e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.302e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.382433;1.048e+00;8.333e-01;5.892e-02;7.955e-01;5.624e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.303e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.385433;1.048e+00;8.333e-01;5.892e-02;7.955e-01;5.624e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.303e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.386433;1.048e+00;8.333e-01;5.892e-02;7.955e-01;5.625e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.303e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.404433;1.048e+00;8.333e-01;5.892e-02;7.955e-01;5.625e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.303e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.405433;1.048e+00;8.333e-01;5.893e-02;7.955e-01;5.625e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.303e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.410433;1.048e+00;8.333e-01;5.893e-02;7.955e-01;5.625e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.303e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.411433;1.048e+00;8.333e-01;5.893e-02;7.955e-01;5.626e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.304e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.422433;1.048e+00;8.333e-01;5.893e-02;7.955e-01;5.626e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.304e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.423433;1.048e+00;8.333e-01;5.894e-02;7.955e-01;5.626e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.304e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.428433;1.048e+00;8.333e-01;5.894e-02;7.955e-01;5.626e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.304e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.429433;1.048e+00;8.333e-01;5.894e-02;7.955e-01;5.627e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.305e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.438433;1.048e+00;8.333e-01;5.894e-02;7.955e-01;5.627e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.305e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.439433;1.048e+00;8.333e-01;5.895e-02;7.955e-01;5.627e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.305e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.445433;1.048e+00;8.333e-01;5.895e-02;7.955e-01;5.627e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.305e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.446433;1.048e+00;8.333e-01;5.895e-02;7.955e-01;5.628e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.305e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.447433;1.048e+00;8.333e-01;5.895e-02;7.955e-01;5.628e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.306e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.452433;1.048e+00;8.333e-01;5.895e-02;7.955e-01;5.628e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.306e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.453433;1.048e+00;8.333e-01;5.896e-02;7.955e-01;5.628e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.306e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.457433;1.048e+00;8.333e-01;5.896e-02;7.955e-01;5.628e-02;1.065e+00;1.067e+00;8.007e-01;1.122e-01;1.048e+00;7.500e-01;5.306e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.458433;1.048e+00;8.333e-01;5.896e-02;7.955e-01;5.628e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.306e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.459433;1.048e+00;8.333e-01;5.896e-02;7.955e-01;5.629e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.306e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.460433;1.048e+00;8.333e-01;5.896e-02;7.955e-01;5.629e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.306e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.461433;1.048e+00;8.333e-01;5.896e-02;7.955e-01;5.629e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.307e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.466433;1.048e+00;8.333e-01;5.896e-02;7.955e-01;5.629e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.307e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.467433;1.048e+00;8.333e-01;5.897e-02;7.955e-01;5.629e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.307e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
