time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_VoltageInjTerminal;Wind_Turbine_GEN_ActiveCurrentInjTerminal;Wind_Turbine_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_VoltageSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.473433;1.048e+00;8.333e-01;5.897e-02;7.955e-01;5.629e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.307e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.474433;1.048e+00;8.333e-01;5.897e-02;7.955e-01;5.630e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.307e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.475433;1.048e+00;8.333e-01;5.897e-02;7.955e-01;5.630e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.307e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.476433;1.048e+00;8.333e-01;5.897e-02;7.955e-01;5.630e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.308e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.478433;1.048e+00;8.333e-01;5.897e-02;7.955e-01;5.630e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.308e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.479433;1.048e+00;8.333e-01;5.898e-02;7.955e-01;5.630e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.308e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.485433;1.048e+00;8.333e-01;5.898e-02;7.955e-01;5.630e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.308e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.486433;1.048e+00;8.333e-01;5.898e-02;7.955e-01;5.631e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.308e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.487433;1.048e+00;8.333e-01;5.898e-02;7.955e-01;5.631e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.308e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.488433;1.048e+00;8.333e-01;5.898e-02;7.955e-01;5.631e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.309e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.490433;1.048e+00;8.333e-01;5.898e-02;7.955e-01;5.631e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.309e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.491433;1.048e+00;8.333e-01;5.899e-02;7.955e-01;5.631e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.309e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.498433;1.048e+00;8.333e-01;5.899e-02;7.955e-01;5.631e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.309e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.499433;1.048e+00;8.333e-01;5.899e-02;7.955e-01;5.632e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.309e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.500433;1.048e+00;8.333e-01;5.899e-02;7.955e-01;5.632e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.309e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.501433;1.048e+00;8.333e-01;5.899e-02;7.955e-01;5.632e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.310e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.502433;1.048e+00;8.333e-01;5.899e-02;7.955e-01;5.632e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.310e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.503433;1.048e+00;8.333e-01;5.900e-02;7.955e-01;5.632e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.310e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.509433;1.048e+00;8.333e-01;5.900e-02;7.955e-01;5.632e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.310e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.510433;1.048e+00;8.333e-01;5.900e-02;7.955e-01;5.633e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.310e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.513433;1.048e+00;8.333e-01;5.900e-02;7.955e-01;5.633e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.310e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.514433;1.048e+00;8.333e-01;5.901e-02;7.955e-01;5.633e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.310e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.515433;1.048e+00;8.333e-01;5.901e-02;7.955e-01;5.633e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.311e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.520433;1.048e+00;8.333e-01;5.901e-02;7.955e-01;5.633e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.311e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.521433;1.048e+00;8.333e-01;5.901e-02;7.955e-01;5.634e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.311e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.524433;1.048e+00;8.333e-01;5.901e-02;7.955e-01;5.634e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.311e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.525433;1.048e+00;8.333e-01;5.902e-02;7.955e-01;5.634e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.311e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.526433;1.048e+00;8.333e-01;5.902e-02;7.955e-01;5.634e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.312e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.532433;1.048e+00;8.333e-01;5.902e-02;7.955e-01;5.634e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.312e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.533433;1.048e+00;8.333e-01;5.902e-02;7.955e-01;5.635e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.312e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.535433;1.048e+00;8.333e-01;5.902e-02;7.955e-01;5.635e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.312e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.536433;1.048e+00;8.333e-01;5.903e-02;7.955e-01;5.635e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.312e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.538433;1.048e+00;8.333e-01;5.903e-02;7.955e-01;5.635e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.312e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.539433;1.048e+00;8.333e-01;5.903e-02;7.955e-01;5.635e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.313e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.543433;1.048e+00;8.333e-01;5.903e-02;7.955e-01;5.635e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.313e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.544433;1.048e+00;8.333e-01;5.903e-02;7.955e-01;5.636e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.313e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.545433;1.048e+00;8.333e-01;5.903e-02;7.955e-01;5.636e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.313e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.546433;1.048e+00;8.333e-01;5.904e-02;7.955e-01;5.636e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.313e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.549433;1.048e+00;8.333e-01;5.904e-02;7.955e-01;5.636e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.313e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.550433;1.048e+00;8.333e-01;5.904e-02;7.955e-01;5.636e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.314e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.555433;1.048e+00;8.333e-01;5.904e-02;7.955e-01;5.636e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.314e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.556433;1.048e+00;8.333e-01;5.904e-02;7.955e-01;5.637e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.314e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.557433;1.048e+00;8.333e-01;5.905e-02;7.955e-01;5.637e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.314e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.562433;1.048e+00;8.333e-01;5.905e-02;7.955e-01;5.637e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.314e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.563433;1.048e+00;8.333e-01;5.905e-02;7.955e-01;5.637e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.315e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.565433;1.048e+00;8.333e-01;5.905e-02;7.955e-01;5.637e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.315e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.566433;1.048e+00;8.333e-01;5.905e-02;7.955e-01;5.638e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.315e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.567433;1.048e+00;8.333e-01;5.905e-02;7.955e-01;5.638e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.315e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.568433;1.048e+00;8.333e-01;5.906e-02;7.955e-01;5.638e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.315e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.573433;1.048e+00;8.333e-01;5.906e-02;7.955e-01;5.638e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.315e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.574433;1.048e+00;8.333e-01;5.906e-02;7.955e-01;5.638e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.316e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.577433;1.048e+00;8.333e-01;5.906e-02;7.955e-01;5.638e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.316e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.578433;1.048e+00;8.333e-01;5.907e-02;7.955e-01;5.639e-02;1.065e+00;1.067e+00;8.007e-01;1.123e-01;1.048e+00;7.500e-01;5.316e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.579433;1.048e+00;8.333e-01;5.907e-02;7.955e-01;5.639e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.316e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.585433;1.048e+00;8.333e-01;5.907e-02;7.955e-01;5.639e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.316e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.586433;1.048e+00;8.333e-01;5.907e-02;7.955e-01;5.639e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.317e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.588433;1.048e+00;8.333e-01;5.907e-02;7.955e-01;5.639e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.317e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.589433;1.048e+00;8.333e-01;5.908e-02;7.955e-01;5.640e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.317e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.596433;1.048e+00;8.333e-01;5.908e-02;7.955e-01;5.640e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.317e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.597433;1.048e+00;8.333e-01;5.908e-02;7.955e-01;5.640e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.318e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.598433;1.048e+00;8.333e-01;5.908e-02;7.955e-01;5.640e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.318e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.599433;1.048e+00;8.333e-01;5.909e-02;7.955e-01;5.640e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.318e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.600433;1.048e+00;8.333e-01;5.909e-02;7.955e-01;5.640e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.318e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.601433;1.048e+00;8.333e-01;5.909e-02;7.955e-01;5.641e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.318e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.608433;1.048e+00;8.333e-01;5.909e-02;7.955e-01;5.641e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.318e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.609433;1.048e+00;8.333e-01;5.909e-02;7.955e-01;5.641e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.319e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.610433;1.048e+00;8.333e-01;5.910e-02;7.955e-01;5.641e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.319e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.611433;1.048e+00;8.333e-01;5.910e-02;7.955e-01;5.642e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.319e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.620433;1.048e+00;8.333e-01;5.910e-02;7.955e-01;5.642e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.319e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.621433;1.048e+00;8.333e-01;5.911e-02;7.955e-01;5.642e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.319e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.622433;1.048e+00;8.333e-01;5.911e-02;7.955e-01;5.642e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.320e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.623433;1.048e+00;8.333e-01;5.911e-02;7.955e-01;5.643e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.320e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.631433;1.048e+00;8.333e-01;5.911e-02;7.955e-01;5.643e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.320e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.632433;1.048e+00;8.333e-01;5.912e-02;7.955e-01;5.643e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.320e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.633433;1.048e+00;8.333e-01;5.912e-02;7.955e-01;5.643e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.321e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.634433;1.048e+00;8.333e-01;5.912e-02;7.955e-01;5.644e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.321e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.642433;1.048e+00;8.333e-01;5.912e-02;7.955e-01;5.644e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.321e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.643433;1.048e+00;8.333e-01;5.913e-02;7.955e-01;5.644e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.321e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.645433;1.048e+00;8.333e-01;5.913e-02;7.955e-01;5.644e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.321e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.646433;1.048e+00;8.333e-01;5.913e-02;7.955e-01;5.645e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.321e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.647433;1.048e+00;8.333e-01;5.913e-02;7.955e-01;5.645e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.322e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.653433;1.048e+00;8.333e-01;5.913e-02;7.955e-01;5.645e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.322e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.654433;1.048e+00;8.333e-01;5.914e-02;7.955e-01;5.645e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.322e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.657553;1.048e+00;8.333e-01;5.914e-02;7.955e-01;5.645e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.322e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.658553;1.048e+00;8.333e-01;5.914e-02;7.955e-01;5.646e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.323e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.665553;1.048e+00;8.333e-01;5.914e-02;7.955e-01;5.646e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.323e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.666553;1.048e+00;8.333e-01;5.915e-02;7.955e-01;5.646e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.323e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.669553;1.048e+00;8.333e-01;5.915e-02;7.955e-01;5.646e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.323e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.670553;1.048e+00;8.333e-01;5.915e-02;7.955e-01;5.647e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.323e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.671553;1.048e+00;8.333e-01;5.915e-02;7.955e-01;5.647e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.323e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.672553;1.048e+00;8.333e-01;5.915e-02;7.955e-01;5.647e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.324e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.677553;1.048e+00;8.333e-01;5.915e-02;7.955e-01;5.647e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.324e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.678553;1.048e+00;8.333e-01;5.916e-02;7.955e-01;5.647e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.324e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.682553;1.048e+00;8.333e-01;5.916e-02;7.955e-01;5.647e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.324e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.683553;1.048e+00;8.333e-01;5.916e-02;7.955e-01;5.648e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.324e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.684553;1.048e+00;8.333e-01;5.916e-02;7.955e-01;5.648e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.325e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.689553;1.048e+00;8.333e-01;5.916e-02;7.955e-01;5.648e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.325e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.690553;1.048e+00;8.333e-01;5.917e-02;7.955e-01;5.648e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.325e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.694553;1.048e+00;8.333e-01;5.917e-02;7.955e-01;5.648e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.325e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.695553;1.048e+00;8.333e-01;5.917e-02;7.955e-01;5.649e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.325e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.698553;1.048e+00;8.333e-01;5.917e-02;7.955e-01;5.649e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.325e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.699553;1.048e+00;8.333e-01;5.917e-02;7.955e-01;5.649e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.326e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.700553;1.048e+00;8.333e-01;5.917e-02;7.955e-01;5.649e-02;1.065e+00;1.067e+00;8.007e-01;1.124e-01;1.048e+00;7.500e-01;5.326e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.701553;1.048e+00;8.333e-01;5.917e-02;7.955e-01;5.649e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.326e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.702553;1.048e+00;8.333e-01;5.918e-02;7.955e-01;5.649e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.326e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.708553;1.048e+00;8.333e-01;5.918e-02;7.955e-01;5.649e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.326e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.709553;1.048e+00;8.333e-01;5.918e-02;7.955e-01;5.650e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.326e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.712553;1.048e+00;8.333e-01;5.918e-02;7.955e-01;5.650e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.326e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.713553;1.048e+00;8.333e-01;5.918e-02;7.955e-01;5.650e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.327e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.714553;1.048e+00;8.333e-01;5.918e-02;7.955e-01;5.650e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.327e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.715553;1.048e+00;8.333e-01;5.919e-02;7.955e-01;5.650e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.327e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.721553;1.048e+00;8.333e-01;5.919e-02;7.955e-01;5.650e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.327e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.722553;1.048e+00;8.333e-01;5.919e-02;7.955e-01;5.651e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.327e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.725553;1.048e+00;8.333e-01;5.919e-02;7.955e-01;5.651e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.327e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.726553;1.048e+00;8.333e-01;5.919e-02;7.955e-01;5.651e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.328e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.727553;1.048e+00;8.333e-01;5.919e-02;7.955e-01;5.651e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.328e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.728553;1.048e+00;8.333e-01;5.920e-02;7.955e-01;5.651e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.328e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.736553;1.048e+00;8.333e-01;5.920e-02;7.955e-01;5.651e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.328e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.737553;1.048e+00;8.333e-01;5.920e-02;7.955e-01;5.652e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.328e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.741553;1.048e+00;8.333e-01;5.920e-02;7.955e-01;5.652e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.328e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.742553;1.048e+00;8.333e-01;5.921e-02;7.955e-01;5.652e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.328e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.743553;1.048e+00;8.333e-01;5.921e-02;7.955e-01;5.652e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.329e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.750553;1.048e+00;8.333e-01;5.921e-02;7.955e-01;5.652e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.329e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.751553;1.048e+00;8.333e-01;5.921e-02;7.955e-01;5.653e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.329e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.755553;1.048e+00;8.333e-01;5.921e-02;7.955e-01;5.653e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.329e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.756553;1.048e+00;8.333e-01;5.922e-02;7.955e-01;5.653e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.329e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.757553;1.048e+00;8.333e-01;5.922e-02;7.955e-01;5.653e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.330e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.766553;1.048e+00;8.333e-01;5.922e-02;7.955e-01;5.653e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.330e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.767553;1.048e+00;8.333e-01;5.922e-02;7.955e-01;5.654e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.330e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.770553;1.048e+00;8.333e-01;5.922e-02;7.955e-01;5.654e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.330e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.771553;1.048e+00;8.333e-01;5.923e-02;7.955e-01;5.654e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.330e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.775553;1.048e+00;8.333e-01;5.923e-02;7.955e-01;5.654e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.330e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.776553;1.048e+00;8.333e-01;5.923e-02;7.955e-01;5.654e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.331e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.782553;1.048e+00;8.333e-01;5.923e-02;7.955e-01;5.654e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.331e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.783553;1.048e+00;8.333e-01;5.923e-02;7.955e-01;5.655e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.331e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.785553;1.048e+00;8.333e-01;5.923e-02;7.955e-01;5.655e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.331e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.786553;1.048e+00;8.333e-01;5.924e-02;7.955e-01;5.655e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.331e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.791553;1.048e+00;8.333e-01;5.924e-02;7.955e-01;5.655e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.331e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.792553;1.048e+00;8.333e-01;5.924e-02;7.955e-01;5.655e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.332e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.798553;1.048e+00;8.333e-01;5.924e-02;7.955e-01;5.655e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.332e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.799553;1.048e+00;8.333e-01;5.924e-02;7.955e-01;5.656e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.332e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.802553;1.048e+00;8.333e-01;5.924e-02;7.955e-01;5.656e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.332e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.803553;1.048e+00;8.333e-01;5.925e-02;7.955e-01;5.656e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.332e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.812553;1.048e+00;8.333e-01;5.925e-02;7.955e-01;5.656e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.332e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.813553;1.048e+00;8.333e-01;5.925e-02;7.955e-01;5.656e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.333e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.818553;1.048e+00;8.333e-01;5.925e-02;7.955e-01;5.656e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.333e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.819553;1.048e+00;8.333e-01;5.925e-02;7.955e-01;5.657e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.333e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.820553;1.048e+00;8.333e-01;5.925e-02;7.955e-01;5.657e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.333e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.821553;1.048e+00;8.333e-01;5.926e-02;7.955e-01;5.657e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.333e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.830553;1.048e+00;8.333e-01;5.926e-02;7.955e-01;5.657e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.333e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.831553;1.048e+00;8.333e-01;5.926e-02;7.955e-01;5.657e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.334e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.837553;1.048e+00;8.333e-01;5.926e-02;7.955e-01;5.657e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.334e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.838553;1.048e+00;8.333e-01;5.926e-02;7.955e-01;5.658e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.334e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.839553;1.048e+00;8.333e-01;5.926e-02;7.955e-01;5.658e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.334e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.840553;1.048e+00;8.333e-01;5.927e-02;7.955e-01;5.658e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.334e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.855553;1.048e+00;8.333e-01;5.927e-02;7.955e-01;5.658e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.334e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.856553;1.048e+00;8.333e-01;5.927e-02;7.955e-01;5.658e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.335e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.860553;1.048e+00;8.333e-01;5.927e-02;7.955e-01;5.658e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.335e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.861553;1.048e+00;8.333e-01;5.928e-02;7.955e-01;5.659e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.335e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.873553;1.048e+00;8.333e-01;5.928e-02;7.955e-01;5.659e-02;1.065e+00;1.067e+00;8.007e-01;1.125e-01;1.048e+00;7.500e-01;5.335e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.874553;1.048e+00;8.333e-01;5.928e-02;7.955e-01;5.659e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.335e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.880553;1.048e+00;8.333e-01;5.928e-02;7.955e-01;5.659e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.335e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.881553;1.048e+00;8.333e-01;5.928e-02;7.955e-01;5.659e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.336e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.883553;1.048e+00;8.333e-01;5.928e-02;7.955e-01;5.659e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.336e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.884553;1.048e+00;8.333e-01;5.929e-02;7.955e-01;5.660e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.336e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.905553;1.048e+00;8.333e-01;5.929e-02;7.955e-01;5.660e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.336e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.906553;1.048e+00;8.333e-01;5.929e-02;7.955e-01;5.660e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.337e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.908553;1.048e+00;8.333e-01;5.929e-02;7.955e-01;5.660e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.337e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.909553;1.048e+00;8.333e-01;5.930e-02;7.955e-01;5.660e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.337e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.912553;1.048e+00;8.333e-01;5.930e-02;7.955e-01;5.660e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.337e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.913553;1.048e+00;8.333e-01;5.930e-02;7.955e-01;5.661e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.337e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.939553;1.048e+00;8.333e-01;5.930e-02;7.955e-01;5.661e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.337e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.940553;1.048e+00;8.333e-01;5.931e-02;7.955e-01;5.661e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.337e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.942553;1.048e+00;8.333e-01;5.931e-02;7.955e-01;5.661e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.337e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.943553;1.048e+00;8.333e-01;5.931e-02;7.955e-01;5.662e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.338e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.975553;1.048e+00;8.333e-01;5.931e-02;7.955e-01;5.662e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.338e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.976553;1.048e+00;8.333e-01;5.932e-02;7.955e-01;5.662e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.338e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.980553;1.048e+00;8.333e-01;5.932e-02;7.955e-01;5.662e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.338e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.981553;1.048e+00;8.333e-01;5.932e-02;7.955e-01;5.662e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.339e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.985553;1.048e+00;8.333e-01;5.932e-02;7.955e-01;5.662e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.339e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
21.986553;1.048e+00;8.333e-01;5.932e-02;7.955e-01;5.663e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.339e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
22.024741;1.048e+00;8.333e-01;5.932e-02;7.955e-01;5.663e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.339e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
22.025741;1.048e+00;8.333e-01;5.933e-02;7.955e-01;5.663e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.339e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
22.037741;1.048e+00;8.333e-01;5.933e-02;7.955e-01;5.663e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.339e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
22.038741;1.048e+00;8.333e-01;5.933e-02;7.955e-01;5.664e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.339e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
22.045741;1.048e+00;8.333e-01;5.933e-02;7.955e-01;5.664e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.339e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
22.046741;1.048e+00;8.333e-01;5.933e-02;7.955e-01;5.664e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.340e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
22.090741;1.048e+00;8.333e-01;5.933e-02;7.955e-01;5.664e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.340e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
22.091741;1.048e+00;8.333e-01;5.933e-02;7.955e-01;5.664e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.340e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
22.108741;1.048e+00;8.333e-01;5.933e-02;7.955e-01;5.664e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.340e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
22.109741;1.048e+00;8.333e-01;5.934e-02;7.955e-01;5.664e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.340e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
22.162741;1.048e+00;8.333e-01;5.934e-02;7.955e-01;5.664e-02;1.065e+00;1.067e+00;8.006e-01;1.126e-01;1.048e+00;7.500e-01;5.340e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
22.163741;1.048e+00;8.333e-01;5.934e-02;7.955e-01;5.664e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.340e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
22.334741;1.048e+00;8.333e-01;5.934e-02;7.955e-01;5.664e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.340e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
22.335741;1.048e+00;8.333e-01;5.933e-02;7.955e-01;5.664e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.340e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
22.473741;1.048e+00;8.333e-01;5.933e-02;7.955e-01;5.664e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.340e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
22.474741;1.048e+00;8.333e-01;5.933e-02;7.955e-01;5.664e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.339e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
22.496741;1.048e+00;8.333e-01;5.933e-02;7.955e-01;5.664e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.339e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
22.497741;1.048e+00;8.333e-01;5.933e-02;7.955e-01;5.663e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.339e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
22.545279;1.048e+00;8.333e-01;5.933e-02;7.955e-01;5.663e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.339e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
22.546279;1.048e+00;8.333e-01;5.932e-02;7.955e-01;5.663e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.339e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
22.811279;1.048e+00;8.333e-01;5.932e-02;7.955e-01;5.663e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.339e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
22.812279;1.048e+00;8.333e-01;5.932e-02;7.955e-01;5.662e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.339e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
22.915769;1.048e+00;8.333e-01;5.932e-02;7.955e-01;5.662e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.339e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
22.916769;1.048e+00;8.333e-01;5.932e-02;7.955e-01;5.662e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.338e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
23.308769;1.048e+00;8.333e-01;5.932e-02;7.955e-01;5.662e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.338e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
23.309769;1.048e+00;8.333e-01;5.932e-02;7.955e-01;5.662e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.339e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
100.000000;1.048e+00;8.333e-01;5.932e-02;7.955e-01;5.662e-02;1.065e+00;1.067e+00;8.007e-01;1.126e-01;1.048e+00;7.500e-01;5.339e-02;1.000e+01;8.333e-01;1.065e+00;5.000e+01;5.000e+01
